ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40005962,GROUP,10259.10,103+02,17%,0.219,52000,5.03,1.80,6:00,1525,0.75000,100.000%,27.52,19.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3742.65,"Valve, Sta. 119+80, Valve 28",1660.92,47.21,Metal Loss Internal,33.78368512,-118.22460741,2.120
40005963,GROUP,10259.48,103+02,15%,0.219,52000,0.51,0.40,6:00,1525,0.75000,100.000%,27.90,19.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3743.03,"Valve, Sta. 119+80, Valve 28",1660.54,47.21,Metal Loss Internal,33.78368503,-118.22460864,2.130
40005964,GROUP,10259.64,103+02,13%,0.219,52000,0.56,0.47,5:45,1525,0.75000,100.000%,28.06,19.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3743.19,"Valve, Sta. 119+80, Valve 28",1660.38,47.21,Metal Loss Internal,33.78368500,-118.22460917,2.130
40005965,GROUP,10260.08,103+03,12%,0.219,52000,1.89,1.13,5:45,1525,0.75000,100.000%,28.51,18.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3743.63,"Valve, Sta. 119+80, Valve 28",1659.94,47.21,Metal Loss Internal,33.78368490,-118.22461061,2.130
40005966,GROUP,10260.35,103+03,29%,0.219,52000,0.75,0.65,6:00,1525,0.75000,100.000%,28.77,18.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3743.90,"Valve, Sta. 119+80, Valve 28",1659.67,47.21,Metal Loss Internal,33.78368484,-118.22461148,2.130
40005967,GROUP,10260.76,103+03,13%,0.219,52000,0.51,0.63,5:45,1525,0.75000,100.000%,29.18,18.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3744.31,"Valve, Sta. 119+80, Valve 28",1659.26,47.21,Metal Loss Internal,33.78368474,-118.22461283,2.130
40005968,GROUP,10261.04,103+04,15%,0.219,52000,0.51,0.52,6:00,1525,0.75000,100.000%,29.46,17.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3744.59,"Valve, Sta. 119+80, Valve 28",1658.98,47.21,Metal Loss Internal,33.78368468,-118.22461373,2.140
40005969,GROUP,10261.55,103+04,12%,0.219,52000,0.71,1.04,6:00,1525,0.75000,100.000%,29.97,17.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3745.10,"Valve, Sta. 119+80, Valve 28",1658.47,47.21,Metal Loss Internal,33.78368456,-118.22461542,2.140
40005970,GROUP,10261.79,103+04,15%,0.219,52000,0.51,0.48,5:45,1525,0.75000,100.000%,30.21,17.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3745.34,"Valve, Sta. 119+80, Valve 28",1658.23,47.21,Metal Loss Internal,33.78368451,-118.22461620,2.140
40005971,GROUP,10262.16,103+05,18%,0.219,52000,0.65,0.41,6:00,1525,0.75000,100.000%,30.58,16.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3745.71,"Valve, Sta. 119+80, Valve 28",1657.86,47.21,Metal Loss Internal,33.78368442,-118.22461740,2.150
40005972,GROUP,10262.48,103+05,10%,0.219,52000,0.49,0.53,6:00,1525,0.75000,100.000%,30.90,16.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3746.03,"Valve, Sta. 119+80, Valve 28",1657.54,47.21,Metal Loss Internal,33.78368434,-118.22461845,2.150
40005973,GROUP,10262.70,103+05,13%,0.219,52000,0.51,0.48,6:00,1525,0.75000,100.000%,31.13,16.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3746.26,"Valve, Sta. 119+80, Valve 28",1657.31,47.21,Metal Loss Internal,33.78368429,-118.22461919,2.150
40005974,GROUP,10263.01,103+06,17%,0.219,52000,3.39,0.85,6:00,1525,0.75000,100.000%,31.44,15.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3746.57,"Valve, Sta. 119+80, Valve 28",1657.00,47.21,Metal Loss Internal,33.78368422,-118.22462020,2.160
40005975,GROUP,10263.40,103+06,11%,0.219,52000,1.69,0.93,5:45,1525,0.75000,100.000%,31.82,15.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3746.95,"Valve, Sta. 119+80, Valve 28",1656.62,47.21,Metal Loss Internal,33.78368413,-118.22462146,2.160
40005976,GROUP,10263.88,103+07,18%,0.219,52000,0.53,0.64,5:45,1525,0.75000,100.000%,32.30,14.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3747.43,"Valve, Sta. 119+80, Valve 28",1656.14,47.21,Metal Loss Internal,33.78368402,-118.22462302,2.170
40005977,GROUP,10264.05,103+07,12%,0.219,52000,0.60,0.44,5:45,1525,0.75000,100.000%,32.48,14.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3747.60,"Valve, Sta. 119+80, Valve 28",1655.96,47.21,Metal Loss Internal,33.78368398,-118.22462360,2.170
40005978,GROUP,10264.32,103+07,13%,0.219,52000,0.67,0.68,6:00,1525,0.75000,100.000%,32.74,14.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3747.87,"Valve, Sta. 119+80, Valve 28",1655.70,47.21,Metal Loss Internal,33.78368392,-118.22462447,2.170
40005979,GROUP,10264.46,103+07,14%,0.219,52000,0.60,0.85,5:45,1525,0.75000,100.000%,32.88,14.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3748.01,"Valve, Sta. 119+80, Valve 28",1655.56,47.21,Metal Loss Internal,33.78368389,-118.22462493,2.170
40005980,GROUP,10264.74,103+07,14%,0.219,52000,0.75,0.76,6:00,1525,0.75000,100.000%,33.17,14.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3748.30,"Valve, Sta. 119+80, Valve 28",1655.27,47.21,Metal Loss Internal,33.78368382,-118.22462586,2.170
40005981,GROUP,10265.00,103+08,14%,0.219,52000,2.03,1.03,5:45,1525,0.75000,100.000%,33.42,13.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3748.55,"Valve, Sta. 119+80, Valve 28",1655.02,47.21,Metal Loss Internal,33.78368376,-118.22462670,2.180
40005982,GROUP,10265.74,103+08,11%,0.219,52000,3.26,1.01,5:45,1525,0.75000,100.000%,34.17,13.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3749.29,"Valve, Sta. 119+80, Valve 28",1654.27,47.21,Metal Loss Internal,33.78368359,-118.22462913,2.180
40005983,GROUP,10266.06,103+09,15%,0.219,52000,0.39,0.37,5:45,1525,0.75000,100.000%,34.48,12.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3749.61,"Valve, Sta. 119+80, Valve 28",1653.96,47.21,Metal Loss Internal,33.78368352,-118.22463015,2.190
40005984,GROUP,10266.34,103+09,21%,0.219,52000,1.67,1.27,6:00,1525,0.75000,100.000%,34.76,12.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3749.89,"Valve, Sta. 119+80, Valve 28",1653.68,47.21,Metal Loss Internal,33.78368346,-118.22463107,2.190
40005985,GROUP,10267.44,103+10,11%,0.219,52000,0.48,0.90,6:00,1525,0.75000,100.000%,35.86,11.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3750.99,"Valve, Sta. 119+80, Valve 28",1652.58,47.21,Metal Loss Internal,33.78368320,-118.22463468,2.200
40005986,GROUP,10267.82,103+11,22%,0.219,52000,2.15,0.85,6:00,1525,0.75000,100.000%,36.24,10.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3751.37,"Valve, Sta. 119+80, Valve 28",1652.20,47.21,Metal Loss Internal,33.78368312,-118.22463591,2.200
40005987,GROUP,10268.34,103+11,17%,0.219,52000,0.68,0.64,6:00,1525,0.75000,100.000%,36.77,10.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3751.90,"Valve, Sta. 119+80, Valve 28",1651.67,47.21,Metal Loss Internal,33.78368300,-118.22463764,2.210
40005988,GROUP,10268.49,103+11,11%,0.219,52000,0.51,0.46,6:00,1525,0.75000,100.000%,36.91,10.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3752.04,"Valve, Sta. 119+80, Valve 28",1651.53,47.21,Metal Loss Internal,33.78368296,-118.22463811,2.210
40005989,GROUP,10268.64,103+11,14%,0.219,52000,0.61,0.61,6:00,1525,0.75000,100.000%,37.07,10.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3752.20,"Valve, Sta. 119+80, Valve 28",1651.37,47.21,Metal Loss Internal,33.78368293,-118.22463862,2.210
40005990,GROUP,10268.94,103+12,17%,0.219,52000,1.83,1.16,5:45,1525,0.75000,100.000%,37.36,9.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3752.49,"Valve, Sta. 119+80, Valve 28",1651.08,47.21,Metal Loss Internal,33.78368286,-118.22463959,2.210
40005991,GROUP,10269.24,103+12,16%,0.219,52000,1.03,0.98,5:45,1525,0.75000,100.000%,37.66,9.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3752.79,"Valve, Sta. 119+80, Valve 28",1650.78,47.21,Metal Loss Internal,33.78368280,-118.22464055,2.220
40005992,GROUP,10269.46,103+12,16%,0.219,52000,1.51,0.87,6:00,1525,0.75000,100.000%,37.89,9.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3753.01,"Valve, Sta. 119+80, Valve 28",1650.55,47.21,Metal Loss Internal,33.78368275,-118.22464129,2.220
40005993,GROUP,10269.82,103+13,28%,0.219,52000,2.80,1.34,5:45,1525,0.75000,100.000%,38.24,8.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3753.37,"Valve, Sta. 119+80, Valve 28",1650.20,47.21,Metal Loss Internal,33.78368267,-118.22464246,2.220
40005994,GROUP,10270.23,103+13,15%,0.219,52000,1.87,0.97,6:00,1525,0.75000,100.000%,38.66,8.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3753.79,"Valve, Sta. 119+80, Valve 28",1649.78,47.21,Metal Loss Internal,33.78368258,-118.22464382,2.230
40005995,GROUP,10270.72,103+13,31%,0.219,52000,2.29,0.86,5:45,1525,0.75000,100.000%,39.14,8.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3754.27,"Valve, Sta. 119+80, Valve 28",1649.30,47.21,Metal Loss Internal,33.78368246,-118.22464540,2.230
40005996,GROUP,10271.19,103+14,28%,0.219,52000,0.72,0.83,5:45,1525,0.75000,100.000%,39.61,7.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3754.74,"Valve, Sta. 119+80, Valve 28",1648.83,47.21,Metal Loss Internal,33.78368236,-118.22464694,2.240
40005997,GROUP,10271.62,103+14,16%,0.219,52000,2.12,1.34,6:00,1525,0.75000,100.000%,40.05,7.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3755.17,"Valve, Sta. 119+80, Valve 28",1648.39,47.21,Metal Loss Internal,33.78368226,-118.22464836,2.240
40005998,GROUP,10271.88,103+15,27%,0.219,52000,0.67,0.55,5:45,1525,0.75000,100.000%,40.30,6.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3755.43,"Valve, Sta. 119+80, Valve 28",1648.14,47.21,Metal Loss Internal,33.78368220,-118.22464919,2.240
40005999,GROUP,10272.11,103+15,19%,0.219,52000,1.33,1.28,6:00,1525,0.75000,100.000%,40.54,6.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3755.66,"Valve, Sta. 119+80, Valve 28",1647.90,47.21,Metal Loss Internal,33.78368215,-118.22464995,2.240
40006000,GROUP,10272.30,103+15,19%,0.219,52000,0.52,0.49,6:00,1525,0.75000,100.000%,40.73,6.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3755.86,"Valve, Sta. 119+80, Valve 28",1647.71,47.21,Metal Loss Internal,33.78368210,-118.22465058,2.250
40006001,GROUP,10272.57,103+15,22%,0.219,52000,2.52,1.09,6:00,1525,0.75000,100.000%,40.99,6.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3756.12,"Valve, Sta. 119+80, Valve 28",1647.45,47.21,Metal Loss Internal,33.78368204,-118.22465144,2.250
40006002,GROUP,10272.90,103+16,28%,0.219,52000,0.56,0.64,6:00,1525,0.75000,100.000%,41.32,5.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3756.45,"Valve, Sta. 119+80, Valve 28",1647.12,47.21,Metal Loss Internal,33.78368197,-118.22465252,2.250
40006003,GROUP,10273.33,103+16,20%,0.219,52000,0.45,0.44,6:00,1525,0.75000,100.000%,41.75,5.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3756.88,"Valve, Sta. 119+80, Valve 28",1646.69,47.21,Metal Loss Internal,33.78368187,-118.22465394,2.250
40006004,GROUP,10273.62,103+16,20%,0.219,52000,4.23,1.31,6:00,1525,0.75000,100.000%,42.04,5.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3757.17,"Valve, Sta. 119+80, Valve 28",1646.40,47.21,Metal Loss Internal,33.78368180,-118.22465489,2.260
40006005,GROUP,10274.07,103+17,15%,0.219,52000,0.69,1.33,6:00,1525,0.75000,100.000%,42.49,4.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3757.62,"Valve, Sta. 119+80, Valve 28",1645.95,47.21,Metal Loss Internal,33.78368170,-118.22465635,2.260
40006006,GROUP,10274.25,103+17,19%,0.219,52000,0.61,0.75,5:45,1525,0.75000,100.000%,42.67,4.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3757.80,"Valve, Sta. 119+80, Valve 28",1645.77,47.21,Metal Loss Internal,33.78368167,-118.22465694,2.260
40006007,GROUP,10274.67,103+17,15%,0.219,52000,0.67,0.97,6:00,1525,0.75000,100.000%,43.09,4.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3758.22,"Valve, Sta. 119+80, Valve 28",1645.35,47.21,Metal Loss Internal,33.78368157,-118.22465833,2.270
40006008,GROUP,10275.54,103+18,16%,0.219,52000,4.55,1.24,6:00,1525,0.75000,100.000%,43.97,3.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3759.10,"Valve, Sta. 119+80, Valve 28",1644.47,47.21,Metal Loss Internal,33.78368137,-118.22466118,2.270
40006009,GROUP,10276.03,103+19,12%,0.219,52000,2.85,1.16,6:00,1525,0.75000,100.000%,44.45,2.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3759.58,"Valve, Sta. 119+80, Valve 28",1643.99,47.21,Metal Loss Internal,33.78368126,-118.22466276,2.280
40006010,GROUP,10276.45,103+19,17%,0.219,52000,3.41,1.46,6:00,1525,0.75000,100.000%,44.87,2.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3760.00,"Valve, Sta. 119+80, Valve 28",1643.57,47.21,Metal Loss Internal,33.78368117,-118.22466413,2.280
40006011,GROUP,10276.83,103+20,11%,0.219,52000,1.72,1.29,6:00,1525,0.75000,100.000%,45.25,1.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3760.38,"Valve, Sta. 119+80, Valve 28",1643.19,47.21,Metal Loss Internal,33.78368109,-118.22466538,2.290
40006012,GROUP,10277.15,103+20,32%,0.219,52000,3.11,1.22,5:45,1525,0.75000,100.000%,45.57,1.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3760.70,"Valve, Sta. 119+80, Valve 28",1642.87,47.21,Metal Loss Internal,33.78368102,-118.22466642,2.290
40006013,GROUP,10277.62,103+20,12%,0.219,52000,0.90,1.01,5:45,1525,0.75000,100.000%,46.04,1.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3761.17,"Valve, Sta. 119+80, Valve 28",1642.40,47.21,Metal Loss Internal,33.78368091,-118.22466796,2.290
40006014,GROUP,10277.97,103+21,19%,0.219,52000,0.54,0.70,5:45,1525,0.75000,100.000%,46.39,0.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3761.52,"Valve, Sta. 119+80, Valve 28",1642.05,47.21,Metal Loss Internal,33.78368083,-118.22466910,2.300
40006015,GROUP,10278.27,103+21,11%,0.219,52000,0.82,1.21,6:00,1525,0.75000,100.000%,46.70,0.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3761.82,"Valve, Sta. 119+80, Valve 28",1641.74,47.21,Metal Loss Internal,33.78368076,-118.22467010,2.300
40006016,GROUP,10278.53,103+21,12%,0.219,52000,0.42,0.36,5:45,1525,0.75000,100.000%,46.95,0.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3762.08,"Valve, Sta. 119+80, Valve 28",1641.49,47.21,Metal Loss Internal,33.78368070,-118.22467095,2.300
3910,WELD,10278.79,103+22,,,,,,,,,,,,,,,,47.28,,33.78368064,-118.22467179,2.300
40006017,GROUP,10279.05,103+22,17%,0.219,52000,0.54,0.78,6:00,1525,0.75000,100.000%,0.26,47.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3762.60,"Valve, Sta. 119+80, Valve 28",1640.97,47.28,Metal Loss Internal,33.78368058,-118.22467264,2.300
40006018,GROUP,10279.28,103+22,11%,0.219,52000,0.59,0.39,6:00,1525,0.75000,100.000%,0.49,46.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3762.83,"Valve, Sta. 119+80, Valve 28",1640.74,47.28,Metal Loss Internal,33.78368053,-118.22467340,2.310
40006019,GROUP,10280.16,103+23,11%,0.219,52000,0.75,0.72,5:45,1525,0.75000,100.000%,1.38,45.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3763.71,"Valve, Sta. 119+80, Valve 28",1639.86,47.28,Metal Loss Internal,33.78368033,-118.22467629,2.320
40006020,GROUP,10280.99,103+24,12%,0.219,52000,3.41,1.28,5:45,1525,0.75000,100.000%,2.20,45.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3764.54,"Valve, Sta. 119+80, Valve 28",1639.03,47.28,Metal Loss Internal,33.78368014,-118.22467897,2.320
40006021,GROUP,10281.32,103+24,20%,0.219,52000,2.32,1.44,6:00,1525,0.75000,100.000%,2.53,44.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3764.87,"Valve, Sta. 119+80, Valve 28",1638.70,47.28,Metal Loss Internal,33.78368006,-118.22468007,2.320
40006022,GROUP,10281.69,103+25,19%,0.219,52000,2.01,1.12,6:00,1525,0.75000,100.000%,2.91,44.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3765.24,"Valve, Sta. 119+80, Valve 28",1638.33,47.28,Metal Loss Internal,33.78367997,-118.22468129,2.330
40006023,GROUP,10281.93,103+25,13%,0.219,52000,0.62,0.34,6:00,1525,0.75000,100.000%,3.14,44.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3765.48,"Valve, Sta. 119+80, Valve 28",1638.09,47.28,Metal Loss Internal,33.78367992,-118.22468207,2.330
40006024,GROUP,10282.23,103+25,20%,0.219,52000,0.68,0.46,6:00,1525,0.75000,100.000%,3.44,43.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3765.78,"Valve, Sta. 119+80, Valve 28",1637.79,47.28,Metal Loss Internal,33.78367984,-118.22468303,2.330
40006025,GROUP,10282.51,103+25,22%,0.219,52000,0.51,0.75,6:15,1525,0.75000,100.000%,3.73,43.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3766.07,"Valve, Sta. 119+80, Valve 28",1637.50,47.28,Metal Loss Internal,33.78367978,-118.22468397,2.330
40006026,GROUP,10282.65,103+26,14%,0.219,52000,0.53,0.51,6:00,1525,0.75000,100.000%,3.87,43.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3766.21,"Valve, Sta. 119+80, Valve 28",1637.36,47.28,Metal Loss Internal,33.78367975,-118.22468443,2.330
40006027,GROUP,10283.28,103+26,19%,0.219,52000,3.70,1.54,6:00,1525,0.75000,100.000%,4.50,42.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3766.83,"Valve, Sta. 119+80, Valve 28",1636.73,47.28,Metal Loss Internal,33.78367960,-118.22468649,2.340
40006028,GROUP,10283.93,103+27,16%,0.219,52000,1.16,1.39,6:00,1525,0.75000,100.000%,5.14,42.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3767.48,"Valve, Sta. 119+80, Valve 28",1636.09,47.28,Metal Loss Internal,33.78367946,-118.22468859,2.340
40006029,GROUP,10284.19,103+27,11%,0.219,52000,0.27,0.33,6:00,1525,0.75000,100.000%,5.40,41.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3767.74,"Valve, Sta. 119+80, Valve 28",1635.83,47.28,Metal Loss Internal,33.78367940,-118.22468945,2.350
40006030,GROUP,10284.34,103+27,16%,0.219,52000,0.68,0.61,6:00,1525,0.75000,100.000%,5.55,41.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3767.89,"Valve, Sta. 119+80, Valve 28",1635.68,47.28,Metal Loss Internal,33.78367936,-118.22468995,2.350
40006031,GROUP,10284.56,103+27,14%,0.219,52000,0.47,0.41,5:45,1525,0.75000,100.000%,5.77,41.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3768.11,"Valve, Sta. 119+80, Valve 28",1635.46,47.28,Metal Loss Internal,33.78367931,-118.22469066,2.350
40006032,GROUP,10284.95,103+28,13%,0.219,52000,0.36,0.41,5:45,1525,0.75000,100.000%,6.16,41.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3768.50,"Valve, Sta. 119+80, Valve 28",1635.07,47.28,Metal Loss Internal,33.78367922,-118.22469193,2.350
40006033,GROUP,10285.27,103+28,13%,0.219,52000,0.75,0.87,6:00,1525,0.75000,100.000%,6.48,40.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3768.82,"Valve, Sta. 119+80, Valve 28",1634.75,47.28,Metal Loss Internal,33.78367915,-118.22469298,2.350
40006034,GROUP,10285.47,103+28,14%,0.219,52000,0.56,0.48,5:45,1525,0.75000,100.000%,6.68,40.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3769.02,"Valve, Sta. 119+80, Valve 28",1634.55,47.28,Metal Loss Internal,33.78367910,-118.22469364,2.350
40006035,GROUP,10285.98,103+29,15%,0.219,52000,1.77,1.40,6:00,1525,0.75000,100.000%,7.19,40.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3769.53,"Valve, Sta. 119+80, Valve 28",1634.04,47.28,Metal Loss Internal,33.78367899,-118.22469531,2.350
40006036,GROUP,10286.26,103+29,12%,0.219,52000,0.57,0.45,5:45,1525,0.75000,100.000%,7.47,39.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3769.81,"Valve, Sta. 119+80, Valve 28",1633.76,47.28,Metal Loss Internal,33.78367892,-118.22469622,2.360
40006037,GROUP,10286.61,103+30,19%,0.219,52000,2.87,1.40,6:00,1525,0.75000,100.000%,7.82,39.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3770.16,"Valve, Sta. 119+80, Valve 28",1633.41,47.28,Metal Loss Internal,33.78367885,-118.22469738,2.360
40006038,GROUP,10286.87,103+30,20%,0.219,52000,0.83,0.46,6:00,1525,0.75000,100.000%,8.08,39.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3770.42,"Valve, Sta. 119+80, Valve 28",1633.15,47.28,Metal Loss Internal,33.78367879,-118.22469821,2.360
40006039,GROUP,10287.20,103+30,12%,0.219,52000,0.86,0.60,5:45,1525,0.75000,100.000%,8.41,38.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3770.75,"Valve, Sta. 119+80, Valve 28",1632.82,47.28,Metal Loss Internal,33.78367872,-118.22469929,2.360
40006040,GROUP,10287.45,103+30,22%,0.219,52000,2.07,1.45,6:00,1525,0.75000,100.000%,8.67,38.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3771.00,"Valve, Sta. 119+80, Valve 28",1632.56,47.28,Metal Loss Internal,33.78367866,-118.22470012,2.370
40006041,GROUP,10287.66,103+31,10%,0.219,52000,0.58,0.80,6:00,1525,0.75000,100.000%,8.88,38.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3771.22,"Valve, Sta. 119+80, Valve 28",1632.35,47.28,Metal Loss Internal,33.78367861,-118.22470082,2.370
40006042,GROUP,10288.00,103+31,14%,0.219,52000,1.34,0.96,6:00,1525,0.75000,100.000%,9.21,38.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3771.55,"Valve, Sta. 119+80, Valve 28",1632.02,47.28,Metal Loss Internal,33.78367853,-118.22470191,2.370
40006043,GROUP,10288.25,103+31,11%,0.219,52000,0.73,0.69,5:45,1525,0.75000,100.000%,9.46,37.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3771.80,"Valve, Sta. 119+80, Valve 28",1631.77,47.28,Metal Loss Internal,33.78367848,-118.22470272,2.370
40006044,GROUP,10288.63,103+32,18%,0.219,52000,2.00,1.07,6:00,1525,0.75000,100.000%,9.85,37.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3772.19,"Valve, Sta. 119+80, Valve 28",1631.38,47.28,Metal Loss Internal,33.78367839,-118.22470399,2.370
40006045,GROUP,10289.50,103+32,11%,0.219,52000,0.82,0.80,6:00,1525,0.75000,100.000%,10.71,36.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3773.05,"Valve, Sta. 119+80, Valve 28",1630.52,47.28,Metal Loss Internal,33.78367819,-118.22470683,2.380
40006046,GROUP,10290.23,103+33,13%,0.219,52000,0.79,0.91,6:00,1525,0.75000,100.000%,11.44,35.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3773.78,"Valve, Sta. 119+80, Valve 28",1629.79,47.28,Metal Loss Internal,33.78367803,-118.22470920,2.380
40006047,GROUP,10290.40,103+33,13%,0.219,52000,0.50,0.34,5:45,1525,0.75000,100.000%,11.61,35.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3773.95,"Valve, Sta. 119+80, Valve 28",1629.62,47.28,Metal Loss Internal,33.78367799,-118.22470977,2.380
40006048,GROUP,10290.67,103+34,30%,0.219,52000,0.54,0.36,6:00,1525,0.75000,100.000%,11.89,35.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3774.22,"Valve, Sta. 119+80, Valve 28",1629.34,47.28,Metal Loss Internal,33.78367792,-118.22471066,2.380
40006049,GROUP,10290.97,103+34,11%,0.219,52000,0.39,0.39,5:45,1525,0.75000,100.000%,12.18,35.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3774.52,"Valve, Sta. 119+80, Valve 28",1629.05,47.28,Metal Loss Internal,33.78367785,-118.22471163,2.380
40006050,GROUP,10291.32,103+34,11%,0.219,52000,1.53,0.91,6:00,1525,0.75000,100.000%,12.53,34.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3774.87,"Valve, Sta. 119+80, Valve 28",1628.70,47.28,Metal Loss Internal,33.78367778,-118.22471277,2.380
40006051,GROUP,10291.61,103+35,14%,0.219,52000,0.96,0.46,5:45,1525,0.75000,100.000%,12.82,34.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3775.16,"Valve, Sta. 119+80, Valve 28",1628.41,47.28,Metal Loss Internal,33.78367771,-118.22471371,2.380
40006052,GROUP,10291.86,103+35,11%,0.219,52000,0.55,0.38,5:45,1525,0.75000,100.000%,13.07,34.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3775.41,"Valve, Sta. 119+80, Valve 28",1628.16,47.28,Metal Loss Internal,33.78367765,-118.22471454,2.380
40006053,GROUP,10292.08,103+35,20%,0.219,52000,2.20,1.08,6:00,1525,0.75000,100.000%,13.29,33.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3775.63,"Valve, Sta. 119+80, Valve 28",1627.94,47.28,Metal Loss Internal,33.78367760,-118.22471525,2.380
40006054,GROUP,10292.36,103+35,16%,0.219,52000,0.80,0.34,6:00,1525,0.75000,100.000%,13.58,33.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3775.92,"Valve, Sta. 119+80, Valve 28",1627.65,47.28,Metal Loss Internal,33.78367754,-118.22471619,2.380
40006055,GROUP,10292.83,103+36,22%,0.219,52000,4.86,1.23,6:00,1525,0.75000,100.000%,14.04,33.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3776.38,"Valve, Sta. 119+80, Valve 28",1627.19,47.28,Metal Loss Internal,33.78367743,-118.22471770,2.380
40006056,GROUP,10293.21,103+36,12%,0.219,52000,0.66,0.50,5:45,1525,0.75000,100.000%,14.42,32.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3776.76,"Valve, Sta. 119+80, Valve 28",1626.81,47.28,Metal Loss Internal,33.78367734,-118.22471896,2.380
40006057,GROUP,10294.03,103+37,20%,0.219,52000,2.10,0.99,5:45,1525,0.75000,100.000%,15.25,32.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3777.58,"Valve, Sta. 119+80, Valve 28",1625.98,47.28,Metal Loss Internal,33.78367715,-118.22472164,2.390
40006058,GROUP,10294.99,103+38,18%,0.219,52000,0.69,0.57,6:00,1525,0.75000,100.000%,16.20,31.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3778.54,"Valve, Sta. 119+80, Valve 28",1625.03,47.28,Metal Loss Internal,33.78367694,-118.22472477,2.390
40006059,GROUP,10295.26,103+38,18%,0.219,52000,0.83,0.58,5:45,1525,0.75000,100.000%,16.47,30.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3778.81,"Valve, Sta. 119+80, Valve 28",1624.76,47.28,Metal Loss Internal,33.78367687,-118.22472566,2.390
40006060,GROUP,10295.43,103+38,16%,0.219,52000,0.58,0.70,6:00,1525,0.75000,100.000%,16.64,30.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3778.98,"Valve, Sta. 119+80, Valve 28",1624.59,47.28,Metal Loss Internal,33.78367684,-118.22472620,2.390
40006061,GROUP,10295.75,103+39,13%,0.219,52000,0.41,0.33,5:45,1525,0.75000,100.000%,16.96,30.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3779.30,"Valve, Sta. 119+80, Valve 28",1624.27,47.28,Metal Loss Internal,33.78367676,-118.22472727,2.390
40006062,GROUP,10295.90,103+39,13%,0.219,52000,0.48,0.55,5:45,1525,0.75000,100.000%,17.11,30.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3779.45,"Valve, Sta. 119+80, Valve 28",1624.12,47.28,Metal Loss Internal,33.78367673,-118.22472775,2.390
40006063,GROUP,10296.07,103+39,13%,0.219,52000,0.45,0.42,5:45,1525,0.75000,100.000%,17.28,30.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3779.62,"Valve, Sta. 119+80, Valve 28",1623.95,47.28,Metal Loss Internal,33.78367669,-118.22472830,2.390
40006064,GROUP,10296.24,103+39,18%,0.219,52000,1.14,0.98,6:00,1525,0.75000,100.000%,17.46,29.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3779.79,"Valve, Sta. 119+80, Valve 28",1623.78,47.28,Metal Loss Internal,33.78367665,-118.22472887,2.390
40006065,GROUP,10296.80,103+40,11%,0.219,52000,3.22,0.88,5:45,1525,0.75000,100.000%,18.01,29.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3780.35,"Valve, Sta. 119+80, Valve 28",1623.22,47.28,Metal Loss Internal,33.78367652,-118.22473069,2.390
40006066,GROUP,10297.05,103+40,12%,0.219,52000,0.56,0.44,5:45,1525,0.75000,100.000%,18.27,29.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3780.60,"Valve, Sta. 119+80, Valve 28",1622.97,47.28,Metal Loss Internal,33.78367646,-118.22473152,2.390
40006067,GROUP,10297.53,103+41,13%,0.219,52000,1.61,1.02,6:00,1525,0.75000,100.000%,18.74,28.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3781.08,"Valve, Sta. 119+80, Valve 28",1622.49,47.28,Metal Loss Internal,33.78367636,-118.22473307,2.390
40006068,GROUP,10297.79,103+41,12%,0.219,52000,0.45,0.34,6:00,1525,0.75000,100.000%,19.01,28.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3781.35,"Valve, Sta. 119+80, Valve 28",1622.22,47.28,Metal Loss Internal,33.78367629,-118.22473395,2.390
40006069,GROUP,10298.12,103+41,11%,0.219,52000,2.39,1.49,5:45,1525,0.75000,100.000%,19.34,27.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3781.67,"Valve, Sta. 119+80, Valve 28",1621.89,47.28,Metal Loss Internal,33.78367622,-118.22473502,2.390
40006070,GROUP,10298.36,103+41,15%,0.219,52000,0.51,0.36,6:15,1525,0.75000,100.000%,19.57,27.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3781.91,"Valve, Sta. 119+80, Valve 28",1621.66,47.28,Metal Loss Internal,33.78367616,-118.22473579,2.390
40006071,GROUP,10298.65,103+42,17%,0.219,52000,0.93,0.99,6:00,1525,0.75000,100.000%,19.86,27.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3782.20,"Valve, Sta. 119+80, Valve 28",1621.37,47.28,Metal Loss Internal,33.78367609,-118.22473673,2.390
40006072,GROUP,10299.15,103+42,16%,0.219,52000,0.94,0.50,6:00,1525,0.75000,100.000%,20.36,26.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3782.70,"Valve, Sta. 119+80, Valve 28",1620.87,47.28,Metal Loss Internal,33.78367598,-118.22473837,2.390
40006073,GROUP,10299.64,103+43,14%,0.219,52000,1.94,1.22,6:00,1525,0.75000,100.000%,20.85,26.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3783.19,"Valve, Sta. 119+80, Valve 28",1620.38,47.28,Metal Loss Internal,33.78367586,-118.22473998,2.390
40006074,GROUP,10299.91,103+43,11%,0.219,52000,0.89,0.62,6:00,1525,0.75000,100.000%,21.13,26.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3783.47,"Valve, Sta. 119+80, Valve 28",1620.10,47.28,Metal Loss Internal,33.78367580,-118.22474087,2.390
40006075,GROUP,10300.11,103+43,15%,0.219,52000,1.74,1.01,6:00,1525,0.75000,100.000%,21.32,25.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3783.66,"Valve, Sta. 119+80, Valve 28",1619.91,47.28,Metal Loss Internal,33.78367576,-118.22474151,2.390
40006076,GROUP,10300.39,103+43,14%,0.219,52000,0.39,0.65,6:00,1525,0.75000,100.000%,21.60,25.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3783.94,"Valve, Sta. 119+80, Valve 28",1619.63,47.28,Metal Loss Internal,33.78367569,-118.22474243,2.390
40006077,GROUP,10300.60,103+44,11%,0.219,52000,0.40,0.48,6:00,1525,0.75000,100.000%,21.82,25.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3784.16,"Valve, Sta. 119+80, Valve 28",1619.41,47.28,Metal Loss Internal,33.78367564,-118.22474314,2.390
40006078,GROUP,10300.98,103+44,13%,0.219,52000,0.48,0.59,5:45,1525,0.75000,100.000%,22.19,25.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3784.53,"Valve, Sta. 119+80, Valve 28",1619.04,47.28,Metal Loss Internal,33.78367556,-118.22474436,2.390
40006079,GROUP,10301.46,103+45,15%,0.219,52000,0.81,0.83,6:00,1525,0.75000,100.000%,22.67,24.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3785.01,"Valve, Sta. 119+80, Valve 28",1618.56,47.28,Metal Loss Internal,33.78367545,-118.22474594,2.390
40006080,GROUP,10301.81,103+45,20%,0.219,52000,1.89,0.66,6:00,1525,0.75000,100.000%,23.02,24.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3785.36,"Valve, Sta. 119+80, Valve 28",1618.21,47.28,Metal Loss Internal,33.78367537,-118.22474706,2.390
40006081,GROUP,10302.37,103+45,13%,0.219,52000,0.60,0.92,6:00,1525,0.75000,100.000%,23.58,23.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3785.92,"Valve, Sta. 119+80, Valve 28",1617.65,47.28,Metal Loss Internal,33.78367523,-118.22474890,2.390
40006082,GROUP,10303.00,103+46,17%,0.219,52000,2.03,0.90,5:45,1525,0.75000,100.000%,24.21,23.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3786.55,"Valve, Sta. 119+80, Valve 28",1617.02,47.28,Metal Loss Internal,33.78367508,-118.22475097,2.390
40006083,GROUP,10303.28,103+46,18%,0.219,52000,2.05,0.83,5:45,1525,0.75000,100.000%,24.49,22.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3786.83,"Valve, Sta. 119+80, Valve 28",1616.74,47.28,Metal Loss Internal,33.78367502,-118.22475189,2.390
40006084,GROUP,10303.61,103+47,13%,0.219,52000,0.64,0.59,6:00,1525,0.75000,100.000%,24.82,22.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3787.16,"Valve, Sta. 119+80, Valve 28",1616.41,47.28,Metal Loss Internal,33.78367495,-118.22475296,2.390
40006085,GROUP,10303.95,103+47,10%,0.219,52000,0.63,0.84,5:45,1525,0.75000,100.000%,25.16,22.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3787.50,"Valve, Sta. 119+80, Valve 28",1616.07,47.28,Metal Loss Internal,33.78367487,-118.22475408,2.390
40006086,GROUP,10304.55,103+48,10%,0.219,52000,0.59,0.88,6:00,1525,0.75000,100.000%,25.76,21.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3788.10,"Valve, Sta. 119+80, Valve 28",1615.47,47.28,Metal Loss Internal,33.78367472,-118.22475604,2.390
40006087,GROUP,10304.94,103+48,18%,0.219,52000,0.75,0.55,6:00,1525,0.75000,100.000%,26.15,21.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3788.49,"Valve, Sta. 119+80, Valve 28",1615.08,47.28,Metal Loss Internal,33.78367463,-118.22475732,2.390
40006088,GROUP,10305.15,103+48,15%,0.219,52000,0.61,0.44,6:00,1525,0.75000,100.000%,26.36,20.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3788.70,"Valve, Sta. 119+80, Valve 28",1614.87,47.28,Metal Loss Internal,33.78367458,-118.22475800,2.390
40006089,GROUP,10305.52,103+49,11%,0.219,52000,1.47,1.16,5:45,1525,0.75000,100.000%,26.74,20.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3789.07,"Valve, Sta. 119+80, Valve 28",1614.50,47.28,Metal Loss Internal,33.78367450,-118.22475922,2.390
40006090,GROUP,10305.83,103+49,18%,0.219,52000,0.39,0.71,6:00,1525,0.75000,100.000%,27.04,20.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3789.38,"Valve, Sta. 119+80, Valve 28",1614.19,47.28,Metal Loss Internal,33.78367443,-118.22476022,2.390
40006091,GROUP,10306.02,103+49,15%,0.219,52000,0.56,0.71,5:45,1525,0.75000,100.000%,27.23,20.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3789.57,"Valve, Sta. 119+80, Valve 28",1614.00,47.28,Metal Loss Internal,33.78367438,-118.22476084,2.390
40006092,GROUP,10306.20,103+49,12%,0.219,52000,1.02,1.01,5:45,1525,0.75000,100.000%,27.41,19.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3789.75,"Valve, Sta. 119+80, Valve 28",1613.82,47.28,Metal Loss Internal,33.78367434,-118.22476142,2.390
40006093,GROUP,10306.72,103+50,17%,0.219,52000,3.39,1.31,6:00,1525,0.75000,100.000%,27.93,19.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3790.27,"Valve, Sta. 119+80, Valve 28",1613.30,47.28,Metal Loss Internal,33.78367422,-118.22476313,2.390
40006094,GROUP,10307.76,103+51,15%,0.219,52000,1.55,1.01,6:00,1525,0.75000,100.000%,28.97,18.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3791.31,"Valve, Sta. 119+80, Valve 28",1612.26,47.28,Metal Loss Internal,33.78367398,-118.22476653,2.390
40006095,GROUP,10308.86,103+52,12%,0.219,52000,2.10,1.48,6:00,1525,0.75000,100.000%,30.08,17.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3792.41,"Valve, Sta. 119+80, Valve 28",1611.15,47.28,Metal Loss Internal,33.78367371,-118.22477014,2.390
40006096,GROUP,10309.24,103+52,16%,0.219,52000,0.51,0.56,5:45,1525,0.75000,100.000%,30.45,16.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3792.79,"Valve, Sta. 119+80, Valve 28",1610.78,47.28,Metal Loss Internal,33.78367363,-118.22477136,2.390
40006097,GROUP,10310.10,103+53,12%,0.219,52000,0.48,0.33,6:00,1525,0.75000,100.000%,31.31,15.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3793.65,"Valve, Sta. 119+80, Valve 28",1609.92,47.28,Metal Loss Internal,33.78367342,-118.22477418,2.390
40006098,GROUP,10310.64,103+54,16%,0.219,52000,0.46,0.33,6:00,1525,0.75000,100.000%,31.86,15.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3794.20,"Valve, Sta. 119+80, Valve 28",1609.37,47.28,Metal Loss Internal,33.78367329,-118.22477597,2.390
40006099,GROUP,10311.87,103+55,15%,0.219,52000,0.49,0.46,6:00,1525,0.75000,100.000%,33.08,14.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3795.42,"Valve, Sta. 119+80, Valve 28",1608.15,47.28,Metal Loss Internal,33.78367301,-118.22477998,2.390
40006100,GROUP,10312.91,103+56,12%,0.219,52000,0.50,0.38,6:00,1525,0.75000,100.000%,34.12,13.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3796.46,"Valve, Sta. 119+80, Valve 28",1607.11,47.28,Metal Loss Internal,33.78367276,-118.22478336,2.390
40006101,GROUP,10313.38,103+57,12%,0.219,52000,1.97,1.11,6:00,1525,0.75000,100.000%,34.59,12.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3796.93,"Valve, Sta. 119+80, Valve 28",1606.64,47.28,Metal Loss Internal,33.78367265,-118.22478490,2.390
40006102,GROUP,10313.63,103+57,10%,0.219,52000,0.59,0.89,5:45,1525,0.75000,100.000%,34.84,12.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3797.18,"Valve, Sta. 119+80, Valve 28",1606.39,47.28,Metal Loss Internal,33.78367259,-118.22478572,2.390
40006103,GROUP,10314.20,103+57,11%,0.219,52000,1.58,1.22,6:00,1525,0.75000,100.000%,35.41,11.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3797.75,"Valve, Sta. 119+80, Valve 28",1605.82,47.28,Metal Loss Internal,33.78367245,-118.22478759,2.390
40006104,GROUP,10314.63,103+58,12%,0.219,52000,1.60,0.61,6:00,1525,0.75000,100.000%,35.85,11.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3798.18,"Valve, Sta. 119+80, Valve 28",1605.38,47.28,Metal Loss Internal,33.78367235,-118.22478901,2.390
40006105,GROUP,10315.50,103+59,17%,0.219,52000,1.58,0.60,6:00,1525,0.75000,100.000%,36.71,10.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3799.05,"Valve, Sta. 119+80, Valve 28",1604.52,47.28,Metal Loss Internal,33.78367215,-118.22479184,2.400
40006106,GROUP,10316.51,103+60,13%,0.219,52000,0.38,0.37,6:00,1525,0.75000,100.000%,37.72,9.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3800.06,"Valve, Sta. 119+80, Valve 28",1603.51,47.28,Metal Loss Internal,33.78367191,-118.22479514,2.400
40006107,GROUP,10317.20,103+60,14%,0.219,52000,0.48,0.49,5:45,1525,0.75000,100.000%,38.41,8.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3800.75,"Valve, Sta. 119+80, Valve 28",1602.82,47.28,Metal Loss Internal,33.78367175,-118.22479739,2.400
40006108,GROUP,10317.48,103+61,14%,0.219,52000,0.56,0.36,6:00,1525,0.75000,100.000%,38.69,8.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3801.03,"Valve, Sta. 119+80, Valve 28",1602.54,47.28,Metal Loss Internal,33.78367169,-118.22479831,2.400
40006109,GROUP,10317.84,103+61,21%,0.219,52000,1.83,1.17,6:00,1525,0.75000,100.000%,39.05,8.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3801.39,"Valve, Sta. 119+80, Valve 28",1602.18,47.28,Metal Loss Internal,33.78367160,-118.22479950,2.400
40006110,GROUP,10318.29,103+62,13%,0.219,52000,1.05,0.90,5:45,1525,0.75000,100.000%,39.50,7.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3801.84,"Valve, Sta. 119+80, Valve 28",1601.73,47.28,Metal Loss Internal,33.78367149,-118.22480095,2.400
40006111,GROUP,10318.70,103+62,20%,0.219,52000,5.22,1.07,6:00,1525,0.75000,100.000%,39.92,7.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3802.25,"Valve, Sta. 119+80, Valve 28",1601.32,47.28,Metal Loss Internal,33.78367140,-118.22480232,2.400
40006112,GROUP,10319.92,103+63,15%,0.219,52000,0.74,0.54,5:45,1525,0.75000,100.000%,41.14,6.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3803.48,"Valve, Sta. 119+80, Valve 28",1600.09,47.28,Metal Loss Internal,33.78367111,-118.22480631,2.400
40006113,GROUP,10321.02,103+64,11%,0.219,52000,0.81,0.52,5:45,1525,0.75000,100.000%,42.23,5.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3804.57,"Valve, Sta. 119+80, Valve 28",1599.00,47.28,Metal Loss Internal,33.78367085,-118.22480990,2.410
40006114,GROUP,10322.40,103+66,22%,0.219,52000,1.58,0.66,6:00,1525,0.75000,100.000%,43.61,3.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3805.95,"Valve, Sta. 119+80, Valve 28",1597.62,47.28,Metal Loss Internal,33.78367053,-118.22481441,2.410
40006115,GROUP,10323.09,103+66,17%,0.219,52000,2.51,1.06,5:45,1525,0.75000,100.000%,44.30,2.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3806.64,"Valve, Sta. 119+80, Valve 28",1596.93,47.28,Metal Loss Internal,33.78367036,-118.22481666,2.410
40006116,GROUP,10323.32,103+67,11%,0.219,52000,0.37,0.39,5:45,1525,0.75000,100.000%,44.53,2.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3806.87,"Valve, Sta. 119+80, Valve 28",1596.70,47.28,Metal Loss Internal,33.78367031,-118.22481742,2.410
40006117,GROUP,10323.59,103+67,14%,0.219,52000,0.51,0.37,5:45,1525,0.75000,100.000%,44.80,2.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3807.14,"Valve, Sta. 119+80, Valve 28",1596.43,47.28,Metal Loss Internal,33.78367025,-118.22481831,2.410
40006118,GROUP,10323.89,103+67,13%,0.219,52000,1.15,0.85,6:00,1525,0.75000,100.000%,45.10,2.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3807.44,"Valve, Sta. 119+80, Valve 28",1596.13,47.28,Metal Loss Internal,33.78367018,-118.22481928,2.420
40006119,GROUP,10324.31,103+68,10%,0.219,52000,0.60,0.33,5:45,1525,0.75000,100.000%,45.53,1.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3807.87,"Valve, Sta. 119+80, Valve 28",1595.70,47.28,Metal Loss Internal,33.78367008,-118.22482067,2.420
40006120,GROUP,10324.49,103+68,18%,0.219,52000,0.57,0.47,5:45,1525,0.75000,100.000%,45.70,1.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3808.04,"Valve, Sta. 119+80, Valve 28",1595.53,47.28,Metal Loss Internal,33.78367004,-118.22482124,2.420
40006121,GROUP,10325.00,103+68,14%,0.219,52000,3.65,0.95,6:00,1525,0.75000,100.000%,46.21,1.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3808.55,"Valve, Sta. 119+80, Valve 28",1595.02,47.28,Metal Loss Internal,33.78366992,-118.22482290,2.420
40006122,GROUP,10325.91,103+69,11%,0.219,52000,0.50,0.51,6:00,1525,0.75000,100.000%,47.12,0.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3809.46,"Valve, Sta. 119+80, Valve 28",1594.11,47.28,Metal Loss Internal,33.78366971,-118.22482587,2.430
3920,WELD,10326.07,103+69,,,,,,,,,,,,,,,,47.26,,33.78366967,-118.22482639,2.430
40006123,GROUP,10327.38,103+71,12%,0.219,52000,0.55,0.33,6:15,1525,0.75000,100.000%,1.31,45.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3810.93,"Valve, Sta. 119+80, Valve 28",1592.64,47.26,Metal Loss Internal,33.78366936,-118.22483069,2.430
40006124,GROUP,10327.60,103+71,14%,0.219,52000,0.77,0.54,6:00,1525,0.75000,100.000%,1.53,45.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3811.15,"Valve, Sta. 119+80, Valve 28",1592.42,47.26,Metal Loss Internal,33.78366931,-118.22483140,2.430
40006125,GROUP,10327.75,103+71,14%,0.219,52000,0.33,0.33,6:15,1525,0.75000,100.000%,1.68,45.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3811.30,"Valve, Sta. 119+80, Valve 28",1592.27,47.26,Metal Loss Internal,33.78366927,-118.22483190,2.430
40006126,GROUP,10328.22,103+72,19%,0.219,52000,1.98,0.71,5:45,1525,0.75000,100.000%,2.15,45.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3811.77,"Valve, Sta. 119+80, Valve 28",1591.80,47.26,Metal Loss Internal,33.78366916,-118.22483343,2.430
40006127,GROUP,10328.63,103+72,15%,0.219,52000,2.02,0.61,5:45,1525,0.75000,100.000%,2.56,44.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3812.18,"Valve, Sta. 119+80, Valve 28",1591.39,47.26,Metal Loss Internal,33.78366907,-118.22483477,2.430
40006128,GROUP,10329.71,103+73,11%,0.219,52000,0.52,0.53,5:45,1525,0.75000,100.000%,3.64,43.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3813.26,"Valve, Sta. 119+80, Valve 28",1590.31,47.26,Metal Loss Internal,33.78366881,-118.22483831,2.440
40006129,GROUP,10329.85,103+73,11%,0.219,52000,0.67,0.33,5:45,1525,0.75000,100.000%,3.79,43.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3813.40,"Valve, Sta. 119+80, Valve 28",1590.16,47.26,Metal Loss Internal,33.78366877,-118.22483878,2.440
40006130,GROUP,10330.00,103+73,10%,0.219,52000,0.70,0.70,5:45,1525,0.75000,100.000%,3.93,43.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3813.55,"Valve, Sta. 119+80, Valve 28",1590.02,47.26,Metal Loss Internal,33.78366873,-118.22483925,2.440
40006131,GROUP,10330.70,103+74,11%,0.219,52000,0.47,0.43,5:45,1525,0.75000,100.000%,4.64,42.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3814.25,"Valve, Sta. 119+80, Valve 28",1589.31,47.26,Metal Loss Internal,33.78366857,-118.22484156,2.440
40006132,GROUP,10331.16,103+75,15%,0.219,52000,0.53,0.45,5:45,1525,0.75000,100.000%,5.10,42.16,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3814.72,"Valve, Sta. 119+80, Valve 28",1588.85,47.26,Metal Loss Internal,33.78366846,-118.22484306,2.450
40006133,GROUP,10331.92,103+75,12%,0.219,52000,0.38,0.33,5:45,1525,0.75000,100.000%,5.85,41.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3815.47,"Valve, Sta. 119+80, Valve 28",1588.10,47.26,Metal Loss Internal,33.78366828,-118.22484554,2.450
40006134,GROUP,10332.27,103+76,10%,0.219,52000,0.38,0.60,6:00,1525,0.75000,100.000%,6.20,41.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3815.82,"Valve, Sta. 119+80, Valve 28",1587.75,47.26,Metal Loss Internal,33.78366819,-118.22484667,2.450
40006135,GROUP,10332.50,103+76,17%,0.219,52000,0.61,0.48,5:45,1525,0.75000,100.000%,6.44,40.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3816.05,"Valve, Sta. 119+80, Valve 28",1587.52,47.26,Metal Loss Internal,33.78366813,-118.22484743,2.450
40006136,GROUP,10334.93,103+78,12%,0.219,52000,0.56,0.44,5:45,1525,0.75000,100.000%,8.86,38.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3818.48,"Valve, Sta. 119+80, Valve 28",1585.09,47.26,Metal Loss Internal,33.78366754,-118.22485536,2.460
40006137,GROUP,10335.11,103+79,13%,0.219,52000,0.60,0.48,5:45,1525,0.75000,100.000%,9.05,38.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3818.66,"Valve, Sta. 119+80, Valve 28",1584.90,47.26,Metal Loss Internal,33.78366750,-118.22485597,2.460
40006138,GROUP,10335.65,103+79,18%,0.219,52000,0.64,0.54,5:45,1525,0.75000,100.000%,9.59,37.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3819.21,"Valve, Sta. 119+80, Valve 28",1584.36,47.26,Metal Loss Internal,33.78366737,-118.22485774,2.460
40006139,GROUP,10336.25,103+80,17%,0.219,52000,0.59,0.54,5:45,1525,0.75000,100.000%,10.18,37.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3819.80,"Valve, Sta. 119+80, Valve 28",1583.77,47.26,Metal Loss Internal,33.78366722,-118.22485969,2.470
40006140,GROUP,10337.67,103+81,13%,0.219,52000,0.77,0.54,5:45,1525,0.75000,100.000%,11.60,35.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3821.22,"Valve, Sta. 119+80, Valve 28",1582.35,47.26,Metal Loss Internal,33.78366688,-118.22486432,2.470
40006141,GROUP,10337.94,103+81,13%,0.219,52000,0.60,0.39,5:45,1525,0.75000,100.000%,11.88,35.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3821.49,"Valve, Sta. 119+80, Valve 28",1582.07,47.26,Metal Loss Internal,33.78366681,-118.22486522,2.470
40006142,GROUP,10338.55,103+82,15%,0.219,52000,0.69,0.51,5:45,1525,0.75000,100.000%,12.48,34.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3822.10,"Valve, Sta. 119+80, Valve 28",1581.47,47.26,Metal Loss Internal,33.78366666,-118.22486721,2.470
40006143,GROUP,10339.37,103+83,12%,0.219,52000,2.17,0.42,5:45,1525,0.75000,100.000%,13.31,33.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3822.92,"Valve, Sta. 119+80, Valve 28",1580.65,47.26,Metal Loss Internal,33.78366646,-118.22486989,2.480
