ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40006144,GROUP,10341.52,103+85,13%,0.219,52000,0.48,0.41,5:45,1525,0.75000,100.000%,15.46,31.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3825.08,"Valve, Sta. 119+80, Valve 28",1578.49,47.26,Metal Loss Internal,33.78366592,-118.22487693,2.490
40006145,GROUP,10341.66,103+85,14%,0.219,52000,0.69,1.28,5:45,1525,0.75000,100.000%,15.60,31.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3825.22,"Valve, Sta. 119+80, Valve 28",1578.35,47.26,Metal Loss Internal,33.78366588,-118.22487738,2.490
40006146,GROUP,10341.93,103+85,11%,0.219,52000,0.65,0.65,5:45,1525,0.75000,100.000%,15.87,31.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3825.49,"Valve, Sta. 119+80, Valve 28",1578.08,47.26,Metal Loss Internal,33.78366581,-118.22487827,2.490
40006147,GROUP,10343.85,103+87,15%,0.219,52000,0.62,0.46,5:45,1525,0.75000,100.000%,17.78,29.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3827.40,"Valve, Sta. 119+80, Valve 28",1576.17,47.26,Metal Loss Internal,33.78366534,-118.22488451,2.500
40006148,GROUP,10344.82,103+88,11%,0.219,52000,0.75,0.71,5:45,1525,0.75000,100.000%,18.75,28.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3828.37,"Valve, Sta. 119+80, Valve 28",1575.20,47.26,Metal Loss Internal,33.78366510,-118.22488770,2.500
40006149,GROUP,10345.75,103+89,13%,0.219,52000,0.59,0.45,5:45,1525,0.75000,100.000%,19.68,27.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3829.30,"Valve, Sta. 119+80, Valve 28",1574.27,47.26,Metal Loss Internal,33.78366486,-118.22489074,2.510
40006150,GROUP,10346.03,103+90,11%,0.219,52000,0.36,0.45,5:45,1525,0.75000,100.000%,19.97,27.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3829.58,"Valve, Sta. 119+80, Valve 28",1573.98,47.26,Metal Loss Internal,33.78366479,-118.22489166,2.510
40006151,GROUP,10346.22,103+90,19%,0.219,52000,2.14,1.91,6:00,1525,0.75000,100.000%,20.16,27.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3829.78,"Valve, Sta. 119+80, Valve 28",1573.79,47.26,Metal Loss Internal,33.78366474,-118.22489229,2.510
40006152,GROUP,10346.73,103+90,18%,0.219,52000,1.59,1.29,6:00,1525,0.75000,100.000%,20.66,26.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3830.28,"Valve, Sta. 119+80, Valve 28",1573.29,47.26,Metal Loss Internal,33.78366461,-118.22489392,2.510
40006153,GROUP,10347.02,103+91,19%,0.219,52000,0.69,0.56,6:00,1525,0.75000,100.000%,20.95,26.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3830.57,"Valve, Sta. 119+80, Valve 28",1573.00,47.26,Metal Loss Internal,33.78366454,-118.22489488,2.510
40006154,GROUP,10347.21,103+91,14%,0.219,52000,0.67,0.50,5:45,1525,0.75000,100.000%,21.14,26.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3830.76,"Valve, Sta. 119+80, Valve 28",1572.81,47.26,Metal Loss Internal,33.78366449,-118.22489551,2.510
40006155,GROUP,10347.55,103+91,13%,0.219,52000,0.54,0.57,5:45,1525,0.75000,100.000%,21.48,25.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3831.10,"Valve, Sta. 119+80, Valve 28",1572.47,47.26,Metal Loss Internal,33.78366440,-118.22489662,2.510
40006156,GROUP,10348.05,103+92,12%,0.219,52000,0.81,0.91,5:45,1525,0.75000,100.000%,21.99,25.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3831.60,"Valve, Sta. 119+80, Valve 28",1571.96,47.26,Metal Loss Internal,33.78366428,-118.22489826,2.510
40006157,GROUP,10348.50,103+92,12%,0.219,52000,0.49,0.57,5:45,1525,0.75000,100.000%,22.43,24.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3832.05,"Valve, Sta. 119+80, Valve 28",1571.52,47.26,Metal Loss Internal,33.78366416,-118.22489971,2.520
40006158,GROUP,10348.83,103+92,10%,0.219,52000,0.66,0.51,6:00,1525,0.75000,100.000%,22.77,24.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3832.39,"Valve, Sta. 119+80, Valve 28",1571.18,47.26,Metal Loss Internal,33.78366408,-118.22490082,2.520
40006159,GROUP,10349.52,103+93,14%,0.219,52000,0.55,0.45,5:45,1525,0.75000,100.000%,23.45,23.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3833.07,"Valve, Sta. 119+80, Valve 28",1570.50,47.26,Metal Loss Internal,33.78366391,-118.22490304,2.520
40006160,GROUP,10349.99,103+94,13%,0.219,52000,1.89,0.73,5:45,1525,0.75000,100.000%,23.93,23.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3833.54,"Valve, Sta. 119+80, Valve 28",1570.03,47.26,Metal Loss Internal,33.78366379,-118.22490460,2.520
40006161,GROUP,10350.54,103+94,12%,0.219,52000,0.46,0.70,5:45,1525,0.75000,100.000%,24.47,22.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3834.09,"Valve, Sta. 119+80, Valve 28",1569.48,47.26,Metal Loss Internal,33.78366364,-118.22490638,2.520
40006162,GROUP,10351.26,103+95,11%,0.219,52000,0.48,0.53,5:45,1525,0.75000,100.000%,25.20,22.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3834.81,"Valve, Sta. 119+80, Valve 28",1568.76,47.26,Metal Loss Internal,33.78366346,-118.22490875,2.520
40006163,GROUP,10351.52,103+95,24%,0.219,52000,0.54,0.55,5:45,1525,0.75000,100.000%,25.45,21.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3835.07,"Valve, Sta. 119+80, Valve 28",1568.50,47.26,Metal Loss Internal,33.78366340,-118.22490958,2.530
40006164,GROUP,10351.75,103+95,13%,0.219,52000,1.30,0.82,5:45,1525,0.75000,100.000%,25.69,21.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3835.31,"Valve, Sta. 119+80, Valve 28",1568.26,47.26,Metal Loss Internal,33.78366334,-118.22491035,2.530
40006165,GROUP,10351.94,103+96,10%,0.219,52000,0.26,0.33,5:45,1525,0.75000,100.000%,25.88,21.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3835.49,"Valve, Sta. 119+80, Valve 28",1568.08,47.26,Metal Loss Internal,33.78366329,-118.22491097,2.530
40006166,GROUP,10352.09,103+96,11%,0.219,52000,0.63,0.63,5:45,1525,0.75000,100.000%,26.02,21.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3835.64,"Valve, Sta. 119+80, Valve 28",1567.93,47.26,Metal Loss Internal,33.78366325,-118.22491146,2.530
40006167,GROUP,10352.46,103+96,12%,0.219,52000,0.40,0.44,5:45,1525,0.75000,100.000%,26.39,20.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3836.01,"Valve, Sta. 119+80, Valve 28",1567.56,47.26,Metal Loss Internal,33.78366316,-118.22491266,2.530
40006168,GROUP,10352.78,103+96,13%,0.219,52000,0.53,0.39,5:45,1525,0.75000,100.000%,26.72,20.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3836.33,"Valve, Sta. 119+80, Valve 28",1567.24,47.26,Metal Loss Internal,33.78366307,-118.22491371,2.530
40006169,GROUP,10353.77,103+97,16%,0.219,52000,0.43,0.40,5:45,1525,0.75000,100.000%,27.70,19.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3837.32,"Valve, Sta. 119+80, Valve 28",1566.25,47.26,Metal Loss Internal,33.78366282,-118.22491694,2.530
40006170,GROUP,10354.18,103+98,13%,0.219,52000,0.59,0.41,5:45,1525,0.75000,100.000%,28.11,19.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3837.73,"Valve, Sta. 119+80, Valve 28",1565.84,47.26,Metal Loss Internal,33.78366271,-118.22491827,2.530
40006171,GROUP,10354.84,103+98,12%,0.219,52000,0.42,0.48,5:45,1525,0.75000,100.000%,28.77,18.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3838.39,"Valve, Sta. 119+80, Valve 28",1565.18,47.26,Metal Loss Internal,33.78366255,-118.22492043,2.530
40006172,GROUP,10355.40,103+99,12%,0.219,52000,0.63,0.74,5:45,1525,0.75000,100.000%,29.34,17.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3838.95,"Valve, Sta. 119+80, Valve 28",1564.62,47.26,Metal Loss Internal,33.78366240,-118.22492227,2.530
40006173,GROUP,10356.56,104+00,11%,0.219,52000,0.69,0.50,5:45,1525,0.75000,100.000%,30.49,16.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3840.11,"Valve, Sta. 119+80, Valve 28",1563.46,47.26,Metal Loss Internal,33.78366211,-118.22492605,2.530
40006174,GROUP,10356.93,104+01,14%,0.219,52000,0.50,0.34,5:45,1525,0.75000,100.000%,30.87,16.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3840.49,"Valve, Sta. 119+80, Valve 28",1563.08,47.26,Metal Loss Internal,33.78366201,-118.22492729,2.530
40006175,GROUP,10357.45,104+01,18%,0.219,52000,0.80,0.53,5:45,1525,0.75000,100.000%,31.38,15.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3841.00,"Valve, Sta. 119+80, Valve 28",1562.57,47.26,Metal Loss Internal,33.78366187,-118.22492897,2.530
40006176,GROUP,10357.95,104+02,26%,0.219,52000,2.36,0.78,5:45,1525,0.75000,100.000%,31.88,15.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3841.50,"Valve, Sta. 119+80, Valve 28",1562.07,47.26,Metal Loss Internal,33.78366175,-118.22493060,2.530
40006177,GROUP,10358.22,104+02,16%,0.219,52000,1.21,0.54,5:45,1525,0.75000,100.000%,32.15,15.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3841.77,"Valve, Sta. 119+80, Valve 28",1561.80,47.26,Metal Loss Internal,33.78366168,-118.22493148,2.530
40006178,GROUP,10358.49,104+02,17%,0.219,52000,0.56,0.53,5:45,1525,0.75000,100.000%,32.42,14.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3842.04,"Valve, Sta. 119+80, Valve 28",1561.53,47.26,Metal Loss Internal,33.78366161,-118.22493237,2.530
40006179,GROUP,10358.72,104+02,16%,0.219,52000,0.49,0.37,5:45,1525,0.75000,100.000%,32.66,14.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3842.27,"Valve, Sta. 119+80, Valve 28",1561.30,47.26,Metal Loss Internal,33.78366155,-118.22493312,2.530
40006180,GROUP,10359.10,104+03,28%,0.219,52000,0.83,0.68,5:45,1525,0.75000,100.000%,33.04,14.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3842.65,"Valve, Sta. 119+80, Valve 28",1560.92,47.26,Metal Loss Internal,33.78366146,-118.22493437,2.530
40006181,GROUP,10359.32,104+03,20%,0.219,52000,1.71,0.64,5:45,1525,0.75000,100.000%,33.25,14.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3842.87,"Valve, Sta. 119+80, Valve 28",1560.70,47.26,Metal Loss Internal,33.78366140,-118.22493508,2.530
40006182,GROUP,10359.65,104+03,11%,0.219,52000,0.39,0.41,5:45,1525,0.75000,100.000%,33.58,13.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3843.20,"Valve, Sta. 119+80, Valve 28",1560.37,47.26,Metal Loss Internal,33.78366131,-118.22493615,2.530
40006183,GROUP,10359.81,104+04,12%,0.219,52000,0.31,0.33,5:45,1525,0.75000,100.000%,33.75,13.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3843.36,"Valve, Sta. 119+80, Valve 28",1560.20,47.26,Metal Loss Internal,33.78366127,-118.22493669,2.530
40006184,GROUP,10360.14,104+04,17%,0.219,52000,0.57,0.48,5:45,1525,0.75000,100.000%,34.07,13.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3843.69,"Valve, Sta. 119+80, Valve 28",1559.88,47.26,Metal Loss Internal,33.78366119,-118.22493776,2.530
40006185,GROUP,10360.27,104+04,10%,0.219,52000,0.47,0.36,5:45,1525,0.75000,100.000%,34.21,13.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3843.82,"Valve, Sta. 119+80, Valve 28",1559.75,47.26,Metal Loss Internal,33.78366115,-118.22493819,2.530
40006186,GROUP,10360.44,104+04,14%,0.219,52000,0.55,0.48,5:45,1525,0.75000,100.000%,34.37,12.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3843.99,"Valve, Sta. 119+80, Valve 28",1559.58,47.26,Metal Loss Internal,33.78366111,-118.22493874,2.530
40006187,GROUP,10360.62,104+04,15%,0.219,52000,0.55,0.45,5:45,1525,0.75000,100.000%,34.55,12.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3844.17,"Valve, Sta. 119+80, Valve 28",1559.40,47.26,Metal Loss Internal,33.78366106,-118.22493933,2.530
40006188,GROUP,10360.89,104+05,13%,0.219,52000,0.60,0.42,5:45,1525,0.75000,100.000%,34.82,12.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3844.44,"Valve, Sta. 119+80, Valve 28",1559.13,47.26,Metal Loss Internal,33.78366099,-118.22494020,2.530
40006189,GROUP,10361.33,104+05,17%,0.219,52000,2.21,0.61,5:45,1525,0.75000,100.000%,35.26,12.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3844.88,"Valve, Sta. 119+80, Valve 28",1558.69,47.26,Metal Loss Internal,33.78366088,-118.22494163,2.530
40006190,GROUP,10361.66,104+05,21%,0.219,52000,0.67,0.60,5:45,1525,0.75000,100.000%,35.59,11.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3845.21,"Valve, Sta. 119+80, Valve 28",1558.36,47.26,Metal Loss Internal,33.78366079,-118.22494271,2.530
40006191,GROUP,10362.20,104+06,14%,0.219,52000,0.69,0.68,5:45,1525,0.75000,100.000%,36.13,11.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3845.75,"Valve, Sta. 119+80, Valve 28",1557.82,47.26,Metal Loss Internal,33.78366065,-118.22494449,2.530
40006192,GROUP,10362.58,104+06,15%,0.219,52000,0.57,0.43,5:45,1525,0.75000,100.000%,36.52,10.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3846.14,"Valve, Sta. 119+80, Valve 28",1557.43,47.26,Metal Loss Internal,33.78366055,-118.22494574,2.530
40006193,GROUP,10362.76,104+06,10%,0.219,52000,0.49,0.33,6:00,1525,0.75000,100.000%,36.69,10.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3846.31,"Valve, Sta. 119+80, Valve 28",1557.26,47.26,Metal Loss Internal,33.78366051,-118.22494631,2.530
40006194,GROUP,10363.19,104+07,19%,0.219,52000,0.76,0.63,5:45,1525,0.75000,100.000%,37.12,10.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3846.74,"Valve, Sta. 119+80, Valve 28",1556.83,47.26,Metal Loss Internal,33.78366040,-118.22494772,2.530
40006195,GROUP,10363.38,104+07,16%,0.219,52000,1.37,0.47,5:45,1525,0.75000,100.000%,37.31,9.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3846.93,"Valve, Sta. 119+80, Valve 28",1556.64,47.26,Metal Loss Internal,33.78366035,-118.22494834,2.530
40006196,GROUP,10363.64,104+07,12%,0.219,52000,0.41,0.48,5:45,1525,0.75000,100.000%,37.58,9.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3847.19,"Valve, Sta. 119+80, Valve 28",1556.37,47.26,Metal Loss Internal,33.78366028,-118.22494921,2.530
40006197,GROUP,10364.08,104+08,15%,0.219,52000,0.44,0.49,5:45,1525,0.75000,100.000%,38.02,9.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3847.63,"Valve, Sta. 119+80, Valve 28",1555.94,47.26,Metal Loss Internal,33.78366017,-118.22495064,2.530
40006198,GROUP,10364.56,104+08,12%,0.219,52000,1.83,0.64,5:45,1525,0.75000,100.000%,38.49,8.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3848.11,"Valve, Sta. 119+80, Valve 28",1555.46,47.26,Metal Loss Internal,33.78366004,-118.22495219,2.530
40006199,GROUP,10364.75,104+08,11%,0.219,52000,0.56,0.52,5:45,1525,0.75000,100.000%,38.69,8.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3848.30,"Valve, Sta. 119+80, Valve 28",1555.27,47.26,Metal Loss Internal,33.78365999,-118.22495282,2.530
40006200,GROUP,10365.32,104+09,10%,0.219,52000,0.64,0.69,5:45,1525,0.75000,100.000%,39.25,8.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3848.87,"Valve, Sta. 119+80, Valve 28",1554.70,47.26,Metal Loss Internal,33.78365985,-118.22495468,2.530
40006201,GROUP,10365.65,104+09,16%,0.219,52000,0.64,0.39,5:45,1525,0.75000,100.000%,39.58,7.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3849.20,"Valve, Sta. 119+80, Valve 28",1554.37,47.26,Metal Loss Internal,33.78365976,-118.22495576,2.530
40006202,GROUP,10365.97,104+10,12%,0.219,52000,0.64,0.36,5:45,1525,0.75000,100.000%,39.90,7.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3849.52,"Valve, Sta. 119+80, Valve 28",1554.05,47.26,Metal Loss Internal,33.78365968,-118.22495680,2.530
40006203,GROUP,10366.31,104+10,16%,0.219,52000,1.31,0.54,5:45,1525,0.75000,100.000%,40.24,7.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3849.86,"Valve, Sta. 119+80, Valve 28",1553.71,47.26,Metal Loss Internal,33.78365959,-118.22495792,2.530
40006204,GROUP,10366.77,104+11,15%,0.219,52000,0.48,0.41,5:45,1525,0.75000,100.000%,40.71,6.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3850.32,"Valve, Sta. 119+80, Valve 28",1553.25,47.26,Metal Loss Internal,33.78365947,-118.22495943,2.530
40006205,GROUP,10367.32,104+11,21%,0.219,52000,0.74,0.50,5:45,1525,0.75000,100.000%,41.25,6.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3850.87,"Valve, Sta. 119+80, Valve 28",1552.70,47.26,Metal Loss Internal,33.78365933,-118.22496122,2.530
40006206,GROUP,10367.51,104+11,18%,0.219,52000,0.67,0.50,5:45,1525,0.75000,100.000%,41.44,5.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3851.06,"Valve, Sta. 119+80, Valve 28",1552.51,47.26,Metal Loss Internal,33.78365928,-118.22496183,2.530
40006207,GROUP,10367.70,104+11,19%,0.219,52000,0.61,0.44,5:45,1525,0.75000,100.000%,41.63,5.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3851.25,"Valve, Sta. 119+80, Valve 28",1552.32,47.26,Metal Loss Internal,33.78365923,-118.22496245,2.530
40006208,GROUP,10367.99,104+12,18%,0.219,52000,3.43,0.80,5:45,1525,0.75000,100.000%,41.92,5.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3851.54,"Valve, Sta. 119+80, Valve 28",1552.03,47.26,Metal Loss Internal,33.78365915,-118.22496340,2.520
40006209,GROUP,10368.36,104+12,16%,0.219,52000,1.88,0.73,5:45,1525,0.75000,100.000%,42.30,4.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3851.92,"Valve, Sta. 119+80, Valve 28",1551.65,47.26,Metal Loss Internal,33.78365906,-118.22496463,2.520
40006210,GROUP,10368.62,104+12,12%,0.219,52000,0.52,0.42,5:45,1525,0.75000,100.000%,42.56,4.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3852.17,"Valve, Sta. 119+80, Valve 28",1551.40,47.26,Metal Loss Internal,33.78365899,-118.22496547,2.520
40006211,GROUP,10368.78,104+13,14%,0.219,52000,0.44,0.34,5:45,1525,0.75000,100.000%,42.72,4.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3852.34,"Valve, Sta. 119+80, Valve 28",1551.23,47.26,Metal Loss Internal,33.78365895,-118.22496600,2.520
40006212,GROUP,10369.18,104+13,10%,0.219,52000,0.43,0.53,5:45,1525,0.75000,100.000%,43.11,4.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3852.73,"Valve, Sta. 119+80, Valve 28",1550.84,47.26,Metal Loss Internal,33.78365884,-118.22496730,2.520
40006213,GROUP,10369.75,104+14,13%,0.219,52000,1.49,1.48,6:00,1525,0.75000,100.000%,43.69,3.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3853.30,"Valve, Sta. 119+80, Valve 28",1550.26,47.26,Metal Loss Internal,33.78365869,-118.22496916,2.520
40006214,GROUP,10370.15,104+14,12%,0.219,52000,0.58,0.33,5:45,1525,0.75000,100.000%,44.09,3.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3853.70,"Valve, Sta. 119+80, Valve 28",1549.86,47.26,Metal Loss Internal,33.78365858,-118.22497047,2.520
40006215,GROUP,10370.50,104+14,15%,0.219,52000,1.71,0.63,5:45,1525,0.75000,100.000%,44.43,2.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3854.05,"Valve, Sta. 119+80, Valve 28",1549.52,47.26,Metal Loss Internal,33.78365849,-118.22497160,2.520
40006216,GROUP,10370.93,104+15,14%,0.219,52000,0.69,0.46,5:45,1525,0.75000,100.000%,44.86,2.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3854.48,"Valve, Sta. 119+80, Valve 28",1549.09,47.26,Metal Loss Internal,33.78365838,-118.22497301,2.520
40006217,GROUP,10371.38,104+15,18%,0.219,52000,0.64,0.59,5:45,1525,0.75000,100.000%,45.31,1.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3854.93,"Valve, Sta. 119+80, Valve 28",1548.64,47.26,Metal Loss Internal,33.78365826,-118.22497447,2.520
40006218,GROUP,10371.81,104+16,18%,0.219,52000,0.33,0.33,5:45,1525,0.75000,100.000%,45.75,1.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3855.36,"Valve, Sta. 119+80, Valve 28",1548.21,47.26,Metal Loss Internal,33.78365814,-118.22497589,2.520
40006219,GROUP,10371.98,104+16,11%,0.219,52000,0.55,0.37,6:00,1525,0.75000,100.000%,45.91,1.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3855.53,"Valve, Sta. 119+80, Valve 28",1548.04,47.26,Metal Loss Internal,33.78365810,-118.22497643,2.520
40006220,GROUP,10372.15,104+16,16%,0.219,52000,1.25,1.69,6:00,1525,0.75000,100.000%,46.09,1.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3855.70,"Valve, Sta. 119+80, Valve 28",1547.87,47.26,Metal Loss Internal,33.78365806,-118.22497700,2.520
40006221,GROUP,10372.50,104+16,17%,0.219,52000,0.63,0.99,6:00,1525,0.75000,100.000%,46.44,0.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3856.06,"Valve, Sta. 119+80, Valve 28",1547.51,47.26,Metal Loss Internal,33.78365796,-118.22497815,2.510
3930,WELD,10373.32,104+17,,,,,,,,,,,,,,,,46.90,,33.78365774,-118.22498083,2.510
40006222,GROUP,10374.39,104+18,10%,0.219,52000,0.50,0.66,6:00,1525,0.75000,100.000%,1.07,45.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3857.95,"Valve, Sta. 119+80, Valve 28",1545.62,46.90,Metal Loss Internal,33.78365746,-118.22498433,2.510
40006223,GROUP,10374.73,104+19,18%,0.219,52000,1.94,0.83,5:45,1525,0.75000,100.000%,1.41,45.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3858.28,"Valve, Sta. 119+80, Valve 28",1545.28,46.90,Metal Loss Internal,33.78365738,-118.22498543,2.510
40006224,GROUP,10375.59,104+19,11%,0.219,52000,0.32,0.33,6:00,1525,0.75000,100.000%,2.27,44.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3859.14,"Valve, Sta. 119+80, Valve 28",1544.43,46.90,Metal Loss Internal,33.78365715,-118.22498824,2.510
40006225,GROUP,10377.36,104+21,14%,0.219,52000,0.60,0.37,6:00,1525,0.75000,100.000%,4.03,42.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3860.91,"Valve, Sta. 119+80, Valve 28",1542.66,46.90,Metal Loss Internal,33.78365669,-118.22499400,2.510
40006226,GROUP,10380.18,104+24,13%,0.219,52000,1.03,0.58,5:45,1525,0.75000,100.000%,6.85,40.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3863.73,"Valve, Sta. 119+80, Valve 28",1539.84,46.90,Metal Loss Internal,33.78365596,-118.22500322,2.510
40006227,GROUP,10380.67,104+25,12%,0.219,52000,0.75,0.57,5:45,1525,0.75000,100.000%,7.35,39.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3864.22,"Valve, Sta. 119+80, Valve 28",1539.34,46.90,Metal Loss Internal,33.78365583,-118.22500484,2.510
40006228,GROUP,10382.08,104+26,12%,0.219,52000,0.56,0.42,5:45,1525,0.75000,100.000%,8.75,38.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3865.63,"Valve, Sta. 119+80, Valve 28",1537.94,46.90,Metal Loss Internal,33.78365546,-118.22500942,2.510
40006229,GROUP,10382.64,104+27,16%,0.219,52000,1.48,0.52,5:45,1525,0.75000,100.000%,9.31,37.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3866.19,"Valve, Sta. 119+80, Valve 28",1537.38,46.90,Metal Loss Internal,33.78365532,-118.22501126,2.510
40006230,GROUP,10382.92,104+27,11%,0.219,52000,1.39,0.53,6:00,1525,0.75000,100.000%,9.60,37.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3866.47,"Valve, Sta. 119+80, Valve 28",1537.10,46.90,Metal Loss Internal,33.78365525,-118.22501218,2.510
40006231,GROUP,10383.33,104+27,10%,0.219,52000,0.57,0.45,5:45,1525,0.75000,100.000%,10.01,36.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3866.88,"Valve, Sta. 119+80, Valve 28",1536.68,46.90,Metal Loss Internal,33.78365514,-118.22501353,2.510
40006232,GROUP,10383.82,104+28,16%,0.219,52000,1.52,0.56,6:00,1525,0.75000,100.000%,10.50,36.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3867.37,"Valve, Sta. 119+80, Valve 28",1536.20,46.90,Metal Loss Internal,33.78365501,-118.22501513,2.510
40006233,GROUP,10384.66,104+29,17%,0.219,52000,1.82,0.58,5:45,1525,0.75000,100.000%,11.33,35.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3868.21,"Valve, Sta. 119+80, Valve 28",1535.36,46.90,Metal Loss Internal,33.78365481,-118.22501786,2.520
40006234,GROUP,10385.02,104+29,14%,0.219,52000,0.76,0.55,5:45,1525,0.75000,100.000%,11.70,35.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3868.58,"Valve, Sta. 119+80, Valve 28",1534.99,46.90,Metal Loss Internal,33.78365471,-118.22501906,2.520
40006235,GROUP,10385.44,104+29,13%,0.219,52000,0.60,0.33,6:00,1525,0.75000,100.000%,12.11,34.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3868.99,"Valve, Sta. 119+80, Valve 28",1534.58,46.90,Metal Loss Internal,33.78365460,-118.22502041,2.520
40006236,GROUP,10385.87,104+30,26%,0.219,52000,0.59,0.49,6:00,1525,0.75000,100.000%,12.54,34.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3869.42,"Valve, Sta. 119+80, Valve 28",1534.15,46.90,Metal Loss Internal,33.78365449,-118.22502181,2.520
40006237,GROUP,10386.43,104+30,17%,0.219,52000,0.54,0.43,5:45,1525,0.75000,100.000%,13.11,33.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3869.99,"Valve, Sta. 119+80, Valve 28",1533.58,46.90,Metal Loss Internal,33.78365434,-118.22502366,2.520
40006238,GROUP,10386.68,104+31,13%,0.219,52000,1.98,0.52,5:45,1525,0.75000,100.000%,13.36,33.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3870.24,"Valve, Sta. 119+80, Valve 28",1533.33,46.90,Metal Loss Internal,33.78365428,-118.22502448,2.520
40006239,GROUP,10387.20,104+31,16%,0.219,52000,2.25,1.10,6:00,1525,0.75000,100.000%,13.88,33.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3870.75,"Valve, Sta. 119+80, Valve 28",1532.82,46.90,Metal Loss Internal,33.78365415,-118.22502617,2.520
40006240,GROUP,10387.78,104+32,17%,0.219,52000,3.01,0.92,6:00,1525,0.75000,100.000%,14.46,32.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3871.33,"Valve, Sta. 119+80, Valve 28",1532.24,46.90,Metal Loss Internal,33.78365400,-118.22502807,2.520
40006241,GROUP,10388.11,104+32,15%,0.219,52000,1.25,0.40,5:45,1525,0.75000,100.000%,14.78,32.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3871.66,"Valve, Sta. 119+80, Valve 28",1531.91,46.90,Metal Loss Internal,33.78365392,-118.22502913,2.520
40006242,GROUP,10388.35,104+32,15%,0.219,52000,0.79,0.59,5:45,1525,0.75000,100.000%,15.03,31.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3871.90,"Valve, Sta. 119+80, Valve 28",1531.67,46.90,Metal Loss Internal,33.78365386,-118.22502993,2.530
40006243,GROUP,10388.64,104+33,16%,0.219,52000,0.69,0.62,6:00,1525,0.75000,100.000%,15.32,31.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3872.19,"Valve, Sta. 119+80, Valve 28",1531.38,46.90,Metal Loss Internal,33.78365378,-118.22503088,2.530
40006244,GROUP,10388.81,104+33,16%,0.219,52000,0.51,0.39,6:00,1525,0.75000,100.000%,15.48,31.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3872.36,"Valve, Sta. 119+80, Valve 28",1531.21,46.90,Metal Loss Internal,33.78365374,-118.22503142,2.530
40006245,GROUP,10389.00,104+33,13%,0.219,52000,0.42,0.67,6:00,1525,0.75000,100.000%,15.68,31.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3872.55,"Valve, Sta. 119+80, Valve 28",1531.01,46.90,Metal Loss Internal,33.78365369,-118.22503206,2.530
40006246,GROUP,10389.16,104+33,16%,0.219,52000,0.58,0.46,5:45,1525,0.75000,100.000%,15.84,31.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3872.71,"Valve, Sta. 119+80, Valve 28",1530.86,46.90,Metal Loss Internal,33.78365365,-118.22503257,2.530
40006247,GROUP,10389.80,104+34,22%,0.219,52000,4.67,1.59,6:00,1525,0.75000,100.000%,16.47,30.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3873.35,"Valve, Sta. 119+80, Valve 28",1530.22,46.90,Metal Loss Internal,33.78365348,-118.22503466,2.530
40006248,GROUP,10390.26,104+34,20%,0.219,52000,0.90,0.60,6:00,1525,0.75000,100.000%,16.93,29.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3873.81,"Valve, Sta. 119+80, Valve 28",1529.76,46.90,Metal Loss Internal,33.78365336,-118.22503615,2.530
40006249,GROUP,10390.57,104+35,16%,0.219,52000,4.31,1.13,6:00,1525,0.75000,100.000%,17.25,29.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3874.12,"Valve, Sta. 119+80, Valve 28",1529.45,46.90,Metal Loss Internal,33.78365328,-118.22503718,2.530
40006250,GROUP,10390.95,104+35,11%,0.219,52000,0.59,0.33,5:45,1525,0.75000,100.000%,17.62,29.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3874.50,"Valve, Sta. 119+80, Valve 28",1529.07,46.90,Metal Loss Internal,33.78365319,-118.22503841,2.530
40006251,GROUP,10391.12,104+35,10%,0.219,52000,0.42,0.63,6:00,1525,0.75000,100.000%,17.80,29.10,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3874.67,"Valve, Sta. 119+80, Valve 28",1528.89,46.90,Metal Loss Internal,33.78365314,-118.22503899,2.530
40006252,GROUP,10391.29,104+35,17%,0.219,52000,1.14,0.43,6:00,1525,0.75000,100.000%,17.96,28.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3874.84,"Valve, Sta. 119+80, Valve 28",1528.73,46.90,Metal Loss Internal,33.78365310,-118.22503953,2.530
40006253,GROUP,10391.56,104+36,16%,0.219,52000,2.39,0.70,6:00,1525,0.75000,100.000%,18.23,28.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3875.11,"Valve, Sta. 119+80, Valve 28",1528.46,46.90,Metal Loss Internal,33.78365303,-118.22504040,2.530
40006254,GROUP,10391.96,104+36,13%,0.219,52000,0.51,0.77,6:00,1525,0.75000,100.000%,18.64,28.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3875.51,"Valve, Sta. 119+80, Valve 28",1528.06,46.90,Metal Loss Internal,33.78365293,-118.22504172,2.540
40006255,GROUP,10392.26,104+36,21%,0.219,52000,4.16,1.42,6:00,1525,0.75000,100.000%,18.94,27.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3875.81,"Valve, Sta. 119+80, Valve 28",1527.76,46.90,Metal Loss Internal,33.78365286,-118.22504270,2.540
40006256,GROUP,10392.72,104+37,13%,0.219,52000,0.72,1.04,6:00,1525,0.75000,100.000%,19.40,27.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3876.27,"Valve, Sta. 119+80, Valve 28",1527.30,46.90,Metal Loss Internal,33.78365274,-118.22504421,2.540
40006257,GROUP,10392.89,104+37,15%,0.219,52000,1.31,0.72,6:00,1525,0.75000,100.000%,19.57,27.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3876.44,"Valve, Sta. 119+80, Valve 28",1527.13,46.90,Metal Loss Internal,33.78365269,-118.22504476,2.540
40006258,GROUP,10393.14,104+37,15%,0.219,52000,0.73,0.52,5:45,1525,0.75000,100.000%,19.82,27.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3876.69,"Valve, Sta. 119+80, Valve 28",1526.88,46.90,Metal Loss Internal,33.78365263,-118.22504558,2.540
40006259,GROUP,10393.28,104+37,14%,0.219,52000,0.60,0.60,5:45,1525,0.75000,100.000%,19.96,26.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3876.83,"Valve, Sta. 119+80, Valve 28",1526.73,46.90,Metal Loss Internal,33.78365259,-118.22504605,2.540
40006260,GROUP,10393.52,104+38,16%,0.219,52000,0.65,0.60,5:45,1525,0.75000,100.000%,20.19,26.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3877.07,"Valve, Sta. 119+80, Valve 28",1526.50,46.90,Metal Loss Internal,33.78365253,-118.22504682,2.540
40006261,GROUP,10393.87,104+38,11%,0.219,52000,0.46,0.41,6:00,1525,0.75000,100.000%,20.54,26.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3877.42,"Valve, Sta. 119+80, Valve 28",1526.15,46.90,Metal Loss Internal,33.78365244,-118.22504795,2.540
40006262,GROUP,10394.27,104+38,19%,0.219,52000,2.14,0.73,5:45,1525,0.75000,100.000%,20.94,25.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3877.82,"Valve, Sta. 119+80, Valve 28",1525.75,46.90,Metal Loss Internal,33.78365234,-118.22504927,2.550
40006263,GROUP,10394.60,104+39,12%,0.219,52000,0.46,0.33,6:00,1525,0.75000,100.000%,21.28,25.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3878.15,"Valve, Sta. 119+80, Valve 28",1525.41,46.90,Metal Loss Internal,33.78365226,-118.22505036,2.550
40006264,GROUP,10394.80,104+39,22%,0.219,52000,0.93,0.63,6:00,1525,0.75000,100.000%,21.48,25.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3878.36,"Valve, Sta. 119+80, Valve 28",1525.21,46.90,Metal Loss Internal,33.78365221,-118.22505101,2.550
40006265,GROUP,10395.16,104+39,18%,0.219,52000,0.70,0.78,5:45,1525,0.75000,100.000%,21.84,25.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3878.72,"Valve, Sta. 119+80, Valve 28",1524.85,46.90,Metal Loss Internal,33.78365211,-118.22505219,2.550
40006266,GROUP,10395.88,104+40,15%,0.219,52000,0.96,0.66,5:45,1525,0.75000,100.000%,22.56,24.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3879.43,"Valve, Sta. 119+80, Valve 28",1524.14,46.90,Metal Loss Internal,33.78365193,-118.22505453,2.550
40006267,GROUP,10396.21,104+40,12%,0.219,52000,0.68,0.37,6:00,1525,0.75000,100.000%,22.88,24.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3879.76,"Valve, Sta. 119+80, Valve 28",1523.81,46.90,Metal Loss Internal,33.78365184,-118.22505559,2.550
40006268,GROUP,10396.40,104+40,13%,0.219,52000,0.52,0.68,6:00,1525,0.75000,100.000%,23.08,23.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3879.95,"Valve, Sta. 119+80, Valve 28",1523.62,46.90,Metal Loss Internal,33.78365179,-118.22505623,2.550
40006269,GROUP,10396.74,104+41,13%,0.219,52000,0.43,0.50,6:00,1525,0.75000,100.000%,23.41,23.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3880.29,"Valve, Sta. 119+80, Valve 28",1523.28,46.90,Metal Loss Internal,33.78365171,-118.22505732,2.550
40006270,GROUP,10397.21,104+41,15%,0.219,52000,0.62,0.77,6:00,1525,0.75000,100.000%,23.89,23.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3880.76,"Valve, Sta. 119+80, Valve 28",1522.80,46.90,Metal Loss Internal,33.78365159,-118.22505888,2.560
40006271,GROUP,10397.41,104+41,10%,0.219,52000,0.49,0.43,5:45,1525,0.75000,100.000%,24.08,22.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3880.96,"Valve, Sta. 119+80, Valve 28",1522.61,46.90,Metal Loss Internal,33.78365154,-118.22505952,2.560
40006272,GROUP,10397.74,104+42,13%,0.219,52000,0.73,0.69,5:45,1525,0.75000,100.000%,24.42,22.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3881.29,"Valve, Sta. 119+80, Valve 28",1522.27,46.90,Metal Loss Internal,33.78365145,-118.22506062,2.560
40006273,GROUP,10398.68,104+43,14%,0.219,52000,0.65,0.60,5:45,1525,0.75000,100.000%,25.35,21.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3882.23,"Valve, Sta. 119+80, Valve 28",1521.34,46.90,Metal Loss Internal,33.78365121,-118.22506368,2.560
40006274,GROUP,10398.89,104+43,11%,0.219,52000,0.57,0.68,5:45,1525,0.75000,100.000%,25.57,21.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3882.44,"Valve, Sta. 119+80, Valve 28",1521.13,46.90,Metal Loss Internal,33.78365116,-118.22506437,2.560
40006275,GROUP,10399.22,104+43,10%,0.219,52000,0.39,0.49,6:00,1525,0.75000,100.000%,25.90,21.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3882.77,"Valve, Sta. 119+80, Valve 28",1520.80,46.90,Metal Loss Internal,33.78365108,-118.22506545,2.560
40006276,GROUP,10399.81,104+44,12%,0.219,52000,1.53,0.88,6:00,1525,0.75000,100.000%,26.49,20.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3883.36,"Valve, Sta. 119+80, Valve 28",1520.21,46.90,Metal Loss Internal,33.78365093,-118.22506737,2.560
40006277,GROUP,10400.00,104+44,11%,0.219,52000,0.51,0.63,6:00,1525,0.75000,100.000%,26.67,20.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3883.55,"Valve, Sta. 119+80, Valve 28",1520.02,46.90,Metal Loss Internal,33.78365088,-118.22506799,2.560
40006278,GROUP,10400.36,104+44,13%,0.219,52000,0.74,0.64,5:45,1525,0.75000,100.000%,27.04,19.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3883.91,"Valve, Sta. 119+80, Valve 28",1519.66,46.90,Metal Loss Internal,33.78365079,-118.22506917,2.570
40006279,GROUP,10400.65,104+45,10%,0.219,52000,0.59,0.70,5:45,1525,0.75000,100.000%,27.33,19.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3884.21,"Valve, Sta. 119+80, Valve 28",1519.36,46.90,Metal Loss Internal,33.78365072,-118.22507013,2.570
40006280,GROUP,10400.85,104+45,20%,0.219,52000,0.78,0.81,5:45,1525,0.75000,100.000%,27.53,19.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3884.40,"Valve, Sta. 119+80, Valve 28",1519.17,46.90,Metal Loss Internal,33.78365067,-118.22507078,2.570
40006281,GROUP,10401.27,104+45,15%,0.219,52000,0.50,0.34,5:45,1525,0.75000,100.000%,27.95,18.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3884.82,"Valve, Sta. 119+80, Valve 28",1518.75,46.90,Metal Loss Internal,33.78365056,-118.22507214,2.570
40006282,GROUP,10401.89,104+46,18%,0.219,52000,2.80,0.92,5:45,1525,0.75000,100.000%,28.57,18.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3885.44,"Valve, Sta. 119+80, Valve 28",1518.12,46.90,Metal Loss Internal,33.78365040,-118.22507418,2.570
40006283,GROUP,10402.21,104+46,12%,0.219,52000,0.38,0.57,5:45,1525,0.75000,100.000%,28.88,18.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3885.76,"Valve, Sta. 119+80, Valve 28",1517.81,46.90,Metal Loss Internal,33.78365032,-118.22507521,2.570
40006284,GROUP,10402.37,104+47,18%,0.219,52000,0.44,0.52,5:45,1525,0.75000,100.000%,29.05,17.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3885.92,"Valve, Sta. 119+80, Valve 28",1517.65,46.90,Metal Loss Internal,33.78365028,-118.22507574,2.570
40006285,GROUP,10402.61,104+47,15%,0.219,52000,1.83,1.29,6:00,1525,0.75000,100.000%,29.28,17.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3886.16,"Valve, Sta. 119+80, Valve 28",1517.41,46.90,Metal Loss Internal,33.78365022,-118.22507652,2.570
40006286,GROUP,10402.88,104+47,17%,0.219,52000,0.81,0.66,5:45,1525,0.75000,100.000%,29.56,17.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3886.43,"Valve, Sta. 119+80, Valve 28",1517.14,46.90,Metal Loss Internal,33.78365015,-118.22507741,2.570
40006287,GROUP,10403.38,104+48,13%,0.219,52000,2.33,0.99,6:00,1525,0.75000,100.000%,30.06,16.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3886.93,"Valve, Sta. 119+80, Valve 28",1516.64,46.90,Metal Loss Internal,33.78365002,-118.22507904,2.570
40006288,GROUP,10403.78,104+48,14%,0.219,52000,0.77,0.75,5:45,1525,0.75000,100.000%,30.45,16.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3887.33,"Valve, Sta. 119+80, Valve 28",1516.24,46.90,Metal Loss Internal,33.78364992,-118.22508033,2.580
40006289,GROUP,10403.94,104+48,14%,0.219,52000,0.57,0.33,6:00,1525,0.75000,100.000%,30.61,16.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3887.49,"Valve, Sta. 119+80, Valve 28",1516.08,46.90,Metal Loss Internal,33.78364989,-118.22508086,2.580
40006290,GROUP,10404.93,104+49,16%,0.219,52000,1.03,1.51,5:45,1525,0.75000,100.000%,31.60,15.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3888.48,"Valve, Sta. 119+80, Valve 28",1515.09,46.90,Metal Loss Internal,33.78364963,-118.22508409,2.580
40006291,GROUP,10405.13,104+49,14%,0.219,52000,0.51,0.52,6:00,1525,0.75000,100.000%,31.80,15.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3888.68,"Valve, Sta. 119+80, Valve 28",1514.89,46.90,Metal Loss Internal,33.78364958,-118.22508475,2.580
40006292,GROUP,10405.35,104+50,16%,0.219,52000,1.75,0.98,6:00,1525,0.75000,100.000%,32.03,14.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3888.90,"Valve, Sta. 119+80, Valve 28",1514.67,46.90,Metal Loss Internal,33.78364952,-118.22508548,2.580
40006293,GROUP,10405.83,104+50,24%,0.219,52000,1.18,1.29,5:45,1525,0.75000,100.000%,32.51,14.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3889.39,"Valve, Sta. 119+80, Valve 28",1514.18,46.90,Metal Loss Internal,33.78364940,-118.22508706,2.580
40006294,GROUP,10406.05,104+50,17%,0.219,52000,0.53,0.38,5:45,1525,0.75000,100.000%,32.73,14.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3889.60,"Valve, Sta. 119+80, Valve 28",1513.97,46.90,Metal Loss Internal,33.78364935,-118.22508776,2.580
40006295,GROUP,10406.29,104+50,11%,0.219,52000,0.24,0.33,6:00,1525,0.75000,100.000%,32.97,13.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3889.84,"Valve, Sta. 119+80, Valve 28",1513.73,46.90,Metal Loss Internal,33.78364929,-118.22508854,2.580
40006296,GROUP,10406.62,104+51,16%,0.219,52000,1.40,0.62,5:45,1525,0.75000,100.000%,33.30,13.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3890.17,"Valve, Sta. 119+80, Valve 28",1513.40,46.90,Metal Loss Internal,33.78364920,-118.22508963,2.580
40006297,GROUP,10407.05,104+51,10%,0.219,52000,0.39,0.41,5:45,1525,0.75000,100.000%,33.72,13.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3890.60,"Valve, Sta. 119+80, Valve 28",1512.97,46.90,Metal Loss Internal,33.78364910,-118.22509102,2.590
40006298,GROUP,10407.23,104+51,13%,0.219,52000,1.75,0.58,5:45,1525,0.75000,100.000%,33.90,12.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3890.78,"Valve, Sta. 119+80, Valve 28",1512.79,46.90,Metal Loss Internal,33.78364905,-118.22509161,2.590
40006299,GROUP,10407.71,104+52,18%,0.219,52000,2.98,1.75,6:00,1525,0.75000,100.000%,34.38,12.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3891.26,"Valve, Sta. 119+80, Valve 28",1512.31,46.90,Metal Loss Internal,33.78364893,-118.22509317,2.590
40006300,GROUP,10408.24,104+52,17%,0.219,52000,0.77,0.85,5:45,1525,0.75000,100.000%,34.92,11.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3891.80,"Valve, Sta. 119+80, Valve 28",1511.77,46.90,Metal Loss Internal,33.78364880,-118.22509494,2.590
40006301,GROUP,10408.91,104+53,20%,0.219,52000,0.47,0.49,5:45,1525,0.75000,100.000%,35.59,11.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3892.47,"Valve, Sta. 119+80, Valve 28",1511.10,46.90,Metal Loss Internal,33.78364863,-118.22509712,2.590
40006302,GROUP,10409.10,104+53,13%,0.219,52000,1.24,1.57,6:00,1525,0.75000,100.000%,35.77,11.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3892.65,"Valve, Sta. 119+80, Valve 28",1510.92,46.90,Metal Loss Internal,33.78364858,-118.22509772,2.590
40006303,GROUP,10409.38,104+54,12%,0.219,52000,0.62,0.84,6:00,1525,0.75000,100.000%,36.05,10.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3892.93,"Valve, Sta. 119+80, Valve 28",1510.64,46.90,Metal Loss Internal,33.78364851,-118.22509863,2.590
40006304,GROUP,10409.57,104+54,11%,0.219,52000,0.60,0.93,5:45,1525,0.75000,100.000%,36.24,10.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3893.12,"Valve, Sta. 119+80, Valve 28",1510.45,46.90,Metal Loss Internal,33.78364846,-118.22509926,2.600
40006305,GROUP,10409.78,104+54,11%,0.219,52000,0.64,0.79,5:45,1525,0.75000,100.000%,36.45,10.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3893.33,"Valve, Sta. 119+80, Valve 28",1510.24,46.90,Metal Loss Internal,33.78364841,-118.22509994,2.600
40006306,GROUP,10410.17,104+54,17%,0.219,52000,0.72,0.93,6:00,1525,0.75000,100.000%,36.85,10.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3893.73,"Valve, Sta. 119+80, Valve 28",1509.84,46.90,Metal Loss Internal,33.78364831,-118.22510124,2.600
40006307,GROUP,10410.56,104+55,10%,0.219,52000,0.38,0.38,5:30,1525,0.75000,100.000%,37.24,9.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3894.11,"Valve, Sta. 119+80, Valve 28",1509.46,46.90,Metal Loss Internal,33.78364821,-118.22510250,2.600
40006308,GROUP,10410.71,104+55,16%,0.219,52000,0.99,1.42,6:00,1525,0.75000,100.000%,37.39,9.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3894.26,"Valve, Sta. 119+80, Valve 28",1509.31,46.90,Metal Loss Internal,33.78364818,-118.22510299,2.600
40006309,GROUP,10411.03,104+55,11%,0.219,52000,0.44,0.63,6:00,1525,0.75000,100.000%,37.70,9.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3894.58,"Valve, Sta. 119+80, Valve 28",1508.99,46.90,Metal Loss Internal,33.78364810,-118.22510402,2.600
40006310,GROUP,10411.95,104+56,11%,0.219,52000,0.59,0.76,5:45,1525,0.75000,100.000%,38.63,8.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3895.50,"Valve, Sta. 119+80, Valve 28",1508.07,46.90,Metal Loss Internal,33.78364786,-118.22510705,2.600
40006311,GROUP,10412.25,104+56,19%,0.219,52000,0.84,0.61,6:00,1525,0.75000,100.000%,38.92,7.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3895.80,"Valve, Sta. 119+80, Valve 28",1507.77,46.90,Metal Loss Internal,33.78364779,-118.22510802,2.600
40006312,GROUP,10412.52,104+57,11%,0.219,52000,0.44,1.00,5:45,1525,0.75000,100.000%,39.20,7.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3896.07,"Valve, Sta. 119+80, Valve 28",1507.49,46.90,Metal Loss Internal,33.78364772,-118.22510892,2.600
40006313,GROUP,10412.77,104+57,20%,0.219,52000,0.57,0.59,6:00,1525,0.75000,100.000%,39.45,7.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3896.32,"Valve, Sta. 119+80, Valve 28",1507.25,46.90,Metal Loss Internal,33.78364766,-118.22510973,2.600
40006314,GROUP,10413.10,104+57,14%,0.219,52000,2.84,1.25,6:00,1525,0.75000,100.000%,39.77,7.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3896.65,"Valve, Sta. 119+80, Valve 28",1506.92,46.90,Metal Loss Internal,33.78364758,-118.22511079,2.600
40006315,GROUP,10413.70,104+58,12%,0.219,52000,0.29,0.33,5:30,1525,0.75000,100.000%,40.38,6.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3897.25,"Valve, Sta. 119+80, Valve 28",1506.32,46.90,Metal Loss Internal,33.78364742,-118.22511277,2.610
40006316,GROUP,10413.95,104+58,11%,0.219,52000,0.46,0.33,5:45,1525,0.75000,100.000%,40.62,6.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3897.50,"Valve, Sta. 119+80, Valve 28",1506.07,46.90,Metal Loss Internal,33.78364737,-118.22511357,2.610
40006317,GROUP,10414.56,104+59,11%,0.219,52000,0.90,1.18,5:45,1525,0.75000,100.000%,41.24,5.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3898.11,"Valve, Sta. 119+80, Valve 28",1505.46,46.90,Metal Loss Internal,33.78364721,-118.22511558,2.610
40006318,GROUP,10414.82,104+59,16%,0.219,52000,0.66,0.69,6:00,1525,0.75000,100.000%,41.50,5.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3898.37,"Valve, Sta. 119+80, Valve 28",1505.20,46.90,Metal Loss Internal,33.78364714,-118.22511643,2.610
40006319,GROUP,10415.09,104+59,17%,0.219,52000,3.25,1.22,6:00,1525,0.75000,100.000%,41.76,5.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3898.64,"Valve, Sta. 119+80, Valve 28",1504.93,46.90,Metal Loss Internal,33.78364708,-118.22511729,2.610
40006320,GROUP,10415.63,104+60,21%,0.219,52000,1.91,0.52,6:00,1525,0.75000,100.000%,42.30,4.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3899.18,"Valve, Sta. 119+80, Valve 28",1504.39,46.90,Metal Loss Internal,33.78364694,-118.22511907,2.610
40006321,GROUP,10415.95,104+60,14%,0.219,52000,1.46,1.24,6:00,1525,0.75000,100.000%,42.62,4.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3899.50,"Valve, Sta. 119+80, Valve 28",1504.07,46.90,Metal Loss Internal,33.78364687,-118.22512010,2.610
40006322,GROUP,10416.13,104+60,16%,0.219,52000,0.58,0.34,5:30,1525,0.75000,100.000%,42.81,4.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3899.69,"Valve, Sta. 119+80, Valve 28",1503.88,46.90,Metal Loss Internal,33.78364682,-118.22512072,2.610
40006323,GROUP,10416.27,104+61,10%,0.219,52000,0.44,0.52,6:00,1525,0.75000,100.000%,42.94,3.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3899.82,"Valve, Sta. 119+80, Valve 28",1503.75,46.90,Metal Loss Internal,33.78364679,-118.22512116,2.610
40006324,GROUP,10416.63,104+61,18%,0.219,52000,0.87,0.62,5:45,1525,0.75000,100.000%,43.31,3.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3900.18,"Valve, Sta. 119+80, Valve 28",1503.39,46.90,Metal Loss Internal,33.78364670,-118.22512234,2.610
40006325,GROUP,10416.85,104+61,13%,0.219,52000,0.45,0.33,5:45,1525,0.75000,100.000%,43.53,3.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3900.40,"Valve, Sta. 119+80, Valve 28",1503.16,46.90,Metal Loss Internal,33.78364664,-118.22512307,2.610
