ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40006326,GROUP,10417.14,104+61,13%,0.219,52000,1.33,0.98,5:45,1525,0.75000,100.000%,43.82,3.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3900.69,"Valve, Sta. 119+80, Valve 28",1502.88,46.90,Metal Loss Internal,33.78364657,-118.22512401,2.610
40006327,GROUP,10417.35,104+62,14%,0.219,52000,1.42,0.88,6:00,1525,0.75000,100.000%,44.02,2.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3900.90,"Valve, Sta. 119+80, Valve 28",1502.67,46.90,Metal Loss Internal,33.78364652,-118.22512468,2.610
40006328,GROUP,10417.81,104+62,13%,0.219,52000,0.54,0.33,5:45,1525,0.75000,100.000%,44.49,2.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3901.36,"Valve, Sta. 119+80, Valve 28",1502.20,46.90,Metal Loss Internal,33.78364640,-118.22512620,2.610
40006329,GROUP,10418.00,104+62,13%,0.219,52000,0.73,0.88,6:00,1525,0.75000,100.000%,44.67,2.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3901.55,"Valve, Sta. 119+80, Valve 28",1502.02,46.90,Metal Loss Internal,33.78364636,-118.22512680,2.610
40006330,GROUP,10418.19,104+62,22%,0.219,52000,0.94,0.80,5:45,1525,0.75000,100.000%,44.87,2.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3901.74,"Valve, Sta. 119+80, Valve 28",1501.83,46.90,Metal Loss Internal,33.78364631,-118.22512744,2.610
40006331,GROUP,10418.40,104+63,19%,0.219,52000,0.61,0.73,5:45,1525,0.75000,100.000%,45.08,1.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3901.95,"Valve, Sta. 119+80, Valve 28",1501.62,46.90,Metal Loss Internal,33.78364626,-118.22512813,2.610
40006332,GROUP,10418.60,104+63,11%,0.219,52000,0.56,0.78,5:45,1525,0.75000,100.000%,45.27,1.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3902.15,"Valve, Sta. 119+80, Valve 28",1501.42,46.90,Metal Loss Internal,33.78364621,-118.22512877,2.610
40006333,GROUP,10418.81,104+63,10%,0.219,52000,0.69,0.73,6:00,1525,0.75000,100.000%,45.49,1.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3902.36,"Valve, Sta. 119+80, Valve 28",1501.21,46.90,Metal Loss Internal,33.78364616,-118.22512947,2.610
40006334,GROUP,10418.98,104+63,12%,0.219,52000,0.74,0.97,6:00,1525,0.75000,100.000%,45.66,1.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3902.54,"Valve, Sta. 119+80, Valve 28",1501.03,46.90,Metal Loss Internal,33.78364612,-118.22513004,2.610
40006335,GROUP,10419.16,104+63,16%,0.219,52000,1.42,1.62,6:00,1525,0.75000,100.000%,45.84,1.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3902.71,"Valve, Sta. 119+80, Valve 28",1500.86,46.90,Metal Loss Internal,33.78364607,-118.22513062,2.610
40006336,GROUP,10419.49,104+64,19%,0.219,52000,3.50,1.16,6:00,1525,0.75000,100.000%,46.17,0.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3903.04,"Valve, Sta. 119+80, Valve 28",1500.53,46.90,Metal Loss Internal,33.78364599,-118.22513169,2.610
40006337,GROUP,10420.09,104+64,12%,0.219,52000,1.08,1.69,6:00,1525,0.75000,100.000%,46.77,0.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3903.64,"Valve, Sta. 119+80, Valve 28",1499.92,46.90,Metal Loss Internal,33.78364585,-118.22513366,2.610
3940,WELD,10420.22,104+65,,,,,,,,,,,,,,,,47.11,,33.78364581,-118.22513408,2.610
40006338,GROUP,10420.46,104+65,14%,0.219,52000,0.79,0.91,6:00,1525,0.75000,100.000%,0.24,46.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3904.01,"Valve, Sta. 119+80, Valve 28",1499.56,47.11,Metal Loss Internal,33.78364576,-118.22513486,2.610
40006339,GROUP,10420.73,104+65,11%,0.219,52000,1.13,0.76,5:45,1525,0.75000,100.000%,0.51,46.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3904.28,"Valve, Sta. 119+80, Valve 28",1499.29,47.11,Metal Loss Internal,33.78364569,-118.22513574,2.610
40006340,GROUP,10421.66,104+66,16%,0.219,52000,0.68,0.63,5:45,1525,0.75000,100.000%,1.44,45.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3905.22,"Valve, Sta. 119+80, Valve 28",1498.35,47.11,Metal Loss Internal,33.78364545,-118.22513880,2.610
40006341,GROUP,10422.29,104+67,16%,0.219,52000,0.47,0.33,6:00,1525,0.75000,100.000%,2.07,45.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3905.84,"Valve, Sta. 119+80, Valve 28",1497.73,47.11,Metal Loss Internal,33.78364530,-118.22514083,2.610
40006342,GROUP,10422.66,104+67,13%,0.219,52000,3.67,1.01,6:00,1525,0.75000,100.000%,2.44,44.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3906.22,"Valve, Sta. 119+80, Valve 28",1497.35,47.11,Metal Loss Internal,33.78364520,-118.22514207,2.610
40006343,GROUP,10423.27,104+68,12%,0.219,52000,1.58,0.71,5:45,1525,0.75000,100.000%,3.05,44.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3906.82,"Valve, Sta. 119+80, Valve 28",1496.74,47.11,Metal Loss Internal,33.78364505,-118.22514405,2.610
40006344,GROUP,10423.60,104+68,11%,0.219,52000,0.34,0.33,6:00,1525,0.75000,100.000%,3.38,43.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3907.15,"Valve, Sta. 119+80, Valve 28",1496.42,47.11,Metal Loss Internal,33.78364497,-118.22514512,2.610
40006345,GROUP,10424.39,104+69,20%,0.219,52000,2.24,0.73,5:45,1525,0.75000,100.000%,4.17,42.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3907.94,"Valve, Sta. 119+80, Valve 28",1495.63,47.11,Metal Loss Internal,33.78364477,-118.22514769,2.610
40006346,GROUP,10424.93,104+69,11%,0.219,52000,1.25,0.83,6:00,1525,0.75000,100.000%,4.71,42.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3908.48,"Valve, Sta. 119+80, Valve 28",1495.09,47.11,Metal Loss Internal,33.78364464,-118.22514945,2.610
40006347,GROUP,10425.33,104+70,18%,0.219,52000,0.39,0.42,6:15,1525,0.75000,100.000%,5.11,42.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3908.88,"Valve, Sta. 119+80, Valve 28",1494.69,47.11,Metal Loss Internal,33.78364454,-118.22515076,2.610
40006348,GROUP,10425.73,104+70,20%,0.219,52000,0.54,0.55,5:45,1525,0.75000,100.000%,5.51,41.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3909.28,"Valve, Sta. 119+80, Valve 28",1494.29,47.11,Metal Loss Internal,33.78364444,-118.22515208,2.610
40006349,GROUP,10426.53,104+71,13%,0.219,52000,0.57,0.55,6:00,1525,0.75000,100.000%,6.31,40.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3910.08,"Valve, Sta. 119+80, Valve 28",1493.48,47.11,Metal Loss Internal,33.78364424,-118.22515470,2.610
40006350,GROUP,10426.69,104+71,11%,0.219,52000,0.56,0.82,6:00,1525,0.75000,100.000%,6.47,40.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3910.24,"Valve, Sta. 119+80, Valve 28",1493.33,47.11,Metal Loss Internal,33.78364420,-118.22515522,2.610
40006351,GROUP,10426.90,104+71,14%,0.219,52000,0.45,0.44,6:00,1525,0.75000,100.000%,6.68,40.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3910.45,"Valve, Sta. 119+80, Valve 28",1493.11,47.11,Metal Loss Internal,33.78364415,-118.22515592,2.610
40006352,GROUP,10427.13,104+72,13%,0.219,52000,0.86,0.95,6:00,1525,0.75000,100.000%,6.91,40.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3910.68,"Valve, Sta. 119+80, Valve 28",1492.88,47.11,Metal Loss Internal,33.78364409,-118.22515667,2.610
40006353,GROUP,10427.50,104+72,12%,0.219,52000,0.47,0.33,6:00,1525,0.75000,100.000%,7.28,39.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3911.05,"Valve, Sta. 119+80, Valve 28",1492.52,47.11,Metal Loss Internal,33.78364400,-118.22515786,2.610
40006354,GROUP,10427.94,104+72,12%,0.219,52000,0.68,0.78,6:00,1525,0.75000,100.000%,7.72,39.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3911.49,"Valve, Sta. 119+80, Valve 28",1492.08,47.11,Metal Loss Internal,33.78364389,-118.22515931,2.610
40006355,GROUP,10428.78,104+73,12%,0.219,52000,0.56,0.36,6:00,1525,0.75000,100.000%,8.56,38.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3912.33,"Valve, Sta. 119+80, Valve 28",1491.24,47.11,Metal Loss Internal,33.78364369,-118.22516204,2.610
40006356,GROUP,10430.05,104+74,11%,0.219,52000,0.41,0.33,6:00,1525,0.75000,100.000%,9.82,37.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3913.60,"Valve, Sta. 119+80, Valve 28",1489.97,47.11,Metal Loss Internal,33.78364338,-118.22516619,2.620
40006357,GROUP,10431.18,104+76,15%,0.219,52000,0.48,0.48,6:00,1525,0.75000,100.000%,10.96,36.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3914.74,"Valve, Sta. 119+80, Valve 28",1488.83,47.11,Metal Loss Internal,33.78364309,-118.22516991,2.620
40006358,GROUP,10431.57,104+76,12%,0.219,52000,0.29,0.39,5:45,1525,0.75000,100.000%,11.35,35.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3915.12,"Valve, Sta. 119+80, Valve 28",1488.45,47.11,Metal Loss Internal,33.78364300,-118.22517117,2.620
40006359,GROUP,10431.83,104+76,12%,0.219,52000,0.44,0.86,6:00,1525,0.75000,100.000%,11.61,35.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3915.38,"Valve, Sta. 119+80, Valve 28",1488.19,47.11,Metal Loss Internal,33.78364294,-118.22517201,2.620
40006360,GROUP,10433.21,104+78,13%,0.219,52000,0.58,0.33,6:00,1525,0.75000,100.000%,12.99,34.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3916.76,"Valve, Sta. 119+80, Valve 28",1486.81,47.11,Metal Loss Internal,33.78364261,-118.22517653,2.630
40006361,GROUP,10433.47,104+78,18%,0.219,52000,0.47,0.44,6:00,1525,0.75000,100.000%,13.25,33.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3917.02,"Valve, Sta. 119+80, Valve 28",1486.55,47.11,Metal Loss Internal,33.78364254,-118.22517738,2.630
40006362,GROUP,10433.76,104+78,21%,0.219,52000,0.46,0.43,6:00,1525,0.75000,100.000%,13.54,33.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3917.31,"Valve, Sta. 119+80, Valve 28",1486.25,47.11,Metal Loss Internal,33.78364247,-118.22517834,2.630
40006363,GROUP,10434.92,104+79,24%,0.219,52000,0.48,0.43,6:00,1525,0.75000,100.000%,14.70,32.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3918.47,"Valve, Sta. 119+80, Valve 28",1485.10,47.11,Metal Loss Internal,33.78364219,-118.22518213,2.640
40006364,GROUP,10435.14,104+80,13%,0.219,52000,0.62,0.71,6:00,1525,0.75000,100.000%,14.92,32.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3918.70,"Valve, Sta. 119+80, Valve 28",1484.87,47.11,Metal Loss Internal,33.78364214,-118.22518286,2.640
40006365,GROUP,10435.55,104+80,12%,0.219,52000,0.71,0.52,5:45,1525,0.75000,100.000%,15.33,31.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3919.10,"Valve, Sta. 119+80, Valve 28",1484.47,47.11,Metal Loss Internal,33.78364204,-118.22518418,2.640
40006366,GROUP,10436.04,104+81,13%,0.219,52000,1.33,0.94,6:00,1525,0.75000,100.000%,15.82,31.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3919.59,"Valve, Sta. 119+80, Valve 28",1483.98,47.11,Metal Loss Internal,33.78364192,-118.22518578,2.640
40006367,GROUP,10436.43,104+81,12%,0.219,52000,0.56,0.57,5:45,1525,0.75000,100.000%,16.21,30.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3919.98,"Valve, Sta. 119+80, Valve 28",1483.58,47.11,Metal Loss Internal,33.78364183,-118.22518707,2.640
40006368,GROUP,10436.78,104+81,10%,0.219,52000,0.51,0.76,6:00,1525,0.75000,100.000%,16.56,30.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3920.33,"Valve, Sta. 119+80, Valve 28",1483.24,47.11,Metal Loss Internal,33.78364175,-118.22518820,2.650
40006369,GROUP,10436.95,104+81,12%,0.219,52000,0.34,0.33,6:00,1525,0.75000,100.000%,16.73,30.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3920.50,"Valve, Sta. 119+80, Valve 28",1483.07,47.11,Metal Loss Internal,33.78364171,-118.22518877,2.650
40006370,GROUP,10437.17,104+82,11%,0.219,52000,0.76,0.45,6:15,1525,0.75000,100.000%,16.95,30.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3920.72,"Valve, Sta. 119+80, Valve 28",1482.85,47.11,Metal Loss Internal,33.78364165,-118.22518946,2.650
40006371,GROUP,10437.37,104+82,17%,0.219,52000,1.70,1.34,6:00,1525,0.75000,100.000%,17.15,29.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3920.92,"Valve, Sta. 119+80, Valve 28",1482.65,47.11,Metal Loss Internal,33.78364160,-118.22519012,2.650
40006372,GROUP,10437.63,104+82,21%,0.219,52000,1.79,0.83,6:00,1525,0.75000,100.000%,17.41,29.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3921.18,"Valve, Sta. 119+80, Valve 28",1482.39,47.11,Metal Loss Internal,33.78364154,-118.22519098,2.650
40006373,GROUP,10438.32,104+83,11%,0.219,52000,0.65,0.33,6:00,1525,0.75000,100.000%,18.10,29.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3921.87,"Valve, Sta. 119+80, Valve 28",1481.69,47.11,Metal Loss Internal,33.78364138,-118.22519325,2.660
40006374,GROUP,10438.71,104+83,12%,0.219,52000,0.51,0.51,6:00,1525,0.75000,100.000%,18.49,28.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3922.26,"Valve, Sta. 119+80, Valve 28",1481.30,47.11,Metal Loss Internal,33.78364129,-118.22519452,2.660
40006375,GROUP,10439.57,104+84,13%,0.219,52000,1.74,0.80,5:45,1525,0.75000,100.000%,19.35,27.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3923.12,"Valve, Sta. 119+80, Valve 28",1480.45,47.11,Metal Loss Internal,33.78364109,-118.22519732,2.670
40006376,GROUP,10440.04,104+85,17%,0.219,52000,1.36,0.86,5:45,1525,0.75000,100.000%,19.82,27.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3923.59,"Valve, Sta. 119+80, Valve 28",1479.98,47.11,Metal Loss Internal,33.78364097,-118.22519886,2.670
40006377,GROUP,10440.41,104+85,11%,0.219,52000,0.26,0.33,5:45,1525,0.75000,100.000%,20.19,26.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3923.96,"Valve, Sta. 119+80, Valve 28",1479.61,47.11,Metal Loss Internal,33.78364088,-118.22520006,2.670
40006378,GROUP,10441.00,104+86,17%,0.219,52000,0.63,0.50,5:45,1525,0.75000,100.000%,20.78,26.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3924.56,"Valve, Sta. 119+80, Valve 28",1479.01,47.11,Metal Loss Internal,33.78364075,-118.22520202,2.680
40006379,GROUP,10441.42,104+86,11%,0.219,52000,0.47,0.40,5:45,1525,0.75000,100.000%,21.20,25.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3924.98,"Valve, Sta. 119+80, Valve 28",1478.59,47.11,Metal Loss Internal,33.78364064,-118.22520339,2.680
40006380,GROUP,10441.56,104+86,13%,0.219,52000,0.33,0.33,5:45,1525,0.75000,100.000%,21.34,25.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3925.12,"Valve, Sta. 119+80, Valve 28",1478.45,47.11,Metal Loss Internal,33.78364061,-118.22520384,2.680
40006381,GROUP,10441.68,104+86,10%,0.219,52000,0.50,0.87,6:00,1525,0.75000,100.000%,21.46,25.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3925.23,"Valve, Sta. 119+80, Valve 28",1478.33,47.11,Metal Loss Internal,33.78364058,-118.22520423,2.680
40006382,GROUP,10442.02,104+87,19%,0.219,52000,4.93,1.25,6:00,1525,0.75000,100.000%,21.80,25.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3925.58,"Valve, Sta. 119+80, Valve 28",1477.99,47.11,Metal Loss Internal,33.78364050,-118.22520535,2.690
40006383,GROUP,10442.38,104+87,12%,0.219,52000,0.34,0.41,5:45,1525,0.75000,100.000%,22.16,24.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3925.93,"Valve, Sta. 119+80, Valve 28",1477.64,47.11,Metal Loss Internal,33.78364042,-118.22520651,2.690
40006384,GROUP,10442.79,104+87,11%,0.219,52000,0.79,0.50,5:45,1525,0.75000,100.000%,22.57,24.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3926.34,"Valve, Sta. 119+80, Valve 28",1477.23,47.11,Metal Loss Internal,33.78364032,-118.22520785,2.690
40006385,GROUP,10443.22,104+88,12%,0.219,52000,0.65,0.87,6:00,1525,0.75000,100.000%,23.00,24.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3926.77,"Valve, Sta. 119+80, Valve 28",1476.80,47.11,Metal Loss Internal,33.78364022,-118.22520925,2.700
40006386,GROUP,10443.40,104+88,12%,0.219,52000,0.60,0.46,6:00,1525,0.75000,100.000%,23.18,23.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3926.95,"Valve, Sta. 119+80, Valve 28",1476.62,47.11,Metal Loss Internal,33.78364018,-118.22520985,2.700
40006387,GROUP,10443.79,104+88,14%,0.219,52000,0.92,0.73,5:45,1525,0.75000,100.000%,23.57,23.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3927.34,"Valve, Sta. 119+80, Valve 28",1476.23,47.11,Metal Loss Internal,33.78364009,-118.22521113,2.700
40006388,GROUP,10443.98,104+89,19%,0.219,52000,0.69,0.71,6:00,1525,0.75000,100.000%,23.76,23.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3927.53,"Valve, Sta. 119+80, Valve 28",1476.04,47.11,Metal Loss Internal,33.78364005,-118.22521174,2.700
40006389,GROUP,10444.47,104+89,12%,0.219,52000,0.98,1.04,6:00,1525,0.75000,100.000%,24.25,22.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3928.03,"Valve, Sta. 119+80, Valve 28",1475.54,47.11,Metal Loss Internal,33.78363993,-118.22521336,2.710
40006390,GROUP,10444.86,104+89,10%,0.219,52000,0.37,0.33,5:30,1525,0.75000,100.000%,24.64,22.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3928.41,"Valve, Sta. 119+80, Valve 28",1475.16,47.11,Metal Loss Internal,33.78363984,-118.22521463,2.710
40006391,GROUP,10445.63,104+90,11%,0.219,52000,0.62,0.56,6:00,1525,0.75000,100.000%,25.41,21.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3929.18,"Valve, Sta. 119+80, Valve 28",1474.39,47.11,Metal Loss Internal,33.78363966,-118.22521713,2.720
40006392,GROUP,10446.06,104+91,13%,0.219,52000,0.92,0.87,6:00,1525,0.75000,100.000%,25.84,21.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3929.61,"Valve, Sta. 119+80, Valve 28",1473.96,47.11,Metal Loss Internal,33.78363956,-118.22521853,2.720
40006393,GROUP,10446.50,104+91,19%,0.219,52000,0.48,0.56,5:45,1525,0.75000,100.000%,26.28,20.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3930.05,"Valve, Sta. 119+80, Valve 28",1473.52,47.11,Metal Loss Internal,33.78363946,-118.22521999,2.730
40006394,GROUP,10447.08,104+92,15%,0.219,52000,2.25,0.73,6:00,1525,0.75000,100.000%,26.86,20.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3930.63,"Valve, Sta. 119+80, Valve 28",1472.93,47.11,Metal Loss Internal,33.78363932,-118.22522189,2.730
40006395,GROUP,10447.46,104+92,14%,0.219,52000,0.66,0.42,6:00,1525,0.75000,100.000%,27.24,19.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3931.02,"Valve, Sta. 119+80, Valve 28",1472.55,47.11,Metal Loss Internal,33.78363923,-118.22522314,2.740
40006396,GROUP,10447.83,104+92,22%,0.219,52000,4.15,1.15,6:00,1525,0.75000,100.000%,27.61,19.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3931.38,"Valve, Sta. 119+80, Valve 28",1472.19,47.11,Metal Loss Internal,33.78363915,-118.22522433,2.740
40006397,GROUP,10448.31,104+93,13%,0.219,52000,1.64,0.37,6:00,1525,0.75000,100.000%,28.08,19.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3931.86,"Valve, Sta. 119+80, Valve 28",1471.71,47.11,Metal Loss Internal,33.78363904,-118.22522589,2.750
40006398,GROUP,10448.64,104+93,17%,0.219,52000,1.66,0.85,6:00,1525,0.75000,100.000%,28.42,18.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3932.19,"Valve, Sta. 119+80, Valve 28",1471.38,47.11,Metal Loss Internal,33.78363896,-118.22522697,2.750
40006399,GROUP,10449.03,104+94,12%,0.219,52000,0.60,0.33,6:00,1525,0.75000,100.000%,28.81,18.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3932.58,"Valve, Sta. 119+80, Valve 28",1470.99,47.11,Metal Loss Internal,33.78363887,-118.22522825,2.750
40006400,GROUP,10449.26,104+94,11%,0.219,52000,1.22,0.59,6:00,1525,0.75000,100.000%,29.04,18.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3932.81,"Valve, Sta. 119+80, Valve 28",1470.76,47.11,Metal Loss Internal,33.78363882,-118.22522901,2.760
40006401,GROUP,10449.56,104+94,11%,0.219,52000,0.49,0.40,6:00,1525,0.75000,100.000%,29.34,17.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3933.11,"Valve, Sta. 119+80, Valve 28",1470.46,47.11,Metal Loss Internal,33.78363875,-118.22523000,2.760
40006402,GROUP,10449.78,104+94,18%,0.219,52000,0.71,0.53,6:00,1525,0.75000,100.000%,29.56,17.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3933.34,"Valve, Sta. 119+80, Valve 28",1470.23,47.11,Metal Loss Internal,33.78363870,-118.22523072,2.760
40006403,GROUP,10450.13,104+95,11%,0.219,52000,0.37,0.44,5:45,1525,0.75000,100.000%,29.91,17.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3933.68,"Valve, Sta. 119+80, Valve 28",1469.88,47.11,Metal Loss Internal,33.78363862,-118.22523186,2.770
40006404,GROUP,10452.48,104+97,16%,0.219,52000,0.48,0.38,6:00,1525,0.75000,100.000%,32.26,14.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3936.03,"Valve, Sta. 119+80, Valve 28",1467.54,47.11,Metal Loss Internal,33.78363807,-118.22523953,2.790
40006405,GROUP,10453.76,104+98,13%,0.219,52000,0.39,0.46,5:45,1525,0.75000,100.000%,33.54,13.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3937.31,"Valve, Sta. 119+80, Valve 28",1466.26,47.11,Metal Loss Internal,33.78363778,-118.22524373,2.810
40006406,GROUP,10454.16,104+99,20%,0.219,52000,0.52,0.43,6:00,1525,0.75000,100.000%,33.94,13.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3937.71,"Valve, Sta. 119+80, Valve 28",1465.85,47.11,Metal Loss Internal,33.78363769,-118.22524505,2.810
40006407,GROUP,10454.89,105+00,10%,0.219,52000,0.48,0.33,5:45,1525,0.75000,100.000%,34.67,12.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3938.44,"Valve, Sta. 119+80, Valve 28",1465.13,47.11,Metal Loss Internal,33.78363752,-118.22524741,2.820
40006408,GROUP,10455.09,105+00,15%,0.219,52000,0.72,0.58,5:45,1525,0.75000,100.000%,34.87,12.24,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3938.64,"Valve, Sta. 119+80, Valve 28",1464.93,47.11,Metal Loss Internal,33.78363748,-118.22524807,2.820
40006409,GROUP,10456.20,105+01,16%,0.219,52000,0.75,0.52,5:45,1525,0.75000,100.000%,35.98,11.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3939.75,"Valve, Sta. 119+80, Valve 28",1463.82,47.11,Metal Loss Internal,33.78363722,-118.22525169,2.840
40006410,GROUP,10457.91,105+03,13%,0.219,52000,0.46,0.33,6:00,1525,0.75000,100.000%,37.69,9.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3941.46,"Valve, Sta. 119+80, Valve 28",1462.11,47.11,Metal Loss Internal,33.78363683,-118.22525728,2.860
40006411,GROUP,10459.33,105+04,13%,0.219,52000,0.52,0.44,5:45,1525,0.75000,100.000%,39.11,8.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3942.88,"Valve, Sta. 119+80, Valve 28",1460.69,47.11,Metal Loss Internal,33.78363650,-118.22526194,2.870
40006412,GROUP,10459.85,105+05,17%,0.219,52000,0.74,0.53,5:45,1525,0.75000,100.000%,39.63,7.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3943.41,"Valve, Sta. 119+80, Valve 28",1460.16,47.11,Metal Loss Internal,33.78363638,-118.22526365,2.880
40006413,GROUP,10460.54,105+05,18%,0.219,52000,1.19,1.05,6:00,1525,0.75000,100.000%,40.32,6.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3944.09,"Valve, Sta. 119+80, Valve 28",1459.48,47.11,Metal Loss Internal,33.78363622,-118.22526588,2.880
40006414,GROUP,10461.02,105+06,14%,0.219,52000,0.67,0.49,5:45,1525,0.75000,100.000%,40.80,6.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3944.57,"Valve, Sta. 119+80, Valve 28",1458.99,47.11,Metal Loss Internal,33.78363611,-118.22526747,2.890
40006415,GROUP,10461.77,105+07,13%,0.219,52000,0.64,0.56,5:45,1525,0.75000,100.000%,41.55,5.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3945.32,"Valve, Sta. 119+80, Valve 28",1458.25,47.11,Metal Loss Internal,33.78363594,-118.22526991,2.890
40006416,GROUP,10462.00,105+07,18%,0.219,52000,0.56,0.35,5:45,1525,0.75000,100.000%,41.78,5.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3945.56,"Valve, Sta. 119+80, Valve 28",1458.01,47.11,Metal Loss Internal,33.78363589,-118.22527069,2.890
40006417,GROUP,10462.34,105+07,17%,0.219,52000,1.38,0.48,6:00,1525,0.75000,100.000%,42.12,4.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3945.89,"Valve, Sta. 119+80, Valve 28",1457.67,47.11,Metal Loss Internal,33.78363581,-118.22527179,2.900
40006418,GROUP,10463.15,105+08,15%,0.219,52000,0.39,0.33,5:45,1525,0.75000,100.000%,42.93,4.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3946.71,"Valve, Sta. 119+80, Valve 28",1456.86,47.11,Metal Loss Internal,33.78363562,-118.22527445,2.910
40006419,GROUP,10463.84,105+09,13%,0.219,52000,0.31,0.53,6:00,1525,0.75000,100.000%,43.62,3.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3947.39,"Valve, Sta. 119+80, Valve 28",1456.18,47.11,Metal Loss Internal,33.78363547,-118.22527669,2.910
40006420,GROUP,10464.69,105+09,13%,0.219,52000,1.65,0.62,5:45,1525,0.75000,100.000%,44.47,2.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3948.24,"Valve, Sta. 119+80, Valve 28",1455.33,47.11,Metal Loss Internal,33.78363528,-118.22527947,2.910
40006421,GROUP,10465.14,105+10,14%,0.219,52000,0.28,0.33,5:45,1525,0.75000,100.000%,44.92,2.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3948.69,"Valve, Sta. 119+80, Valve 28",1454.88,47.11,Metal Loss Internal,33.78363518,-118.22528093,2.920
40006422,GROUP,10465.45,105+10,21%,0.219,52000,0.91,0.74,6:00,1525,0.75000,100.000%,45.23,1.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3949.00,"Valve, Sta. 119+80, Valve 28",1454.57,47.11,Metal Loss Internal,33.78363511,-118.22528196,2.920
40006423,GROUP,10465.87,105+11,13%,0.219,52000,0.32,0.33,6:00,1525,0.75000,100.000%,45.65,1.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3949.42,"Valve, Sta. 119+80, Valve 28",1454.15,47.11,Metal Loss Internal,33.78363501,-118.22528333,2.920
40006424,GROUP,10466.52,105+11,14%,0.219,52000,0.79,0.83,6:00,1525,0.75000,100.000%,46.30,0.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3950.07,"Valve, Sta. 119+80, Valve 28",1453.50,47.11,Metal Loss Internal,33.78363486,-118.22528546,2.920
40006425,GROUP,10466.96,105+12,21%,0.219,52000,0.67,0.66,5:45,1525,0.75000,100.000%,46.74,0.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3950.51,"Valve, Sta. 119+80, Valve 28",1453.06,47.11,Metal Loss Internal,33.78363476,-118.22528689,2.930
3950,WELD,10467.33,105+12,,,,,,,,,,,,,,,,47.20,,33.78363468,-118.22528811,2.930
40006426,GROUP,10468.96,105+14,11%,0.219,52000,0.33,0.35,6:00,1525,0.75000,100.000%,1.62,45.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3952.51,"Valve, Sta. 119+80, Valve 28",1451.06,47.20,Metal Loss Internal,33.78363429,-118.22529342,2.930
40006427,GROUP,10469.17,105+14,18%,0.219,52000,2.12,0.75,6:00,1525,0.75000,100.000%,1.84,45.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3952.72,"Valve, Sta. 119+80, Valve 28",1450.85,47.20,Metal Loss Internal,33.78363424,-118.22529412,2.930
40006428,GROUP,10469.65,105+14,29%,0.219,52000,0.67,0.67,6:00,1525,0.75000,100.000%,2.32,44.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3953.20,"Valve, Sta. 119+80, Valve 28",1450.37,47.20,Metal Loss Internal,33.78363412,-118.22529568,2.920
40006429,GROUP,10469.95,105+15,14%,0.219,52000,0.43,0.68,6:00,1525,0.75000,100.000%,2.62,44.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3953.51,"Valve, Sta. 119+80, Valve 28",1450.06,47.20,Metal Loss Internal,33.78363405,-118.22529669,2.920
40006430,GROUP,10470.16,105+15,13%,0.219,52000,1.09,0.77,5:45,1525,0.75000,100.000%,2.83,44.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3953.72,"Valve, Sta. 119+80, Valve 28",1449.85,47.20,Metal Loss Internal,33.78363400,-118.22529737,2.920
40006431,GROUP,10470.43,105+15,22%,0.219,52000,2.82,0.75,6:00,1525,0.75000,100.000%,3.09,44.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3953.98,"Valve, Sta. 119+80, Valve 28",1449.59,47.20,Metal Loss Internal,33.78363394,-118.22529823,2.920
40006432,GROUP,10470.79,105+16,13%,0.219,52000,0.65,0.77,6:00,1525,0.75000,100.000%,3.46,43.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3954.34,"Valve, Sta. 119+80, Valve 28",1449.23,47.20,Metal Loss Internal,33.78363385,-118.22529942,2.920
40006433,GROUP,10471.11,105+16,12%,0.219,52000,0.47,0.33,6:00,1525,0.75000,100.000%,3.78,43.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3954.66,"Valve, Sta. 119+80, Valve 28",1448.91,47.20,Metal Loss Internal,33.78363378,-118.22530047,2.920
40006434,GROUP,10471.28,105+16,14%,0.219,52000,1.25,1.01,6:00,1525,0.75000,100.000%,3.95,43.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3954.83,"Valve, Sta. 119+80, Valve 28",1448.74,47.20,Metal Loss Internal,33.78363373,-118.22530102,2.920
40006435,GROUP,10471.47,105+16,11%,0.219,52000,0.61,0.78,6:00,1525,0.75000,100.000%,4.13,43.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3955.02,"Valve, Sta. 119+80, Valve 28",1448.55,47.20,Metal Loss Internal,33.78363369,-118.22530163,2.920
40006436,GROUP,10471.68,105+17,13%,0.219,52000,0.91,0.91,6:00,1525,0.75000,100.000%,4.35,42.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3955.24,"Valve, Sta. 119+80, Valve 28",1448.33,47.20,Metal Loss Internal,33.78363364,-118.22530234,2.920
40006437,GROUP,10471.87,105+17,12%,0.219,52000,0.58,0.71,6:00,1525,0.75000,100.000%,4.53,42.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3955.42,"Valve, Sta. 119+80, Valve 28",1448.15,47.20,Metal Loss Internal,33.78363359,-118.22530293,2.920
40006438,GROUP,10472.26,105+17,13%,0.219,52000,1.30,0.93,6:00,1525,0.75000,100.000%,4.93,42.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3955.81,"Valve, Sta. 119+80, Valve 28",1447.76,47.20,Metal Loss Internal,33.78363350,-118.22530422,2.910
40006439,GROUP,10472.89,105+18,14%,0.219,52000,0.56,0.48,5:45,1525,0.75000,100.000%,5.56,41.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3956.44,"Valve, Sta. 119+80, Valve 28",1447.13,47.20,Metal Loss Internal,33.78363335,-118.22530628,2.910
40006440,GROUP,10473.12,105+18,10%,0.219,52000,0.70,0.52,6:00,1525,0.75000,100.000%,5.79,41.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3956.67,"Valve, Sta. 119+80, Valve 28",1446.90,47.20,Metal Loss Internal,33.78363330,-118.22530703,2.910
40006441,GROUP,10473.28,105+18,20%,0.219,52000,0.53,0.33,6:00,1525,0.75000,100.000%,5.95,41.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3956.83,"Valve, Sta. 119+80, Valve 28",1446.74,47.20,Metal Loss Internal,33.78363326,-118.22530756,2.910
40006442,GROUP,10473.44,105+18,19%,0.219,52000,0.58,0.68,5:45,1525,0.75000,100.000%,6.11,41.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3956.99,"Valve, Sta. 119+80, Valve 28",1446.57,47.20,Metal Loss Internal,33.78363322,-118.22530809,2.910
40006443,GROUP,10473.85,105+19,15%,0.219,52000,0.58,0.34,6:00,1525,0.75000,100.000%,6.52,40.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3957.40,"Valve, Sta. 119+80, Valve 28",1446.17,47.20,Metal Loss Internal,33.78363312,-118.22530942,2.900
40006444,GROUP,10474.11,105+19,14%,0.219,52000,1.43,0.56,5:45,1525,0.75000,100.000%,6.78,40.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3957.66,"Valve, Sta. 119+80, Valve 28",1445.91,47.20,Metal Loss Internal,33.78363306,-118.22531027,2.900
40006445,GROUP,10474.51,105+19,11%,0.219,52000,0.56,0.75,6:00,1525,0.75000,100.000%,7.18,40.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3958.07,"Valve, Sta. 119+80, Valve 28",1445.50,47.20,Metal Loss Internal,33.78363297,-118.22531159,2.900
40006446,GROUP,10474.81,105+20,10%,0.219,52000,0.44,0.34,5:45,1525,0.75000,100.000%,7.48,39.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3958.36,"Valve, Sta. 119+80, Valve 28",1445.20,47.20,Metal Loss Internal,33.78363289,-118.22531257,2.900
40006447,GROUP,10475.07,105+20,18%,0.219,52000,2.28,0.64,6:00,1525,0.75000,100.000%,7.73,39.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3958.62,"Valve, Sta. 119+80, Valve 28",1444.95,47.20,Metal Loss Internal,33.78363283,-118.22531340,2.890
40006448,GROUP,10475.42,105+20,16%,0.219,52000,0.41,0.35,5:45,1525,0.75000,100.000%,8.08,39.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3958.97,"Valve, Sta. 119+80, Valve 28",1444.60,47.20,Metal Loss Internal,33.78363275,-118.22531454,2.890
40006449,GROUP,10475.54,105+20,15%,0.219,52000,0.41,0.44,6:00,1525,0.75000,100.000%,8.21,38.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3959.09,"Valve, Sta. 119+80, Valve 28",1444.48,47.20,Metal Loss Internal,33.78363272,-118.22531494,2.890
40006450,GROUP,10475.72,105+21,13%,0.219,52000,0.82,0.59,5:45,1525,0.75000,100.000%,8.39,38.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3959.27,"Valve, Sta. 119+80, Valve 28",1444.30,47.20,Metal Loss Internal,33.78363267,-118.22531553,2.890
40006451,GROUP,10476.17,105+21,27%,0.219,52000,0.80,0.71,6:00,1525,0.75000,100.000%,8.84,38.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3959.72,"Valve, Sta. 119+80, Valve 28",1443.85,47.20,Metal Loss Internal,33.78363257,-118.22531700,2.890
40006452,GROUP,10476.62,105+22,10%,0.219,52000,0.68,0.72,6:00,1525,0.75000,100.000%,9.29,37.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3960.17,"Valve, Sta. 119+80, Valve 28",1443.40,47.20,Metal Loss Internal,33.78363246,-118.22531847,2.880
40006453,GROUP,10477.08,105+22,21%,0.219,52000,0.71,0.53,6:00,1525,0.75000,100.000%,9.74,37.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3960.63,"Valve, Sta. 119+80, Valve 28",1442.94,47.20,Metal Loss Internal,33.78363235,-118.22531997,2.880
40006454,GROUP,10477.98,105+23,12%,0.219,52000,1.79,0.35,5:45,1525,0.75000,100.000%,10.65,36.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3961.53,"Valve, Sta. 119+80, Valve 28",1442.04,47.20,Metal Loss Internal,33.78363213,-118.22532292,2.870
40006455,GROUP,10478.51,105+23,12%,0.219,52000,0.84,0.57,6:00,1525,0.75000,100.000%,11.18,36.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3962.06,"Valve, Sta. 119+80, Valve 28",1441.51,47.20,Metal Loss Internal,33.78363201,-118.22532466,2.860
40006456,GROUP,10481.25,105+26,17%,0.219,52000,0.78,0.44,6:00,1525,0.75000,100.000%,13.92,33.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3964.80,"Valve, Sta. 119+80, Valve 28",1438.77,47.20,Metal Loss Internal,33.78363135,-118.22533362,2.840
40006457,GROUP,10481.63,105+27,13%,0.219,52000,0.62,0.44,5:45,1525,0.75000,100.000%,14.30,32.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3965.18,"Valve, Sta. 119+80, Valve 28",1438.39,47.20,Metal Loss Internal,33.78363126,-118.22533485,2.830
40006458,GROUP,10482.54,105+28,11%,0.219,52000,0.52,0.53,5:45,1525,0.75000,100.000%,15.21,31.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3966.09,"Valve, Sta. 119+80, Valve 28",1437.48,47.20,Metal Loss Internal,33.78363105,-118.22533782,2.820
40006459,GROUP,10482.67,105+28,10%,0.219,52000,0.47,0.36,6:00,1525,0.75000,100.000%,15.34,31.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3966.22,"Valve, Sta. 119+80, Valve 28",1437.35,47.20,Metal Loss Internal,33.78363102,-118.22533825,2.820
40006460,GROUP,10483.49,105+28,25%,0.219,52000,0.65,0.48,5:45,1525,0.75000,100.000%,16.15,31.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3967.04,"Valve, Sta. 119+80, Valve 28",1436.53,47.20,Metal Loss Internal,33.78363082,-118.22534093,2.810
40006461,GROUP,10483.68,105+29,10%,0.219,52000,0.60,0.57,5:45,1525,0.75000,100.000%,16.34,30.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3967.23,"Valve, Sta. 119+80, Valve 28",1436.34,47.20,Metal Loss Internal,33.78363077,-118.22534155,2.810
40006462,GROUP,10486.49,105+32,10%,0.219,52000,0.72,0.36,6:00,1525,0.75000,100.000%,19.16,28.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3970.04,"Valve, Sta. 119+80, Valve 28",1433.53,47.20,Metal Loss Internal,33.78363011,-118.22535075,2.780
40006463,GROUP,10487.52,105+33,14%,0.219,52000,1.68,0.55,6:00,1525,0.75000,100.000%,20.18,27.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3971.07,"Valve, Sta. 119+80, Valve 28",1432.50,47.20,Metal Loss Internal,33.78362986,-118.22535410,2.770
40006464,GROUP,10488.14,105+33,14%,0.219,52000,0.65,0.39,5:45,1525,0.75000,100.000%,20.80,26.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3971.69,"Valve, Sta. 119+80, Valve 28",1431.88,47.20,Metal Loss Internal,33.78362971,-118.22535612,2.760
40006465,GROUP,10488.44,105+33,14%,0.219,52000,1.70,0.44,6:00,1525,0.75000,100.000%,21.11,26.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3971.99,"Valve, Sta. 119+80, Valve 28",1431.58,47.20,Metal Loss Internal,33.78362964,-118.22535712,2.760
40006466,GROUP,10490.22,105+35,10%,0.219,52000,0.64,0.46,6:00,1525,0.75000,100.000%,22.89,24.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3973.77,"Valve, Sta. 119+80, Valve 28",1429.80,47.20,Metal Loss Internal,33.78362922,-118.22536294,2.740
40006467,GROUP,10490.42,105+35,13%,0.219,52000,0.89,0.56,6:00,1525,0.75000,100.000%,23.09,24.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3973.97,"Valve, Sta. 119+80, Valve 28",1429.60,47.20,Metal Loss Internal,33.78362917,-118.22536360,2.740
40006468,GROUP,10490.88,105+36,12%,0.219,52000,0.51,0.54,5:45,1525,0.75000,100.000%,23.54,23.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3974.43,"Valve, Sta. 119+80, Valve 28",1429.14,47.20,Metal Loss Internal,33.78362907,-118.22536509,2.740
40006469,GROUP,10492.66,105+38,10%,0.219,52000,2.40,0.84,6:00,1525,0.75000,100.000%,25.33,21.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3976.21,"Valve, Sta. 119+80, Valve 28",1427.36,47.20,Metal Loss Internal,33.78362864,-118.22537092,2.720
40006470,GROUP,10492.97,105+38,12%,0.219,52000,0.64,0.54,6:00,1525,0.75000,100.000%,25.64,21.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3976.52,"Valve, Sta. 119+80, Valve 28",1427.05,47.20,Metal Loss Internal,33.78362857,-118.22537193,2.720
40006471,GROUP,10494.84,105+40,10%,0.219,52000,0.81,0.71,6:00,1525,0.75000,100.000%,27.51,19.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3978.39,"Valve, Sta. 119+80, Valve 28",1425.17,47.20,Metal Loss Internal,33.78362813,-118.22537806,2.700
40006472,GROUP,10495.15,105+40,13%,0.219,52000,1.10,0.98,6:00,1525,0.75000,100.000%,27.82,19.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3978.70,"Valve, Sta. 119+80, Valve 28",1424.87,47.20,Metal Loss Internal,33.78362805,-118.22537906,2.700
40006473,GROUP,10495.73,105+41,13%,0.219,52000,1.09,0.66,6:00,1525,0.75000,100.000%,28.39,18.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3979.28,"Valve, Sta. 119+80, Valve 28",1424.29,47.20,Metal Loss Internal,33.78362792,-118.22538094,2.700
40006474,GROUP,10497.10,105+42,21%,0.219,52000,0.82,0.50,5:45,1525,0.75000,100.000%,29.76,17.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3980.65,"Valve, Sta. 119+80, Valve 28",1422.92,47.20,Metal Loss Internal,33.78362759,-118.22538543,2.690
40006475,GROUP,10498.94,105+44,13%,0.219,52000,0.60,0.39,6:00,1525,0.75000,100.000%,31.60,15.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3982.49,"Valve, Sta. 119+80, Valve 28",1421.08,47.20,Metal Loss Internal,33.78362716,-118.22539144,2.680
40006476,GROUP,10499.18,105+44,24%,0.219,52000,0.76,0.53,6:00,1525,0.75000,100.000%,31.85,15.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3982.73,"Valve, Sta. 119+80, Valve 28",1420.84,47.20,Metal Loss Internal,33.78362710,-118.22539224,2.670
40006477,GROUP,10500.74,105+46,10%,0.219,52000,0.49,0.43,5:45,1525,0.75000,100.000%,33.41,13.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3984.30,"Valve, Sta. 119+80, Valve 28",1419.27,47.20,Metal Loss Internal,33.78362673,-118.22539736,2.670
40006478,GROUP,10501.34,105+47,15%,0.219,52000,0.95,0.86,6:00,1525,0.75000,100.000%,34.01,13.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3984.89,"Valve, Sta. 119+80, Valve 28",1418.68,47.20,Metal Loss Internal,33.78362659,-118.22539930,2.660
40006479,GROUP,10502.76,105+48,17%,0.219,52000,0.62,0.77,5:45,1525,0.75000,100.000%,35.43,11.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3986.31,"Valve, Sta. 119+80, Valve 28",1417.26,47.20,Metal Loss Internal,33.78362626,-118.22540396,2.660
40006480,GROUP,10503.64,105+49,18%,0.219,52000,0.51,0.35,5:45,1525,0.75000,100.000%,36.30,10.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3987.19,"Valve, Sta. 119+80, Valve 28",1416.38,47.20,Metal Loss Internal,33.78362606,-118.22540681,2.650
40006481,GROUP,10504.16,105+49,14%,0.219,52000,1.13,0.47,6:00,1525,0.75000,100.000%,36.83,10.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3987.71,"Valve, Sta. 119+80, Valve 28",1415.86,47.20,Metal Loss Internal,33.78362593,-118.22540852,2.650
40006482,GROUP,10504.34,105+50,16%,0.219,52000,0.64,0.47,6:00,1525,0.75000,100.000%,37.01,10.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3987.90,"Valve, Sta. 119+80, Valve 28",1415.67,47.20,Metal Loss Internal,33.78362589,-118.22540913,2.650
40006483,GROUP,10504.91,105+50,12%,0.219,52000,0.88,0.87,6:00,1525,0.75000,100.000%,37.57,9.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3988.46,"Valve, Sta. 119+80, Valve 28",1415.11,47.20,Metal Loss Internal,33.78362576,-118.22541096,2.650
40006484,GROUP,10505.35,105+51,17%,0.219,52000,0.72,0.70,6:00,1525,0.75000,100.000%,38.02,9.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3988.90,"Valve, Sta. 119+80, Valve 28",1414.67,47.20,Metal Loss Internal,33.78362566,-118.22541241,2.650
40006485,GROUP,10506.34,105+52,11%,0.219,52000,0.51,0.33,5:45,1525,0.75000,100.000%,39.00,8.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3989.89,"Valve, Sta. 119+80, Valve 28",1413.68,47.20,Metal Loss Internal,33.78362542,-118.22541563,2.640
40006486,GROUP,10507.11,105+52,10%,0.219,52000,0.36,0.33,5:45,1525,0.75000,100.000%,39.78,7.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3990.66,"Valve, Sta. 119+80, Valve 28",1412.91,47.20,Metal Loss Internal,33.78362525,-118.22541817,2.640
40006487,GROUP,10507.24,105+52,10%,0.219,52000,0.39,0.33,5:45,1525,0.75000,100.000%,39.91,7.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3990.79,"Valve, Sta. 119+80, Valve 28",1412.78,47.20,Metal Loss Internal,33.78362522,-118.22541860,2.640
40006488,GROUP,10507.60,105+53,11%,0.219,52000,0.51,0.38,6:00,1525,0.75000,100.000%,40.27,6.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3991.15,"Valve, Sta. 119+80, Valve 28",1412.41,47.20,Metal Loss Internal,33.78362513,-118.22541978,2.640
40006489,GROUP,10507.81,105+53,15%,0.219,52000,0.55,0.49,5:45,1525,0.75000,100.000%,40.48,6.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3991.36,"Valve, Sta. 119+80, Valve 28",1412.21,47.20,Metal Loss Internal,33.78362509,-118.22542045,2.640
40006490,GROUP,10508.08,105+53,13%,0.219,52000,0.45,0.34,5:45,1525,0.75000,100.000%,40.75,6.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3991.64,"Valve, Sta. 119+80, Valve 28",1411.93,47.20,Metal Loss Internal,33.78362502,-118.22542135,2.640
40006491,GROUP,10508.48,105+54,21%,0.219,52000,0.73,0.53,5:45,1525,0.75000,100.000%,41.15,6.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3992.03,"Valve, Sta. 119+80, Valve 28",1411.54,47.20,Metal Loss Internal,33.78362492,-118.22542265,2.640
40006492,GROUP,10509.08,105+54,15%,0.219,52000,0.56,0.71,6:00,1525,0.75000,100.000%,41.75,5.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3992.63,"Valve, Sta. 119+80, Valve 28",1410.94,47.20,Metal Loss Internal,33.78362478,-118.22542462,2.640
40006493,GROUP,10509.32,105+55,12%,0.219,52000,0.59,0.72,5:45,1525,0.75000,100.000%,41.99,5.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3992.87,"Valve, Sta. 119+80, Valve 28",1410.70,47.20,Metal Loss Internal,33.78362473,-118.22542540,2.640
40006494,GROUP,10509.44,105+55,12%,0.219,52000,0.30,0.33,6:00,1525,0.75000,100.000%,42.11,5.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3992.99,"Valve, Sta. 119+80, Valve 28",1410.58,47.20,Metal Loss Internal,33.78362470,-118.22542579,2.640
40006495,GROUP,10509.64,105+55,17%,0.219,52000,1.31,0.96,6:00,1525,0.75000,100.000%,42.31,4.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3993.20,"Valve, Sta. 119+80, Valve 28",1410.37,47.20,Metal Loss Internal,33.78362466,-118.22542646,2.640
40006496,GROUP,10509.82,105+55,10%,0.219,52000,0.60,0.70,6:00,1525,0.75000,100.000%,42.49,4.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3993.38,"Valve, Sta. 119+80, Valve 28",1410.19,47.20,Metal Loss Internal,33.78362461,-118.22542705,2.630
40006497,GROUP,10509.97,105+55,12%,0.219,52000,0.44,0.35,6:00,1525,0.75000,100.000%,42.64,4.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3993.52,"Valve, Sta. 119+80, Valve 28",1410.05,47.20,Metal Loss Internal,33.78362458,-118.22542752,2.630
40006498,GROUP,10510.71,105+56,14%,0.219,52000,1.23,1.13,6:00,1525,0.75000,100.000%,43.38,3.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3994.26,"Valve, Sta. 119+80, Valve 28",1409.31,47.20,Metal Loss Internal,33.78362441,-118.22542994,2.630
40006499,GROUP,10511.18,105+56,17%,0.219,52000,4.67,0.95,6:00,1525,0.75000,100.000%,43.85,3.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3994.73,"Valve, Sta. 119+80, Valve 28",1408.84,47.20,Metal Loss Internal,33.78362430,-118.22543148,2.630
40006500,GROUP,10512.19,105+57,14%,0.219,52000,0.79,0.67,6:00,1525,0.75000,100.000%,44.86,2.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3995.74,"Valve, Sta. 119+80, Valve 28",1407.83,47.20,Metal Loss Internal,33.78362407,-118.22543478,2.630
40006501,GROUP,10513.04,105+58,17%,0.219,52000,1.13,0.99,6:00,1525,0.75000,100.000%,45.71,1.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3996.59,"Valve, Sta. 119+80, Valve 28",1406.97,47.20,Metal Loss Internal,33.78362388,-118.22543757,2.630
40006502,GROUP,10513.68,105+59,15%,0.219,52000,0.73,0.54,6:00,1525,0.75000,100.000%,46.34,0.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3997.23,"Valve, Sta. 119+80, Valve 28",1406.34,47.20,Metal Loss Internal,33.78362373,-118.22543965,2.630
40006503,GROUP,10514.10,105+59,12%,0.219,52000,0.69,0.59,5:45,1525,0.75000,100.000%,46.77,0.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3997.65,"Valve, Sta. 119+80, Valve 28",1405.92,47.20,Metal Loss Internal,33.78362364,-118.22544102,2.630
3960,WELD,10514.53,105+60,,,,,,,,,,,,,,,,15.64,,33.78362354,-118.22544244,2.620
40006504,GROUP,10514.77,105+60,13%,0.219,52000,0.60,0.52,6:00,1525,0.75000,100.000%,0.24,15.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3998.32,"Valve, Sta. 119+80, Valve 28",1405.25,15.64,Metal Loss Internal,33.78362348,-118.22544323,2.620
40006505,GROUP,10514.99,105+60,11%,0.219,52000,0.70,0.43,5:45,1525,0.75000,100.000%,0.46,15.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3998.54,"Valve, Sta. 119+80, Valve 28",1405.03,15.64,Metal Loss Internal,33.78362343,-118.22544394,2.620
40006506,GROUP,10515.41,105+61,15%,0.219,52000,1.76,1.11,5:45,1525,0.75000,100.000%,0.88,14.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3998.96,"Valve, Sta. 119+80, Valve 28",1404.61,15.64,Metal Loss Internal,33.78362334,-118.22544532,2.620
