ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40006507,GROUP,10516.11,105+61,13%,0.219,52000,0.53,0.33,6:00,1525,0.75000,100.000%,1.58,14.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3999.67,"Valve, Sta. 119+80, Valve 28",1403.90,15.64,Metal Loss Internal,33.78362319,-118.22544761,2.610
40006508,GROUP,10516.32,105+62,12%,0.219,52000,0.48,0.36,6:00,1525,0.75000,100.000%,1.79,13.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",3999.87,"Valve, Sta. 119+80, Valve 28",1403.70,15.64,Metal Loss Internal,33.78362314,-118.22544829,2.610
40006509,GROUP,10516.52,105+62,18%,0.219,52000,0.82,0.47,6:00,1525,0.75000,100.000%,1.99,13.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4000.07,"Valve, Sta. 119+80, Valve 28",1403.50,15.64,Metal Loss Internal,33.78362309,-118.22544894,2.610
40006510,GROUP,10516.75,105+62,12%,0.219,52000,2.04,0.62,5:45,1525,0.75000,100.000%,2.21,13.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4000.30,"Valve, Sta. 119+80, Valve 28",1403.27,15.64,Metal Loss Internal,33.78362304,-118.22544969,2.610
40006511,GROUP,10517.09,105+62,15%,0.219,52000,0.61,0.66,6:00,1525,0.75000,100.000%,2.56,13.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4000.64,"Valve, Sta. 119+80, Valve 28",1402.93,15.64,Metal Loss Internal,33.78362296,-118.22545082,2.610
40006512,GROUP,10517.37,105+63,12%,0.219,52000,1.11,0.45,6:00,1525,0.75000,100.000%,2.84,12.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4000.92,"Valve, Sta. 119+80, Valve 28",1402.65,15.64,Metal Loss Internal,33.78362290,-118.22545172,2.600
40006513,GROUP,10517.63,105+63,24%,0.219,52000,1.78,0.83,6:00,1525,0.75000,100.000%,3.09,12.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4001.18,"Valve, Sta. 119+80, Valve 28",1402.39,15.64,Metal Loss Internal,33.78362285,-118.22545256,2.600
40006514,GROUP,10517.95,105+63,15%,0.219,52000,0.83,0.61,6:00,1525,0.75000,100.000%,3.42,12.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4001.50,"Valve, Sta. 119+80, Valve 28",1402.07,15.64,Metal Loss Internal,33.78362278,-118.22545362,2.600
40006515,GROUP,10518.19,105+64,10%,0.219,52000,0.39,0.33,6:00,1525,0.75000,100.000%,3.66,11.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4001.74,"Valve, Sta. 119+80, Valve 28",1401.83,15.64,Metal Loss Internal,33.78362272,-118.22545440,2.590
40006516,GROUP,10518.31,105+64,13%,0.219,52000,0.41,0.33,6:00,1525,0.75000,100.000%,3.78,11.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4001.86,"Valve, Sta. 119+80, Valve 28",1401.70,15.64,Metal Loss Internal,33.78362269,-118.22545481,2.590
40006517,GROUP,10518.44,105+64,18%,0.219,52000,0.45,0.56,6:00,1525,0.75000,100.000%,3.90,11.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4001.99,"Valve, Sta. 119+80, Valve 28",1401.58,15.64,Metal Loss Internal,33.78362267,-118.22545522,2.590
40006518,GROUP,10518.79,105+64,15%,0.219,52000,0.40,0.43,5:45,1525,0.75000,100.000%,4.25,11.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4002.34,"Valve, Sta. 119+80, Valve 28",1401.23,15.64,Metal Loss Internal,33.78362259,-118.22545636,2.590
40006519,GROUP,10518.94,105+64,17%,0.219,52000,0.83,0.64,6:00,1525,0.75000,100.000%,4.41,11.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4002.49,"Valve, Sta. 119+80, Valve 28",1401.07,15.64,Metal Loss Internal,33.78362256,-118.22545687,2.590
40006520,GROUP,10519.24,105+65,18%,0.219,52000,0.59,0.49,6:00,1525,0.75000,100.000%,4.71,10.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4002.79,"Valve, Sta. 119+80, Valve 28",1400.78,15.64,Metal Loss Internal,33.78362249,-118.22545784,2.590
40006521,GROUP,10519.66,105+65,15%,0.219,52000,0.56,0.52,6:00,1525,0.75000,100.000%,5.12,10.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4003.21,"Valve, Sta. 119+80, Valve 28",1400.36,15.64,Metal Loss Internal,33.78362240,-118.22545920,2.580
40006522,GROUP,10519.99,105+65,16%,0.219,52000,3.44,1.30,6:00,1525,0.75000,100.000%,5.46,10.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4003.54,"Valve, Sta. 119+80, Valve 28",1400.03,15.64,Metal Loss Internal,33.78362232,-118.22546029,2.580
40006523,GROUP,10520.25,105+66,14%,0.219,52000,0.60,0.43,5:45,1525,0.75000,100.000%,5.72,9.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4003.80,"Valve, Sta. 119+80, Valve 28",1399.76,15.64,Metal Loss Internal,33.78362226,-118.22546116,2.580
40006524,GROUP,10520.71,105+66,22%,0.219,52000,1.70,1.14,6:00,1525,0.75000,100.000%,6.18,9.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4004.27,"Valve, Sta. 119+80, Valve 28",1399.30,15.64,Metal Loss Internal,33.78362216,-118.22546267,2.570
40006525,GROUP,10521.02,105+66,15%,0.219,52000,2.60,0.76,6:00,1525,0.75000,100.000%,6.49,9.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4004.57,"Valve, Sta. 119+80, Valve 28",1399.00,15.64,Metal Loss Internal,33.78362210,-118.22546367,2.570
40006526,GROUP,10521.46,105+67,24%,0.219,52000,1.12,1.16,6:00,1525,0.75000,100.000%,6.92,8.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4005.01,"Valve, Sta. 119+80, Valve 28",1398.56,15.64,Metal Loss Internal,33.78362200,-118.22546509,2.560
40006527,GROUP,10521.66,105+67,10%,0.219,52000,0.45,0.33,6:00,1525,0.75000,100.000%,7.13,8.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4005.21,"Valve, Sta. 119+80, Valve 28",1398.35,15.64,Metal Loss Internal,33.78362195,-118.22546577,2.560
40006528,GROUP,10521.89,105+67,13%,0.219,52000,0.45,0.53,6:00,1525,0.75000,100.000%,7.35,8.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4005.44,"Valve, Sta. 119+80, Valve 28",1398.13,15.64,Metal Loss Internal,33.78362190,-118.22546650,2.560
40006529,GROUP,10522.37,105+68,15%,0.219,52000,2.10,1.27,6:00,1525,0.75000,100.000%,7.83,7.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4005.92,"Valve, Sta. 119+80, Valve 28",1397.65,15.64,Metal Loss Internal,33.78362179,-118.22546807,2.560
40006530,GROUP,10522.64,105+68,14%,0.219,52000,0.66,0.56,5:45,1525,0.75000,100.000%,8.11,7.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4006.19,"Valve, Sta. 119+80, Valve 28",1397.38,15.64,Metal Loss Internal,33.78362173,-118.22546896,2.560
40006531,GROUP,10522.81,105+68,11%,0.219,52000,0.66,0.79,6:00,1525,0.75000,100.000%,8.28,7.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4006.36,"Valve, Sta. 119+80, Valve 28",1397.20,15.64,Metal Loss Internal,33.78362169,-118.22546953,2.550
40006532,GROUP,10523.62,105+69,13%,0.219,52000,0.45,0.33,6:00,1525,0.75000,100.000%,9.09,6.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4007.17,"Valve, Sta. 119+80, Valve 28",1396.40,15.64,Metal Loss Internal,33.78362151,-118.22547216,2.550
40006533,GROUP,10524.06,105+69,12%,0.219,52000,1.12,1.10,6:00,1525,0.75000,100.000%,9.53,6.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4007.61,"Valve, Sta. 119+80, Valve 28",1395.96,15.64,Metal Loss Internal,33.78362141,-118.22547362,2.540
40006534,GROUP,10525.84,105+71,14%,0.219,52000,0.52,0.48,6:00,1525,0.75000,100.000%,11.31,4.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4009.39,"Valve, Sta. 119+80, Valve 28",1394.18,15.64,Metal Loss Internal,33.78362101,-118.22547943,2.530
40006535,GROUP,10526.27,105+72,20%,0.219,52000,1.60,0.89,6:00,1525,0.75000,100.000%,11.74,3.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4009.82,"Valve, Sta. 119+80, Valve 28",1393.75,15.64,Metal Loss Internal,33.78362091,-118.22548085,2.520
40006536,GROUP,10527.28,105+73,14%,0.219,52000,0.65,0.64,5:45,1525,0.75000,100.000%,12.75,2.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4010.84,"Valve, Sta. 119+80, Valve 28",1392.73,15.64,Metal Loss Internal,33.78362068,-118.22548415,2.520
40006537,GROUP,10527.55,105+73,11%,0.219,52000,0.44,0.52,5:45,1525,0.75000,100.000%,13.01,2.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4011.10,"Valve, Sta. 119+80, Valve 28",1392.47,15.64,Metal Loss Internal,33.78362062,-118.22548501,2.510
40006538,GROUP,10528.25,105+74,14%,0.219,52000,0.53,0.36,6:00,1525,0.75000,100.000%,13.71,1.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4011.80,"Valve, Sta. 119+80, Valve 28",1391.77,15.64,Metal Loss Internal,33.78362046,-118.22548730,2.510
40006539,GROUP,10528.60,105+74,16%,0.219,52000,0.46,0.41,6:00,1525,0.75000,100.000%,14.07,1.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4012.15,"Valve, Sta. 119+80, Valve 28",1391.42,15.64,Metal Loss Internal,33.78362038,-118.22548845,2.510
40006540,GROUP,10529.02,105+74,22%,0.219,52000,0.77,1.15,6:00,1525,0.75000,100.000%,14.48,1.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4012.57,"Valve, Sta. 119+80, Valve 28",1391.00,15.64,Metal Loss Internal,33.78362029,-118.22548982,2.500
40006541,GROUP,10529.31,105+75,10%,0.219,52000,0.47,0.42,6:00,1525,0.75000,100.000%,14.78,0.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4012.86,"Valve, Sta. 119+80, Valve 28",1390.70,15.64,Metal Loss Internal,33.78362022,-118.22549079,2.500
40006542,GROUP,10529.96,105+75,12%,0.219,52000,0.94,0.92,6:00,1525,0.75000,100.000%,15.43,0.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4013.51,"Valve, Sta. 119+80, Valve 28",1390.06,15.64,Metal Loss Internal,33.78362007,-118.22549291,2.500
3970,WELD,10530.17,105+76,,,,,,,,,,,,,,,,47.35,,33.78362002,-118.22549359,2.500
40006543,GROUP,10530.39,105+76,16%,0.219,52000,0.53,0.41,6:00,1525,0.75000,100.000%,0.22,47.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4013.94,"Valve, Sta. 119+80, Valve 28",1389.63,47.35,Metal Loss Internal,33.78361997,-118.22549430,2.500
40006544,GROUP,10530.52,105+76,11%,0.219,52000,0.47,0.35,6:00,1525,0.75000,100.000%,0.35,47.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4014.07,"Valve, Sta. 119+80, Valve 28",1389.50,47.35,Metal Loss Internal,33.78361994,-118.22549473,2.500
40006545,GROUP,10530.88,105+76,13%,0.219,52000,0.46,0.43,6:00,1525,0.75000,100.000%,0.71,46.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4014.43,"Valve, Sta. 119+80, Valve 28",1389.14,47.35,Metal Loss Internal,33.78361986,-118.22549592,2.490
40006546,GROUP,10531.51,105+77,11%,0.219,52000,0.48,0.36,6:00,1525,0.75000,100.000%,1.34,46.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4015.06,"Valve, Sta. 119+80, Valve 28",1388.51,47.35,Metal Loss Internal,33.78361972,-118.22549797,2.490
40006547,GROUP,10531.85,105+77,12%,0.219,52000,0.42,0.45,6:00,1525,0.75000,100.000%,1.68,45.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4015.40,"Valve, Sta. 119+80, Valve 28",1388.17,47.35,Metal Loss Internal,33.78361964,-118.22549907,2.490
40006548,GROUP,10532.86,105+78,12%,0.219,52000,0.69,0.58,6:00,1525,0.75000,100.000%,2.69,44.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4016.41,"Valve, Sta. 119+80, Valve 28",1387.16,47.35,Metal Loss Internal,33.78361940,-118.22550239,2.480
40006549,GROUP,10533.29,105+79,10%,0.219,52000,0.38,0.38,6:00,1525,0.75000,100.000%,3.12,44.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4016.84,"Valve, Sta. 119+80, Valve 28",1386.73,47.35,Metal Loss Internal,33.78361930,-118.22550379,2.480
40006550,GROUP,10534.05,105+80,11%,0.219,52000,0.71,0.67,6:00,1525,0.75000,100.000%,3.88,43.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4017.60,"Valve, Sta. 119+80, Valve 28",1385.96,47.35,Metal Loss Internal,33.78361913,-118.22550629,2.480
40006551,GROUP,10534.78,105+80,10%,0.219,52000,1.58,0.77,5:45,1525,0.75000,100.000%,4.61,42.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4018.33,"Valve, Sta. 119+80, Valve 28",1385.24,47.35,Metal Loss Internal,33.78361895,-118.22550866,2.470
40006552,GROUP,10535.01,105+81,14%,0.219,52000,0.41,0.45,6:00,1525,0.75000,100.000%,4.84,42.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4018.56,"Valve, Sta. 119+80, Valve 28",1385.01,47.35,Metal Loss Internal,33.78361890,-118.22550941,2.470
40006553,GROUP,10535.46,105+81,11%,0.219,52000,2.89,0.69,6:00,1525,0.75000,100.000%,5.29,42.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4019.01,"Valve, Sta. 119+80, Valve 28",1384.56,47.35,Metal Loss Internal,33.78361879,-118.22551089,2.470
40006554,GROUP,10535.76,105+81,11%,0.219,52000,0.73,0.84,6:00,1525,0.75000,100.000%,5.59,41.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4019.31,"Valve, Sta. 119+80, Valve 28",1384.26,47.35,Metal Loss Internal,33.78361873,-118.22551188,2.470
40006555,GROUP,10536.09,105+82,16%,0.219,52000,0.41,0.48,6:00,1525,0.75000,100.000%,5.92,41.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4019.64,"Valve, Sta. 119+80, Valve 28",1383.93,47.35,Metal Loss Internal,33.78361865,-118.22551294,2.470
40006556,GROUP,10536.37,105+82,23%,0.219,52000,2.38,0.70,6:00,1525,0.75000,100.000%,6.20,41.15,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4019.92,"Valve, Sta. 119+80, Valve 28",1383.65,47.35,Metal Loss Internal,33.78361859,-118.22551387,2.470
40006557,GROUP,10536.62,105+82,19%,0.219,52000,1.07,1.56,6:00,1525,0.75000,100.000%,6.45,40.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4020.17,"Valve, Sta. 119+80, Valve 28",1383.40,47.35,Metal Loss Internal,33.78361853,-118.22551468,2.460
40006558,GROUP,10536.95,105+82,12%,0.219,52000,0.59,0.70,6:00,1525,0.75000,100.000%,6.78,40.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4020.50,"Valve, Sta. 119+80, Valve 28",1383.07,47.35,Metal Loss Internal,33.78361845,-118.22551575,2.460
40006559,GROUP,10537.76,105+83,11%,0.219,52000,0.63,0.76,6:00,1525,0.75000,100.000%,7.59,39.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4021.31,"Valve, Sta. 119+80, Valve 28",1382.26,47.35,Metal Loss Internal,33.78361826,-118.22551840,2.460
40006560,GROUP,10538.62,105+84,11%,0.219,52000,1.16,1.40,6:00,1525,0.75000,100.000%,8.45,38.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4022.17,"Valve, Sta. 119+80, Valve 28",1381.40,47.35,Metal Loss Internal,33.78361806,-118.22552123,2.460
40006561,GROUP,10538.80,105+84,14%,0.219,52000,0.60,0.79,6:00,1525,0.75000,100.000%,8.63,38.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4022.35,"Valve, Sta. 119+80, Valve 28",1381.22,47.35,Metal Loss Internal,33.78361802,-118.22552181,2.460
40006562,GROUP,10539.26,105+85,28%,0.219,52000,2.50,1.18,6:00,1525,0.75000,100.000%,9.09,38.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4022.81,"Valve, Sta. 119+80, Valve 28",1380.76,47.35,Metal Loss Internal,33.78361792,-118.22552331,2.460
40006563,GROUP,10540.35,105+86,13%,0.219,52000,0.75,0.71,5:45,1525,0.75000,100.000%,10.18,37.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4023.90,"Valve, Sta. 119+80, Valve 28",1379.67,47.35,Metal Loss Internal,33.78361767,-118.22552689,2.450
40006564,GROUP,10540.91,105+86,10%,0.219,52000,0.57,0.39,5:45,1525,0.75000,100.000%,10.75,36.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4024.47,"Valve, Sta. 119+80, Valve 28",1379.10,47.35,Metal Loss Internal,33.78361754,-118.22552873,2.450
40006565,GROUP,10542.22,105+88,11%,0.219,52000,0.49,0.33,6:00,1525,0.75000,100.000%,12.05,35.30,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4025.77,"Valve, Sta. 119+80, Valve 28",1377.80,47.35,Metal Loss Internal,33.78361724,-118.22553299,2.450
40006566,GROUP,10542.47,105+88,19%,0.219,52000,0.66,0.70,5:45,1525,0.75000,100.000%,12.30,35.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4026.03,"Valve, Sta. 119+80, Valve 28",1377.54,47.35,Metal Loss Internal,33.78361718,-118.22553383,2.450
40006567,GROUP,10542.85,105+88,15%,0.219,52000,0.48,0.51,6:00,1525,0.75000,100.000%,12.69,34.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4026.41,"Valve, Sta. 119+80, Valve 28",1377.16,47.35,Metal Loss Internal,33.78361709,-118.22553507,2.450
40006568,GROUP,10543.23,105+89,10%,0.219,52000,0.83,0.66,5:45,1525,0.75000,100.000%,13.06,34.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4026.78,"Valve, Sta. 119+80, Valve 28",1376.79,47.35,Metal Loss Internal,33.78361701,-118.22553629,2.450
40006569,GROUP,10543.79,105+89,12%,0.219,52000,0.55,0.48,6:00,1525,0.75000,100.000%,13.62,33.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4027.34,"Valve, Sta. 119+80, Valve 28",1376.23,47.35,Metal Loss Internal,33.78361688,-118.22553814,2.450
40006570,GROUP,10544.05,105+90,17%,0.219,52000,0.81,0.75,6:00,1525,0.75000,100.000%,13.89,33.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4027.61,"Valve, Sta. 119+80, Valve 28",1375.96,47.35,Metal Loss Internal,33.78361682,-118.22553900,2.450
40006571,GROUP,10545.30,105+91,15%,0.219,52000,2.19,1.06,6:00,1525,0.75000,100.000%,15.13,32.22,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4028.85,"Valve, Sta. 119+80, Valve 28",1374.72,47.35,Metal Loss Internal,33.78361654,-118.22554306,2.450
40006572,GROUP,10546.50,105+92,11%,0.219,52000,0.48,0.37,5:45,1525,0.75000,100.000%,16.33,31.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4030.05,"Valve, Sta. 119+80, Valve 28",1373.52,47.35,Metal Loss Internal,33.78361626,-118.22554699,2.450
40006573,GROUP,10547.65,105+93,11%,0.219,52000,0.63,1.01,6:00,1525,0.75000,100.000%,17.48,29.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4031.20,"Valve, Sta. 119+80, Valve 28",1372.37,47.35,Metal Loss Internal,33.78361600,-118.22555076,2.440
40006574,GROUP,10548.76,105+94,12%,0.219,52000,0.58,0.45,6:00,1525,0.75000,100.000%,18.59,28.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4032.31,"Valve, Sta. 119+80, Valve 28",1371.26,47.35,Metal Loss Internal,33.78361575,-118.22555438,2.440
40006575,GROUP,10548.89,105+95,10%,0.219,52000,0.25,0.43,6:00,1525,0.75000,100.000%,18.72,28.63,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4032.44,"Valve, Sta. 119+80, Valve 28",1371.13,47.35,Metal Loss Internal,33.78361571,-118.22555481,2.440
40006576,GROUP,10549.21,105+95,13%,0.219,52000,2.31,1.03,5:45,1525,0.75000,100.000%,19.04,28.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4032.76,"Valve, Sta. 119+80, Valve 28",1370.81,47.35,Metal Loss Internal,33.78361564,-118.22555585,2.440
40006577,GROUP,10549.80,105+95,13%,0.219,52000,1.36,1.03,6:00,1525,0.75000,100.000%,19.63,27.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4033.35,"Valve, Sta. 119+80, Valve 28",1370.22,47.35,Metal Loss Internal,33.78361551,-118.22555778,2.440
40006578,GROUP,10550.34,105+96,14%,0.219,52000,1.91,1.10,6:00,1525,0.75000,100.000%,20.17,27.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4033.89,"Valve, Sta. 119+80, Valve 28",1369.68,47.35,Metal Loss Internal,33.78361538,-118.22555956,2.440
40006579,GROUP,10550.92,105+97,13%,0.219,52000,0.50,0.83,6:00,1525,0.75000,100.000%,20.75,26.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4034.47,"Valve, Sta. 119+80, Valve 28",1369.10,47.35,Metal Loss Internal,33.78361525,-118.22556146,2.440
40006580,GROUP,10553.81,106+00,16%,0.219,52000,0.53,0.69,5:45,1525,0.75000,100.000%,23.64,23.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4037.36,"Valve, Sta. 119+80, Valve 28",1366.21,47.35,Metal Loss Internal,33.78361460,-118.22557090,2.430
40006581,GROUP,10555.57,106+01,18%,0.219,52000,2.09,1.18,6:00,1525,0.75000,100.000%,25.40,21.95,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4039.12,"Valve, Sta. 119+80, Valve 28",1364.45,47.35,Metal Loss Internal,33.78361420,-118.22557667,2.430
40006582,GROUP,10556.13,106+02,11%,0.219,52000,0.59,0.81,5:45,1525,0.75000,100.000%,25.97,21.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4039.69,"Valve, Sta. 119+80, Valve 28",1363.88,47.35,Metal Loss Internal,33.78361407,-118.22557851,2.430
40006583,GROUP,10556.34,106+02,14%,0.219,52000,0.84,1.09,6:00,1525,0.75000,100.000%,26.17,21.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4039.89,"Valve, Sta. 119+80, Valve 28",1363.68,47.35,Metal Loss Internal,33.78361403,-118.22557918,2.430
40006584,GROUP,10557.68,106+03,22%,0.219,52000,0.48,0.57,6:00,1525,0.75000,100.000%,27.51,19.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4041.23,"Valve, Sta. 119+80, Valve 28",1362.34,47.35,Metal Loss Internal,33.78361373,-118.22558355,2.430
40006585,GROUP,10558.49,106+04,11%,0.219,52000,0.40,0.33,5:45,1525,0.75000,100.000%,28.32,19.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4042.04,"Valve, Sta. 119+80, Valve 28",1361.53,47.35,Metal Loss Internal,33.78361354,-118.22558621,2.420
40006586,GROUP,10558.64,106+04,13%,0.219,52000,0.49,0.44,5:45,1525,0.75000,100.000%,28.47,18.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4042.19,"Valve, Sta. 119+80, Valve 28",1361.38,47.35,Metal Loss Internal,33.78361351,-118.22558671,2.420
40006587,GROUP,10558.99,106+05,14%,0.219,52000,0.71,0.43,5:45,1525,0.75000,100.000%,28.82,18.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4042.54,"Valve, Sta. 119+80, Valve 28",1361.03,47.35,Metal Loss Internal,33.78361343,-118.22558784,2.420
40006588,GROUP,10559.41,106+05,15%,0.219,52000,0.70,0.48,5:45,1525,0.75000,100.000%,29.24,18.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4042.96,"Valve, Sta. 119+80, Valve 28",1360.61,47.35,Metal Loss Internal,33.78361334,-118.22558923,2.420
40006589,GROUP,10559.70,106+05,15%,0.219,52000,0.68,0.56,5:45,1525,0.75000,100.000%,29.54,17.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4043.26,"Valve, Sta. 119+80, Valve 28",1360.31,47.35,Metal Loss Internal,33.78361327,-118.22559018,2.420
40006590,GROUP,10559.86,106+06,11%,0.219,52000,0.29,0.37,5:45,1525,0.75000,100.000%,29.69,17.66,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4043.41,"Valve, Sta. 119+80, Valve 28",1360.16,47.35,Metal Loss Internal,33.78361324,-118.22559068,2.420
40006591,GROUP,10560.20,106+06,16%,0.219,52000,0.56,0.68,6:00,1525,0.75000,100.000%,30.03,17.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4043.75,"Valve, Sta. 119+80, Valve 28",1359.82,47.35,Metal Loss Internal,33.78361316,-118.22559181,2.420
40006592,GROUP,10560.64,106+06,12%,0.219,52000,0.62,0.47,6:00,1525,0.75000,100.000%,30.47,16.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4044.19,"Valve, Sta. 119+80, Valve 28",1359.38,47.35,Metal Loss Internal,33.78361306,-118.22559325,2.420
40006593,GROUP,10561.74,106+08,11%,0.219,52000,0.51,0.33,5:45,1525,0.75000,100.000%,31.57,15.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4045.30,"Valve, Sta. 119+80, Valve 28",1358.27,47.35,Metal Loss Internal,33.78361282,-118.22559686,2.410
40006594,GROUP,10561.95,106+08,16%,0.219,52000,0.48,0.44,5:45,1525,0.75000,100.000%,31.78,15.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4045.50,"Valve, Sta. 119+80, Valve 28",1358.07,47.35,Metal Loss Internal,33.78361277,-118.22559752,2.410
40006595,GROUP,10562.44,106+08,13%,0.219,52000,0.57,0.42,5:45,1525,0.75000,100.000%,32.27,15.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4045.99,"Valve, Sta. 119+80, Valve 28",1357.58,47.35,Metal Loss Internal,33.78361267,-118.22559914,2.410
40006596,GROUP,10562.66,106+08,11%,0.219,52000,0.44,0.49,6:00,1525,0.75000,100.000%,32.49,14.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4046.21,"Valve, Sta. 119+80, Valve 28",1357.36,47.35,Metal Loss Internal,33.78361262,-118.22559986,2.410
40006597,GROUP,10563.78,106+10,12%,0.219,52000,0.61,0.76,6:00,1525,0.75000,100.000%,33.61,13.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4047.33,"Valve, Sta. 119+80, Valve 28",1356.24,47.35,Metal Loss Internal,33.78361237,-118.22560350,2.410
40006598,GROUP,10565.25,106+11,11%,0.219,52000,0.43,0.81,6:00,1525,0.75000,100.000%,35.08,12.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4048.80,"Valve, Sta. 119+80, Valve 28",1354.77,47.35,Metal Loss Internal,33.78361205,-118.22560831,2.400
40006599,GROUP,10565.87,106+12,12%,0.219,52000,0.61,0.54,6:00,1525,0.75000,100.000%,35.70,11.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4049.42,"Valve, Sta. 119+80, Valve 28",1354.15,47.35,Metal Loss Internal,33.78361191,-118.22561035,2.400
40006600,GROUP,10566.01,106+12,12%,0.219,52000,0.40,0.50,6:15,1525,0.75000,100.000%,35.84,11.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4049.56,"Valve, Sta. 119+80, Valve 28",1354.01,47.35,Metal Loss Internal,33.78361188,-118.22561082,2.400
40006601,GROUP,10566.98,106+13,15%,0.219,52000,1.84,1.04,5:45,1525,0.75000,100.000%,36.81,10.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4050.53,"Valve, Sta. 119+80, Valve 28",1353.04,47.35,Metal Loss Internal,33.78361166,-118.22561399,2.400
40006602,GROUP,10567.20,106+13,12%,0.219,52000,0.42,0.50,6:00,1525,0.75000,100.000%,37.03,10.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4050.75,"Valve, Sta. 119+80, Valve 28",1352.82,47.35,Metal Loss Internal,33.78361161,-118.22561469,2.400
40006603,GROUP,10567.33,106+13,20%,0.219,52000,0.77,0.73,5:45,1525,0.75000,100.000%,37.17,10.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4050.89,"Valve, Sta. 119+80, Valve 28",1352.68,47.35,Metal Loss Internal,33.78361158,-118.22561515,2.400
40006604,GROUP,10567.78,106+14,21%,0.219,52000,0.68,0.55,6:00,1525,0.75000,100.000%,37.61,9.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4051.33,"Valve, Sta. 119+80, Valve 28",1352.24,47.35,Metal Loss Internal,33.78361149,-118.22561660,2.400
40006605,GROUP,10568.10,106+14,12%,0.219,52000,0.91,1.05,5:45,1525,0.75000,100.000%,37.93,9.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4051.65,"Valve, Sta. 119+80, Valve 28",1351.92,47.35,Metal Loss Internal,33.78361141,-118.22561764,2.400
40006606,GROUP,10568.41,106+14,13%,0.219,52000,0.38,0.35,5:30,1525,0.75000,100.000%,38.24,9.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4051.96,"Valve, Sta. 119+80, Valve 28",1351.61,47.35,Metal Loss Internal,33.78361134,-118.22561866,2.400
40006607,GROUP,10568.70,106+15,19%,0.219,52000,0.81,1.91,5:45,1525,0.75000,100.000%,38.53,8.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4052.25,"Valve, Sta. 119+80, Valve 28",1351.31,47.35,Metal Loss Internal,33.78361128,-118.22561962,2.400
40006608,GROUP,10569.11,106+15,10%,0.219,52000,0.76,0.58,5:45,1525,0.75000,100.000%,38.94,8.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4052.66,"Valve, Sta. 119+80, Valve 28",1350.90,47.35,Metal Loss Internal,33.78361119,-118.22562096,2.400
40006609,GROUP,10569.29,106+15,13%,0.219,52000,0.40,0.65,5:45,1525,0.75000,100.000%,39.12,8.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4052.84,"Valve, Sta. 119+80, Valve 28",1350.73,47.35,Metal Loss Internal,33.78361116,-118.22562153,2.400
40006610,GROUP,10570.01,106+16,12%,0.219,52000,0.65,0.50,6:00,1525,0.75000,100.000%,39.84,7.51,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4053.56,"Valve, Sta. 119+80, Valve 28",1350.01,47.35,Metal Loss Internal,33.78361100,-118.22562389,2.400
40006611,GROUP,10570.33,106+16,17%,0.219,52000,1.26,1.96,6:00,1525,0.75000,100.000%,40.16,7.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4053.88,"Valve, Sta. 119+80, Valve 28",1349.69,47.35,Metal Loss Internal,33.78361092,-118.22562495,2.400
40006612,GROUP,10570.64,106+17,15%,0.219,52000,0.61,0.47,6:00,1525,0.75000,100.000%,40.47,6.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4054.19,"Valve, Sta. 119+80, Valve 28",1349.38,47.35,Metal Loss Internal,33.78361086,-118.22562596,2.400
40006613,GROUP,10570.92,106+17,18%,0.219,52000,3.36,2.27,5:45,1525,0.75000,100.000%,40.75,6.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4054.47,"Valve, Sta. 119+80, Valve 28",1349.10,47.35,Metal Loss Internal,33.78361080,-118.22562688,2.400
40006614,GROUP,10571.40,106+17,25%,0.219,52000,0.80,0.44,6:00,1525,0.75000,100.000%,41.23,6.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4054.96,"Valve, Sta. 119+80, Valve 28",1348.61,47.35,Metal Loss Internal,33.78361070,-118.22562846,2.400
40006615,GROUP,10571.86,106+18,22%,0.219,52000,2.65,2.12,6:00,1525,0.75000,100.000%,41.70,5.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4055.42,"Valve, Sta. 119+80, Valve 28",1348.15,47.35,Metal Loss Internal,33.78361059,-118.22562997,2.400
40006616,GROUP,10572.70,106+19,15%,0.219,52000,0.74,0.52,6:00,1525,0.75000,100.000%,42.53,4.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4056.25,"Valve, Sta. 119+80, Valve 28",1347.32,47.35,Metal Loss Internal,33.78361041,-118.22563270,2.400
40006617,GROUP,10572.97,106+19,18%,0.219,52000,1.43,0.77,6:00,1525,0.75000,100.000%,42.80,4.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4056.52,"Valve, Sta. 119+80, Valve 28",1347.05,47.35,Metal Loss Internal,33.78361035,-118.22563358,2.400
40006618,GROUP,10573.66,106+20,13%,0.219,52000,0.89,0.82,5:45,1525,0.75000,100.000%,43.49,3.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4057.21,"Valve, Sta. 119+80, Valve 28",1346.35,47.35,Metal Loss Internal,33.78361020,-118.22563585,2.400
40006619,GROUP,10574.07,106+20,16%,0.219,52000,2.18,1.24,6:00,1525,0.75000,100.000%,43.90,3.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4057.62,"Valve, Sta. 119+80, Valve 28",1345.95,47.35,Metal Loss Internal,33.78361011,-118.22563718,2.400
40006620,GROUP,10574.44,106+20,11%,0.219,52000,1.69,1.21,6:00,1525,0.75000,100.000%,44.27,3.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4058.00,"Valve, Sta. 119+80, Valve 28",1345.57,47.35,Metal Loss Internal,33.78361003,-118.22563841,2.400
40006621,GROUP,10574.63,106+21,16%,0.219,52000,0.45,0.53,5:45,1525,0.75000,100.000%,44.46,2.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4058.18,"Valve, Sta. 119+80, Valve 28",1345.38,47.35,Metal Loss Internal,33.78360999,-118.22563903,2.400
40006622,GROUP,10575.19,106+21,13%,0.219,52000,2.35,1.25,6:00,1525,0.75000,100.000%,45.02,2.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4058.74,"Valve, Sta. 119+80, Valve 28",1344.83,47.35,Metal Loss Internal,33.78360987,-118.22564084,2.400
40006623,GROUP,10575.46,106+21,11%,0.219,52000,0.91,1.46,6:00,1525,0.75000,100.000%,45.29,2.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4059.01,"Valve, Sta. 119+80, Valve 28",1344.56,47.35,Metal Loss Internal,33.78360981,-118.22564172,2.400
40006624,GROUP,10575.64,106+22,11%,0.219,52000,1.03,1.33,6:00,1525,0.75000,100.000%,45.47,1.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4059.20,"Valve, Sta. 119+80, Valve 28",1344.37,47.35,Metal Loss Internal,33.78360977,-118.22564233,2.400
40006625,GROUP,10575.93,106+22,13%,0.219,52000,2.14,1.12,6:00,1525,0.75000,100.000%,45.76,1.59,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4059.48,"Valve, Sta. 119+80, Valve 28",1344.09,47.35,Metal Loss Internal,33.78360971,-118.22564326,2.400
40006626,GROUP,10576.39,106+22,14%,0.219,52000,0.90,0.86,6:00,1525,0.75000,100.000%,46.22,1.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4059.94,"Valve, Sta. 119+80, Valve 28",1343.62,47.35,Metal Loss Internal,33.78360961,-118.22564479,2.400
40006627,GROUP,10576.79,106+23,10%,0.219,52000,0.63,0.73,6:00,1525,0.75000,100.000%,46.62,0.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4060.34,"Valve, Sta. 119+80, Valve 28",1343.22,47.35,Metal Loss Internal,33.78360953,-118.22564610,2.400
40006628,GROUP,10577.29,106+23,15%,0.219,52000,1.30,0.86,6:00,1525,0.75000,100.000%,47.12,0.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4060.84,"Valve, Sta. 119+80, Valve 28",1342.73,47.35,Metal Loss Internal,33.78360941,-118.22564771,2.400
3980,WELD,10577.52,106+23,,,,,,,,,,,,,,,,47.18,,33.78360936,-118.22564846,2.400
40006629,GROUP,10578.16,106+24,14%,0.219,52000,1.90,0.88,5:45,1525,0.75000,100.000%,0.64,46.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4061.71,"Valve, Sta. 119+80, Valve 28",1341.86,47.18,Metal Loss Internal,33.78360922,-118.22565055,2.400
40006630,GROUP,10579.29,106+25,14%,0.219,52000,2.06,1.23,6:00,1525,0.75000,100.000%,1.77,45.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4062.84,"Valve, Sta. 119+80, Valve 28",1340.73,47.18,Metal Loss Internal,33.78360896,-118.22565426,2.400
40006631,GROUP,10579.51,106+25,22%,0.219,52000,0.49,0.51,6:15,1525,0.75000,100.000%,1.99,45.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4063.06,"Valve, Sta. 119+80, Valve 28",1340.51,47.18,Metal Loss Internal,33.78360892,-118.22565497,2.400
40006632,GROUP,10579.79,106+26,11%,0.219,52000,0.65,0.43,6:15,1525,0.75000,100.000%,2.27,44.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4063.34,"Valve, Sta. 119+80, Valve 28",1340.23,47.18,Metal Loss Internal,33.78360885,-118.22565590,2.400
40006633,GROUP,10580.02,106+26,13%,0.219,52000,0.76,0.77,5:45,1525,0.75000,100.000%,2.50,44.68,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4063.57,"Valve, Sta. 119+80, Valve 28",1340.00,47.18,Metal Loss Internal,33.78360880,-118.22565666,2.400
40006634,GROUP,10580.47,106+26,14%,0.219,52000,1.38,1.34,6:00,1525,0.75000,100.000%,2.95,44.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4064.02,"Valve, Sta. 119+80, Valve 28",1339.55,47.18,Metal Loss Internal,33.78360870,-118.22565811,2.410
40006635,GROUP,10580.93,106+27,14%,0.219,52000,1.48,0.65,6:00,1525,0.75000,100.000%,3.41,43.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4064.48,"Valve, Sta. 119+80, Valve 28",1339.09,47.18,Metal Loss Internal,33.78360860,-118.22565961,2.410
40006636,GROUP,10581.37,106+27,13%,0.219,52000,0.68,0.33,6:00,1525,0.75000,100.000%,3.85,43.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4064.92,"Valve, Sta. 119+80, Valve 28",1338.65,47.18,Metal Loss Internal,33.78360850,-118.22566107,2.410
40006637,GROUP,10581.81,106+28,11%,0.219,52000,0.76,0.69,5:45,1525,0.75000,100.000%,4.30,42.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4065.37,"Valve, Sta. 119+80, Valve 28",1338.20,47.18,Metal Loss Internal,33.78360840,-118.22566252,2.410
40006638,GROUP,10581.99,106+28,21%,0.219,52000,0.67,0.47,6:00,1525,0.75000,100.000%,4.48,42.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4065.54,"Valve, Sta. 119+80, Valve 28",1338.02,47.18,Metal Loss Internal,33.78360836,-118.22566311,2.410
40006639,GROUP,10583.69,106+30,14%,0.219,52000,0.54,0.33,6:00,1525,0.75000,100.000%,6.17,41.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4067.24,"Valve, Sta. 119+80, Valve 28",1336.33,47.18,Metal Loss Internal,33.78360797,-118.22566865,2.420
40006640,GROUP,10583.99,106+30,14%,0.219,52000,0.71,0.56,6:00,1525,0.75000,100.000%,6.48,40.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4067.55,"Valve, Sta. 119+80, Valve 28",1336.02,47.18,Metal Loss Internal,33.78360791,-118.22566964,2.420
40006641,GROUP,10584.83,106+31,12%,0.219,52000,1.87,0.98,6:00,1525,0.75000,100.000%,7.31,39.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4068.38,"Valve, Sta. 119+80, Valve 28",1335.19,47.18,Metal Loss Internal,33.78360772,-118.22567238,2.420
40006642,GROUP,10585.98,106+32,11%,0.219,52000,0.47,0.59,6:00,1525,0.75000,100.000%,8.46,38.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4069.53,"Valve, Sta. 119+80, Valve 28",1334.04,47.18,Metal Loss Internal,33.78360746,-118.22567615,2.430
40006643,GROUP,10586.14,106+32,11%,0.219,52000,0.88,0.57,5:45,1525,0.75000,100.000%,8.62,38.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4069.69,"Valve, Sta. 119+80, Valve 28",1333.88,47.18,Metal Loss Internal,33.78360742,-118.22567666,2.430
40006644,GROUP,10586.98,106+33,12%,0.219,52000,0.95,0.58,6:00,1525,0.75000,100.000%,9.46,37.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4070.53,"Valve, Sta. 119+80, Valve 28",1333.04,47.18,Metal Loss Internal,33.78360724,-118.22567941,2.430
40006645,GROUP,10587.82,106+34,12%,0.219,52000,0.62,0.41,5:45,1525,0.75000,100.000%,10.31,36.87,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4071.38,"Valve, Sta. 119+80, Valve 28",1332.19,47.18,Metal Loss Internal,33.78360704,-118.22568217,2.440
40006646,GROUP,10588.57,106+35,11%,0.219,52000,0.48,0.39,5:45,1525,0.75000,100.000%,11.06,36.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4072.12,"Valve, Sta. 119+80, Valve 28",1331.44,47.18,Metal Loss Internal,33.78360688,-118.22568463,2.440
40006647,GROUP,10588.71,106+35,11%,0.219,52000,0.53,0.40,6:00,1525,0.75000,100.000%,11.19,35.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4072.26,"Valve, Sta. 119+80, Valve 28",1331.31,47.18,Metal Loss Internal,33.78360685,-118.22568508,2.440
40006648,GROUP,10590.32,106+36,11%,0.219,52000,0.49,0.43,6:00,1525,0.75000,100.000%,12.80,34.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4073.87,"Valve, Sta. 119+80, Valve 28",1329.70,47.18,Metal Loss Internal,33.78360649,-118.22569033,2.450
40006649,GROUP,10590.53,106+37,11%,0.219,52000,0.69,0.51,6:00,1525,0.75000,100.000%,13.02,34.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4074.09,"Valve, Sta. 119+80, Valve 28",1329.48,47.18,Metal Loss Internal,33.78360644,-118.22569104,2.450
40006650,GROUP,10591.26,106+37,14%,0.219,52000,0.65,0.39,5:45,1525,0.75000,100.000%,13.74,33.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4074.81,"Valve, Sta. 119+80, Valve 28",1328.76,47.18,Metal Loss Internal,33.78360628,-118.22569341,2.460
40006651,GROUP,10591.59,106+38,11%,0.219,52000,0.91,0.76,6:00,1525,0.75000,100.000%,14.07,33.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4075.14,"Valve, Sta. 119+80, Valve 28",1328.43,47.18,Metal Loss Internal,33.78360621,-118.22569449,2.460
40006652,GROUP,10593.34,106+39,18%,0.219,52000,0.65,0.40,6:00,1525,0.75000,100.000%,15.82,31.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4076.89,"Valve, Sta. 119+80, Valve 28",1326.68,47.18,Metal Loss Internal,33.78360582,-118.22570022,2.470
40006653,GROUP,10595.35,106+42,17%,0.219,52000,3.51,0.93,6:00,1525,0.75000,100.000%,17.83,29.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4078.90,"Valve, Sta. 119+80, Valve 28",1324.67,47.18,Metal Loss Internal,33.78360537,-118.22570679,2.470
40006654,GROUP,10595.66,106+42,14%,0.219,52000,0.77,0.57,6:00,1525,0.75000,100.000%,18.15,29.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4079.22,"Valve, Sta. 119+80, Valve 28",1324.35,47.18,Metal Loss Internal,33.78360530,-118.22570782,2.470
40006655,GROUP,10595.91,106+42,19%,0.219,52000,1.79,0.53,6:00,1525,0.75000,100.000%,18.39,28.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4079.46,"Valve, Sta. 119+80, Valve 28",1324.10,47.18,Metal Loss Internal,33.78360525,-118.22570863,2.470
40006656,GROUP,10596.43,106+43,13%,0.219,52000,1.53,0.56,5:45,1525,0.75000,100.000%,18.91,28.27,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4079.98,"Valve, Sta. 119+80, Valve 28",1323.59,47.18,Metal Loss Internal,33.78360514,-118.22571031,2.480
40006657,GROUP,10596.82,106+43,24%,0.219,52000,0.65,0.50,6:00,1525,0.75000,100.000%,19.30,27.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4080.37,"Valve, Sta. 119+80, Valve 28",1323.20,47.18,Metal Loss Internal,33.78360505,-118.22571160,2.480
40006658,GROUP,10596.98,106+43,12%,0.219,52000,0.88,0.60,6:00,1525,0.75000,100.000%,19.46,27.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4080.53,"Valve, Sta. 119+80, Valve 28",1323.04,47.18,Metal Loss Internal,33.78360501,-118.22571211,2.480
40006659,GROUP,10597.26,106+43,19%,0.219,52000,0.76,0.59,6:00,1525,0.75000,100.000%,19.74,27.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4080.81,"Valve, Sta. 119+80, Valve 28",1322.76,47.18,Metal Loss Internal,33.78360495,-118.22571304,2.480
40006660,GROUP,10598.61,106+45,17%,0.219,52000,0.57,0.67,6:00,1525,0.75000,100.000%,21.09,26.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4082.16,"Valve, Sta. 119+80, Valve 28",1321.41,47.18,Metal Loss Internal,33.78360465,-118.22571746,2.480
40006661,GROUP,10598.98,106+45,17%,0.219,52000,0.44,0.35,6:00,1525,0.75000,100.000%,21.46,25.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4082.53,"Valve, Sta. 119+80, Valve 28",1321.04,47.18,Metal Loss Internal,33.78360456,-118.22571865,2.480
40006662,GROUP,10599.13,106+45,16%,0.219,52000,0.72,0.56,6:00,1525,0.75000,100.000%,21.61,25.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4082.68,"Valve, Sta. 119+80, Valve 28",1320.89,47.18,Metal Loss Internal,33.78360453,-118.22571914,2.480
40006663,GROUP,10599.53,106+46,11%,0.219,52000,0.52,0.40,5:45,1525,0.75000,100.000%,22.01,25.17,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4083.08,"Valve, Sta. 119+80, Valve 28",1320.49,47.18,Metal Loss Internal,33.78360444,-118.22572046,2.480
40006664,GROUP,10600.37,106+47,13%,0.219,52000,0.77,0.77,6:00,1525,0.75000,100.000%,22.85,24.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4083.92,"Valve, Sta. 119+80, Valve 28",1319.65,47.18,Metal Loss Internal,33.78360426,-118.22572321,2.480
40006665,GROUP,10600.70,106+47,16%,0.219,52000,0.94,0.69,5:45,1525,0.75000,100.000%,23.18,24.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4084.25,"Valve, Sta. 119+80, Valve 28",1319.32,47.18,Metal Loss Internal,33.78360419,-118.22572427,2.480
40006666,GROUP,10600.94,106+47,13%,0.219,52000,2.64,1.02,6:00,1525,0.75000,100.000%,23.42,23.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4084.49,"Valve, Sta. 119+80, Valve 28",1319.08,47.18,Metal Loss Internal,33.78360413,-118.22572507,2.480
40006667,GROUP,10601.28,106+47,16%,0.219,52000,0.67,0.56,5:45,1525,0.75000,100.000%,23.76,23.42,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4084.83,"Valve, Sta. 119+80, Valve 28",1318.74,47.18,Metal Loss Internal,33.78360406,-118.22572620,2.480
40006668,GROUP,10602.03,106+48,11%,0.219,52000,0.39,0.46,6:00,1525,0.75000,100.000%,24.51,22.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4085.58,"Valve, Sta. 119+80, Valve 28",1317.99,47.18,Metal Loss Internal,33.78360389,-118.22572865,2.480
40006669,GROUP,10602.57,106+49,11%,0.219,52000,0.74,0.57,5:45,1525,0.75000,100.000%,25.05,22.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4086.12,"Valve, Sta. 119+80, Valve 28",1317.45,47.18,Metal Loss Internal,33.78360377,-118.22573040,2.480
40006670,GROUP,10603.97,106+50,11%,0.219,52000,0.27,0.33,6:00,1525,0.75000,100.000%,26.46,20.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4087.53,"Valve, Sta. 119+80, Valve 28",1316.04,47.18,Metal Loss Internal,33.78360345,-118.22573500,2.480
40006671,GROUP,10604.24,106+50,22%,0.219,52000,0.69,0.67,6:00,1525,0.75000,100.000%,26.72,20.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4087.79,"Valve, Sta. 119+80, Valve 28",1315.78,47.18,Metal Loss Internal,33.78360339,-118.22573587,2.490
40006672,GROUP,10604.47,106+51,14%,0.219,52000,0.54,0.33,6:00,1525,0.75000,100.000%,26.95,20.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4088.02,"Valve, Sta. 119+80, Valve 28",1315.55,47.18,Metal Loss Internal,33.78360334,-118.22573661,2.490
40006673,GROUP,10605.08,106+51,11%,0.219,52000,0.57,0.55,5:45,1525,0.75000,100.000%,27.56,19.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4088.63,"Valve, Sta. 119+80, Valve 28",1314.94,47.18,Metal Loss Internal,33.78360321,-118.22573863,2.490
40006674,GROUP,10605.41,106+52,16%,0.219,52000,2.18,0.96,5:45,1525,0.75000,100.000%,27.89,19.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4088.96,"Valve, Sta. 119+80, Valve 28",1314.61,47.18,Metal Loss Internal,33.78360313,-118.22573968,2.490
40006675,GROUP,10605.74,106+52,14%,0.219,52000,0.57,0.67,6:00,1525,0.75000,100.000%,28.22,18.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4089.29,"Valve, Sta. 119+80, Valve 28",1314.28,47.18,Metal Loss Internal,33.78360306,-118.22574078,2.490
40006676,GROUP,10606.17,106+52,26%,0.219,52000,0.78,0.47,6:00,1525,0.75000,100.000%,28.65,18.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4089.72,"Valve, Sta. 119+80, Valve 28",1313.84,47.18,Metal Loss Internal,33.78360296,-118.22574219,2.490
40006677,GROUP,10606.50,106+53,17%,0.219,52000,3.49,1.30,6:00,1525,0.75000,100.000%,28.98,18.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4090.05,"Valve, Sta. 119+80, Valve 28",1313.52,47.18,Metal Loss Internal,33.78360289,-118.22574326,2.490
40006678,GROUP,10606.81,106+53,18%,0.219,52000,1.58,0.44,6:00,1525,0.75000,100.000%,29.29,17.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4090.36,"Valve, Sta. 119+80, Valve 28",1313.21,47.18,Metal Loss Internal,33.78360281,-118.22574429,2.490
40006679,GROUP,10607.47,106+54,15%,0.219,52000,1.80,0.54,5:45,1525,0.75000,100.000%,29.95,17.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4091.02,"Valve, Sta. 119+80, Valve 28",1312.54,47.18,Metal Loss Internal,33.78360267,-118.22574644,2.490
40006680,GROUP,10608.12,106+54,11%,0.219,52000,0.36,0.42,5:45,1525,0.75000,100.000%,30.60,16.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4091.67,"Valve, Sta. 119+80, Valve 28",1311.90,47.18,Metal Loss Internal,33.78360252,-118.22574856,2.500
40006681,GROUP,10608.62,106+55,10%,0.219,52000,0.70,0.57,5:45,1525,0.75000,100.000%,31.10,16.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4092.17,"Valve, Sta. 119+80, Valve 28",1311.40,47.18,Metal Loss Internal,33.78360241,-118.22575019,2.500
40006682,GROUP,10609.03,106+55,14%,0.219,52000,0.53,0.53,6:00,1525,0.75000,100.000%,31.51,15.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4092.58,"Valve, Sta. 119+80, Valve 28",1310.99,47.18,Metal Loss Internal,33.78360232,-118.22575152,2.500
40006683,GROUP,10609.61,106+56,10%,0.219,52000,0.64,0.40,6:00,1525,0.75000,100.000%,32.09,15.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4093.16,"Valve, Sta. 119+80, Valve 28",1310.41,47.18,Metal Loss Internal,33.78360218,-118.22575343,2.500
40006684,GROUP,10610.45,106+57,14%,0.219,52000,1.21,0.84,6:00,1525,0.75000,100.000%,32.93,14.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4094.00,"Valve, Sta. 119+80, Valve 28",1309.57,47.18,Metal Loss Internal,33.78360200,-118.22575617,2.500
40006685,GROUP,10611.52,106+58,11%,0.219,52000,0.40,1.17,6:00,1525,0.75000,100.000%,34.00,13.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4095.07,"Valve, Sta. 119+80, Valve 28",1308.50,47.18,Metal Loss Internal,33.78360176,-118.22575967,2.510
40006686,GROUP,10611.69,106+58,11%,0.219,52000,1.47,1.19,6:00,1525,0.75000,100.000%,34.18,13.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4095.24,"Valve, Sta. 119+80, Valve 28",1308.32,47.18,Metal Loss Internal,33.78360172,-118.22576025,2.510
40006687,GROUP,10612.08,106+58,15%,0.219,52000,0.58,0.50,6:00,1525,0.75000,100.000%,34.57,12.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4095.64,"Valve, Sta. 119+80, Valve 28",1307.93,47.18,Metal Loss Internal,33.78360163,-118.22576153,2.510
40006688,GROUP,10612.36,106+59,11%,0.219,52000,0.48,0.33,5:45,1525,0.75000,100.000%,34.84,12.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4095.91,"Valve, Sta. 119+80, Valve 28",1307.66,47.18,Metal Loss Internal,33.78360157,-118.22576243,2.510
