ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40006689,GROUP,10612.52,106+59,18%,0.219,52000,0.97,0.77,6:00,1525,0.75000,100.000%,35.00,12.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4096.07,"Valve, Sta. 119+80, Valve 28",1307.50,47.18,Metal Loss Internal,33.78360153,-118.22576295,2.510
40006690,GROUP,10612.67,106+59,10%,0.219,52000,0.55,0.58,6:00,1525,0.75000,100.000%,35.15,12.03,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4096.22,"Valve, Sta. 119+80, Valve 28",1307.35,47.18,Metal Loss Internal,33.78360149,-118.22576344,2.510
40006691,GROUP,10613.27,106+60,14%,0.219,52000,0.62,0.54,6:00,1525,0.75000,100.000%,35.75,11.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4096.82,"Valve, Sta. 119+80, Valve 28",1306.74,47.18,Metal Loss Internal,33.78360136,-118.22576542,2.510
40006692,GROUP,10613.77,106+60,17%,0.219,52000,0.50,0.33,6:00,1525,0.75000,100.000%,36.25,10.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4097.32,"Valve, Sta. 119+80, Valve 28",1306.25,47.18,Metal Loss Internal,33.78360125,-118.22576704,2.520
40006693,GROUP,10613.96,106+60,11%,0.219,52000,0.94,0.92,6:00,1525,0.75000,100.000%,36.44,10.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4097.51,"Valve, Sta. 119+80, Valve 28",1306.06,47.18,Metal Loss Internal,33.78360121,-118.22576767,2.520
40006694,GROUP,10614.49,106+61,12%,0.219,52000,1.94,0.60,6:00,1525,0.75000,100.000%,36.97,10.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4098.04,"Valve, Sta. 119+80, Valve 28",1305.52,47.18,Metal Loss Internal,33.78360109,-118.22576940,2.520
40006695,GROUP,10614.71,106+61,10%,0.219,52000,0.65,0.50,5:45,1525,0.75000,100.000%,37.19,9.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4098.26,"Valve, Sta. 119+80, Valve 28",1305.31,47.18,Metal Loss Internal,33.78360104,-118.22577010,2.520
40006696,GROUP,10615.16,106+62,18%,0.219,52000,0.86,0.61,6:00,1525,0.75000,100.000%,37.64,9.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4098.71,"Valve, Sta. 119+80, Valve 28",1304.86,47.18,Metal Loss Internal,33.78360094,-118.22577159,2.520
40006697,GROUP,10615.74,106+62,12%,0.219,52000,0.57,0.61,5:45,1525,0.75000,100.000%,38.22,8.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4099.29,"Valve, Sta. 119+80, Valve 28",1304.28,47.18,Metal Loss Internal,33.78360080,-118.22577349,2.520
40006698,GROUP,10615.97,106+62,11%,0.219,52000,0.32,0.42,5:45,1525,0.75000,100.000%,38.45,8.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4099.52,"Valve, Sta. 119+80, Valve 28",1304.05,47.18,Metal Loss Internal,33.78360075,-118.22577424,2.530
40006699,GROUP,10616.09,106+62,13%,0.219,52000,0.60,0.61,5:45,1525,0.75000,100.000%,38.58,8.60,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4099.65,"Valve, Sta. 119+80, Valve 28",1303.92,47.18,Metal Loss Internal,33.78360072,-118.22577464,2.530
40006700,GROUP,10616.39,106+63,15%,0.219,52000,0.54,0.61,6:00,1525,0.75000,100.000%,38.87,8.31,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4099.94,"Valve, Sta. 119+80, Valve 28",1303.63,47.18,Metal Loss Internal,33.78360065,-118.22577561,2.530
40006701,GROUP,10616.97,106+63,20%,0.219,52000,0.67,0.51,6:00,1525,0.75000,100.000%,39.46,7.72,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4100.53,"Valve, Sta. 119+80, Valve 28",1303.04,47.18,Metal Loss Internal,33.78360052,-118.22577752,2.530
40006702,GROUP,10617.45,106+64,14%,0.219,52000,0.85,0.52,6:00,1525,0.75000,100.000%,39.93,7.25,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4101.00,"Valve, Sta. 119+80, Valve 28",1302.57,47.18,Metal Loss Internal,33.78360041,-118.22577908,2.530
40006703,GROUP,10617.90,106+64,10%,0.219,52000,0.45,0.40,6:00,1525,0.75000,100.000%,40.38,6.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4101.45,"Valve, Sta. 119+80, Valve 28",1302.12,47.18,Metal Loss Internal,33.78360031,-118.22578055,2.530
40006704,GROUP,10618.37,106+65,13%,0.219,52000,0.52,0.47,6:00,1525,0.75000,100.000%,40.85,6.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4101.92,"Valve, Sta. 119+80, Valve 28",1301.64,47.18,Metal Loss Internal,33.78360020,-118.22578210,2.530
40006705,GROUP,10618.81,106+65,16%,0.219,52000,0.90,0.66,6:00,1525,0.75000,100.000%,41.29,5.89,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4102.36,"Valve, Sta. 119+80, Valve 28",1301.21,47.18,Metal Loss Internal,33.78360010,-118.22578353,2.540
40006706,GROUP,10619.33,106+66,18%,0.219,52000,2.17,0.70,6:00,1525,0.75000,100.000%,41.82,5.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4102.89,"Valve, Sta. 119+80, Valve 28",1300.68,47.18,Metal Loss Internal,33.78359998,-118.22578524,2.540
40006707,GROUP,10619.94,106+66,14%,0.219,52000,0.66,0.37,6:00,1525,0.75000,100.000%,42.42,4.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4103.49,"Valve, Sta. 119+80, Valve 28",1300.08,47.18,Metal Loss Internal,33.78359984,-118.22578721,2.540
40006708,GROUP,10620.08,106+66,12%,0.219,52000,0.55,0.91,6:00,1525,0.75000,100.000%,42.56,4.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4103.63,"Valve, Sta. 119+80, Valve 28",1299.94,47.18,Metal Loss Internal,33.78359981,-118.22578768,2.540
40006709,GROUP,10620.50,106+67,18%,0.219,52000,2.93,1.15,5:45,1525,0.75000,100.000%,42.98,4.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4104.05,"Valve, Sta. 119+80, Valve 28",1299.52,47.18,Metal Loss Internal,33.78359971,-118.22578905,2.540
40006710,GROUP,10621.06,106+67,16%,0.219,52000,0.39,0.56,5:45,1525,0.75000,100.000%,43.54,3.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4104.61,"Valve, Sta. 119+80, Valve 28",1298.96,47.18,Metal Loss Internal,33.78359959,-118.22579088,2.540
40006711,GROUP,10621.49,106+68,11%,0.219,52000,1.10,0.70,6:00,1525,0.75000,100.000%,43.97,3.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4105.04,"Valve, Sta. 119+80, Valve 28",1298.53,47.18,Metal Loss Internal,33.78359950,-118.22579228,2.550
40006712,GROUP,10621.77,106+68,12%,0.219,52000,0.41,0.33,6:00,1525,0.75000,100.000%,44.25,2.93,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4105.32,"Valve, Sta. 119+80, Valve 28",1298.25,47.18,Metal Loss Internal,33.78359943,-118.22579320,2.550
40006713,GROUP,10622.05,106+68,13%,0.219,52000,0.73,0.52,6:00,1525,0.75000,100.000%,44.53,2.65,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4105.60,"Valve, Sta. 119+80, Valve 28",1297.97,47.18,Metal Loss Internal,33.78359937,-118.22579412,2.550
40006714,GROUP,10622.30,106+69,22%,0.219,52000,0.73,0.59,6:00,1525,0.75000,100.000%,44.78,2.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4105.85,"Valve, Sta. 119+80, Valve 28",1297.72,47.18,Metal Loss Internal,33.78359931,-118.22579493,2.550
40006715,GROUP,10622.88,106+69,17%,0.219,52000,0.51,0.42,5:45,1525,0.75000,100.000%,45.36,1.82,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4106.43,"Valve, Sta. 119+80, Valve 28",1297.14,47.18,Metal Loss Internal,33.78359918,-118.22579683,2.550
40006716,GROUP,10623.36,106+70,11%,0.219,52000,0.71,0.93,6:00,1525,0.75000,100.000%,45.84,1.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4106.91,"Valve, Sta. 119+80, Valve 28",1296.66,47.18,Metal Loss Internal,33.78359907,-118.22579841,2.550
40006717,GROUP,10623.71,106+70,14%,0.219,52000,2.63,1.10,6:00,1525,0.75000,100.000%,46.19,0.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4107.26,"Valve, Sta. 119+80, Valve 28",1296.30,47.18,Metal Loss Internal,33.78359899,-118.22579956,2.550
40006718,GROUP,10624.51,106+71,20%,0.219,52000,3.86,2.40,5:45,1525,0.75000,100.000%,46.99,0.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4108.06,"Valve, Sta. 119+80, Valve 28",1295.51,47.18,Metal Loss Internal,33.78359881,-118.22580215,2.550
3990,WELD,10624.70,106+71,,,,,,,,,,,,,,,,47.16,,33.78359876,-118.22580278,2.560
40006719,GROUP,10624.92,106+71,11%,0.219,52000,0.72,0.82,6:00,1525,0.75000,100.000%,0.22,46.94,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4108.47,"Valve, Sta. 119+80, Valve 28",1295.10,47.16,Metal Loss Internal,33.78359872,-118.22580351,2.560
40006720,GROUP,10626.45,106+73,12%,0.219,52000,0.63,0.56,5:45,1525,0.75000,100.000%,1.76,45.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4110.01,"Valve, Sta. 119+80, Valve 28",1293.56,47.16,Metal Loss Internal,33.78359838,-118.22580853,2.560
40006721,GROUP,10627.12,106+74,11%,0.219,52000,0.42,0.33,5:45,1525,0.75000,100.000%,2.42,44.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4110.67,"Valve, Sta. 119+80, Valve 28",1292.89,47.16,Metal Loss Internal,33.78359823,-118.22581072,2.560
40006722,GROUP,10627.95,106+74,12%,0.219,52000,0.43,0.76,5:45,1525,0.75000,100.000%,3.25,43.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4111.50,"Valve, Sta. 119+80, Valve 28",1292.06,47.16,Metal Loss Internal,33.78359805,-118.22581343,2.570
40006723,GROUP,10628.72,106+75,12%,0.219,52000,1.68,0.64,5:45,1525,0.75000,100.000%,4.02,43.14,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4112.27,"Valve, Sta. 119+80, Valve 28",1291.30,47.16,Metal Loss Internal,33.78359788,-118.22581593,2.570
40006724,GROUP,10629.36,106+76,11%,0.219,52000,0.64,0.50,5:45,1525,0.75000,100.000%,4.66,42.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4112.91,"Valve, Sta. 119+80, Valve 28",1290.66,47.16,Metal Loss Internal,33.78359774,-118.22581803,2.570
40006725,GROUP,10629.65,106+76,14%,0.219,52000,0.47,0.41,5:45,1525,0.75000,100.000%,4.95,42.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4113.20,"Valve, Sta. 119+80, Valve 28",1290.37,47.16,Metal Loss Internal,33.78359767,-118.22581898,2.570
40006726,GROUP,10630.01,106+77,15%,0.219,52000,0.64,0.46,6:00,1525,0.75000,100.000%,5.31,41.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4113.56,"Valve, Sta. 119+80, Valve 28",1290.01,47.16,Metal Loss Internal,33.78359759,-118.22582016,2.570
40006727,GROUP,10630.45,106+77,11%,0.219,52000,0.43,0.53,5:45,1525,0.75000,100.000%,5.75,41.41,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4114.00,"Valve, Sta. 119+80, Valve 28",1289.57,47.16,Metal Loss Internal,33.78359750,-118.22582160,2.570
40006728,GROUP,10630.85,106+77,15%,0.219,52000,1.24,1.37,5:45,1525,0.75000,100.000%,6.15,41.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4114.40,"Valve, Sta. 119+80, Valve 28",1289.17,47.16,Metal Loss Internal,33.78359741,-118.22582291,2.570
40006729,GROUP,10631.19,106+78,11%,0.219,52000,0.38,0.47,5:45,1525,0.75000,100.000%,6.49,40.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4114.74,"Valve, Sta. 119+80, Valve 28",1288.83,47.16,Metal Loss Internal,33.78359733,-118.22582401,2.570
40006730,GROUP,10631.47,106+78,11%,0.219,52000,0.45,0.34,5:45,1525,0.75000,100.000%,6.77,40.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4115.02,"Valve, Sta. 119+80, Valve 28",1288.55,47.16,Metal Loss Internal,33.78359727,-118.22582493,2.570
40006731,GROUP,10631.84,106+78,11%,0.219,52000,0.55,0.46,6:00,1525,0.75000,100.000%,7.14,40.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4115.39,"Valve, Sta. 119+80, Valve 28",1288.18,47.16,Metal Loss Internal,33.78359719,-118.22582615,2.570
40006732,GROUP,10631.98,106+79,15%,0.219,52000,0.66,0.45,6:00,1525,0.75000,100.000%,7.28,39.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4115.53,"Valve, Sta. 119+80, Valve 28",1288.04,47.16,Metal Loss Internal,33.78359716,-118.22582659,2.570
40006733,GROUP,10632.12,106+79,11%,0.219,52000,0.40,0.33,5:45,1525,0.75000,100.000%,7.42,39.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4115.67,"Valve, Sta. 119+80, Valve 28",1287.90,47.16,Metal Loss Internal,33.78359713,-118.22582706,2.570
40006734,GROUP,10632.42,106+79,16%,0.219,52000,0.60,0.54,5:45,1525,0.75000,100.000%,7.72,39.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4115.97,"Valve, Sta. 119+80, Valve 28",1287.60,47.16,Metal Loss Internal,33.78359706,-118.22582804,2.570
40006735,GROUP,10633.28,106+80,13%,0.219,52000,0.58,0.48,6:00,1525,0.75000,100.000%,8.59,38.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4116.84,"Valve, Sta. 119+80, Valve 28",1286.73,47.16,Metal Loss Internal,33.78359687,-118.22583087,2.560
40006736,GROUP,10633.49,106+80,15%,0.219,52000,0.60,0.49,5:45,1525,0.75000,100.000%,8.80,38.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4117.05,"Valve, Sta. 119+80, Valve 28",1286.52,47.16,Metal Loss Internal,33.78359682,-118.22583155,2.560
40006737,GROUP,10633.84,106+80,13%,0.219,52000,0.44,0.33,6:00,1525,0.75000,100.000%,9.14,38.02,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4117.39,"Valve, Sta. 119+80, Valve 28",1286.18,47.16,Metal Loss Internal,33.78359675,-118.22583268,2.560
40006738,GROUP,10634.73,106+81,13%,0.219,52000,0.60,0.64,6:00,1525,0.75000,100.000%,10.03,37.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4118.28,"Valve, Sta. 119+80, Valve 28",1285.29,47.16,Metal Loss Internal,33.78359655,-118.22583560,2.560
40006739,GROUP,10635.46,106+82,14%,0.219,52000,0.58,0.48,5:45,1525,0.75000,100.000%,10.76,36.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4119.01,"Valve, Sta. 119+80, Valve 28",1284.56,47.16,Metal Loss Internal,33.78359639,-118.22583797,2.560
40006740,GROUP,10636.01,106+83,17%,0.219,52000,0.75,0.60,5:45,1525,0.75000,100.000%,11.31,35.85,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4119.56,"Valve, Sta. 119+80, Valve 28",1284.01,47.16,Metal Loss Internal,33.78359626,-118.22583978,2.560
40006741,GROUP,10636.23,106+83,10%,0.219,52000,0.28,0.33,6:00,1525,0.75000,100.000%,11.54,35.62,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4119.79,"Valve, Sta. 119+80, Valve 28",1283.78,47.16,Metal Loss Internal,33.78359621,-118.22584052,2.560
40006742,GROUP,10636.46,106+83,14%,0.219,52000,0.64,0.44,5:45,1525,0.75000,100.000%,11.76,35.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4120.01,"Valve, Sta. 119+80, Valve 28",1283.55,47.16,Metal Loss Internal,33.78359616,-118.22584127,2.560
40006743,GROUP,10637.41,106+84,15%,0.219,52000,1.48,0.90,5:45,1525,0.75000,100.000%,12.71,34.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4120.96,"Valve, Sta. 119+80, Valve 28",1282.61,47.16,Metal Loss Internal,33.78359595,-118.22584437,2.550
40006744,GROUP,10638.03,106+85,11%,0.219,52000,0.54,0.33,5:45,1525,0.75000,100.000%,13.33,33.83,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4121.58,"Valve, Sta. 119+80, Valve 28",1281.99,47.16,Metal Loss Internal,33.78359582,-118.22584639,2.550
40006745,GROUP,10639.48,106+86,14%,0.219,52000,0.45,0.47,6:00,1525,0.75000,100.000%,14.79,32.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4123.04,"Valve, Sta. 119+80, Valve 28",1280.53,47.16,Metal Loss Internal,33.78359549,-118.22585115,2.540
40006746,GROUP,10640.60,106+87,12%,0.219,52000,0.51,0.39,6:00,1525,0.75000,100.000%,15.90,31.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4124.15,"Valve, Sta. 119+80, Valve 28",1279.42,47.16,Metal Loss Internal,33.78359524,-118.22585479,2.540
40006747,GROUP,10640.95,106+88,15%,0.219,52000,0.68,0.53,6:00,1525,0.75000,100.000%,16.25,30.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4124.50,"Valve, Sta. 119+80, Valve 28",1279.07,47.16,Metal Loss Internal,33.78359517,-118.22585594,2.540
40006748,GROUP,10641.10,106+88,17%,0.219,52000,0.43,0.33,6:00,1525,0.75000,100.000%,16.41,30.75,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4124.66,"Valve, Sta. 119+80, Valve 28",1278.91,47.16,Metal Loss Internal,33.78359513,-118.22585645,2.540
40006749,GROUP,10642.15,106+89,13%,0.219,52000,0.67,0.80,6:00,1525,0.75000,100.000%,17.45,29.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4125.70,"Valve, Sta. 119+80, Valve 28",1277.87,47.16,Metal Loss Internal,33.78359490,-118.22585986,2.540
40006750,GROUP,10642.29,106+89,11%,0.219,52000,0.56,0.46,5:45,1525,0.75000,100.000%,17.59,29.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4125.84,"Valve, Sta. 119+80, Valve 28",1277.73,47.16,Metal Loss Internal,33.78359486,-118.22586032,2.540
40006751,GROUP,10642.96,106+90,10%,0.219,52000,0.53,0.33,5:45,1525,0.75000,100.000%,18.26,28.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4126.51,"Valve, Sta. 119+80, Valve 28",1277.06,47.16,Metal Loss Internal,33.78359472,-118.22586250,2.530
40006752,GROUP,10643.67,106+90,17%,0.219,52000,2.93,1.32,5:45,1525,0.75000,100.000%,18.97,28.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4127.22,"Valve, Sta. 119+80, Valve 28",1276.35,47.16,Metal Loss Internal,33.78359456,-118.22586484,2.530
40006753,GROUP,10644.02,106+91,21%,0.219,52000,0.63,0.59,6:00,1525,0.75000,100.000%,19.32,27.84,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4127.57,"Valve, Sta. 119+80, Valve 28",1276.00,47.16,Metal Loss Internal,33.78359448,-118.22586599,2.530
40006754,GROUP,10644.16,106+91,16%,0.219,52000,0.53,0.71,6:00,1525,0.75000,100.000%,19.46,27.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4127.71,"Valve, Sta. 119+80, Valve 28",1275.85,47.16,Metal Loss Internal,33.78359444,-118.22586646,2.530
40006755,GROUP,10644.40,106+91,14%,0.219,52000,1.35,0.77,6:00,1525,0.75000,100.000%,19.70,27.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4127.95,"Valve, Sta. 119+80, Valve 28",1275.62,47.16,Metal Loss Internal,33.78359439,-118.22586722,2.530
40006756,GROUP,10644.65,106+91,12%,0.219,52000,2.28,1.34,5:45,1525,0.75000,100.000%,19.95,27.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4128.20,"Valve, Sta. 119+80, Valve 28",1275.36,47.16,Metal Loss Internal,33.78359434,-118.22586805,2.530
40006757,GROUP,10645.00,106+92,21%,0.219,52000,2.67,1.53,6:00,1525,0.75000,100.000%,20.30,26.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4128.55,"Valve, Sta. 119+80, Valve 28",1275.01,47.16,Metal Loss Internal,33.78359426,-118.22586920,2.530
40006758,GROUP,10645.42,106+92,17%,0.219,52000,2.68,1.54,6:00,1525,0.75000,100.000%,20.72,26.44,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4128.97,"Valve, Sta. 119+80, Valve 28",1274.60,47.16,Metal Loss Internal,33.78359417,-118.22587057,2.530
40006759,GROUP,10645.89,106+93,26%,0.219,52000,2.72,1.08,6:00,1525,0.75000,100.000%,21.20,25.97,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4129.45,"Valve, Sta. 119+80, Valve 28",1274.12,47.16,Metal Loss Internal,33.78359406,-118.22587212,2.530
40006760,GROUP,10646.79,106+93,19%,0.219,52000,0.58,0.36,6:00,1525,0.75000,100.000%,22.09,25.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4130.34,"Valve, Sta. 119+80, Valve 28",1273.23,47.16,Metal Loss Internal,33.78359386,-118.22587504,2.530
40006761,GROUP,10646.98,106+94,11%,0.219,52000,0.44,0.35,5:45,1525,0.75000,100.000%,22.28,24.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4130.53,"Valve, Sta. 119+80, Valve 28",1273.04,47.16,Metal Loss Internal,33.78359382,-118.22587567,2.530
40006762,GROUP,10647.17,106+94,26%,0.219,52000,0.49,0.40,6:00,1525,0.75000,100.000%,22.47,24.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4130.72,"Valve, Sta. 119+80, Valve 28",1272.84,47.16,Metal Loss Internal,33.78359378,-118.22587630,2.530
40006763,GROUP,10647.47,106+94,12%,0.219,52000,0.54,0.40,5:45,1525,0.75000,100.000%,22.77,24.39,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4131.02,"Valve, Sta. 119+80, Valve 28",1272.55,47.16,Metal Loss Internal,33.78359371,-118.22587728,2.520
40006764,GROUP,10647.86,106+95,19%,0.219,52000,2.95,0.72,6:00,1525,0.75000,100.000%,23.16,24.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4131.41,"Valve, Sta. 119+80, Valve 28",1272.16,47.16,Metal Loss Internal,33.78359362,-118.22587855,2.520
40006765,GROUP,10648.34,106+95,13%,0.219,52000,1.40,0.83,6:00,1525,0.75000,100.000%,23.64,23.52,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4131.89,"Valve, Sta. 119+80, Valve 28",1271.68,47.16,Metal Loss Internal,33.78359351,-118.22588011,2.520
40006766,GROUP,10648.77,106+95,19%,0.219,52000,4.06,1.29,6:00,1525,0.75000,100.000%,24.07,23.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4132.32,"Valve, Sta. 119+80, Valve 28",1271.25,47.16,Metal Loss Internal,33.78359342,-118.22588153,2.520
40006767,GROUP,10649.40,106+96,12%,0.219,52000,1.27,1.02,6:00,1525,0.75000,100.000%,24.70,22.46,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4132.95,"Valve, Sta. 119+80, Valve 28",1270.62,47.16,Metal Loss Internal,33.78359328,-118.22588358,2.520
40006768,GROUP,10649.62,106+96,14%,0.219,52000,0.58,0.42,6:00,1525,0.75000,100.000%,24.93,22.23,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4133.18,"Valve, Sta. 119+80, Valve 28",1270.39,47.16,Metal Loss Internal,33.78359323,-118.22588432,2.520
40006769,GROUP,10649.78,106+97,14%,0.219,52000,0.56,0.63,6:00,1525,0.75000,100.000%,25.08,22.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4133.33,"Valve, Sta. 119+80, Valve 28",1270.24,47.16,Metal Loss Internal,33.78359319,-118.22588482,2.520
40006770,GROUP,10650.05,106+97,17%,0.219,52000,0.69,0.89,5:45,1525,0.75000,100.000%,25.35,21.81,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4133.60,"Valve, Sta. 119+80, Valve 28",1269.97,47.16,Metal Loss Internal,33.78359313,-118.22588570,2.520
40006771,GROUP,10650.33,106+97,11%,0.219,52000,2.49,1.45,6:00,1525,0.75000,100.000%,25.63,21.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4133.88,"Valve, Sta. 119+80, Valve 28",1269.69,47.16,Metal Loss Internal,33.78359307,-118.22588662,2.520
40006772,GROUP,10651.28,106+98,22%,0.219,52000,2.06,1.09,6:00,1525,0.75000,100.000%,26.58,20.58,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4134.83,"Valve, Sta. 119+80, Valve 28",1268.74,47.16,Metal Loss Internal,33.78359285,-118.22588974,2.520
40006773,GROUP,10651.67,106+98,21%,0.219,52000,2.03,0.71,6:00,1525,0.75000,100.000%,26.98,20.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4135.23,"Valve, Sta. 119+80, Valve 28",1268.34,47.16,Metal Loss Internal,33.78359277,-118.22589102,2.520
40006774,GROUP,10651.94,106+99,23%,0.219,52000,2.07,0.84,6:00,1525,0.75000,100.000%,27.24,19.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4135.49,"Valve, Sta. 119+80, Valve 28",1268.07,47.16,Metal Loss Internal,33.78359271,-118.22589190,2.520
40006775,GROUP,10652.22,106+99,17%,0.219,52000,1.41,0.72,5:45,1525,0.75000,100.000%,27.52,19.64,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4135.77,"Valve, Sta. 119+80, Valve 28",1267.79,47.16,Metal Loss Internal,33.78359264,-118.22589282,2.520
40006776,GROUP,10652.49,106+99,21%,0.219,52000,0.57,0.47,6:00,1525,0.75000,100.000%,27.79,19.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4136.04,"Valve, Sta. 119+80, Valve 28",1267.53,47.16,Metal Loss Internal,33.78359258,-118.22589369,2.520
40006777,GROUP,10652.74,106+99,23%,0.219,52000,1.85,0.75,6:00,1525,0.75000,100.000%,28.04,19.12,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4136.29,"Valve, Sta. 119+80, Valve 28",1267.28,47.16,Metal Loss Internal,33.78359253,-118.22589450,2.520
40006778,GROUP,10652.98,107+00,13%,0.219,52000,1.79,0.64,6:00,1525,0.75000,100.000%,28.28,18.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4136.53,"Valve, Sta. 119+80, Valve 28",1267.03,47.16,Metal Loss Internal,33.78359247,-118.22589531,2.520
40006779,GROUP,10653.30,107+00,18%,0.219,52000,2.07,0.65,6:00,1525,0.75000,100.000%,28.60,18.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4136.85,"Valve, Sta. 119+80, Valve 28",1266.72,47.16,Metal Loss Internal,33.78359240,-118.22589635,2.520
40006780,GROUP,10653.57,107+00,13%,0.219,52000,2.13,0.80,5:45,1525,0.75000,100.000%,28.87,18.29,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4137.12,"Valve, Sta. 119+80, Valve 28",1266.45,47.16,Metal Loss Internal,33.78359234,-118.22589721,2.520
40006781,GROUP,10654.06,107+01,11%,0.219,52000,2.56,1.23,6:00,1525,0.75000,100.000%,29.36,17.80,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4137.61,"Valve, Sta. 119+80, Valve 28",1265.96,47.16,Metal Loss Internal,33.78359222,-118.22589883,2.520
40006782,GROUP,10654.94,107+02,14%,0.219,52000,1.26,0.98,6:00,1525,0.75000,100.000%,30.24,16.92,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4138.49,"Valve, Sta. 119+80, Valve 28",1265.08,47.16,Metal Loss Internal,33.78359202,-118.22590169,2.520
40006783,GROUP,10655.13,107+02,17%,0.219,52000,0.70,0.67,5:45,1525,0.75000,100.000%,30.43,16.73,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4138.68,"Valve, Sta. 119+80, Valve 28",1264.89,47.16,Metal Loss Internal,33.78359198,-118.22590231,2.520
40006784,GROUP,10655.51,107+02,12%,0.219,52000,0.55,0.66,5:45,1525,0.75000,100.000%,30.81,16.35,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4139.06,"Valve, Sta. 119+80, Valve 28",1264.51,47.16,Metal Loss Internal,33.78359190,-118.22590357,2.520
40006785,GROUP,10655.81,107+03,15%,0.219,52000,0.51,0.38,5:30,1525,0.75000,100.000%,31.11,16.05,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4139.36,"Valve, Sta. 119+80, Valve 28",1264.20,47.16,Metal Loss Internal,33.78359183,-118.22590456,2.520
40006786,GROUP,10656.15,107+03,15%,0.219,52000,0.42,0.46,6:00,1525,0.75000,100.000%,31.45,15.71,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4139.70,"Valve, Sta. 119+80, Valve 28",1263.87,47.16,Metal Loss Internal,33.78359176,-118.22590566,2.520
40006787,GROUP,10656.38,107+03,23%,0.219,52000,1.74,0.77,6:00,1525,0.75000,100.000%,31.68,15.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4139.93,"Valve, Sta. 119+80, Valve 28",1263.64,47.16,Metal Loss Internal,33.78359170,-118.22590640,2.520
40006788,GROUP,10658.09,107+05,21%,0.219,52000,0.55,0.55,6:00,1525,0.75000,100.000%,33.39,13.77,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4141.64,"Valve, Sta. 119+80, Valve 28",1261.93,47.16,Metal Loss Internal,33.78359131,-118.22591199,2.520
40006789,GROUP,10658.36,107+05,13%,0.219,52000,0.86,0.65,5:45,1525,0.75000,100.000%,33.66,13.50,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4141.91,"Valve, Sta. 119+80, Valve 28",1261.66,47.16,Metal Loss Internal,33.78359125,-118.22591289,2.520
40006790,GROUP,10658.80,107+06,18%,0.219,52000,0.65,0.75,6:00,1525,0.75000,100.000%,34.10,13.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4142.35,"Valve, Sta. 119+80, Valve 28",1261.22,47.16,Metal Loss Internal,33.78359115,-118.22591433,2.520
40006791,GROUP,10659.07,107+06,14%,0.219,52000,0.81,0.83,6:00,1525,0.75000,100.000%,34.37,12.79,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4142.62,"Valve, Sta. 119+80, Valve 28",1260.95,47.16,Metal Loss Internal,33.78359109,-118.22591521,2.520
40006792,GROUP,10659.25,107+06,12%,0.219,52000,0.37,0.43,6:00,1525,0.75000,100.000%,34.55,12.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4142.80,"Valve, Sta. 119+80, Valve 28",1260.77,47.16,Metal Loss Internal,33.78359105,-118.22591580,2.520
40006793,GROUP,10659.48,107+06,18%,0.219,52000,0.73,0.61,5:45,1525,0.75000,100.000%,34.78,12.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4143.03,"Valve, Sta. 119+80, Valve 28",1260.54,47.16,Metal Loss Internal,33.78359099,-118.22591655,2.520
40006794,GROUP,10659.80,107+07,18%,0.219,52000,0.71,0.66,6:00,1525,0.75000,100.000%,35.10,12.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4143.35,"Valve, Sta. 119+80, Valve 28",1260.22,47.16,Metal Loss Internal,33.78359092,-118.22591760,2.520
40006795,GROUP,10660.38,107+07,12%,0.219,52000,0.66,0.72,5:45,1525,0.75000,100.000%,35.68,11.48,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4143.93,"Valve, Sta. 119+80, Valve 28",1259.64,47.16,Metal Loss Internal,33.78359079,-118.22591949,2.520
40006796,GROUP,10660.68,107+08,14%,0.219,52000,1.65,0.58,5:45,1525,0.75000,100.000%,35.98,11.18,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4144.23,"Valve, Sta. 119+80, Valve 28",1259.34,47.16,Metal Loss Internal,33.78359072,-118.22592049,2.520
40006797,GROUP,10661.30,107+08,15%,0.219,52000,0.62,0.33,5:45,1525,0.75000,100.000%,36.60,10.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4144.85,"Valve, Sta. 119+80, Valve 28",1258.72,47.16,Metal Loss Internal,33.78359058,-118.22592252,2.520
40006798,GROUP,10661.77,107+09,16%,0.219,52000,0.44,0.40,5:45,1525,0.75000,100.000%,37.07,10.09,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4145.32,"Valve, Sta. 119+80, Valve 28",1258.25,47.16,Metal Loss Internal,33.78359047,-118.22592405,2.510
40006799,GROUP,10661.98,107+09,13%,0.219,52000,0.53,0.49,6:00,1525,0.75000,100.000%,37.28,9.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4145.53,"Valve, Sta. 119+80, Valve 28",1258.04,47.16,Metal Loss Internal,33.78359042,-118.22592473,2.510
40006800,GROUP,10662.96,107+10,17%,0.219,52000,0.62,0.33,5:45,1525,0.75000,100.000%,38.26,8.90,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4146.51,"Valve, Sta. 119+80, Valve 28",1257.06,47.16,Metal Loss Internal,33.78359020,-118.22592794,2.510
40006801,GROUP,10663.29,107+10,14%,0.219,52000,0.80,0.59,5:45,1525,0.75000,100.000%,38.59,8.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4146.84,"Valve, Sta. 119+80, Valve 28",1256.73,47.16,Metal Loss Internal,33.78359012,-118.22592900,2.510
40006802,GROUP,10663.95,107+11,14%,0.219,52000,0.53,0.49,5:45,1525,0.75000,100.000%,39.25,7.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4147.50,"Valve, Sta. 119+80, Valve 28",1256.07,47.16,Metal Loss Internal,33.78358997,-118.22593116,2.500
40006803,GROUP,10665.00,107+12,12%,0.219,52000,0.43,0.33,6:00,1525,0.75000,100.000%,40.30,6.86,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4148.55,"Valve, Sta. 119+80, Valve 28",1255.01,47.16,Metal Loss Internal,33.78358973,-118.22593462,2.500
40006804,GROUP,10666.66,107+14,11%,0.219,52000,0.42,0.33,5:45,1525,0.75000,100.000%,41.96,5.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4150.21,"Valve, Sta. 119+80, Valve 28",1253.36,47.16,Metal Loss Internal,33.78358934,-118.22594003,2.480
40006805,GROUP,10667.65,107+15,10%,0.219,52000,0.38,0.42,6:00,1525,0.75000,100.000%,42.95,4.21,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4151.20,"Valve, Sta. 119+80, Valve 28",1252.36,47.16,Metal Loss Internal,33.78358912,-118.22594328,2.470
40006806,GROUP,10668.29,107+15,18%,0.219,52000,0.64,0.43,5:45,1525,0.75000,100.000%,43.59,3.57,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4151.84,"Valve, Sta. 119+80, Valve 28",1251.73,47.16,Metal Loss Internal,33.78358897,-118.22594536,2.460
40006807,GROUP,10668.73,107+16,12%,0.219,52000,0.52,0.38,5:45,1525,0.75000,100.000%,44.03,3.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4152.28,"Valve, Sta. 119+80, Valve 28",1251.29,47.16,Metal Loss Internal,33.78358886,-118.22594679,2.450
4000,WELD,10671.86,107+19,,,,,,,,,,,,,,,,46.93,,33.78358813,-118.22595704,2.390
40006808,GROUP,10672.18,107+19,13%,0.219,52000,0.56,0.54,5:45,1525,0.75000,100.000%,0.32,46.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4155.73,"Valve, Sta. 119+80, Valve 28",1247.84,46.93,Metal Loss Internal,33.78358806,-118.22595808,2.380
40006809,GROUP,10672.36,107+19,14%,0.219,52000,1.53,1.21,5:45,1525,0.75000,100.000%,0.50,46.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4155.91,"Valve, Sta. 119+80, Valve 28",1247.66,46.93,Metal Loss Internal,33.78358802,-118.22595867,2.380
40006810,GROUP,10672.90,107+20,10%,0.219,52000,0.61,0.41,5:45,1525,0.75000,100.000%,1.04,45.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4156.45,"Valve, Sta. 119+80, Valve 28",1247.12,46.93,Metal Loss Internal,33.78358789,-118.22596044,2.360
40006811,GROUP,10673.71,107+21,17%,0.219,52000,4.54,1.10,5:45,1525,0.75000,100.000%,1.85,45.07,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4157.27,"Valve, Sta. 119+80, Valve 28",1246.30,46.93,Metal Loss Internal,33.78358770,-118.22596310,2.340
40006812,GROUP,10675.45,107+22,17%,0.219,52000,1.81,0.51,6:00,1525,0.75000,100.000%,3.59,43.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4159.01,"Valve, Sta. 119+80, Valve 28",1244.56,46.93,Metal Loss Internal,33.78358730,-118.22596879,2.290
40006813,GROUP,10675.75,107+23,10%,0.219,52000,0.27,0.33,6:00,1525,0.75000,100.000%,3.89,43.04,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4159.30,"Valve, Sta. 119+80, Valve 28",1244.27,46.93,Metal Loss Internal,33.78358723,-118.22596976,2.280
40006814,GROUP,10676.11,107+23,16%,0.219,52000,0.33,0.33,6:00,1525,0.75000,100.000%,4.26,42.67,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4159.67,"Valve, Sta. 119+80, Valve 28",1243.90,46.93,Metal Loss Internal,33.78358714,-118.22597095,2.270
40006815,GROUP,10677.36,107+24,10%,0.219,52000,0.69,0.38,5:45,1525,0.75000,100.000%,5.50,41.43,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4160.91,"Valve, Sta. 119+80, Valve 28",1242.66,46.93,Metal Loss Internal,33.78358685,-118.22597502,2.220
40006816,GROUP,10678.05,107+25,10%,0.219,52000,0.35,0.42,6:00,1525,0.75000,100.000%,6.19,40.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4161.60,"Valve, Sta. 119+80, Valve 28",1241.97,46.93,Metal Loss Internal,33.78358669,-118.22597727,2.190
40006817,GROUP,10678.43,107+25,11%,0.219,52000,0.50,0.62,6:00,1525,0.75000,100.000%,6.57,40.36,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4161.98,"Valve, Sta. 119+80, Valve 28",1241.59,46.93,Metal Loss Internal,33.78358660,-118.22597851,2.180
40006818,GROUP,10678.73,107+26,11%,0.219,52000,0.47,0.33,6:00,1525,0.75000,100.000%,6.87,40.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4162.28,"Valve, Sta. 119+80, Valve 28",1241.29,46.93,Metal Loss Internal,33.78358653,-118.22597950,2.160
40006819,GROUP,10679.25,107+26,10%,0.219,52000,0.68,0.44,6:00,1525,0.75000,100.000%,7.39,39.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4162.80,"Valve, Sta. 119+80, Valve 28",1240.77,46.93,Metal Loss Internal,33.78358640,-118.22598120,2.140
40006820,GROUP,10680.23,107+27,12%,0.219,52000,0.22,0.33,6:00,1525,0.75000,100.000%,8.37,38.56,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4163.78,"Valve, Sta. 119+80, Valve 28",1239.79,46.93,Metal Loss Internal,33.78358617,-118.22598439,2.100
40006821,GROUP,10704.52,107+52,13%,0.219,52000,0.62,0.75,5:45,1525,0.75000,100.000%,32.66,14.26,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4188.07,"Valve, Sta. 119+80, Valve 28",1215.49,46.93,Metal Loss Internal,33.78358047,-118.22606376,0.910
40006822,GROUP,10706.23,107+54,12%,0.219,52000,0.56,0.33,6:00,1525,0.75000,100.000%,34.37,12.55,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4189.79,"Valve, Sta. 119+80, Valve 28",1213.78,46.93,Metal Loss Internal,33.78358009,-118.22606935,0.840
40006823,GROUP,10706.65,107+54,10%,0.219,52000,0.48,0.37,6:00,1525,0.75000,100.000%,34.79,12.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4190.20,"Valve, Sta. 119+80, Valve 28",1213.36,46.93,Metal Loss Internal,33.78357999,-118.22607072,0.830
40006824,GROUP,10707.41,107+55,10%,0.219,52000,0.32,0.33,5:45,1525,0.75000,100.000%,35.55,11.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4190.96,"Valve, Sta. 119+80, Valve 28",1212.61,46.93,Metal Loss Internal,33.78357982,-118.22607320,0.800
40006825,GROUP,10708.78,107+56,11%,0.219,52000,0.55,0.33,6:00,1525,0.75000,100.000%,36.92,10.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4192.33,"Valve, Sta. 119+80, Valve 28",1211.24,46.93,Metal Loss Internal,33.78357950,-118.22607767,0.750
40006826,GROUP,10712.80,107+60,12%,0.219,52000,0.62,0.33,6:00,1525,0.75000,100.000%,40.94,5.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4196.35,"Valve, Sta. 119+80, Valve 28",1207.22,46.93,Metal Loss Internal,33.78357861,-118.22609082,0.610
40006827,GROUP,10714.24,107+62,11%,0.219,52000,0.56,0.40,6:00,1525,0.75000,100.000%,42.38,4.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4197.79,"Valve, Sta. 119+80, Valve 28",1205.78,46.93,Metal Loss Internal,33.78357829,-118.22609553,0.570
40006828,GROUP,10718.03,107+65,11%,0.219,52000,2.25,0.78,5:45,1525,0.75000,100.000%,46.17,0.76,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4201.58,"Valve, Sta. 119+80, Valve 28",1201.99,46.93,Metal Loss Internal,33.78357745,-118.22610791,0.460
4010,WELD,10718.78,107+66,,,,,,,,,,,,,,,,45.23,,33.78357728,-118.22611039,0.430
40006829,GROUP,10720.69,107+68,15%,0.219,52000,0.55,0.49,6:00,1525,0.75000,100.000%,1.90,43.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4204.24,"Valve, Sta. 119+80, Valve 28",1199.33,45.23,Metal Loss Internal,33.78357684,-118.22611661,0.380
40006830,GROUP,10721.90,107+69,10%,0.219,52000,0.53,0.33,5:45,1525,0.75000,100.000%,3.12,42.11,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4205.46,"Valve, Sta. 119+80, Valve 28",1198.11,45.23,Metal Loss Internal,33.78357656,-118.22612059,0.340
40006831,GROUP,10722.82,107+70,12%,0.219,52000,0.64,0.51,5:45,1525,0.75000,100.000%,4.04,41.19,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4206.37,"Valve, Sta. 119+80, Valve 28",1197.19,45.23,Metal Loss Internal,33.78357635,-118.22612359,0.310
40006832,GROUP,10726.47,107+74,10%,0.219,52000,0.52,0.33,6:00,1525,0.75000,100.000%,7.69,37.54,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4210.02,"Valve, Sta. 119+80, Valve 28",1193.55,45.23,Metal Loss Internal,33.78357552,-118.22613552,0.220
40006833,GROUP,10726.88,107+74,12%,0.219,52000,0.55,0.53,6:00,1525,0.75000,100.000%,8.09,37.13,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4210.43,"Valve, Sta. 119+80, Valve 28",1193.14,45.23,Metal Loss Internal,33.78357543,-118.22613685,0.210
40006834,GROUP,10729.13,107+77,13%,0.219,52000,0.45,0.33,6:00,1525,0.75000,100.000%,10.34,34.88,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4212.68,"Valve, Sta. 119+80, Valve 28",1190.89,45.23,Metal Loss Internal,33.78357491,-118.22614420,0.150
40006835,GROUP,10732.64,107+80,11%,0.219,52000,0.44,0.45,6:00,1525,0.75000,100.000%,13.85,31.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4216.19,"Valve, Sta. 119+80, Valve 28",1187.38,45.23,Metal Loss Internal,33.78357412,-118.22615568,0.080
40006836,GROUP,10733.68,107+81,10%,0.219,52000,0.30,0.33,6:00,1525,0.75000,100.000%,14.89,30.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4217.23,"Valve, Sta. 119+80, Valve 28",1186.34,45.23,Metal Loss Internal,33.78357388,-118.22615908,0.060
40006837,GROUP,10752.31,108+00,12%,0.219,52000,0.51,0.39,5:45,1525,0.75000,100.000%,33.53,11.70,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4235.86,"Valve, Sta. 119+80, Valve 28",1167.71,45.23,Metal Loss Internal,33.78356968,-118.22622003,-0.230
40006838,GROUP,10753.52,108+01,16%,0.219,52000,1.65,1.26,5:45,1525,0.75000,100.000%,34.74,10.49,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4237.07,"Valve, Sta. 119+80, Valve 28",1166.49,45.23,Metal Loss Internal,33.78356941,-118.22622399,-0.250
40006839,GROUP,10754.10,108+02,13%,0.219,52000,0.56,0.51,6:00,1525,0.75000,100.000%,35.32,9.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4237.65,"Valve, Sta. 119+80, Valve 28",1165.92,45.23,Metal Loss Internal,33.78356929,-118.22622588,-0.270
40006840,GROUP,10754.56,108+02,14%,0.219,52000,0.66,0.51,6:00,1525,0.75000,100.000%,35.77,9.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4238.11,"Valve, Sta. 119+80, Valve 28",1165.46,45.23,Metal Loss Internal,33.78356919,-118.22622738,-0.280
40006841,GROUP,10754.73,108+03,24%,0.219,52000,0.58,0.49,6:00,1525,0.75000,100.000%,35.95,9.28,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4238.28,"Valve, Sta. 119+80, Valve 28",1165.28,45.23,Metal Loss Internal,33.78356915,-118.22622795,-0.280
40006842,GROUP,10754.95,108+03,11%,0.219,52000,0.58,0.64,6:00,1525,0.75000,100.000%,36.17,9.06,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4238.50,"Valve, Sta. 119+80, Valve 28",1165.06,45.23,Metal Loss Internal,33.78356910,-118.22622867,-0.290
40006843,GROUP,10755.68,108+04,15%,0.219,52000,1.82,0.46,6:00,1525,0.75000,100.000%,36.89,8.33,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4239.23,"Valve, Sta. 119+80, Valve 28",1164.34,45.23,Metal Loss Internal,33.78356894,-118.22623104,-0.300
40006844,GROUP,10758.40,108+06,14%,0.219,52000,0.49,0.39,6:00,1525,0.75000,100.000%,39.61,5.61,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4241.95,"Valve, Sta. 119+80, Valve 28",1161.62,45.23,Metal Loss Internal,33.78356834,-118.22623994,-0.370
40006845,GROUP,10758.65,108+07,14%,0.219,52000,0.73,0.55,6:00,1525,0.75000,100.000%,39.86,5.37,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4242.20,"Valve, Sta. 119+80, Valve 28",1161.37,45.23,Metal Loss Internal,33.78356829,-118.22624074,-0.370
40006846,GROUP,10760.00,108+08,12%,0.219,52000,0.45,0.64,6:00,1525,0.75000,100.000%,41.21,4.01,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4243.55,"Valve, Sta. 119+80, Valve 28",1160.02,45.23,Metal Loss Internal,33.78356799,-118.22624516,-0.410
40006847,GROUP,10761.03,108+09,10%,0.219,52000,0.65,0.61,6:00,1525,0.75000,100.000%,42.24,2.98,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4244.58,"Valve, Sta. 119+80, Valve 28",1158.99,45.23,Metal Loss Internal,33.78356777,-118.22624854,-0.430
40006848,GROUP,10761.81,108+10,12%,0.219,52000,0.44,0.46,6:00,1525,0.75000,100.000%,43.02,2.20,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4245.36,"Valve, Sta. 119+80, Valve 28",1158.21,45.23,Metal Loss Internal,33.78356763,-118.22625110,-0.450
40006849,GROUP,10761.93,108+10,13%,0.219,52000,0.35,0.33,6:15,1525,0.75000,100.000%,43.14,2.08,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4245.48,"Valve, Sta. 119+80, Valve 28",1158.09,45.23,Metal Loss Internal,33.78356761,-118.22625149,-0.460
40006850,GROUP,10762.61,108+11,11%,0.219,52000,0.50,0.46,6:00,1525,0.75000,100.000%,43.83,1.40,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4246.16,"Valve, Sta. 119+80, Valve 28",1157.41,45.23,Metal Loss Internal,33.78356748,-118.22625373,-0.470
4020,WELD,10764.01,108+12,,,,,,,,,,,,,,,,2.85,,33.78356707,-118.22625828,-0.510
10000158,LOCATION,10765.41,108+12,,,,,,,,,,1.40,1.45,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4248.96,"Valve, Sta. 119+80, Valve 28",1154.61,2.85,"Bend left - 67 deg., 3D",33.78356565,-118.22626243,-0.530
4030,WELD,10766.86,108+15,,,,,,,,,,,,,,,,19.43,,33.78356260,-118.22626532,-0.510
40006851,GROUP,10772.82,108+21,11%,0.219,52000,0.45,0.33,6:00,1525,0.75000,100.000%,5.96,13.47,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4256.37,"Valve, Sta. 119+80, Valve 28",1147.20,19.43,Metal Loss Internal,33.78354712,-118.22627154,-0.370
4040,WELD,10786.29,108+34,,,,,,,,,,,,,,,,3.01,,33.78351208,-118.22628534,-0.070
4040,PIPE,10786.31,108+34,,0.279,52000,,,,,,,,,,,,,3.01,Wall Thickness,33.78351208,-118.22628534,-0.070
4050,WELD,10789.30,108+37,,,,,,,,,,,,,,,,18.28,,33.78350423,-118.22628844,0.010
4050,PIPE,10789.32,108+38,,0.365,60000,,,,,,,,,,,,,18.28,Wall Thickness,33.78350423,-118.22628844,0.010
4060,WELD,10807.58,108+56,,,,,,,,,,,,,,,,2.67,,33.78345673,-118.22630735,0.490
10000159,LOCATION,10808.93,108+56,,,,,,,,,,1.35,1.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4292.48,"Valve, Sta. 119+80, Valve 28",1111.09,2.67,"Bend right - 66 deg., 3D",33.78345394,-118.22631011,0.540
4070,WELD,10810.25,108+59,,,,,,,,,,,,,,,,43.45,,33.78345262,-118.22631406,0.620
4080,WELD,10853.70,109+03,,,,,,,,,,,,,,,,39.48,,33.78344029,-118.22645570,2.580
4090,WELD,10893.18,109+42,,,,,,,,,,,,,,,,43.95,,33.78343027,-118.22658467,3.580
4100,WELD,10937.13,109+87,,,,,,,,,,,,,,,,43.85,,33.78342072,-118.22672837,4.840
4110,WELD,10980.98,110+31,,,,,,,,,,,,,,,,44.34,,33.78341657,-118.22687212,5.430
10000160,LOCATION,11000.63,110+36,,,,,,,,,,19.65,24.69,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4484.18,"Valve, Sta. 119+80, Valve 28",919.39,44.34,"Bend right - 12 deg., 175D ",33.78341931,-118.22693649,5.650
4120,WELD,11025.33,110+76,,,,,,,,,,,,,,,,37.22,,33.78342946,-118.22701658,5.830
4130,WELD,11062.55,111+14,,,,,,,,,,,,,,,,38.50,,33.78345138,-118.22713583,5.840
4140,WELD,11101.05,111+52,,,,,,,,,,,,,,,,43.03,,33.78347763,-118.22725822,5.740
4150,WELD,11144.08,111+96,,,,,,,,,,,,,,,,44.15,,33.78351209,-118.22739324,5.760
4160,WELD,11188.22,112+41,,,,,,,,,,,,,,,,44.13,,33.78355131,-118.22753028,6.090
4170,WELD,11232.35,112+85,,,,,,,,,,,,,,,,43.34,,33.78359536,-118.22766513,6.240
4180,WELD,11275.69,113+29,,,,,,,,,,,,,,,,42.81,,33.78364322,-118.22779528,6.270
4190,WELD,11318.50,113+72,,,,,,,,,,,,,,,,43.95,,33.78369467,-118.22792155,6.130
4200,WELD,11362.46,114+17,,,,,,,,,,,,,,,,42.95,,33.78375319,-118.22804759,5.960
4210,WELD,11405.41,114+60,,,,,,,,,,,,,,,,43.26,,33.78381476,-118.22816769,5.640
40006852,GROUP,11421.93,114+77,12%,0.365,60000,0.87,0.74,10:30,2934,0.39000,100.000%,16.52,26.74,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",4905.48,"Valve, Sta. 119+80, Valve 28",498.09,43.26,Metal Loss Internal,33.78383925,-118.22821331,5.570
4220,WELD,11448.67,115+04,,,,,,,,,,,,,,,,37.37,,33.78387984,-118.22828637,5.650
4230,WELD,11486.04,115+41,,,,,,,,,,,,,,,,32.72,,33.78393827,-118.22838667,3.550
4240,WELD,11518.76,115+75,,,,,,,,,,,,,,,,1.04,,33.78399065,-118.22847295,0.090
10000161,LOCATION,11519.28,115+75,,,,,,,,,,0.51,0.53,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5002.83,"Valve, Sta. 119+80, Valve 28",400.74,1.04,"Bend left - 25 deg., 3D",33.78399128,-118.22847445,0.090
4250,WELD,11519.80,115+76,,,,,,,,,,,,,,,,36.62,,33.78399179,-118.22847605,0.090
4260,WELD,11556.42,116+13,,,,,,,,,,,,,,,,37.56,,33.78401273,-118.22859358,0.180
4270,WELD,11593.98,116+51,,,,,,,,,,,,,,,,38.57,,33.78403352,-118.22871430,-0.040
4280,WELD,11632.55,116+90,,,,,,,,,,,,,,,,43.25,,33.78406198,-118.22883610,-0.310
4290,WELD,11675.80,117+33,,,,,,,,,,,,,,,,36.95,,33.78409743,-118.22897156,-0.640
4300,WELD,11712.76,117+71,,,,,,,,,,,,,,,,19.99,,33.78412760,-118.22908728,-1.710
4310,WELD,11732.74,117+91,,,,,,,,,,,,,,,,20.03,,33.78414455,-118.22914967,-1.780
4320,WELD,11752.77,118+11,,,,,,,,,,,,,,,,19.99,,33.78416160,-118.22921214,-1.620
4330,WELD,11772.76,118+31,,,,,,,,,,,,,,,,20.07,,33.78417857,-118.22927450,-1.530
4340,WELD,11792.82,118+51,,,,,,,,,,,,,,,,1.90,,33.78419565,-118.22933708,-1.480
10000162,LOCATION,11793.73,118+52,,,,,,,,,,0.90,1.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5277.28,"Valve, Sta. 119+80, Valve 28",126.29,1.90,"Bend up - 48 deg., 1.5D",33.78419637,-118.22933978,-1.250
4350,WELD,11794.73,118+53,,,,,,,,,,,,,,,,2.93,,33.78419701,-118.22934239,-0.720
4360,WELD,11797.65,118+56,,,,,,,,,,,,,,,,1.98,,33.78419850,-118.22934883,1.360
10000163,LOCATION,11798.67,118+57,,,,,,,,,,1.02,0.96,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5282.23,"Valve, Sta. 119+80, Valve 28",121.34,1.98,"Bend down - 47 deg., 3D",33.78419913,-118.22935148,1.920
4370,WELD,11799.64,118+58,,,,,,,,,,,,,,,,10.60,,33.78419985,-118.22935437,2.150
4380,WELD,11810.24,118+69,,,,,,,,,,,,,,,,43.99,,33.78420837,-118.22938762,2.340
4390,WELD,11854.23,119+14,,,,,,,,,,,,,,,,44.19,,33.78424431,-118.22952540,2.830
4400,WELD,11898.42,119+58,,,,,,,,,,,,,,,,2.57,,33.78428184,-118.22966328,3.230
