ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
10000164,LOCATION,11899.68,119+58,,,,,,,,,,1.25,1.32,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5383.23,"Valve, Sta. 119+80, Valve 28",20.34,2.57,"Bend right-up - 60 deg., 3D",33.78428339,-118.22966669,3.580
4410,WELD,11900.99,119+61,,,,,,,,,,,,,,,,10.02,,33.78428548,-118.22966901,4.350
4420,WELD,11911.02,119+71,,,,,,,,,,,,,,,,2.65,,33.78430190,-118.22967976,11.630
10000165,LOCATION,11912.32,119+71,,,,,,,,,,1.31,1.34,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5395.88,"Valve, Sta. 119+80, Valve 28",7.69,2.65,"Bend left-down - 60 deg., 3D",33.78430391,-118.22968225,12.350
4430,WELD,11913.67,119+74,,,,,,,,,,,,,,,,3.01,,33.78430546,-118.22968602,12.650
10000166,LOCATION,11914.68,119+75,,,,,,,,,,1.01,2.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5398.23,"Valve, Sta. 119+80, Valve 28",5.34,3.01,Fitting on top of pipe,33.78430632,-118.22968915,12.680
10000168,LOCATION,11915.67,119+76,,,,,,,,,,2.01,1.00,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5399.23,"Valve, Sta. 119+80, Valve 28",4.34,3.01,Fitting on top of pipe,33.78430713,-118.22969229,12.680
10000167,LOCATION,11915.77,119+76,,,,,,,,,,2.10,0.91,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5399.32,"Valve, Sta. 119+80, Valve 28",4.25,3.01,Pipe support,33.78430721,-118.22969259,12.680
4440,WELD,11916.68,119+77,,,,,,,,,,,,,,,,1.48,,33.78430795,-118.22969543,12.680
10000169,LOCATION,11917.38,119+77,,,,,,,,,,0.70,0.78,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5400.93,"Valve, Sta. 119+80, Valve 28",2.64,1.48,Tee @ 90 - Unbarred,33.78430853,-118.22969764,12.680
4450,WELD,11918.16,119+78,,,,,,,,,,,,,,,,3.85,,33.78430916,-118.22970009,12.680
10000170,LOCATION,11918.63,119+79,,,,,,,,,,0.47,3.38,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5402.18,"Valve, Sta. 119+80, Valve 28",1.39,3.85,Flange,33.78430954,-118.22970154,12.680
10000171,LOCATION,11920.02,119+80,,,,,,,,,,1.85,1.99,"AGM 1, Sta. 65+20, AT CASING VENT/ 52' D/S OF C/L PIER B ST",5403.57,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",4445.23,3.85,"Valve, Sta. 119+80, Valve 28",33.78431067,-118.22970590,12.680
10000172,LOCATION,11921.48,119+81,,,,,,,,,,3.32,0.53,"Valve, Sta. 119+80, Valve 28",1.47,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",4443.76,3.85,Flange,33.78431188,-118.22971048,12.690
4460,WELD,11922.01,119+82,,,,,,,,,,,,,,,,2.50,,33.78431232,-118.22971214,12.700
10000173,LOCATION,11923.30,119+83,,,,,,,,,,1.29,1.21,"Valve, Sta. 119+80, Valve 28",3.28,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",4441.94,2.50,Fitting on top of pipe,33.78431344,-118.22971615,12.720
10000174,LOCATION,11923.61,119+84,,,,,,,,,,1.60,0.90,"Valve, Sta. 119+80, Valve 28",3.59,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",4441.63,2.50,Pipe support,33.78431371,-118.22971712,12.720
4470,WELD,11924.52,119+84,,,,,,,,,,,,,,,,2.60,,33.78431442,-118.22971995,12.690
10000175,LOCATION,11925.81,119+85,,,,,,,,,,1.29,1.31,"Valve, Sta. 119+80, Valve 28",5.79,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",4439.44,2.60,"Bend left-down - 60 deg., 3D",33.78431486,-118.22972394,12.360
4480,WELD,11927.12,119+87,,,,,,,,,,,,,,,,10.10,,33.78431430,-118.22972734,11.620
4490,WELD,11937.22,119+97,,,,,,,,,,,,,,,,2.58,,33.78430596,-118.22974858,4.460
10000176,LOCATION,11938.50,119+97,,,,,,,,,,1.28,1.30,"Valve, Sta. 119+80, Valve 28",18.48,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",4426.75,2.58,"Bend right-up - 60 deg., 3D",33.78430558,-118.22975205,3.800
4500,WELD,11939.80,119+99,,,,,,,,,,,,,,,,29.24,,33.78430620,-118.22975613,3.560
4510,WELD,11969.04,120+28,,,,,,,,,,,,,,,,43.33,,33.78433121,-118.22984726,4.240
4520,WELD,12012.37,120+71,,,,,,,,,,,,,,,,41.29,,33.78436817,-118.22998235,5.230
4530,WELD,12053.66,121+11,,,,,,,,,,,,,,,,44.18,,33.78440319,-118.23011119,5.400
4540,WELD,12097.84,121+54,,,,,,,,,,,,,,,,44.05,,33.78444086,-118.23024897,5.120
4550,WELD,12141.89,121+98,,,,,,,,,,,,,,,,43.73,,33.78447849,-118.23038632,4.770
4560,WELD,12185.62,122+41,,,,,,,,,,,,,,,,44.00,,33.78451621,-118.23052254,4.130
4570,WELD,12229.62,122+84,,,,,,,,,,,,,,,,37.84,,33.78455451,-118.23065945,4.030
4580,WELD,12267.46,123+21,,,,,,,,,,,,,,,,44.11,,33.78458734,-118.23077727,4.240
4590,WELD,12311.57,123+64,,,,,,,,,,,,,,,,39.60,,33.78462528,-118.23091470,4.530
4600,WELD,12351.17,124+03,,,,,,,,,,,,,,,,43.87,,33.78465854,-118.23103837,5.310
4610,WELD,12395.05,124+46,,,,,,,,,,,,,,,,44.01,,33.78469627,-118.23117506,5.950
4620,WELD,12439.06,124+89,,,,,,,,,,,,,,,,43.81,,33.78473359,-118.23131235,6.760
4630,WELD,12482.87,125+32,,,,,,,,,,,,,,,,43.89,,33.78477062,-118.23144912,7.190
4640,WELD,12526.76,125+75,,,,,,,,,,,,,,,,43.83,,33.78480300,-118.23158782,7.360
4650,WELD,12570.59,126+18,,,,,,,,,,,,,,,,44.23,,33.78483168,-118.23172749,7.490
4660,WELD,12614.82,126+61,,,,,,,,,,,,,,,,39.94,,33.78485652,-118.23186953,7.540
4670,WELD,12654.76,127+01,,,,,,,,,,,,,,,,43.18,,33.78487638,-118.23199840,7.410
4680,WELD,12697.94,127+43,,,,,,,,,,,,,,,,43.32,,33.78489321,-118.23213868,7.450
4690,WELD,12741.26,127+86,,,,,,,,,,,,,,,,44.04,,33.78490904,-118.23227958,7.770
4700,WELD,12785.30,128+29,,,,,,,,,,,,,,,,43.72,,33.78492386,-118.23242300,8.080
4710,WELD,12829.03,128+72,,,,,,,,,,,,,,,,44.12,,33.78493734,-118.23256559,8.210
4720,WELD,12873.14,129+15,,,,,,,,,,,,,,,,38.98,,33.78495049,-118.23270951,8.340
4730,WELD,12912.12,129+53,,,,,,,,,,,,,,,,44.06,,33.78496234,-118.23283665,8.430
4740,WELD,12956.18,129+96,,,,,,,,,,,,,,,,16.49,,33.78497676,-118.23298020,8.170
4750,WELD,12972.67,130+12,,,,,,,,,,,,,,,,1.98,,33.78498211,-118.23303393,8.110
10000177,LOCATION,12973.65,130+13,,,,,,,,,,0.98,1.00,"Valve, Sta. 119+80, Valve 28",1053.64,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",3391.59,1.98,"Bend down - 45 deg., 3D",33.78498231,-118.23303700,7.880
4760,WELD,12974.66,130+14,,,,,,,,,,,,,,,,3.15,,33.78498239,-118.23303976,7.350
4770,WELD,12977.81,130+18,,,,,,,,,,,,,,,,3.66,,33.78498238,-118.23304719,5.150
10000178,LOCATION,12979.61,130+18,,,,,,,,,,1.80,1.86,"Valve, Sta. 119+80, Valve 28",1059.59,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",3385.64,3.66,"Bend left-up - 80 deg., 3D",33.78498100,-118.23305149,4.090
4780,WELD,12981.47,130+21,,,,,,,,,,,,,,,,10.53,,33.78497689,-118.23305465,3.700
4790,WELD,12992.00,130+31,,,,,,,,,,,,,,,,7.33,,33.78494942,-118.23306519,3.960
10000179,LOCATION,12993.42,130+33,,,,,,,,,,1.42,5.91,"Valve, Sta. 119+80, Valve 28",1073.41,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",3371.82,7.33,Casing Begin - RR,33.78494572,-118.23306661,3.990
4800,WELD,12999.34,130+39,,,,,,,,,,,,,,,,19.97,,33.78493030,-118.23307259,4.070
4810,WELD,13019.30,130+58,,,,,,,,,,,,,,,,39.90,,33.78487829,-118.23309293,4.120
4820,WELD,13059.20,130+97,,,,,,,,,,,,,,,,38.89,,33.78477433,-118.23313346,4.160
10000180,LOCATION,13095.08,131+33,,,,,,,,,,35.88,3.01,"Valve, Sta. 119+80, Valve 28",1175.06,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",3270.16,38.89,Casing End - RR,33.78468063,-118.23316918,4.050
4830,WELD,13098.09,131+35,,,,,,,,,,,,,,,,3.51,,33.78467278,-118.23317217,4.040
10000181,LOCATION,13099.84,131+36,,,,,,,,,,1.75,1.76,"Valve, Sta. 119+80, Valve 28",1179.83,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",3265.40,3.51,"Bend right - 79 deg., 3D",33.78466923,-118.23317579,4.160
4840,WELD,13101.61,131+39,,,,,,,,,,,,,,,,29.51,,33.78466828,-118.23318127,4.420
4850,WELD,13131.12,131+68,,,,,,,,,,,,,,,,17.84,,33.78467763,-118.23327707,6.650
4860,WELD,13148.95,131+85,,,,,,,,,,,,,,,,41.98,,33.78468374,-118.23333514,6.830
4870,WELD,13190.93,132+27,,,,,,,,,,,,,,,,44.10,,33.78469772,-118.23347188,6.770
4880,WELD,13235.03,132+70,,,,,,,,,,,,,,,,43.24,,33.78471199,-118.23361550,6.740
4890,WELD,13278.27,133+12,,,,,,,,,,,,,,,,34.04,,33.78471784,-118.23375724,6.790
13000004,GAIN,13295.28,133+29,,,,11.16,33.77,12:00,,,,17.01,17.03,"Valve, Sta. 119+80, Valve 28",1375.26,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",3069.96,34.04,GAIN - 20 Gauss,33.78471857,-118.23381303,6.620
10000182,LOCATION,13298.67,133+32,,,,,,,,,,20.40,13.64,"Valve, Sta. 119+80, Valve 28",1378.65,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",3066.57,34.04,Reinforcement Sleeve,33.78471845,-118.23382416,6.580
10000183,LOCATION,13298.71,133+32,,,,,,,,,,20.44,13.60,"Valve, Sta. 119+80, Valve 28",1378.69,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",3066.53,34.04,Fitting on top of pipe,33.78471845,-118.23382428,6.580
13000005,GAIN,13302.11,133+36,,,,10.96,33.77,12:00,,,,23.84,10.20,"Valve, Sta. 119+80, Valve 28",1382.09,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",3063.13,34.04,GAIN - 21 Gauss,33.78471832,-118.23383544,6.550
4900,WELD,13312.31,133+46,,,,,,,,,,,,,,,,43.82,,33.78471794,-118.23386891,6.540
4910,WELD,13356.13,133+89,,,,,,,,,,,,,,,,31.84,,33.78470764,-118.23401211,6.490
4920,WELD,13387.97,134+20,,,,,,,,,,,,,,,,1.88,,33.78469871,-118.23411600,5.670
10000184,LOCATION,13388.91,134+20,,,,,,,,,,0.94,0.93,"Valve, Sta. 119+80, Valve 28",1468.89,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",2976.33,1.88,"Bend right - 41 deg., 3D",33.78469905,-118.23411904,5.640
4930,WELD,13389.84,134+22,,,,,,,,,,,,,,,,2.48,,33.78470002,-118.23412183,5.600
4940,WELD,13392.33,134+24,,,,,,,,,,,,,,,,32.70,,33.78470380,-118.23412859,5.470
4950,WELD,13425.03,134+56,,,,,,,,,,,,,,,,12.50,,33.78475402,-118.23421736,4.050
4960,WELD,13437.52,134+68,,,,,,,,,,,,,,,,42.24,,33.78477331,-118.23425121,3.510
4970,WELD,13479.77,135+10,,,,,,,,,,,,,,,,24.52,,33.78483849,-118.23436576,3.460
4980,WELD,13504.29,135+34,,,,,,,,,,,,,,,,36.38,,33.78487641,-118.23443219,3.650
4990,WELD,13540.67,135+70,,,,,,,,,,,,,,,,1.97,,33.78493323,-118.23453010,5.170
10000185,LOCATION,13541.65,135+70,,,,,,,,,,0.98,1.00,"Valve, Sta. 119+80, Valve 28",1621.63,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",2823.60,1.97,"Bend down - 47 deg., 3D",33.78493460,-118.23453273,4.960
5000,WELD,13542.64,135+72,,,,,,,,,,,,,,,,2.88,,33.78493572,-118.23453519,4.460
5010,WELD,13545.52,135+74,,,,,,,,,,,,,,,,1.87,,33.78493838,-118.23454168,2.610
10000186,LOCATION,13546.45,135+74,,,,,,,,,,0.94,0.93,"Valve, Sta. 119+80, Valve 28",1626.44,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",2818.79,1.87,"Bend up - 47 deg., 3D",33.78493948,-118.23454405,2.190
5020,WELD,13547.39,135+76,,,,,,,,,,,,,,,,2.63,,33.78494084,-118.23454657,2.040
5020,PIPE,13547.41,135+76,,0.250,52000,,,,,,,,,,,,,2.63,Wall Thickness,33.78494084,-118.23454657,2.040
5030,WELD,13550.02,135+79,,,,,,,,,,,,,,,,11.93,,33.78494493,-118.23455367,2.150
10000187,LOCATION,13550.86,135+80,,,,,,,,,,0.84,11.09,"Valve, Sta. 119+80, Valve 28",1630.84,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",2814.39,11.93,Casing Begin - RR,33.78494623,-118.23455593,2.190
10000188,LOCATION,13551.13,135+80,,,,,,,,,,1.12,10.81,"Valve, Sta. 119+80, Valve 28",1631.12,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",2814.11,11.93,Spacer 1 of 2,33.78494666,-118.23455668,2.200
5040,WELD,13561.94,135+90,,,,,,,,,,,,,,,,20.25,,33.78496331,-118.23458598,2.640
5050,WELD,13582.20,136+10,,,,,,,,,,,,,,,,20.18,,33.78499465,-118.23464078,3.310
5060,WELD,13602.38,136+30,,,,,,,,,,,,,,,,20.16,,33.78502555,-118.23469566,3.970
5070,WELD,13622.54,136+50,,,,,,,,,,,,,,,,18.23,,33.78505623,-118.23475064,4.730
10000189,LOCATION,13636.85,136+64,,,,,,,,,,14.30,3.93,"Valve, Sta. 119+80, Valve 28",1716.83,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",2728.40,18.23,Spacer 2 of 2,33.78507798,-118.23478962,5.350
10000190,LOCATION,13637.56,136+65,,,,,,,,,,15.02,3.21,"Valve, Sta. 119+80, Valve 28",1717.55,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",2727.68,18.23,Casing End - RR,33.78507906,-118.23479158,5.380
5080,WELD,13640.77,136+68,,,,,,,,,,,,,,,,1.82,,33.78508400,-118.23480026,5.530
10000191,LOCATION,13641.65,136+68,,,,,,,,,,0.88,0.94,"Valve, Sta. 119+80, Valve 28",1721.63,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",2723.59,1.82,"Bend right - 44 deg., 3D",33.78508579,-118.23480213,5.560
5090,WELD,13642.59,136+70,,,,,,,,,,,,,,,,8.78,,33.78508810,-118.23480344,5.560
5100,WELD,13651.38,136+78,,,,,,,,,,,,,,,,3.91,,33.78511143,-118.23481046,5.520
10000192,LOCATION,13653.34,136+78,,,,,,,,,,1.97,1.94,"Valve, Sta. 119+80, Valve 28",1733.33,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",2711.90,3.91,"Bend up - 91 deg., 3D",33.78511595,-118.23481177,6.360
5110,WELD,13655.28,136+82,,,,,,,,,,,,,,,,12.42,,33.78511783,-118.23481224,8.100
5120,WELD,13667.70,136+94,,,,,,,,,,,,,,,,3.90,,33.78511756,-118.23481161,20.450
10000193,LOCATION,13669.64,136+94,,,,,,,,,,1.94,1.96,"Valve, Sta. 119+80, Valve 28",1749.62,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",2695.61,3.90,"Bend down - 85 deg., 3D",33.78511960,-118.23481155,22.170
5130,WELD,13671.60,136+98,,,,,,,,,,,,,,,,5.61,,33.78512434,-118.23481154,22.960
5140,WELD,13677.21,137+04,,,,,,,,,,,,,,,,3.92,,33.78513967,-118.23481176,23.150
10000194,LOCATION,13679.18,137+04,,,,,,,,,,1.97,1.95,"Valve, Sta. 119+80, Valve 28",1759.16,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",2686.07,3.92,"Bend left - 91 deg., 3D",33.78514444,-118.23481439,23.210
5150,WELD,13681.12,137+07,,,,,,,,,,,,,,,,31.87,,33.78514642,-118.23482018,23.280
5160,WELD,13712.99,137+39,,,,,,,,,,,,,,,,40.47,,33.78514545,-118.23492472,23.720
5170,WELD,13753.45,137+78,,,,,,,,,,,,,,,,40.54,,33.78514352,-118.23505750,23.700
5180,WELD,13794.00,138+18,,,,,,,,,,,,,,,,40.50,,33.78514147,-118.23519054,23.730
5190,WELD,13834.50,138+58,,,,,,,,,,,,,,,,40.49,,33.78513928,-118.23532343,23.760
5200,WELD,13875.00,138+98,,,,,,,,,,,,,,,,22.82,,33.78513738,-118.23545631,23.740
5210,WELD,13897.82,139+20,,,,,,,,,,,,,,,,2.51,,33.78513589,-118.23553118,23.670
10000195,LOCATION,13899.08,139+20,,,,,,,,,,1.26,1.25,"Valve, Sta. 119+80, Valve 28",1979.07,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",2466.16,2.51,"Bend left - 60 deg., 3D",33.78513473,-118.23553502,23.660
5220,WELD,13900.33,139+22,,,,,,,,,,,,,,,,7.57,,33.78513224,-118.23553778,23.640
5230,WELD,13907.90,139+30,,,,,,,,,,,,,,,,3.96,,33.78511402,-118.23554960,23.510
10000196,LOCATION,13909.89,139+30,,,,,,,,,,1.98,1.97,"Valve, Sta. 119+80, Valve 28",1989.87,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",2455.36,3.96,"Bend down - 90 deg., 3D",33.78510982,-118.23555226,22.690
5240,WELD,13911.86,139+34,,,,,,,,,,,,,,,,9.10,,33.78510806,-118.23555335,20.910
5250,WELD,13920.96,139+43,,,,,,,,,,,,,,,,3.80,,33.78510807,-118.23555349,11.790
10000197,LOCATION,13922.86,139+43,,,,,,,,,,1.90,1.90,"Valve, Sta. 119+80, Valve 28",2002.84,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",2442.39,3.80,"Bend up - 92 deg., 3D",33.78510605,-118.23555484,10.150
5260,WELD,13924.76,139+46,,,,,,,,,,,,,,,,6.62,,33.78510193,-118.23555758,9.470
5270,WELD,13931.37,139+53,,,,,,,,,,,,,,,,3.92,,33.78508605,-118.23556801,9.360
10000198,LOCATION,13933.35,139+53,,,,,,,,,,1.98,1.94,"Valve, Sta. 119+80, Valve 28",2013.33,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",2431.89,3.92,"Bend right - 91 deg., 3D",33.78508302,-118.23557310,9.490
5280,WELD,13935.29,139+57,,,,,,,,,,,,,,,,5.87,,33.78508347,-118.23557918,9.800
5290,WELD,13941.16,139+62,,,,,,,,,,,,,,,,1.68,,33.78509078,-118.23559590,10.930
10000199,LOCATION,13942.00,139+63,,,,,,,,,,0.84,0.84,"Valve, Sta. 119+80, Valve 28",2021.98,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",2423.24,1.68,"Bend down - 33 deg., 3D",33.78509187,-118.23559831,10.950
5300,WELD,13942.84,139+64,,,,,,,,,,,,,,,,20.36,,33.78509294,-118.23560067,10.800
5310,WELD,13963.20,139+84,,,,,,,,,,,,,,,,1.71,,33.78511874,-118.23565454,3.240
10000200,LOCATION,13964.04,139+84,,,,,,,,,,0.84,0.87,"Valve, Sta. 119+80, Valve 28",2044.02,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",2401.20,1.71,"Bend left-up - 41 deg., 3D",33.78511939,-118.23565707,3.030
5320,WELD,13964.91,139+86,,,,,,,,,,,,,,,,12.73,,33.78511953,-118.23565988,2.940
5330,WELD,13977.64,139+98,,,,,,,,,,,,,,,,40.45,,33.78511635,-118.23570148,3.030
5340,WELD,14018.09,140+38,,,,,,,,,,,,,,,,40.49,,33.78510616,-118.23583368,2.660
5350,WELD,14058.59,140+78,,,,,,,,,,,,,,,,40.54,,33.78509733,-118.23596614,1.970
5360,WELD,14099.12,141+17,,,,,,,,,,,,,,,,1.29,,33.78508960,-118.23609883,2.130
10000201,LOCATION,14099.79,141+17,,,,,,,,,,0.66,0.63,"Valve, Sta. 119+80, Valve 28",2179.77,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",2265.46,1.29,"Bend right - 32 deg., 3D",33.78508989,-118.23610095,2.120
5370,WELD,14100.41,141+19,,,,,,,,,,,,,,,,26.58,,33.78509044,-118.23610289,2.110
5380,WELD,14126.99,141+45,,,,,,,,,,,,,,,,1.30,,33.78512291,-118.23618094,1.880
10000202,LOCATION,14127.64,141+45,,,,,,,,,,0.65,0.65,"Valve, Sta. 119+80, Valve 28",2207.62,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",2237.61,1.30,"Bend left - 31 deg., 3D",33.78512333,-118.23618299,1.890
5390,WELD,14128.29,141+46,,,,,,,,,,,,,,,,12.84,,33.78512347,-118.23618509,1.890
5400,WELD,14141.13,141+59,,,,,,,,,,,,,,,,40.50,,33.78512103,-118.23622712,2.100
5410,WELD,14181.62,141+98,,,,,,,,,,,,,,,,40.59,,33.78511286,-118.23635964,2.670
5420,WELD,14222.22,142+38,,,,,,,,,,,,,,,,40.49,,33.78510447,-118.23649247,3.020
5430,WELD,14262.70,142+78,,,,,,,,,,,,,,,,40.44,,33.78509594,-118.23662493,3.250
5440,WELD,14303.14,143+17,,,,,,,,,,,,,,,,40.53,,33.78508694,-118.23675718,3.730
5450,WELD,14343.67,143+57,,,,,,,,,,,,,,,,40.47,,33.78507768,-118.23688975,3.870
5460,WELD,14384.14,143+97,,,,,,,,,,,,,,,,1.98,,33.78506831,-118.23702204,4.450
10000203,LOCATION,14385.13,143+97,,,,,,,,,,0.99,0.99,"Valve, Sta. 119+80, Valve 28",2465.12,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1980.11,1.98,"Bend down - 46 deg., 3D",33.78506807,-118.23702513,4.180
5470,WELD,14386.12,143+99,,,,,,,,,,,,,,,,6.14,,33.78506786,-118.23702776,3.620
5480,WELD,14392.27,144+05,,,,,,,,,,,,,,,,1.94,,33.78506663,-118.23704206,-0.690
10000204,LOCATION,14393.24,144+05,,,,,,,,,,0.98,0.97,"Valve, Sta. 119+80, Valve 28",2473.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1972.00,1.94,"Bend up - 47 deg., 3D",33.78506641,-118.23704483,-1.150
5490,WELD,14394.21,144+07,,,,,,,,,,,,,,,,25.08,,33.78506618,-118.23704792,-1.330
5500,WELD,14419.29,144+31,,,,,,,,,,,,,,,,1.83,,33.78506055,-118.23712993,-1.290
10000205,LOCATION,14420.21,144+31,,,,,,,,,,0.91,0.92,"Valve, Sta. 119+80, Valve 28",2500.19,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1945.04,1.83,"Bend up - 48 deg., 3D",33.78506037,-118.23713273,-1.000
5510,WELD,14421.13,144+33,,,,,,,,,,,,,,,,1.45,,33.78506021,-118.23713515,-0.470
5520,WELD,14422.58,144+35,,,,,,,,,,,,,,,,1.99,,33.78505995,-118.23713859,0.520
10000206,LOCATION,14423.54,144+35,,,,,,,,,,0.97,1.02,"Valve, Sta. 119+80, Valve 28",2503.53,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1941.70,1.99,"Bend down - 46 deg., 3D",33.78505977,-118.23714123,1.030
5530,WELD,14424.56,144+37,,,,,,,,,,,,,,,,12.76,,33.78505957,-118.23714441,1.290
5540,WELD,14437.33,144+49,,,,,,,,,,,,,,,,3.96,,33.78505665,-118.23718611,1.620
10000207,LOCATION,14439.29,144+49,,,,,,,,,,1.96,1.99,"Valve, Sta. 119+80, Valve 28",2519.27,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1925.96,3.96,"Bend right - 86 deg., 3D",33.78505794,-118.23719194,1.130
5550,WELD,14441.28,144+53,,,,,,,,,,,,,,,,1.84,,33.78506155,-118.23719467,-0.010
10000208,LOCATION,14442.21,144+53,,,,,,,,,,0.93,0.91,"Valve, Sta. 119+80, Valve 28",2522.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1923.03,1.84,"Bend up - 43 deg., 3D",33.78506374,-118.23719503,-0.450
5560,WELD,14443.12,144+55,,,,,,,,,,,,,,,,30.16,,33.78506615,-118.23719530,-0.640
5570,WELD,14473.28,144+84,,,,,,,,,,,,,,,,1.85,,33.78514846,-118.23720404,-0.650
10000209,LOCATION,14474.20,144+84,,,,,,,,,,0.91,0.94,"Valve, Sta. 119+80, Valve 28",2554.18,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1891.04,1.85,"Bend up - 47 deg., 3D",33.78515081,-118.23720430,-0.390
5580,WELD,14475.14,144+86,,,,,,,,,,,,,,,,2.04,,33.78515294,-118.23720453,0.110
10000210,LOCATION,14475.73,144+87,,,,,,,,,,0.59,1.45,"Valve, Sta. 119+80, Valve 28",2555.71,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1889.52,2.04,Fitting on top of pipe,33.78515413,-118.23720467,0.510
5590,WELD,14477.18,144+88,,,,,,,,,,,,,,,,1.28,,33.78515691,-118.23720497,1.530
10000211,LOCATION,14477.81,144+89,,,,,,,,,,0.63,0.64,"Valve, Sta. 119+80, Valve 28",2557.79,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1887.43,1.28,Tee on top of pipe - Barred,33.78515812,-118.23720509,1.980
5600,WELD,14478.45,144+89,,,,,,,,,,,,,,,,2.05,,33.78515937,-118.23720523,2.430
10000212,LOCATION,14479.47,144+89,,,,,,,,,,1.02,1.03,"Valve, Sta. 119+80, Valve 28",2559.46,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1885.77,2.05,"Bend down - 47 deg., 3D",33.78516160,-118.23720546,3.030
5610,WELD,14480.50,144+91,,,,,,,,,,,,,,,,11.67,,33.78516424,-118.23720575,3.330
10000213,LOCATION,14481.00,144+92,,,,,,,,,,0.50,11.18,"Valve, Sta. 119+80, Valve 28",2560.98,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1884.25,11.67,Fitting on top of pipe,33.78516558,-118.23720590,3.390
5620,WELD,14492.18,145+03,,,,,,,,,,,,,,,,1.47,,33.78519607,-118.23720928,3.310
10000214,LOCATION,14492.92,145+03,,,,,,,,,,0.74,0.73,"Valve, Sta. 119+80, Valve 28",2572.90,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1872.33,1.47,"Bend down - 29 deg., 3D",33.78519802,-118.23720948,3.140
5630,WELD,14493.64,145+04,,,,,,,,,,,,,,,,3.88,,33.78519982,-118.23720978,2.860
10000215,LOCATION,14495.60,145+04,,,,,,,,,,1.95,1.93,"Valve, Sta. 119+80, Valve 28",2575.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1869.65,3.88,"Bend left - 85 deg., 3D",33.78520364,-118.23721269,1.930
5640,WELD,14497.52,145+08,,,,,,,,,,,,,,,,10.15,,33.78520504,-118.23721845,1.490
5650,WELD,14507.67,145+18,,,,,,,,,,,,,,,,22.45,,33.78520261,-118.23725162,1.490
5650,PIPE,14507.69,145+18,,0.219,52000,,,,,,,,,,,,,22.45,Wall Thickness,33.78520261,-118.23725162,1.490
40006853,GROUP,14508.58,145+19,11%,0.219,52000,0.73,0.76,6:00,1525,0.75000,100.000%,0.90,21.55,"Valve, Sta. 119+80, Valve 28",2588.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1856.67,22.45,Metal Loss Internal,33.78520237,-118.23725458,1.490
10000216,LOCATION,14509.41,145+20,,,,,,,,,,1.74,20.71,"Valve, Sta. 119+80, Valve 28",2589.39,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1855.83,22.45,Fitting on top of pipe,33.78520217,-118.23725730,1.500
40006854,GROUP,14509.93,145+20,11%,0.219,52000,0.59,0.45,5:45,1525,0.75000,100.000%,2.25,20.20,"Valve, Sta. 119+80, Valve 28",2589.91,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1855.32,22.45,Metal Loss Internal,33.78520203,-118.23725899,1.500
40006855,GROUP,14510.15,145+20,10%,0.219,52000,1.12,1.17,5:45,1525,0.75000,100.000%,2.47,19.98,"Valve, Sta. 119+80, Valve 28",2590.13,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1855.10,22.45,Metal Loss Internal,33.78520198,-118.23725971,1.500
40006856,GROUP,14510.64,145+21,11%,0.219,52000,1.27,0.51,6:00,1525,0.75000,100.000%,2.96,19.49,"Valve, Sta. 119+80, Valve 28",2590.62,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1854.61,22.45,Metal Loss Internal,33.78520185,-118.23726130,1.500
10000217,LOCATION,14510.87,145+21,,,,,,,,,,3.20,19.25,"Valve, Sta. 119+80, Valve 28",2590.85,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1854.37,22.45,Sleeve Begin - 44.59 in.,33.78520132,-118.23726814,1.500
10000217,LOCATION,14514.59,145+25,,,,,,,,,,6.91,15.54,"Valve, Sta. 119+80, Valve 28",2594.57,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1850.66,22.45,Sleeve End  ,33.78520132,-118.23726814,1.500
40006857,GROUP,14514.86,145+25,16%,0.219,52000,1.64,0.61,5:45,1525,0.75000,100.000%,7.19,15.26,"Valve, Sta. 119+80, Valve 28",2594.84,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1850.38,22.45,Metal Loss Internal,33.78520079,-118.23727511,1.500
40006858,GROUP,14515.16,145+25,16%,0.219,52000,0.71,0.57,6:00,1525,0.75000,100.000%,7.49,14.96,"Valve, Sta. 119+80, Valve 28",2595.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1850.08,22.45,Metal Loss Internal,33.78520071,-118.23727609,1.500
40006859,GROUP,14515.38,145+26,15%,0.219,52000,1.91,0.92,6:00,1525,0.75000,100.000%,7.70,14.75,"Valve, Sta. 119+80, Valve 28",2595.36,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1849.87,22.45,Metal Loss Internal,33.78520066,-118.23727680,1.490
40006860,GROUP,14515.68,145+26,13%,0.219,52000,1.44,0.57,5:45,1525,0.75000,100.000%,8.01,14.45,"Valve, Sta. 119+80, Valve 28",2595.66,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1849.57,22.45,Metal Loss Internal,33.78520058,-118.23727778,1.490
40006861,GROUP,14516.04,145+26,16%,0.219,52000,0.95,0.64,6:00,1525,0.75000,100.000%,8.36,14.09,"Valve, Sta. 119+80, Valve 28",2596.02,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1849.21,22.45,Metal Loss Internal,33.78520049,-118.23727895,1.490
10000218,LOCATION,14516.37,145+27,,,,,,,,,,8.69,13.76,"Valve, Sta. 119+80, Valve 28",2596.35,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1848.88,22.45,Casing Begin - RR XING,33.78520041,-118.23728003,1.490
40006862,GROUP,14521.37,145+31,11%,0.219,52000,0.67,0.47,6:00,1525,0.75000,100.000%,13.69,8.76,"Valve, Sta. 119+80, Valve 28",2601.35,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1843.88,22.45,Metal Loss Internal,33.78519919,-118.23729637,1.420
40006863,GROUP,14521.61,145+32,23%,0.219,52000,0.84,0.58,5:45,1525,0.75000,100.000%,13.94,8.51,"Valve, Sta. 119+80, Valve 28",2601.60,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1843.63,22.45,Metal Loss Internal,33.78519913,-118.23729718,1.420
40006864,GROUP,14524.07,145+34,11%,0.219,52000,0.68,0.51,6:00,1525,0.75000,100.000%,16.39,6.06,"Valve, Sta. 119+80, Valve 28",2604.05,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1841.18,22.45,Metal Loss Internal,33.78519854,-118.23730520,1.370
40006865,GROUP,14524.49,145+35,10%,0.219,52000,0.50,0.76,6:00,1525,0.75000,100.000%,16.82,5.63,"Valve, Sta. 119+80, Valve 28",2604.48,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1840.75,22.45,Metal Loss Internal,33.78519843,-118.23730660,1.370
40006866,GROUP,14525.17,145+35,10%,0.219,52000,0.75,0.52,6:00,1525,0.75000,100.000%,17.50,4.95,"Valve, Sta. 119+80, Valve 28",2605.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1840.07,22.45,Metal Loss Internal,33.78519827,-118.23730880,1.350
40006867,GROUP,14527.30,145+37,11%,0.219,52000,0.46,0.46,5:45,1525,0.75000,100.000%,19.63,2.83,"Valve, Sta. 119+80, Valve 28",2607.28,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1837.95,22.45,Metal Loss Internal,33.78519776,-118.23731576,1.310
40006868,GROUP,14528.63,145+39,11%,0.219,52000,0.50,0.45,6:00,1525,0.75000,100.000%,20.96,1.49,"Valve, Sta. 119+80, Valve 28",2608.62,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1836.61,22.45,Metal Loss Internal,33.78519743,-118.23732013,1.280
40006869,GROUP,14528.94,145+39,15%,0.219,52000,0.29,0.38,6:00,1525,0.75000,100.000%,21.27,1.18,"Valve, Sta. 119+80, Valve 28",2608.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1836.30,22.45,Metal Loss Internal,33.78519736,-118.23732114,1.270
40006870,GROUP,14529.42,145+39,11%,0.219,52000,1.87,0.59,5:45,1525,0.75000,100.000%,21.75,0.70,"Valve, Sta. 119+80, Valve 28",2609.40,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1835.82,22.45,Metal Loss Internal,33.78519724,-118.23732270,1.260
5660,WELD,14530.12,145+40,,,,,,,,,,,,,,,,46.87,,33.78519707,-118.23732500,1.250
40006871,GROUP,14531.14,145+41,13%,0.219,52000,0.59,0.42,6:00,1525,0.75000,100.000%,1.02,45.86,"Valve, Sta. 119+80, Valve 28",2611.12,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1834.10,46.87,Metal Loss Internal,33.78519683,-118.23732833,1.220
40006872,GROUP,14532.43,145+42,13%,0.219,52000,0.68,0.35,5:45,1525,0.75000,100.000%,2.31,44.57,"Valve, Sta. 119+80, Valve 28",2612.41,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1832.81,46.87,Metal Loss Internal,33.78519653,-118.23733254,1.190
40006873,GROUP,14532.67,145+43,13%,0.219,52000,0.51,0.33,5:45,1525,0.75000,100.000%,2.55,44.33,"Valve, Sta. 119+80, Valve 28",2612.65,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1832.57,46.87,Metal Loss Internal,33.78519648,-118.23733332,1.190
40006874,GROUP,14533.19,145+43,18%,0.219,52000,0.54,0.41,5:45,1525,0.75000,100.000%,3.07,43.81,"Valve, Sta. 119+80, Valve 28",2613.17,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1832.05,46.87,Metal Loss Internal,33.78519636,-118.23733502,1.180
40006875,GROUP,14536.97,145+47,13%,0.219,52000,0.46,0.33,6:00,1525,0.75000,100.000%,6.85,40.03,"Valve, Sta. 119+80, Valve 28",2616.95,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1828.27,46.87,Metal Loss Internal,33.78519547,-118.23734738,1.100
40006876,GROUP,14538.32,145+48,12%,0.219,52000,0.60,0.39,6:00,1525,0.75000,100.000%,8.20,38.68,"Valve, Sta. 119+80, Valve 28",2618.30,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1826.92,46.87,Metal Loss Internal,33.78519516,-118.23735180,1.080
40006877,GROUP,14539.26,145+49,11%,0.219,52000,0.51,0.42,6:00,1525,0.75000,100.000%,9.13,37.74,"Valve, Sta. 119+80, Valve 28",2619.24,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1825.99,46.87,Metal Loss Internal,33.78519494,-118.23735487,1.060
40006878,GROUP,14542.12,145+52,18%,0.219,52000,1.00,0.95,5:45,1525,0.75000,100.000%,12.00,34.88,"Valve, Sta. 119+80, Valve 28",2622.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1823.12,46.87,Metal Loss Internal,33.78519427,-118.23736423,1.010
40006879,GROUP,14544.08,145+54,10%,0.219,52000,0.69,1.13,6:00,1525,0.75000,100.000%,13.96,32.92,"Valve, Sta. 119+80, Valve 28",2624.06,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1821.16,46.87,Metal Loss Internal,33.78519382,-118.23737063,0.980
40006880,GROUP,14544.69,145+54,12%,0.219,52000,0.49,0.33,6:15,1525,0.75000,100.000%,14.56,32.31,"Valve, Sta. 119+80, Valve 28",2624.67,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1820.56,46.87,Metal Loss Internal,33.78519367,-118.23737261,0.970
40006881,GROUP,14545.61,145+55,20%,0.219,52000,0.64,0.41,5:30,1525,0.75000,100.000%,15.49,31.39,"Valve, Sta. 119+80, Valve 28",2625.59,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1819.63,46.87,Metal Loss Internal,33.78519346,-118.23737563,0.960
40006882,GROUP,14545.82,145+55,14%,0.219,52000,0.83,0.63,6:00,1525,0.75000,100.000%,15.70,31.17,"Valve, Sta. 119+80, Valve 28",2625.81,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1819.42,46.87,Metal Loss Internal,33.78519341,-118.23737633,0.960
40006883,GROUP,14546.03,145+56,12%,0.219,52000,0.49,0.46,6:00,1525,0.75000,100.000%,15.91,30.96,"Valve, Sta. 119+80, Valve 28",2626.02,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1819.21,46.87,Metal Loss Internal,33.78519336,-118.23737702,0.960
40006884,GROUP,14547.63,145+57,13%,0.219,52000,2.06,0.88,6:00,1525,0.75000,100.000%,17.51,29.36,"Valve, Sta. 119+80, Valve 28",2627.62,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1817.61,46.87,Metal Loss Internal,33.78519298,-118.23738225,0.940
40006885,GROUP,14549.06,145+59,12%,0.219,52000,0.76,0.55,5:45,1525,0.75000,100.000%,18.94,27.94,"Valve, Sta. 119+80, Valve 28",2629.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1816.18,46.87,Metal Loss Internal,33.78519264,-118.23738691,0.930
40006886,GROUP,14549.34,145+59,14%,0.219,52000,0.72,0.61,6:00,1525,0.75000,100.000%,19.22,27.65,"Valve, Sta. 119+80, Valve 28",2629.33,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1815.90,46.87,Metal Loss Internal,33.78519257,-118.23738784,0.930
40006887,GROUP,14549.90,145+59,12%,0.219,52000,1.00,0.80,6:00,1525,0.75000,100.000%,19.78,27.10,"Valve, Sta. 119+80, Valve 28",2629.88,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1815.34,46.87,Metal Loss Internal,33.78519245,-118.23738966,0.930
40006888,GROUP,14550.22,145+60,12%,0.219,52000,1.55,1.06,6:00,1525,0.75000,100.000%,20.09,26.78,"Valve, Sta. 119+80, Valve 28",2630.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1815.03,46.87,Metal Loss Internal,33.78519237,-118.23739069,0.930
40006889,GROUP,14556.12,145+66,10%,0.219,52000,0.67,0.51,5:45,1525,0.75000,100.000%,25.99,20.88,"Valve, Sta. 119+80, Valve 28",2636.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1809.13,46.87,Metal Loss Internal,33.78519097,-118.23740999,0.910
40006890,GROUP,14556.56,145+66,12%,0.219,52000,0.52,0.33,6:00,1525,0.75000,100.000%,26.44,20.43,"Valve, Sta. 119+80, Valve 28",2636.55,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1808.68,46.87,Metal Loss Internal,33.78519086,-118.23741145,0.910
40006891,GROUP,14556.74,145+66,11%,0.219,52000,0.53,0.33,5:30,1525,0.75000,100.000%,26.62,20.26,"Valve, Sta. 119+80, Valve 28",2636.72,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1808.50,46.87,Metal Loss Internal,33.78519082,-118.23741203,0.910
40006892,GROUP,14558.79,145+68,13%,0.219,52000,0.59,0.40,6:00,1525,0.75000,100.000%,28.67,18.20,"Valve, Sta. 119+80, Valve 28",2638.78,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1806.45,46.87,Metal Loss Internal,33.78519034,-118.23741874,0.910
40006893,GROUP,14559.58,145+69,11%,0.219,52000,0.59,0.40,6:15,1525,0.75000,100.000%,29.46,17.41,"Valve, Sta. 119+80, Valve 28",2639.57,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1805.66,46.87,Metal Loss Internal,33.78519015,-118.23742132,0.910
40006894,GROUP,14560.66,145+70,10%,0.219,52000,0.48,0.33,5:30,1525,0.75000,100.000%,30.54,16.34,"Valve, Sta. 119+80, Valve 28",2640.64,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1804.58,46.87,Metal Loss Internal,33.78518990,-118.23742483,0.910
40006895,GROUP,14560.98,145+70,11%,0.219,52000,0.69,0.61,6:00,1525,0.75000,100.000%,30.85,16.02,"Valve, Sta. 119+80, Valve 28",2640.96,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1804.27,46.87,Metal Loss Internal,33.78518982,-118.23742587,0.910
40006896,GROUP,14561.89,145+71,17%,0.219,52000,0.77,0.51,6:00,1525,0.75000,100.000%,31.77,15.11,"Valve, Sta. 119+80, Valve 28",2641.87,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1803.35,46.87,Metal Loss Internal,33.78518961,-118.23742886,0.910
40006897,GROUP,14564.96,145+74,11%,0.219,52000,0.55,0.52,6:00,1525,0.75000,100.000%,34.84,12.04,"Valve, Sta. 119+80, Valve 28",2644.94,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1800.28,46.87,Metal Loss Internal,33.78518889,-118.23743890,0.910
40006898,GROUP,14566.13,145+75,12%,0.219,52000,2.05,0.86,5:45,1525,0.75000,100.000%,36.00,10.87,"Valve, Sta. 119+80, Valve 28",2646.11,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1799.12,46.87,Metal Loss Internal,33.78518861,-118.23744271,0.910
5670,WELD,14577.00,145+86,,,,,,,,,,,,,,,,46.90,,33.78518605,-118.23747826,0.950
40006899,GROUP,14577.52,145+87,10%,0.219,52000,0.49,0.33,5:45,1525,0.75000,100.000%,0.52,46.38,"Valve, Sta. 119+80, Valve 28",2657.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1787.72,46.90,Metal Loss Internal,33.78518592,-118.23747997,0.960
40006900,GROUP,14579.26,145+88,23%,0.219,52000,2.28,0.62,6:00,1525,0.75000,100.000%,2.27,44.64,"Valve, Sta. 119+80, Valve 28",2659.25,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1785.98,46.90,Metal Loss Internal,33.78518551,-118.23748566,0.970
40006901,GROUP,14579.94,145+89,14%,0.219,52000,0.87,0.73,6:00,1525,0.75000,100.000%,2.94,43.96,"Valve, Sta. 119+80, Valve 28",2659.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1785.30,46.90,Metal Loss Internal,33.78518535,-118.23748788,0.980
40006902,GROUP,14580.54,145+90,17%,0.219,52000,0.78,0.59,5:45,1525,0.75000,100.000%,3.54,43.37,"Valve, Sta. 119+80, Valve 28",2660.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1784.71,46.90,Metal Loss Internal,33.78518521,-118.23748982,0.980
40006903,GROUP,14581.46,145+90,13%,0.219,52000,0.64,0.40,5:45,1525,0.75000,100.000%,4.46,42.44,"Valve, Sta. 119+80, Valve 28",2661.44,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1783.79,46.90,Metal Loss Internal,33.78518499,-118.23749284,0.990
40006904,GROUP,14581.66,145+91,14%,0.219,52000,0.63,0.52,6:00,1525,0.75000,100.000%,4.66,42.24,"Valve, Sta. 119+80, Valve 28",2661.64,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1783.58,46.90,Metal Loss Internal,33.78518494,-118.23749351,0.990
40006905,GROUP,14582.39,145+91,12%,0.219,52000,0.53,0.40,5:45,1525,0.75000,100.000%,5.39,41.51,"Valve, Sta. 119+80, Valve 28",2662.37,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1782.85,46.90,Metal Loss Internal,33.78518477,-118.23749589,1.000
40006906,GROUP,14583.66,145+93,13%,0.219,52000,0.61,0.49,5:45,1525,0.75000,100.000%,6.66,40.25,"Valve, Sta. 119+80, Valve 28",2663.64,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1781.59,46.90,Metal Loss Internal,33.78518447,-118.23750003,1.020
40006907,GROUP,14584.80,145+94,12%,0.219,52000,1.00,0.75,6:00,1525,0.75000,100.000%,7.81,39.10,"Valve, Sta. 119+80, Valve 28",2664.79,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1780.44,46.90,Metal Loss Internal,33.78518420,-118.23750378,1.030
40006908,GROUP,14585.75,145+95,12%,0.219,52000,2.30,0.53,6:00,1525,0.75000,100.000%,8.75,38.16,"Valve, Sta. 119+80, Valve 28",2665.73,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1779.50,46.90,Metal Loss Internal,33.78518398,-118.23750686,1.050
40006909,GROUP,14586.83,145+96,23%,0.219,52000,0.76,0.57,5:45,1525,0.75000,100.000%,9.83,37.07,"Valve, Sta. 119+80, Valve 28",2666.81,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1778.42,46.90,Metal Loss Internal,33.78518372,-118.23751039,1.070
40006910,GROUP,14587.80,145+97,13%,0.219,52000,0.66,0.66,5:45,1525,0.75000,100.000%,10.80,36.10,"Valve, Sta. 119+80, Valve 28",2667.78,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1777.44,46.90,Metal Loss Internal,33.78518350,-118.23751357,1.090
40006911,GROUP,14588.39,145+97,20%,0.219,52000,1.85,0.52,5:45,1525,0.75000,100.000%,11.39,35.51,"Valve, Sta. 119+80, Valve 28",2668.37,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1776.85,46.90,Metal Loss Internal,33.78518336,-118.23751550,1.100
40006912,GROUP,14589.29,145+98,11%,0.219,52000,0.59,0.38,5:45,1525,0.75000,100.000%,12.30,34.61,"Valve, Sta. 119+80, Valve 28",2669.28,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1775.95,46.90,Metal Loss Internal,33.78518314,-118.23751845,1.120
40006913,GROUP,14589.52,145+98,19%,0.219,52000,0.94,0.55,5:45,1525,0.75000,100.000%,12.52,34.38,"Valve, Sta. 119+80, Valve 28",2669.51,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1775.72,46.90,Metal Loss Internal,33.78518309,-118.23751920,1.120
40006914,GROUP,14590.48,145+99,12%,0.219,52000,0.80,0.47,5:45,1525,0.75000,100.000%,13.49,33.42,"Valve, Sta. 119+80, Valve 28",2670.47,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1774.76,46.90,Metal Loss Internal,33.78518287,-118.23752234,1.140
40006915,GROUP,14591.28,146+00,14%,0.219,52000,0.51,0.50,5:45,1525,0.75000,100.000%,14.28,32.62,"Valve, Sta. 119+80, Valve 28",2671.26,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1773.96,46.90,Metal Loss Internal,33.78518268,-118.23752496,1.160
40006916,GROUP,14593.96,146+03,14%,0.219,52000,0.55,0.41,5:45,1525,0.75000,100.000%,16.97,29.94,"Valve, Sta. 119+80, Valve 28",2673.95,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1771.28,46.90,Metal Loss Internal,33.78518205,-118.23753372,1.230
40006917,GROUP,14594.29,146+03,14%,0.219,52000,0.49,0.42,5:45,1525,0.75000,100.000%,17.29,29.62,"Valve, Sta. 119+80, Valve 28",2674.27,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1770.96,46.90,Metal Loss Internal,33.78518198,-118.23753477,1.240
40006918,GROUP,14594.95,146+04,18%,0.219,52000,0.54,0.39,5:45,1525,0.75000,100.000%,17.95,28.95,"Valve, Sta. 119+80, Valve 28",2674.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1770.30,46.90,Metal Loss Internal,33.78518182,-118.23753693,1.260
40006919,GROUP,14595.28,146+04,11%,0.219,52000,0.79,0.66,5:45,1525,0.75000,100.000%,18.28,28.63,"Valve, Sta. 119+80, Valve 28",2675.26,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1769.97,46.90,Metal Loss Internal,33.78518174,-118.23753800,1.270
40006920,GROUP,14596.33,146+05,11%,0.219,52000,0.51,0.39,5:45,1525,0.75000,100.000%,19.33,27.58,"Valve, Sta. 119+80, Valve 28",2676.31,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1768.92,46.90,Metal Loss Internal,33.78518150,-118.23754144,1.300
40006921,GROUP,14597.30,146+06,21%,0.219,52000,0.55,0.46,5:45,1525,0.75000,100.000%,20.30,26.61,"Valve, Sta. 119+80, Valve 28",2677.28,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1767.95,46.90,Metal Loss Internal,33.78518127,-118.23754461,1.330
40006922,GROUP,14598.39,146+07,14%,0.219,52000,0.82,0.38,5:45,1525,0.75000,100.000%,21.39,25.51,"Valve, Sta. 119+80, Valve 28",2678.37,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1766.86,46.90,Metal Loss Internal,33.78518102,-118.23754818,1.360
40006923,GROUP,14598.78,146+07,14%,0.219,52000,0.52,0.33,5:45,1525,0.75000,100.000%,21.78,25.12,"Valve, Sta. 119+80, Valve 28",2678.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1766.46,46.90,Metal Loss Internal,33.78518093,-118.23754946,1.380
40006924,GROUP,14598.94,146+08,11%,0.219,52000,0.44,0.33,5:45,1525,0.75000,100.000%,21.94,24.96,"Valve, Sta. 119+80, Valve 28",2678.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1766.31,46.90,Metal Loss Internal,33.78518089,-118.23754998,1.380
40006925,GROUP,14600.21,146+09,19%,0.219,52000,0.65,0.54,6:00,1525,0.75000,100.000%,23.21,23.69,"Valve, Sta. 119+80, Valve 28",2680.19,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1765.03,46.90,Metal Loss Internal,33.78518060,-118.23755413,1.430
40006926,GROUP,14602.02,146+11,16%,0.219,52000,0.74,0.42,5:45,1525,0.75000,100.000%,25.02,21.88,"Valve, Sta. 119+80, Valve 28",2682.00,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1763.22,46.90,Metal Loss Internal,33.78518017,-118.23756004,1.490
40006927,GROUP,14602.45,146+11,20%,0.219,52000,2.79,0.51,6:00,1525,0.75000,100.000%,25.45,21.45,"Valve, Sta. 119+80, Valve 28",2682.43,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1762.80,46.90,Metal Loss Internal,33.78518007,-118.23756144,1.510
40006928,GROUP,14602.70,146+11,15%,0.219,52000,0.73,0.47,5:45,1525,0.75000,100.000%,25.70,21.21,"Valve, Sta. 119+80, Valve 28",2682.68,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1762.55,46.90,Metal Loss Internal,33.78518001,-118.23756225,1.520
40006929,GROUP,14603.09,146+12,12%,0.219,52000,0.49,0.33,5:45,1525,0.75000,100.000%,26.09,20.81,"Valve, Sta. 119+80, Valve 28",2683.07,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1762.15,46.90,Metal Loss Internal,33.78517992,-118.23756354,1.530
40006930,GROUP,14603.38,146+12,11%,0.219,52000,0.88,0.50,5:45,1525,0.75000,100.000%,26.38,20.53,"Valve, Sta. 119+80, Valve 28",2683.36,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1761.87,46.90,Metal Loss Internal,33.78517985,-118.23756448,1.540
40006931,GROUP,14603.53,146+12,13%,0.219,52000,0.79,0.35,5:45,1525,0.75000,100.000%,26.53,20.37,"Valve, Sta. 119+80, Valve 28",2683.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1761.71,46.90,Metal Loss Internal,33.78517982,-118.23756499,1.550
40006932,GROUP,14604.04,146+13,11%,0.219,52000,0.68,0.44,5:45,1525,0.75000,100.000%,27.04,19.86,"Valve, Sta. 119+80, Valve 28",2684.02,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1761.20,46.90,Metal Loss Internal,33.78517970,-118.23756665,1.570
40006933,GROUP,14604.48,146+13,11%,0.219,52000,0.64,0.46,5:45,1525,0.75000,100.000%,27.48,19.42,"Valve, Sta. 119+80, Valve 28",2684.46,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1760.77,46.90,Metal Loss Internal,33.78517959,-118.23756807,1.580
40006934,GROUP,14607.17,146+16,10%,0.219,52000,0.66,0.46,5:45,1525,0.75000,100.000%,30.17,16.73,"Valve, Sta. 119+80, Valve 28",2687.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1758.07,46.90,Metal Loss Internal,33.78517896,-118.23757687,1.690
40006935,GROUP,14610.25,146+19,10%,0.219,52000,0.67,0.44,5:45,1525,0.75000,100.000%,33.25,13.66,"Valve, Sta. 119+80, Valve 28",2690.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1755.00,46.90,Metal Loss Internal,33.78517825,-118.23758692,1.820
40006936,GROUP,14610.49,146+19,12%,0.219,52000,0.87,0.80,5:45,1525,0.75000,100.000%,33.49,13.41,"Valve, Sta. 119+80, Valve 28",2690.47,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1754.75,46.90,Metal Loss Internal,33.78517819,-118.23758771,1.830
40006937,GROUP,14610.81,146+19,23%,0.219,52000,0.60,0.35,6:00,1525,0.75000,100.000%,33.81,13.10,"Valve, Sta. 119+80, Valve 28",2690.79,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1754.44,46.90,Metal Loss Internal,33.78517812,-118.23758874,1.840
40006938,GROUP,14611.60,146+20,18%,0.219,52000,0.95,0.39,6:00,1525,0.75000,100.000%,34.60,12.30,"Valve, Sta. 119+80, Valve 28",2691.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1753.64,46.90,Metal Loss Internal,33.78517793,-118.23759134,1.870
40006939,GROUP,14612.92,146+21,10%,0.219,52000,0.55,0.50,5:45,1525,0.75000,100.000%,35.93,10.98,"Valve, Sta. 119+80, Valve 28",2692.91,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1752.32,46.90,Metal Loss Internal,33.78517762,-118.23759566,1.930
40006940,GROUP,14614.13,146+22,23%,0.219,52000,0.70,0.43,5:45,1525,0.75000,100.000%,37.13,9.78,"Valve, Sta. 119+80, Valve 28",2694.11,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1751.12,46.90,Metal Loss Internal,33.78517734,-118.23759959,1.980
