ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40006941,GROUP,14614.56,146+23,14%,0.219,52000,0.61,0.33,6:00,1525,0.75000,100.000%,37.57,9.34,"Valve, Sta. 119+80, Valve 28",2694.55,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1750.68,46.90,Metal Loss Internal,33.78517724,-118.23760102,2.000
40006942,GROUP,14614.80,146+23,16%,0.219,52000,0.60,0.33,6:00,1525,0.75000,100.000%,37.80,9.10,"Valve, Sta. 119+80, Valve 28",2694.78,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1750.44,46.90,Metal Loss Internal,33.78517719,-118.23760179,2.010
40006943,GROUP,14615.08,146+23,14%,0.219,52000,0.69,0.37,6:00,1525,0.75000,100.000%,38.08,8.82,"Valve, Sta. 119+80, Valve 28",2695.06,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1750.16,46.90,Metal Loss Internal,33.78517712,-118.23760271,2.020
10000219,LOCATION,14615.41,146+24,,,,,,,,,,38.41,8.50,"Valve, Sta. 119+80, Valve 28",2695.39,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1749.84,46.90,Casing End - RR XING,33.78517704,-118.23760377,2.040
40006944,GROUP,14615.83,146+24,20%,0.219,52000,5.59,1.51,6:00,1525,0.75000,100.000%,38.84,8.07,"Valve, Sta. 119+80, Valve 28",2695.82,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1749.41,46.90,Metal Loss Internal,33.78517694,-118.23760517,2.060
40006945,GROUP,14616.45,146+25,14%,0.219,52000,1.13,0.86,6:00,1525,0.75000,100.000%,39.46,7.45,"Valve, Sta. 119+80, Valve 28",2696.44,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1748.79,46.90,Metal Loss Internal,33.78517680,-118.23760719,2.080
40006946,GROUP,14616.66,146+25,12%,0.219,52000,0.49,0.47,6:00,1525,0.75000,100.000%,39.66,7.25,"Valve, Sta. 119+80, Valve 28",2696.64,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1748.59,46.90,Metal Loss Internal,33.78517676,-118.23760785,2.090
40006947,GROUP,14617.15,146+25,10%,0.219,52000,0.74,0.69,5:45,1525,0.75000,100.000%,40.16,6.75,"Valve, Sta. 119+80, Valve 28",2697.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1748.09,46.90,Metal Loss Internal,33.78517664,-118.23760948,2.120
40006948,GROUP,14617.42,146+26,13%,0.219,52000,2.79,1.06,5:45,1525,0.75000,100.000%,40.42,6.49,"Valve, Sta. 119+80, Valve 28",2697.40,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1747.83,46.90,Metal Loss Internal,33.78517658,-118.23761034,2.130
40006949,GROUP,14617.91,146+26,21%,0.219,52000,2.12,0.41,6:00,1525,0.75000,100.000%,40.91,5.99,"Valve, Sta. 119+80, Valve 28",2697.89,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1747.33,46.90,Metal Loss Internal,33.78517647,-118.23761195,2.150
40006950,GROUP,14618.20,146+26,22%,0.219,52000,2.03,0.75,6:00,1525,0.75000,100.000%,41.20,5.71,"Valve, Sta. 119+80, Valve 28",2698.18,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1747.05,46.90,Metal Loss Internal,33.78517640,-118.23761289,2.160
40006951,GROUP,14618.58,146+27,28%,0.219,52000,2.74,0.71,6:00,1525,0.75000,100.000%,41.58,5.32,"Valve, Sta. 119+80, Valve 28",2698.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1746.66,46.90,Metal Loss Internal,33.78517632,-118.23761414,2.180
40006952,GROUP,14618.85,146+27,13%,0.219,52000,0.82,0.89,6:00,1525,0.75000,100.000%,41.85,5.05,"Valve, Sta. 119+80, Valve 28",2698.83,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1746.39,46.90,Metal Loss Internal,33.78517625,-118.23761502,2.190
40006953,GROUP,14619.17,146+27,21%,0.219,52000,0.96,1.04,6:00,1525,0.75000,100.000%,42.17,4.73,"Valve, Sta. 119+80, Valve 28",2699.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1746.07,46.90,Metal Loss Internal,33.78517618,-118.23761607,2.210
40006954,GROUP,14619.75,146+28,11%,0.219,52000,0.62,0.85,6:00,1525,0.75000,100.000%,42.75,4.15,"Valve, Sta. 119+80, Valve 28",2699.73,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1745.50,46.90,Metal Loss Internal,33.78517605,-118.23761796,2.230
40006955,GROUP,14620.05,146+28,15%,0.219,52000,3.58,1.14,6:00,1525,0.75000,100.000%,43.05,3.85,"Valve, Sta. 119+80, Valve 28",2700.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1745.19,46.90,Metal Loss Internal,33.78517598,-118.23761895,2.240
40006956,GROUP,14620.49,146+29,21%,0.219,52000,0.53,0.46,6:00,1525,0.75000,100.000%,43.49,3.42,"Valve, Sta. 119+80, Valve 28",2700.47,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1744.76,46.90,Metal Loss Internal,33.78517588,-118.23762036,2.260
40006957,GROUP,14620.87,146+29,17%,0.219,52000,0.63,0.54,5:45,1525,0.75000,100.000%,43.87,3.04,"Valve, Sta. 119+80, Valve 28",2700.85,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1744.38,46.90,Metal Loss Internal,33.78517579,-118.23762160,2.280
40006958,GROUP,14621.01,146+29,15%,0.219,52000,0.63,0.42,5:45,1525,0.75000,100.000%,44.01,2.89,"Valve, Sta. 119+80, Valve 28",2700.99,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1744.23,46.90,Metal Loss Internal,33.78517576,-118.23762208,2.290
40006959,GROUP,14621.34,146+30,17%,0.219,52000,1.18,1.02,5:45,1525,0.75000,100.000%,44.34,2.57,"Valve, Sta. 119+80, Valve 28",2701.32,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1743.91,46.90,Metal Loss Internal,33.78517569,-118.23762314,2.300
40006960,GROUP,14621.72,146+30,12%,0.219,52000,0.38,0.78,5:45,1525,0.75000,100.000%,44.72,2.18,"Valve, Sta. 119+80, Valve 28",2701.70,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1743.53,46.90,Metal Loss Internal,33.78517561,-118.23762439,2.320
40006961,GROUP,14621.86,146+30,17%,0.219,52000,0.74,0.59,6:00,1525,0.75000,100.000%,44.87,2.04,"Valve, Sta. 119+80, Valve 28",2701.85,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1743.38,46.90,Metal Loss Internal,33.78517558,-118.23762487,2.330
40006962,GROUP,14622.62,146+31,15%,0.219,52000,0.62,0.86,6:00,1525,0.75000,100.000%,45.62,1.28,"Valve, Sta. 119+80, Valve 28",2702.60,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1742.62,46.90,Metal Loss Internal,33.78517540,-118.23762735,2.360
40006963,GROUP,14623.16,146+31,23%,0.219,52000,1.41,0.56,6:00,1525,0.75000,100.000%,46.16,0.75,"Valve, Sta. 119+80, Valve 28",2703.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1742.09,46.90,Metal Loss Internal,33.78517529,-118.23762909,2.380
40006964,GROUP,14623.55,146+32,20%,0.219,52000,0.79,0.79,5:45,1525,0.75000,100.000%,46.55,0.35,"Valve, Sta. 119+80, Valve 28",2703.53,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1741.69,46.90,Metal Loss Internal,33.78517520,-118.23763037,2.400
40006965,GROUP,14623.72,146+32,23%,0.219,52000,0.85,0.77,5:45,1525,0.75000,100.000%,46.72,0.19,"Valve, Sta. 119+80, Valve 28",2703.70,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1741.53,46.90,Metal Loss Internal,33.78517516,-118.23763092,2.400
5680,WELD,14623.90,146+32,,,,,,,,,,,,,,,,46.75,,33.78517512,-118.23763152,2.410
40006966,GROUP,14624.76,146+33,10%,0.219,52000,1.22,0.44,6:00,1525,0.75000,100.000%,0.86,45.89,"Valve, Sta. 119+80, Valve 28",2704.74,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1740.48,46.75,Metal Loss Internal,33.78517493,-118.23763433,2.440
40006967,GROUP,14626.17,146+34,16%,0.219,52000,0.56,0.36,1:15,1525,0.75000,100.000%,2.27,44.48,"Valve, Sta. 119+80, Valve 28",2706.16,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1739.07,46.75,Metal Loss External,33.78517461,-118.23763895,2.490
40006968,GROUP,14626.46,146+35,13%,0.219,52000,1.09,0.56,6:00,1525,0.75000,100.000%,2.55,44.19,"Valve, Sta. 119+80, Valve 28",2706.44,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1738.79,46.75,Metal Loss Internal,33.78517455,-118.23763988,2.500
40006969,GROUP,14626.75,146+35,11%,0.219,52000,1.51,1.65,5:45,1525,0.75000,100.000%,2.85,43.90,"Valve, Sta. 119+80, Valve 28",2706.74,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1738.49,46.75,Metal Loss Internal,33.78517449,-118.23764084,2.510
40006970,GROUP,14627.04,146+35,14%,0.219,52000,2.05,0.54,6:00,1525,0.75000,100.000%,3.14,43.61,"Valve, Sta. 119+80, Valve 28",2707.02,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1738.21,46.75,Metal Loss Internal,33.78517442,-118.23764178,2.520
40006971,GROUP,14627.45,146+36,12%,0.219,52000,0.66,0.65,6:00,1525,0.75000,100.000%,3.55,43.20,"Valve, Sta. 119+80, Valve 28",2707.43,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1737.79,46.75,Metal Loss Internal,33.78517433,-118.23764312,2.530
40006972,GROUP,14628.23,146+36,14%,0.219,52000,0.65,0.69,6:00,1525,0.75000,100.000%,4.33,42.42,"Valve, Sta. 119+80, Valve 28",2708.22,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1737.01,46.75,Metal Loss Internal,33.78517416,-118.23764568,2.560
40006973,GROUP,14628.50,146+37,17%,0.219,52000,0.89,0.63,5:45,1525,0.75000,100.000%,4.60,42.15,"Valve, Sta. 119+80, Valve 28",2708.49,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1736.74,46.75,Metal Loss Internal,33.78517410,-118.23764656,2.570
40006974,GROUP,14629.86,146+38,12%,0.219,52000,2.05,0.82,5:45,1525,0.75000,100.000%,5.96,40.78,"Valve, Sta. 119+80, Valve 28",2709.85,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1735.38,46.75,Metal Loss Internal,33.78517379,-118.23765102,2.610
40006975,GROUP,14630.18,146+38,14%,0.219,52000,0.61,0.42,5:30,1525,0.75000,100.000%,6.28,40.47,"Valve, Sta. 119+80, Valve 28",2710.16,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1735.06,46.75,Metal Loss Internal,33.78517372,-118.23765205,2.630
40006976,GROUP,14630.73,146+39,11%,0.219,52000,0.48,0.47,5:45,1525,0.75000,100.000%,6.83,39.92,"Valve, Sta. 119+80, Valve 28",2710.72,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1734.51,46.75,Metal Loss Internal,33.78517360,-118.23765385,2.640
40006977,GROUP,14631.78,146+40,12%,0.219,52000,0.91,1.25,6:00,1525,0.75000,100.000%,7.88,38.87,"Valve, Sta. 119+80, Valve 28",2711.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1733.47,46.75,Metal Loss Internal,33.78517337,-118.23765727,2.680
40006978,GROUP,14632.65,146+41,11%,0.219,52000,0.42,0.33,5:30,1525,0.75000,100.000%,8.74,38.00,"Valve, Sta. 119+80, Valve 28",2712.63,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1732.60,46.75,Metal Loss Internal,33.78517317,-118.23766011,2.700
40006979,GROUP,14633.09,146+41,23%,0.219,52000,2.86,0.77,5:45,1525,0.75000,100.000%,9.19,37.56,"Valve, Sta. 119+80, Valve 28",2713.08,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1732.15,46.75,Metal Loss Internal,33.78517308,-118.23766157,2.720
40006980,GROUP,14633.70,146+42,15%,0.219,52000,0.74,0.53,6:00,1525,0.75000,100.000%,9.80,36.95,"Valve, Sta. 119+80, Valve 28",2713.69,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1731.54,46.75,Metal Loss Internal,33.78517294,-118.23766357,2.740
40006981,GROUP,14633.88,146+42,11%,0.219,52000,0.53,0.47,6:00,1525,0.75000,100.000%,9.97,36.77,"Valve, Sta. 119+80, Valve 28",2713.86,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1731.37,46.75,Metal Loss Internal,33.78517290,-118.23766413,2.740
40006982,GROUP,14635.89,146+44,18%,0.219,52000,0.63,0.49,6:00,1525,0.75000,100.000%,11.99,34.76,"Valve, Sta. 119+80, Valve 28",2715.88,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1729.35,46.75,Metal Loss Internal,33.78517245,-118.23767072,2.810
40006983,GROUP,14636.11,146+44,15%,0.219,52000,0.43,0.33,6:00,1525,0.75000,100.000%,12.21,34.54,"Valve, Sta. 119+80, Valve 28",2716.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1729.13,46.75,Metal Loss Internal,33.78517240,-118.23767144,2.820
40006984,GROUP,14636.56,146+44,15%,0.219,52000,0.77,0.54,6:00,1525,0.75000,100.000%,12.66,34.09,"Valve, Sta. 119+80, Valve 28",2716.55,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1728.68,46.75,Metal Loss Internal,33.78517231,-118.23767291,2.830
40006985,GROUP,14636.86,146+45,12%,0.219,52000,1.01,0.66,6:00,1525,0.75000,100.000%,12.96,33.79,"Valve, Sta. 119+80, Valve 28",2716.84,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1728.38,46.75,Metal Loss Internal,33.78517224,-118.23767388,2.840
40006986,GROUP,14637.22,146+45,15%,0.219,52000,0.88,0.56,6:00,1525,0.75000,100.000%,13.31,33.43,"Valve, Sta. 119+80, Valve 28",2717.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1728.03,46.75,Metal Loss Internal,33.78517216,-118.23767505,2.850
40006987,GROUP,14637.47,146+45,10%,0.219,52000,0.72,0.43,6:00,1525,0.75000,100.000%,13.57,33.18,"Valve, Sta. 119+80, Valve 28",2717.45,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1727.78,46.75,Metal Loss Internal,33.78517210,-118.23767587,2.860
40006988,GROUP,14637.98,146+46,15%,0.219,52000,1.26,0.93,6:00,1525,0.75000,100.000%,14.08,32.67,"Valve, Sta. 119+80, Valve 28",2717.96,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1727.26,46.75,Metal Loss Internal,33.78517198,-118.23767755,2.870
40006989,GROUP,14639.05,146+47,17%,0.219,52000,1.20,0.66,6:00,1525,0.75000,100.000%,15.15,31.60,"Valve, Sta. 119+80, Valve 28",2719.03,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1726.20,46.75,Metal Loss Internal,33.78517175,-118.23768104,2.910
40006990,GROUP,14639.36,146+47,14%,0.219,52000,2.82,1.43,5:45,1525,0.75000,100.000%,15.46,31.29,"Valve, Sta. 119+80, Valve 28",2719.35,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1725.88,46.75,Metal Loss Internal,33.78517168,-118.23768207,2.920
40006991,GROUP,14639.99,146+48,13%,0.219,52000,1.07,0.62,6:00,1525,0.75000,100.000%,16.08,30.66,"Valve, Sta. 119+80, Valve 28",2719.97,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1725.26,46.75,Metal Loss Internal,33.78517154,-118.23768411,2.940
40006992,GROUP,14640.21,146+48,15%,0.219,52000,0.67,0.53,6:00,1525,0.75000,100.000%,16.30,30.44,"Valve, Sta. 119+80, Valve 28",2720.19,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1725.04,46.75,Metal Loss Internal,33.78517149,-118.23768483,2.940
40006993,GROUP,14640.43,146+48,11%,0.219,52000,0.55,0.61,6:00,1525,0.75000,100.000%,16.53,30.22,"Valve, Sta. 119+80, Valve 28",2720.41,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1724.81,46.75,Metal Loss Internal,33.78517144,-118.23768556,2.950
40006994,GROUP,14640.79,146+49,13%,0.219,52000,0.79,0.66,6:00,1525,0.75000,100.000%,16.89,29.86,"Valve, Sta. 119+80, Valve 28",2720.77,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1724.45,46.75,Metal Loss Internal,33.78517136,-118.23768673,2.960
40006995,GROUP,14641.29,146+49,16%,0.219,52000,2.09,0.95,6:00,1525,0.75000,100.000%,17.38,29.36,"Valve, Sta. 119+80, Valve 28",2721.27,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1723.96,46.75,Metal Loss Internal,33.78517125,-118.23768835,2.980
40006996,GROUP,14641.75,146+50,10%,0.219,52000,0.54,0.38,5:45,1525,0.75000,100.000%,17.85,28.90,"Valve, Sta. 119+80, Valve 28",2721.74,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1723.49,46.75,Metal Loss Internal,33.78517115,-118.23768988,2.990
40006997,GROUP,14642.12,146+50,19%,0.219,52000,2.94,1.73,6:00,1525,0.75000,100.000%,18.22,28.53,"Valve, Sta. 119+80, Valve 28",2722.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1723.12,46.75,Metal Loss Internal,33.78517106,-118.23769108,3.000
40006998,GROUP,14642.44,146+50,13%,0.219,52000,0.46,0.41,6:00,1525,0.75000,100.000%,18.54,28.21,"Valve, Sta. 119+80, Valve 28",2722.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1722.80,46.75,Metal Loss Internal,33.78517099,-118.23769212,3.010
40006999,GROUP,14643.03,146+51,14%,0.219,52000,0.71,0.50,5:45,1525,0.75000,100.000%,19.13,27.62,"Valve, Sta. 119+80, Valve 28",2723.01,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1722.21,46.75,Metal Loss Internal,33.78517087,-118.23769405,3.030
40007000,GROUP,14643.23,146+51,10%,0.219,52000,0.47,0.48,6:00,1525,0.75000,100.000%,19.33,27.42,"Valve, Sta. 119+80, Valve 28",2723.21,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1722.01,46.75,Metal Loss Internal,33.78517082,-118.23769472,3.040
40007001,GROUP,14644.33,146+52,16%,0.219,52000,0.65,0.51,6:00,1525,0.75000,100.000%,20.42,26.32,"Valve, Sta. 119+80, Valve 28",2724.31,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1720.92,46.75,Metal Loss Internal,33.78517058,-118.23769829,3.070
40007002,GROUP,14644.80,146+53,12%,0.219,52000,2.24,1.59,5:45,1525,0.75000,100.000%,20.90,25.85,"Valve, Sta. 119+80, Valve 28",2724.78,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1720.44,46.75,Metal Loss Internal,33.78517047,-118.23769984,3.090
40007003,GROUP,14645.40,146+53,14%,0.219,52000,0.58,0.48,6:00,1525,0.75000,100.000%,21.50,25.25,"Valve, Sta. 119+80, Valve 28",2725.39,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1719.84,46.75,Metal Loss Internal,33.78517034,-118.23770181,3.110
40007004,GROUP,14645.99,146+54,17%,0.219,52000,0.45,0.33,6:00,1525,0.75000,100.000%,22.09,24.66,"Valve, Sta. 119+80, Valve 28",2725.97,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1719.25,46.75,Metal Loss Internal,33.78517021,-118.23770373,3.130
40007005,GROUP,14646.96,146+55,13%,0.219,52000,0.65,0.55,6:00,1525,0.75000,100.000%,23.06,23.69,"Valve, Sta. 119+80, Valve 28",2726.94,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1718.28,46.75,Metal Loss Internal,33.78517000,-118.23770690,3.160
40007006,GROUP,14648.07,146+56,14%,0.219,52000,0.75,0.45,6:00,1525,0.75000,100.000%,24.16,22.58,"Valve, Sta. 119+80, Valve 28",2728.05,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1717.18,46.75,Metal Loss Internal,33.78516975,-118.23771052,3.190
40007007,GROUP,14648.38,146+56,11%,0.219,52000,0.48,0.39,6:00,1525,0.75000,100.000%,24.48,22.27,"Valve, Sta. 119+80, Valve 28",2728.36,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1716.86,46.75,Metal Loss Internal,33.78516968,-118.23771154,3.200
40007008,GROUP,14648.69,146+56,20%,0.219,52000,1.39,0.74,6:00,1525,0.75000,100.000%,24.79,21.96,"Valve, Sta. 119+80, Valve 28",2728.67,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1716.55,46.75,Metal Loss Internal,33.78516961,-118.23771256,3.210
40007009,GROUP,14649.06,146+57,11%,0.219,52000,0.54,0.51,6:00,1525,0.75000,100.000%,25.15,21.59,"Valve, Sta. 119+80, Valve 28",2729.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1716.19,46.75,Metal Loss Internal,33.78516953,-118.23771375,3.230
40007010,GROUP,14649.47,146+57,12%,0.219,52000,0.53,0.63,6:00,1525,0.75000,100.000%,25.56,21.18,"Valve, Sta. 119+80, Valve 28",2729.45,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1715.78,46.75,Metal Loss Internal,33.78516944,-118.23771509,3.240
40007011,GROUP,14650.04,146+58,12%,0.219,52000,0.68,0.62,6:00,1525,0.75000,100.000%,26.14,20.61,"Valve, Sta. 119+80, Valve 28",2730.03,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1715.20,46.75,Metal Loss Internal,33.78516931,-118.23771698,3.260
40007012,GROUP,14650.24,146+58,12%,0.219,52000,0.54,0.59,6:00,1525,0.75000,100.000%,26.34,20.41,"Valve, Sta. 119+80, Valve 28",2730.22,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1715.00,46.75,Metal Loss Internal,33.78516927,-118.23771762,3.260
40007013,GROUP,14650.41,146+58,12%,0.219,52000,1.56,1.25,6:00,1525,0.75000,100.000%,26.51,20.24,"Valve, Sta. 119+80, Valve 28",2730.40,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1714.83,46.75,Metal Loss Internal,33.78516923,-118.23771819,3.270
40007014,GROUP,14650.85,146+58,16%,0.219,52000,2.05,1.21,5:45,1525,0.75000,100.000%,26.95,19.80,"Valve, Sta. 119+80, Valve 28",2730.83,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1714.39,46.75,Metal Loss Internal,33.78516913,-118.23771962,3.280
40007015,GROUP,14651.45,146+59,12%,0.219,52000,0.57,0.67,5:45,1525,0.75000,100.000%,27.55,19.20,"Valve, Sta. 119+80, Valve 28",2731.43,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1713.79,46.75,Metal Loss Internal,33.78516900,-118.23772158,3.300
40007016,GROUP,14651.88,146+59,13%,0.219,52000,0.38,0.36,6:00,1525,0.75000,100.000%,27.98,18.77,"Valve, Sta. 119+80, Valve 28",2731.87,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1713.36,46.75,Metal Loss Internal,33.78516890,-118.23772300,3.320
40007017,GROUP,14652.12,146+60,20%,0.219,52000,2.06,0.72,6:00,1525,0.75000,100.000%,28.22,18.53,"Valve, Sta. 119+80, Valve 28",2732.11,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1713.12,46.75,Metal Loss Internal,33.78516885,-118.23772378,3.330
40007018,GROUP,14652.32,146+60,23%,0.219,52000,0.55,0.52,5:45,1525,0.75000,100.000%,28.42,18.33,"Valve, Sta. 119+80, Valve 28",2732.30,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1712.93,46.75,Metal Loss Internal,33.78516880,-118.23772442,3.330
40007019,GROUP,14652.77,146+60,15%,0.219,52000,2.67,1.28,5:45,1525,0.75000,100.000%,28.87,17.88,"Valve, Sta. 119+80, Valve 28",2732.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1712.47,46.75,Metal Loss Internal,33.78516870,-118.23772591,3.350
40007020,GROUP,14653.14,146+61,13%,0.219,52000,0.50,0.40,6:00,1525,0.75000,100.000%,29.24,17.51,"Valve, Sta. 119+80, Valve 28",2733.12,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1712.10,46.75,Metal Loss Internal,33.78516862,-118.23772710,3.360
40007021,GROUP,14653.39,146+61,13%,0.219,52000,0.67,0.54,6:00,1525,0.75000,100.000%,29.49,17.26,"Valve, Sta. 119+80, Valve 28",2733.37,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1711.85,46.75,Metal Loss Internal,33.78516857,-118.23772792,3.370
40007022,GROUP,14654.16,146+62,10%,0.219,52000,0.52,0.33,5:45,1525,0.75000,100.000%,30.26,16.49,"Valve, Sta. 119+80, Valve 28",2734.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1711.08,46.75,Metal Loss Internal,33.78516839,-118.23773044,3.390
40007023,GROUP,14654.38,146+62,17%,0.219,52000,0.52,0.42,6:00,1525,0.75000,100.000%,30.48,16.27,"Valve, Sta. 119+80, Valve 28",2734.36,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1710.87,46.75,Metal Loss Internal,33.78516834,-118.23773115,3.400
40007024,GROUP,14654.98,146+63,14%,0.219,52000,1.28,0.84,5:45,1525,0.75000,100.000%,31.08,15.67,"Valve, Sta. 119+80, Valve 28",2734.96,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1710.27,46.75,Metal Loss Internal,33.78516821,-118.23773311,3.420
40007025,GROUP,14655.27,146+63,15%,0.219,52000,1.32,1.01,6:00,1525,0.75000,100.000%,31.37,15.38,"Valve, Sta. 119+80, Valve 28",2735.25,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1709.97,46.75,Metal Loss Internal,33.78516814,-118.23773407,3.430
40007026,GROUP,14655.70,146+63,15%,0.219,52000,0.66,0.75,5:45,1525,0.75000,100.000%,31.80,14.95,"Valve, Sta. 119+80, Valve 28",2735.68,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1709.54,46.75,Metal Loss Internal,33.78516804,-118.23773547,3.440
40007027,GROUP,14655.96,146+63,20%,0.219,52000,1.83,0.74,5:45,1525,0.75000,100.000%,32.06,14.69,"Valve, Sta. 119+80, Valve 28",2735.94,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1709.28,46.75,Metal Loss Internal,33.78516798,-118.23773632,3.450
40007028,GROUP,14656.19,146+64,12%,0.219,52000,0.57,0.35,5:45,1525,0.75000,100.000%,32.28,14.46,"Valve, Sta. 119+80, Valve 28",2736.17,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1709.06,46.75,Metal Loss Internal,33.78516793,-118.23773706,3.460
40007029,GROUP,14656.38,146+64,11%,0.219,52000,1.06,1.14,5:45,1525,0.75000,100.000%,32.47,14.27,"Valve, Sta. 119+80, Valve 28",2736.36,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1708.87,46.75,Metal Loss Internal,33.78516789,-118.23773768,3.460
40007030,GROUP,14656.79,146+64,12%,0.219,52000,3.63,0.75,5:45,1525,0.75000,100.000%,32.89,13.86,"Valve, Sta. 119+80, Valve 28",2736.77,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1708.45,46.75,Metal Loss Internal,33.78516779,-118.23773903,3.480
40007031,GROUP,14657.10,146+65,11%,0.219,52000,1.63,1.10,5:45,1525,0.75000,100.000%,33.19,13.55,"Valve, Sta. 119+80, Valve 28",2737.08,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1708.15,46.75,Metal Loss Internal,33.78516772,-118.23774003,3.490
40007032,GROUP,14657.37,146+65,14%,0.219,52000,0.68,0.59,5:45,1525,0.75000,100.000%,33.47,13.28,"Valve, Sta. 119+80, Valve 28",2737.35,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1707.87,46.75,Metal Loss Internal,33.78516766,-118.23774093,3.500
40007033,GROUP,14658.48,146+66,11%,0.219,52000,0.40,0.33,6:00,1525,0.75000,100.000%,34.58,12.17,"Valve, Sta. 119+80, Valve 28",2738.47,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1706.76,46.75,Metal Loss Internal,33.78516740,-118.23774456,3.530
40007034,GROUP,14658.66,146+66,16%,0.219,52000,0.62,0.62,5:45,1525,0.75000,100.000%,34.75,11.99,"Valve, Sta. 119+80, Valve 28",2738.64,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1706.59,46.75,Metal Loss Internal,33.78516737,-118.23774513,3.540
40007035,GROUP,14660.08,146+68,13%,0.219,52000,0.49,0.33,5:45,1525,0.75000,100.000%,36.18,10.57,"Valve, Sta. 119+80, Valve 28",2740.06,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1705.16,46.75,Metal Loss Internal,33.78516704,-118.23774979,3.580
40007036,GROUP,14660.43,146+68,14%,0.219,52000,0.51,0.37,5:45,1525,0.75000,100.000%,36.52,10.22,"Valve, Sta. 119+80, Valve 28",2740.41,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1704.82,46.75,Metal Loss Internal,33.78516696,-118.23775091,3.590
40007037,GROUP,14660.79,146+68,10%,0.219,52000,0.43,0.33,5:45,1525,0.75000,100.000%,36.88,9.86,"Valve, Sta. 119+80, Valve 28",2740.77,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1704.46,46.75,Metal Loss Internal,33.78516687,-118.23775209,3.600
40007038,GROUP,14661.52,146+69,17%,0.219,52000,0.89,0.89,6:00,1525,0.75000,100.000%,37.62,9.13,"Valve, Sta. 119+80, Valve 28",2741.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1703.72,46.75,Metal Loss Internal,33.78516670,-118.23775449,3.630
40007039,GROUP,14662.44,146+70,13%,0.219,52000,1.29,1.02,5:45,1525,0.75000,100.000%,38.53,8.21,"Valve, Sta. 119+80, Valve 28",2742.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1702.81,46.75,Metal Loss Internal,33.78516648,-118.23775748,3.650
40007040,GROUP,14662.72,146+70,22%,0.219,52000,0.84,0.69,5:45,1525,0.75000,100.000%,38.82,7.93,"Valve, Sta. 119+80, Valve 28",2742.71,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1702.52,46.75,Metal Loss Internal,33.78516642,-118.23775842,3.660
40007041,GROUP,14663.32,146+71,13%,0.219,52000,1.31,0.65,5:45,1525,0.75000,100.000%,39.42,7.33,"Valve, Sta. 119+80, Valve 28",2743.30,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1701.92,46.75,Metal Loss Internal,33.78516627,-118.23776037,3.680
40007042,GROUP,14664.39,146+72,27%,0.219,52000,1.49,0.78,6:00,1525,0.75000,100.000%,40.49,6.26,"Valve, Sta. 119+80, Valve 28",2744.37,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1700.85,46.75,Metal Loss Internal,33.78516601,-118.23776387,3.710
40007043,GROUP,14665.16,146+73,29%,0.219,52000,0.55,0.49,6:00,1525,0.75000,100.000%,41.26,5.49,"Valve, Sta. 119+80, Valve 28",2745.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1700.08,46.75,Metal Loss Internal,33.78516583,-118.23776639,3.730
40007044,GROUP,14665.31,146+73,20%,0.219,52000,0.63,0.51,6:00,1525,0.75000,100.000%,41.41,5.34,"Valve, Sta. 119+80, Valve 28",2745.30,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1699.93,46.75,Metal Loss Internal,33.78516579,-118.23776688,3.740
40007045,GROUP,14665.62,146+73,22%,0.219,52000,2.11,0.72,6:00,1525,0.75000,100.000%,41.72,5.03,"Valve, Sta. 119+80, Valve 28",2745.60,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1699.62,46.75,Metal Loss Internal,33.78516572,-118.23776788,3.750
40007046,GROUP,14666.25,146+74,18%,0.219,52000,0.67,0.61,6:00,1525,0.75000,100.000%,42.34,4.40,"Valve, Sta. 119+80, Valve 28",2746.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1699.00,46.75,Metal Loss Internal,33.78516557,-118.23776993,3.760
40007047,GROUP,14666.50,146+74,11%,0.219,52000,0.57,0.75,5:45,1525,0.75000,100.000%,42.60,4.14,"Valve, Sta. 119+80, Valve 28",2746.49,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1698.74,46.75,Metal Loss Internal,33.78516550,-118.23777078,3.770
40007048,GROUP,14666.66,146+74,14%,0.219,52000,0.50,0.46,6:00,1525,0.75000,100.000%,42.76,3.99,"Valve, Sta. 119+80, Valve 28",2746.64,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1698.59,46.75,Metal Loss Internal,33.78516547,-118.23777127,3.770
40007049,GROUP,14667.04,146+74,18%,0.219,52000,0.68,0.56,6:00,1525,0.75000,100.000%,43.14,3.61,"Valve, Sta. 119+80, Valve 28",2747.02,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1698.20,46.75,Metal Loss Internal,33.78516537,-118.23777252,3.780
40007050,GROUP,14667.20,146+75,23%,0.219,52000,1.06,0.74,5:45,1525,0.75000,100.000%,43.30,3.45,"Valve, Sta. 119+80, Valve 28",2747.18,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1698.05,46.75,Metal Loss Internal,33.78516534,-118.23777304,3.790
40007051,GROUP,14667.38,146+75,16%,0.219,52000,1.16,0.74,5:45,1525,0.75000,100.000%,43.48,3.27,"Valve, Sta. 119+80, Valve 28",2747.36,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1697.86,46.75,Metal Loss Internal,33.78516529,-118.23777364,3.790
40007052,GROUP,14667.60,146+75,20%,0.219,52000,0.63,0.66,5:45,1525,0.75000,100.000%,43.70,3.05,"Valve, Sta. 119+80, Valve 28",2747.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1697.64,46.75,Metal Loss Internal,33.78516524,-118.23777436,3.800
40007053,GROUP,14667.80,146+75,18%,0.219,52000,0.55,0.40,5:45,1525,0.75000,100.000%,43.89,2.85,"Valve, Sta. 119+80, Valve 28",2747.78,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1697.45,46.75,Metal Loss Internal,33.78516519,-118.23777500,3.800
40007054,GROUP,14667.98,146+75,11%,0.219,52000,0.47,0.51,6:00,1525,0.75000,100.000%,44.07,2.67,"Valve, Sta. 119+80, Valve 28",2747.96,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1697.27,46.75,Metal Loss Internal,33.78516515,-118.23777558,3.810
40007055,GROUP,14669.72,146+77,27%,0.219,52000,0.67,0.71,5:45,1525,0.75000,100.000%,45.81,0.93,"Valve, Sta. 119+80, Valve 28",2749.70,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1695.53,46.75,Metal Loss Internal,33.78516472,-118.23778127,3.850
5690,WELD,14670.65,146+78,,,,,,,,,,,,,,,,46.95,,33.78516448,-118.23778432,3.870
40007056,GROUP,14672.98,146+80,19%,0.219,52000,0.64,0.47,5:30,1525,0.75000,100.000%,2.33,44.63,"Valve, Sta. 119+80, Valve 28",2752.96,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1692.27,46.95,Metal Loss Internal,33.78516390,-118.23779192,3.900
40007057,GROUP,14673.36,146+81,11%,0.219,52000,0.48,0.33,5:45,1525,0.75000,100.000%,2.71,44.24,"Valve, Sta. 119+80, Valve 28",2753.35,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1691.88,46.95,Metal Loss Internal,33.78516380,-118.23779319,3.900
40007058,GROUP,14674.23,146+81,21%,0.219,52000,0.63,0.55,6:00,1525,0.75000,100.000%,3.58,43.37,"Valve, Sta. 119+80, Valve 28",2754.21,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1691.01,46.95,Metal Loss Internal,33.78516358,-118.23779602,3.910
40007059,GROUP,14674.55,146+82,19%,0.219,52000,1.16,0.87,5:45,1525,0.75000,100.000%,3.90,43.05,"Valve, Sta. 119+80, Valve 28",2754.53,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1690.69,46.95,Metal Loss Internal,33.78516349,-118.23779707,3.910
40007060,GROUP,14674.75,146+82,13%,0.219,52000,1.23,0.55,5:45,1525,0.75000,100.000%,4.10,42.85,"Valve, Sta. 119+80, Valve 28",2754.74,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1690.49,46.95,Metal Loss Internal,33.78516344,-118.23779773,3.910
40007061,GROUP,14675.41,146+83,20%,0.219,52000,0.62,0.59,5:45,1525,0.75000,100.000%,4.76,42.19,"Valve, Sta. 119+80, Valve 28",2755.39,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1689.84,46.95,Metal Loss Internal,33.78516327,-118.23779986,3.920
40007062,GROUP,14676.90,146+84,14%,0.219,52000,0.67,0.46,5:45,1525,0.75000,100.000%,6.25,40.71,"Valve, Sta. 119+80, Valve 28",2756.88,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1688.35,46.95,Metal Loss Internal,33.78516289,-118.23780473,3.930
40007063,GROUP,14677.14,146+84,19%,0.219,52000,1.54,0.82,6:00,1525,0.75000,100.000%,6.49,40.46,"Valve, Sta. 119+80, Valve 28",2757.12,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1688.10,46.95,Metal Loss Internal,33.78516282,-118.23780552,3.930
40007064,GROUP,14677.31,146+84,13%,0.219,52000,0.50,0.33,5:45,1525,0.75000,100.000%,6.66,40.29,"Valve, Sta. 119+80, Valve 28",2757.29,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1687.93,46.95,Metal Loss Internal,33.78516278,-118.23780608,3.930
40007065,GROUP,14677.74,146+85,15%,0.219,52000,0.48,0.50,5:45,1525,0.75000,100.000%,7.09,39.86,"Valve, Sta. 119+80, Valve 28",2757.72,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1687.51,46.95,Metal Loss Internal,33.78516267,-118.23780748,3.930
40007066,GROUP,14677.97,146+85,14%,0.219,52000,1.82,0.90,5:45,1525,0.75000,100.000%,7.32,39.63,"Valve, Sta. 119+80, Valve 28",2757.95,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1687.27,46.95,Metal Loss Internal,33.78516261,-118.23780824,3.930
40007067,GROUP,14678.23,146+85,17%,0.219,52000,1.12,0.66,6:00,1525,0.75000,100.000%,7.58,39.37,"Valve, Sta. 119+80, Valve 28",2758.21,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1687.01,46.95,Metal Loss Internal,33.78516254,-118.23780908,3.930
40007068,GROUP,14678.76,146+86,29%,0.219,52000,0.75,0.63,5:45,1525,0.75000,100.000%,8.11,38.84,"Valve, Sta. 119+80, Valve 28",2758.75,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1686.48,46.95,Metal Loss Internal,33.78516240,-118.23781083,3.930
40007069,GROUP,14679.22,146+86,13%,0.219,52000,0.38,0.39,5:45,1525,0.75000,100.000%,8.57,38.38,"Valve, Sta. 119+80, Valve 28",2759.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1686.02,46.95,Metal Loss Internal,33.78516228,-118.23781233,3.930
40007070,GROUP,14679.73,146+87,21%,0.219,52000,4.52,0.93,5:45,1525,0.75000,100.000%,9.08,37.87,"Valve, Sta. 119+80, Valve 28",2759.71,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1685.51,46.95,Metal Loss Internal,33.78516214,-118.23781399,3.930
40007071,GROUP,14680.05,146+87,30%,0.219,52000,0.58,0.53,5:45,1525,0.75000,100.000%,9.40,37.56,"Valve, Sta. 119+80, Valve 28",2760.03,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1685.20,46.95,Metal Loss Internal,33.78516206,-118.23781502,3.930
40007072,GROUP,14680.53,146+88,12%,0.219,52000,0.92,0.61,6:00,1525,0.75000,100.000%,9.88,37.07,"Valve, Sta. 119+80, Valve 28",2760.51,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1684.71,46.95,Metal Loss Internal,33.78516193,-118.23781659,3.930
40007073,GROUP,14680.91,146+88,18%,0.219,52000,2.06,0.72,5:45,1525,0.75000,100.000%,10.26,36.69,"Valve, Sta. 119+80, Valve 28",2760.90,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1684.33,46.95,Metal Loss Internal,33.78516183,-118.23781786,3.930
40007074,GROUP,14681.45,146+88,19%,0.219,52000,1.89,1.11,5:45,1525,0.75000,100.000%,10.80,36.16,"Valve, Sta. 119+80, Valve 28",2761.43,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1683.80,46.95,Metal Loss Internal,33.78516169,-118.23781960,3.930
40007075,GROUP,14681.76,146+89,13%,0.219,52000,0.57,0.74,5:45,1525,0.75000,100.000%,11.11,35.84,"Valve, Sta. 119+80, Valve 28",2761.74,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1683.49,46.95,Metal Loss Internal,33.78516161,-118.23782061,3.930
40007076,GROUP,14681.91,146+89,24%,0.219,52000,0.60,0.63,5:45,1525,0.75000,100.000%,11.26,35.70,"Valve, Sta. 119+80, Valve 28",2761.89,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1683.34,46.95,Metal Loss Internal,33.78516157,-118.23782109,3.930
40007077,GROUP,14682.22,146+89,16%,0.219,52000,2.72,0.75,5:45,1525,0.75000,100.000%,11.57,35.38,"Valve, Sta. 119+80, Valve 28",2762.21,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1683.02,46.95,Metal Loss Internal,33.78516148,-118.23782213,3.930
40007078,GROUP,14682.51,146+90,13%,0.219,52000,0.46,0.53,5:45,1525,0.75000,100.000%,11.86,35.09,"Valve, Sta. 119+80, Valve 28",2762.49,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1682.73,46.95,Metal Loss Internal,33.78516140,-118.23782307,3.930
40007079,GROUP,14682.74,146+90,11%,0.219,52000,0.73,0.64,6:00,1525,0.75000,100.000%,12.09,34.86,"Valve, Sta. 119+80, Valve 28",2762.72,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1682.50,46.95,Metal Loss Internal,33.78516134,-118.23782381,3.930
40007080,GROUP,14682.93,146+90,14%,0.219,52000,0.52,0.52,5:45,1525,0.75000,100.000%,12.28,34.67,"Valve, Sta. 119+80, Valve 28",2762.91,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1682.32,46.95,Metal Loss Internal,33.78516129,-118.23782443,3.930
40007081,GROUP,14683.10,146+90,20%,0.219,52000,1.53,0.79,5:45,1525,0.75000,100.000%,12.45,34.50,"Valve, Sta. 119+80, Valve 28",2763.08,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1682.15,46.95,Metal Loss Internal,33.78516125,-118.23782498,3.930
40007082,GROUP,14683.61,146+91,17%,0.219,52000,3.09,0.66,5:45,1525,0.75000,100.000%,12.96,33.99,"Valve, Sta. 119+80, Valve 28",2763.60,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1681.63,46.95,Metal Loss Internal,33.78516111,-118.23782667,3.930
40007083,GROUP,14684.07,146+91,17%,0.219,52000,2.18,0.69,5:45,1525,0.75000,100.000%,13.42,33.54,"Valve, Sta. 119+80, Valve 28",2764.05,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1681.18,46.95,Metal Loss Internal,33.78516098,-118.23782815,3.930
40007084,GROUP,14684.28,146+91,17%,0.219,52000,0.41,0.37,6:00,1525,0.75000,100.000%,13.63,33.33,"Valve, Sta. 119+80, Valve 28",2764.26,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1680.97,46.95,Metal Loss Internal,33.78516093,-118.23782884,3.920
40007085,GROUP,14684.50,146+91,18%,0.219,52000,0.59,0.59,6:00,1525,0.75000,100.000%,13.85,33.11,"Valve, Sta. 119+80, Valve 28",2764.48,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1680.75,46.95,Metal Loss Internal,33.78516087,-118.23782955,3.920
40007086,GROUP,14684.81,146+92,12%,0.219,52000,0.48,0.65,5:45,1525,0.75000,100.000%,14.16,32.80,"Valve, Sta. 119+80, Valve 28",2764.79,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1680.44,46.95,Metal Loss Internal,33.78516078,-118.23783056,3.920
40007087,GROUP,14685.14,146+92,11%,0.219,52000,1.93,0.64,5:45,1525,0.75000,100.000%,14.49,32.47,"Valve, Sta. 119+80, Valve 28",2765.12,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1680.11,46.95,Metal Loss Internal,33.78516069,-118.23783164,3.920
40007088,GROUP,14685.36,146+92,18%,0.219,52000,0.55,0.65,5:45,1525,0.75000,100.000%,14.71,32.24,"Valve, Sta. 119+80, Valve 28",2765.34,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1679.88,46.95,Metal Loss Internal,33.78516063,-118.23783238,3.920
40007089,GROUP,14685.63,146+93,17%,0.219,52000,1.76,0.54,5:45,1525,0.75000,100.000%,14.98,31.97,"Valve, Sta. 119+80, Valve 28",2765.61,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1679.61,46.95,Metal Loss Internal,33.78516055,-118.23783326,3.920
40007090,GROUP,14685.84,146+93,26%,0.219,52000,0.60,0.50,5:45,1525,0.75000,100.000%,15.19,31.76,"Valve, Sta. 119+80, Valve 28",2765.82,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1679.40,46.95,Metal Loss Internal,33.78516050,-118.23783394,3.920
40007091,GROUP,14686.31,146+93,10%,0.219,52000,0.64,0.65,6:00,1525,0.75000,100.000%,15.66,31.30,"Valve, Sta. 119+80, Valve 28",2766.29,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1678.94,46.95,Metal Loss Internal,33.78516038,-118.23783546,3.910
40007092,GROUP,14686.53,146+93,13%,0.219,52000,0.64,0.72,5:45,1525,0.75000,100.000%,15.88,31.07,"Valve, Sta. 119+80, Valve 28",2766.51,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1678.72,46.95,Metal Loss Internal,33.78516032,-118.23783619,3.910
40007093,GROUP,14686.67,146+94,13%,0.219,52000,0.56,0.53,5:45,1525,0.75000,100.000%,16.02,30.93,"Valve, Sta. 119+80, Valve 28",2766.66,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1678.57,46.95,Metal Loss Internal,33.78516028,-118.23783666,3.910
40007094,GROUP,14686.95,146+94,18%,0.219,52000,0.81,0.70,6:00,1525,0.75000,100.000%,16.30,30.65,"Valve, Sta. 119+80, Valve 28",2766.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1678.29,46.95,Metal Loss Internal,33.78516020,-118.23783757,3.910
40007095,GROUP,14687.70,146+95,14%,0.219,52000,1.04,0.53,5:45,1525,0.75000,100.000%,17.05,29.90,"Valve, Sta. 119+80, Valve 28",2767.68,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1677.54,46.95,Metal Loss Internal,33.78516000,-118.23784002,3.900
40007096,GROUP,14689.24,146+96,19%,0.219,52000,0.49,0.52,5:45,1525,0.75000,100.000%,18.59,28.36,"Valve, Sta. 119+80, Valve 28",2769.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1676.00,46.95,Metal Loss Internal,33.78515956,-118.23784506,3.890
40007097,GROUP,14689.53,146+96,12%,0.219,52000,0.60,0.42,5:45,1525,0.75000,100.000%,18.88,28.07,"Valve, Sta. 119+80, Valve 28",2769.51,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1675.71,46.95,Metal Loss Internal,33.78515948,-118.23784599,3.890
40007098,GROUP,14689.77,146+97,10%,0.219,52000,0.52,0.48,5:45,1525,0.75000,100.000%,19.12,27.83,"Valve, Sta. 119+80, Valve 28",2769.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1675.47,46.95,Metal Loss Internal,33.78515942,-118.23784678,3.890
40007099,GROUP,14690.09,146+97,15%,0.219,52000,1.80,0.59,6:00,1525,0.75000,100.000%,19.44,27.51,"Valve, Sta. 119+80, Valve 28",2770.07,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1675.15,46.95,Metal Loss Internal,33.78515933,-118.23784782,3.890
40007100,GROUP,14690.40,146+97,16%,0.219,52000,0.52,0.33,5:45,1525,0.75000,100.000%,19.75,27.20,"Valve, Sta. 119+80, Valve 28",2770.38,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1674.85,46.95,Metal Loss Internal,33.78515925,-118.23784882,3.880
40007101,GROUP,14690.89,146+98,11%,0.219,52000,0.39,0.40,5:45,1525,0.75000,100.000%,20.24,26.72,"Valve, Sta. 119+80, Valve 28",2770.87,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1674.36,46.95,Metal Loss Internal,33.78515911,-118.23785042,3.880
40007102,GROUP,14691.89,146+99,11%,0.219,52000,0.91,0.72,5:45,1525,0.75000,100.000%,21.25,25.71,"Valve, Sta. 119+80, Valve 28",2771.88,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1673.35,46.95,Metal Loss Internal,33.78515883,-118.23785371,3.870
40007103,GROUP,14692.15,146+99,12%,0.219,52000,1.57,0.62,6:00,1525,0.75000,100.000%,21.50,25.46,"Valve, Sta. 119+80, Valve 28",2772.13,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1673.10,46.95,Metal Loss Internal,33.78515876,-118.23785453,3.870
40007104,GROUP,14692.42,146+99,17%,0.219,52000,0.66,0.54,5:45,1525,0.75000,100.000%,21.77,25.19,"Valve, Sta. 119+80, Valve 28",2772.40,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1672.83,46.95,Metal Loss Internal,33.78515868,-118.23785541,3.870
40007105,GROUP,14692.61,146+99,13%,0.219,52000,0.35,0.50,5:45,1525,0.75000,100.000%,21.96,24.99,"Valve, Sta. 119+80, Valve 28",2772.59,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1672.63,46.95,Metal Loss Internal,33.78515863,-118.23785605,3.870
40007106,GROUP,14692.80,147+00,16%,0.219,52000,0.73,0.69,6:00,1525,0.75000,100.000%,22.15,24.80,"Valve, Sta. 119+80, Valve 28",2772.79,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1672.44,46.95,Metal Loss Internal,33.78515858,-118.23785668,3.860
40007107,GROUP,14693.09,147+00,12%,0.219,52000,1.00,0.89,6:00,1525,0.75000,100.000%,22.44,24.51,"Valve, Sta. 119+80, Valve 28",2773.07,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1672.15,46.95,Metal Loss Internal,33.78515850,-118.23785762,3.860
40007108,GROUP,14693.59,147+00,13%,0.219,52000,0.70,0.56,5:45,1525,0.75000,100.000%,22.94,24.01,"Valve, Sta. 119+80, Valve 28",2773.57,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1671.65,46.95,Metal Loss Internal,33.78515836,-118.23785925,3.860
40007109,GROUP,14693.82,147+01,11%,0.219,52000,1.77,1.10,5:45,1525,0.75000,100.000%,23.17,23.78,"Valve, Sta. 119+80, Valve 28",2773.80,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1671.42,46.95,Metal Loss Internal,33.78515829,-118.23786000,3.850
40007110,GROUP,14694.16,147+01,10%,0.219,52000,0.56,0.53,5:45,1525,0.75000,100.000%,23.51,23.45,"Valve, Sta. 119+80, Valve 28",2774.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1671.09,46.95,Metal Loss Internal,33.78515820,-118.23786110,3.850
40007111,GROUP,14694.62,147+01,14%,0.219,52000,0.76,0.63,6:00,1525,0.75000,100.000%,23.97,22.99,"Valve, Sta. 119+80, Valve 28",2774.60,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1670.63,46.95,Metal Loss Internal,33.78515807,-118.23786260,3.850
40007112,GROUP,14695.18,147+02,28%,0.219,52000,1.65,0.84,6:00,1525,0.75000,100.000%,24.53,22.42,"Valve, Sta. 119+80, Valve 28",2775.17,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1670.06,46.95,Metal Loss Internal,33.78515791,-118.23786445,3.840
40007113,GROUP,14695.86,147+03,12%,0.219,52000,1.60,1.66,6:00,1525,0.75000,100.000%,25.21,21.74,"Valve, Sta. 119+80, Valve 28",2775.85,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1669.38,46.95,Metal Loss Internal,33.78515773,-118.23786667,3.830
40007114,GROUP,14696.13,147+03,12%,0.219,52000,0.83,0.67,6:00,1525,0.75000,100.000%,25.48,21.47,"Valve, Sta. 119+80, Valve 28",2776.11,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1669.11,46.95,Metal Loss Internal,33.78515765,-118.23786753,3.830
