ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40007115,GROUP,14696.95,147+04,12%,0.219,52000,1.70,1.16,6:00,1525,0.75000,100.000%,26.30,20.65,"Valve, Sta. 119+80, Valve 28",2776.94,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1668.29,46.95,Metal Loss Internal,33.78515742,-118.23787023,3.820
40007116,GROUP,14698.06,147+05,16%,0.219,52000,1.95,1.48,6:00,1525,0.75000,100.000%,27.41,19.55,"Valve, Sta. 119+80, Valve 28",2778.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1667.19,46.95,Metal Loss Internal,33.78515712,-118.23787383,3.810
40007117,GROUP,14698.51,147+05,10%,0.219,52000,1.57,0.54,5:45,1525,0.75000,100.000%,27.86,19.09,"Valve, Sta. 119+80, Valve 28",2778.49,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1666.73,46.95,Metal Loss Internal,33.78515699,-118.23787530,3.810
40007118,GROUP,14699.06,147+06,14%,0.219,52000,1.87,0.49,5:30,1525,0.75000,100.000%,28.41,18.55,"Valve, Sta. 119+80, Valve 28",2779.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1666.19,46.95,Metal Loss Internal,33.78515683,-118.23787709,3.800
40007119,GROUP,14699.34,147+06,22%,0.219,52000,0.52,0.51,6:00,1525,0.75000,100.000%,28.69,18.27,"Valve, Sta. 119+80, Valve 28",2779.32,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1665.91,46.95,Metal Loss Internal,33.78515675,-118.23787801,3.800
40007120,GROUP,14699.67,147+06,12%,0.219,52000,1.26,1.21,6:00,1525,0.75000,100.000%,29.02,17.93,"Valve, Sta. 119+80, Valve 28",2779.65,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1665.57,46.95,Metal Loss Internal,33.78515666,-118.23787910,3.800
40007121,GROUP,14700.09,147+07,12%,0.219,52000,0.93,0.70,5:45,1525,0.75000,100.000%,29.44,17.51,"Valve, Sta. 119+80, Valve 28",2780.07,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1665.15,46.95,Metal Loss Internal,33.78515655,-118.23788047,3.790
40007122,GROUP,14703.93,147+11,10%,0.219,52000,0.44,0.57,5:45,1525,0.75000,100.000%,33.28,13.68,"Valve, Sta. 119+80, Valve 28",2783.91,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1661.32,46.95,Metal Loss Internal,33.78515548,-118.23789299,3.760
40007123,GROUP,14704.52,147+11,13%,0.219,52000,0.34,0.45,5:45,1525,0.75000,100.000%,33.87,13.08,"Valve, Sta. 119+80, Valve 28",2784.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1660.72,46.95,Metal Loss Internal,33.78515531,-118.23789493,3.760
40007124,GROUP,14704.85,147+11,13%,0.219,52000,0.49,0.40,5:45,1525,0.75000,100.000%,34.20,12.75,"Valve, Sta. 119+80, Valve 28",2784.83,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1660.40,46.95,Metal Loss Internal,33.78515522,-118.23789600,3.750
40007125,GROUP,14705.23,147+12,11%,0.219,52000,0.76,0.78,6:00,1525,0.75000,100.000%,34.58,12.37,"Valve, Sta. 119+80, Valve 28",2785.21,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1660.01,46.95,Metal Loss Internal,33.78515512,-118.23789725,3.750
40007126,GROUP,14705.47,147+12,10%,0.219,52000,0.77,0.47,5:45,1525,0.75000,100.000%,34.82,12.14,"Valve, Sta. 119+80, Valve 28",2785.45,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1659.78,46.95,Metal Loss Internal,33.78515505,-118.23789803,3.750
40007127,GROUP,14706.11,147+13,17%,0.219,52000,0.68,0.52,5:45,1525,0.75000,100.000%,35.46,11.49,"Valve, Sta. 119+80, Valve 28",2786.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1659.13,46.95,Metal Loss Internal,33.78515488,-118.23790014,3.740
40007128,GROUP,14706.48,147+13,16%,0.219,52000,0.53,0.50,6:00,1525,0.75000,100.000%,35.83,11.13,"Valve, Sta. 119+80, Valve 28",2786.46,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1658.77,46.95,Metal Loss Internal,33.78515477,-118.23790132,3.740
40007129,GROUP,14706.68,147+13,19%,0.219,52000,1.79,0.91,5:45,1525,0.75000,100.000%,36.03,10.92,"Valve, Sta. 119+80, Valve 28",2786.66,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1658.56,46.95,Metal Loss Internal,33.78515471,-118.23790198,3.740
40007130,GROUP,14707.30,147+14,15%,0.219,52000,0.77,0.65,6:00,1525,0.75000,100.000%,36.65,10.31,"Valve, Sta. 119+80, Valve 28",2787.28,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1657.95,46.95,Metal Loss Internal,33.78515454,-118.23790399,3.730
40007131,GROUP,14707.85,147+14,13%,0.219,52000,1.84,0.75,5:45,1525,0.75000,100.000%,37.20,9.75,"Valve, Sta. 119+80, Valve 28",2787.83,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1657.39,46.95,Metal Loss Internal,33.78515439,-118.23790580,3.730
40007132,GROUP,14708.54,147+15,10%,0.219,52000,0.98,0.89,6:00,1525,0.75000,100.000%,37.89,9.06,"Valve, Sta. 119+80, Valve 28",2788.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1656.71,46.95,Metal Loss Internal,33.78515420,-118.23790805,3.730
40007133,GROUP,14709.38,147+16,10%,0.219,52000,0.51,0.53,5:45,1525,0.75000,100.000%,38.73,8.22,"Valve, Sta. 119+80, Valve 28",2789.36,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1655.86,46.95,Metal Loss Internal,33.78515397,-118.23791080,3.720
40007134,GROUP,14709.67,147+16,13%,0.219,52000,0.99,0.70,6:00,1525,0.75000,100.000%,39.02,7.93,"Valve, Sta. 119+80, Valve 28",2789.66,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1655.57,46.95,Metal Loss Internal,33.78515389,-118.23791175,3.720
40007135,GROUP,14710.14,147+17,23%,0.219,52000,0.75,0.45,5:45,1525,0.75000,100.000%,39.49,7.47,"Valve, Sta. 119+80, Valve 28",2790.12,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1655.11,46.95,Metal Loss Internal,33.78515376,-118.23791327,3.720
40007136,GROUP,14710.31,147+17,13%,0.219,52000,0.66,0.47,5:45,1525,0.75000,100.000%,39.66,7.29,"Valve, Sta. 119+80, Valve 28",2790.29,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1654.93,46.95,Metal Loss Internal,33.78515371,-118.23791384,3.720
40007137,GROUP,14710.56,147+17,16%,0.219,52000,0.60,0.48,5:45,1525,0.75000,100.000%,39.91,7.04,"Valve, Sta. 119+80, Valve 28",2790.54,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1654.68,46.95,Metal Loss Internal,33.78515365,-118.23791466,3.710
40007138,GROUP,14710.73,147+17,23%,0.219,52000,0.77,0.56,5:45,1525,0.75000,100.000%,40.09,6.87,"Valve, Sta. 119+80, Valve 28",2790.72,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1654.51,46.95,Metal Loss Internal,33.78515360,-118.23791522,3.710
40007139,GROUP,14710.99,147+17,20%,0.219,52000,2.10,0.71,5:45,1525,0.75000,100.000%,40.34,6.61,"Valve, Sta. 119+80, Valve 28",2790.97,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1654.25,46.95,Metal Loss Internal,33.78515353,-118.23791606,3.710
40007140,GROUP,14711.40,147+18,12%,0.219,52000,1.62,0.56,5:45,1525,0.75000,100.000%,40.75,6.20,"Valve, Sta. 119+80, Valve 28",2791.39,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1653.84,46.95,Metal Loss Internal,33.78515341,-118.23791741,3.710
40007141,GROUP,14711.66,147+18,10%,0.219,52000,0.44,0.33,6:00,1525,0.75000,100.000%,41.01,5.94,"Valve, Sta. 119+80, Valve 28",2791.65,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1653.58,46.95,Metal Loss Internal,33.78515334,-118.23791825,3.710
40007142,GROUP,14711.82,147+18,13%,0.219,52000,0.37,0.54,5:45,1525,0.75000,100.000%,41.17,5.78,"Valve, Sta. 119+80, Valve 28",2791.80,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1653.42,46.95,Metal Loss Internal,33.78515330,-118.23791877,3.700
40007143,GROUP,14712.08,147+19,12%,0.219,52000,1.59,0.54,5:45,1525,0.75000,100.000%,41.43,5.53,"Valve, Sta. 119+80, Valve 28",2792.06,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1653.17,46.95,Metal Loss Internal,33.78515323,-118.23791960,3.700
40007144,GROUP,14712.30,147+19,16%,0.219,52000,0.67,0.65,5:45,1525,0.75000,100.000%,41.65,5.30,"Valve, Sta. 119+80, Valve 28",2792.28,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1652.94,46.95,Metal Loss Internal,33.78515317,-118.23792033,3.700
40007145,GROUP,14712.57,147+19,13%,0.219,52000,0.86,0.50,6:00,1525,0.75000,100.000%,41.92,5.04,"Valve, Sta. 119+80, Valve 28",2792.55,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1652.68,46.95,Metal Loss Internal,33.78515310,-118.23792120,3.700
40007146,GROUP,14712.72,147+19,14%,0.219,52000,0.86,0.33,5:45,1525,0.75000,100.000%,42.07,4.88,"Valve, Sta. 119+80, Valve 28",2792.71,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1652.52,46.95,Metal Loss Internal,33.78515305,-118.23792171,3.700
40007147,GROUP,14712.97,147+19,18%,0.219,52000,1.81,0.85,5:45,1525,0.75000,100.000%,42.32,4.63,"Valve, Sta. 119+80, Valve 28",2792.95,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1652.28,46.95,Metal Loss Internal,33.78515299,-118.23792251,3.700
40007148,GROUP,14713.35,147+20,18%,0.219,52000,5.11,1.22,6:00,1525,0.75000,100.000%,42.70,4.25,"Valve, Sta. 119+80, Valve 28",2793.34,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1651.89,46.95,Metal Loss Internal,33.78515288,-118.23792378,3.700
40007149,GROUP,14713.92,147+20,12%,0.219,52000,1.13,0.68,5:45,1525,0.75000,100.000%,43.27,3.68,"Valve, Sta. 119+80, Valve 28",2793.90,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1651.32,46.95,Metal Loss Internal,33.78515272,-118.23792563,3.690
40007150,GROUP,14714.21,147+21,17%,0.219,52000,1.36,0.54,5:45,1525,0.75000,100.000%,43.56,3.39,"Valve, Sta. 119+80, Valve 28",2794.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1651.03,46.95,Metal Loss Internal,33.78515264,-118.23792658,3.690
40007151,GROUP,14714.71,147+21,17%,0.219,52000,0.51,0.40,6:00,1525,0.75000,100.000%,44.07,2.89,"Valve, Sta. 119+80, Valve 28",2794.70,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1650.53,46.95,Metal Loss Internal,33.78515251,-118.23792822,3.690
40007152,GROUP,14714.87,147+21,10%,0.219,52000,0.71,0.57,5:45,1525,0.75000,100.000%,44.22,2.74,"Valve, Sta. 119+80, Valve 28",2794.85,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1650.38,46.95,Metal Loss Internal,33.78515246,-118.23792871,3.690
40007153,GROUP,14715.26,147+22,16%,0.219,52000,1.36,0.63,5:45,1525,0.75000,100.000%,44.61,2.35,"Valve, Sta. 119+80, Valve 28",2795.24,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1649.99,46.95,Metal Loss Internal,33.78515236,-118.23792998,3.680
40007154,GROUP,14715.99,147+22,14%,0.219,52000,0.77,0.69,6:00,1525,0.75000,100.000%,45.34,1.62,"Valve, Sta. 119+80, Valve 28",2795.97,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1649.26,46.95,Metal Loss Internal,33.78515217,-118.23793237,3.680
40007155,GROUP,14716.26,147+23,14%,0.219,52000,0.71,0.59,6:00,1525,0.75000,100.000%,45.61,1.34,"Valve, Sta. 119+80, Valve 28",2796.24,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1648.98,46.95,Metal Loss Internal,33.78515209,-118.23793327,3.680
40007156,GROUP,14717.14,147+24,10%,0.219,52000,0.64,0.51,5:45,1525,0.75000,100.000%,46.49,0.46,"Valve, Sta. 119+80, Valve 28",2797.12,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1648.10,46.95,Metal Loss Internal,33.78515185,-118.23793614,3.670
40007157,GROUP,14717.42,147+24,14%,0.219,52000,1.37,1.31,6:00,1525,0.75000,100.000%,46.77,0.18,"Valve, Sta. 119+80, Valve 28",2797.40,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1647.82,46.95,Metal Loss Internal,33.78515178,-118.23793706,3.670
5700,WELD,14717.60,147+24,,,,,,,,,,,,,,,,46.87,,33.78515173,-118.23793765,3.670
40007158,GROUP,14717.97,147+24,18%,0.219,52000,0.55,0.41,5:45,1525,0.75000,100.000%,0.36,46.51,"Valve, Sta. 119+80, Valve 28",2797.95,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1647.28,46.87,Metal Loss Internal,33.78515163,-118.23793884,3.670
40007159,GROUP,14718.63,147+25,14%,0.219,52000,0.45,0.46,5:45,1525,0.75000,100.000%,1.03,45.85,"Valve, Sta. 119+80, Valve 28",2798.61,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1646.61,46.87,Metal Loss Internal,33.78515145,-118.23794101,3.660
40007160,GROUP,14719.08,147+25,13%,0.219,52000,2.16,1.24,6:00,1525,0.75000,100.000%,1.47,45.40,"Valve, Sta. 119+80, Valve 28",2799.06,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1646.17,46.87,Metal Loss Internal,33.78515134,-118.23794246,3.660
40007161,GROUP,14719.61,147+26,12%,0.219,52000,2.03,0.69,5:45,1525,0.75000,100.000%,2.00,44.87,"Valve, Sta. 119+80, Valve 28",2799.59,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1645.64,46.87,Metal Loss Internal,33.78515120,-118.23794419,3.660
40007162,GROUP,14719.86,147+26,11%,0.219,52000,0.56,0.46,5:45,1525,0.75000,100.000%,2.25,44.62,"Valve, Sta. 119+80, Valve 28",2799.84,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1645.39,46.87,Metal Loss Internal,33.78515114,-118.23794501,3.660
40007163,GROUP,14720.18,147+26,11%,0.219,52000,0.42,0.37,5:45,1525,0.75000,100.000%,2.58,44.29,"Valve, Sta. 119+80, Valve 28",2800.17,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1645.06,46.87,Metal Loss Internal,33.78515105,-118.23794608,3.660
40007164,GROUP,14720.54,147+27,16%,0.219,52000,0.61,0.45,5:45,1525,0.75000,100.000%,2.94,43.93,"Valve, Sta. 119+80, Valve 28",2800.53,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1644.70,46.87,Metal Loss Internal,33.78515095,-118.23794725,3.660
40007165,GROUP,14721.10,147+27,25%,0.219,52000,8.54,0.69,5:45,1508,0.76000,100.000%,3.50,43.38,"Valve, Sta. 119+80, Valve 28",2801.08,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1644.14,46.87,Metal Loss Internal,33.78515080,-118.23794907,3.660
40007166,GROUP,14721.64,147+28,15%,0.219,52000,1.61,0.54,5:45,1525,0.75000,100.000%,4.04,42.84,"Valve, Sta. 119+80, Valve 28",2801.62,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1643.61,46.87,Metal Loss Internal,33.78515066,-118.23795083,3.660
40007167,GROUP,14721.88,147+28,24%,0.219,52000,1.28,0.56,5:45,1525,0.75000,100.000%,4.28,42.60,"Valve, Sta. 119+80, Valve 28",2801.86,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1643.36,46.87,Metal Loss Internal,33.78515060,-118.23795162,3.660
40007168,GROUP,14722.36,147+29,19%,0.219,52000,0.61,0.60,5:45,1525,0.75000,100.000%,4.76,42.12,"Valve, Sta. 119+80, Valve 28",2802.34,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1642.88,46.87,Metal Loss Internal,33.78515048,-118.23795320,3.660
40007169,GROUP,14722.59,147+29,11%,0.219,52000,0.84,0.74,6:00,1525,0.75000,100.000%,4.98,41.89,"Valve, Sta. 119+80, Valve 28",2802.57,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1642.66,46.87,Metal Loss Internal,33.78515042,-118.23795393,3.660
40007170,GROUP,14722.84,147+29,13%,0.219,52000,0.57,0.44,5:45,1525,0.75000,100.000%,5.24,41.64,"Valve, Sta. 119+80, Valve 28",2802.82,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1642.40,46.87,Metal Loss Internal,33.78515035,-118.23795475,3.660
40007171,GROUP,14723.27,147+30,25%,0.219,52000,0.66,0.52,5:45,1525,0.75000,100.000%,5.67,41.21,"Valve, Sta. 119+80, Valve 28",2803.25,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1641.97,46.87,Metal Loss Internal,33.78515023,-118.23795616,3.660
40007172,GROUP,14723.48,147+30,15%,0.219,52000,0.95,0.65,5:45,1525,0.75000,100.000%,5.87,41.00,"Valve, Sta. 119+80, Valve 28",2803.46,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1641.77,46.87,Metal Loss Internal,33.78515018,-118.23795684,3.660
40007173,GROUP,14723.75,147+30,16%,0.219,52000,1.84,0.69,5:45,1525,0.75000,100.000%,6.15,40.72,"Valve, Sta. 119+80, Valve 28",2803.74,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1641.49,46.87,Metal Loss Internal,33.78515011,-118.23795775,3.660
40007174,GROUP,14724.19,147+30,25%,0.219,52000,0.57,0.47,6:00,1525,0.75000,100.000%,6.59,40.29,"Valve, Sta. 119+80, Valve 28",2804.17,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1641.06,46.87,Metal Loss Internal,33.78514999,-118.23795916,3.650
40007175,GROUP,14724.44,147+31,18%,0.219,52000,3.08,0.96,6:00,1525,0.75000,100.000%,6.84,40.03,"Valve, Sta. 119+80, Valve 28",2804.43,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1640.80,46.87,Metal Loss Internal,33.78514993,-118.23796000,3.650
40007176,GROUP,14724.82,147+31,19%,0.219,52000,1.00,0.71,5:45,1525,0.75000,100.000%,7.22,39.65,"Valve, Sta. 119+80, Valve 28",2804.81,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1640.42,46.87,Metal Loss Internal,33.78514983,-118.23796124,3.650
40007177,GROUP,14725.15,147+31,23%,0.219,52000,2.89,0.73,5:45,1525,0.75000,100.000%,7.54,39.33,"Valve, Sta. 119+80, Valve 28",2805.13,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1640.10,46.87,Metal Loss Internal,33.78514974,-118.23796229,3.650
40007178,GROUP,14725.54,147+32,19%,0.219,52000,0.89,0.69,5:45,1525,0.75000,100.000%,7.94,38.94,"Valve, Sta. 119+80, Valve 28",2805.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1639.70,46.87,Metal Loss Internal,33.78514964,-118.23796358,3.650
40007179,GROUP,14726.03,147+32,29%,0.219,52000,0.87,0.81,5:45,1525,0.75000,100.000%,8.43,38.44,"Valve, Sta. 119+80, Valve 28",2806.02,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1639.21,46.87,Metal Loss Internal,33.78514951,-118.23796520,3.650
40007180,GROUP,14726.37,147+33,16%,0.219,52000,1.70,0.69,5:45,1525,0.75000,100.000%,8.77,38.11,"Valve, Sta. 119+80, Valve 28",2806.35,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1638.87,46.87,Metal Loss Internal,33.78514943,-118.23796629,3.650
40007181,GROUP,14726.67,147+33,23%,0.219,52000,3.13,0.69,5:45,1525,0.75000,100.000%,9.07,37.81,"Valve, Sta. 119+80, Valve 28",2806.65,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1638.57,46.87,Metal Loss Internal,33.78514935,-118.23796727,3.650
40007182,GROUP,14727.00,147+33,17%,0.219,52000,2.29,0.60,5:45,1525,0.75000,100.000%,9.40,37.47,"Valve, Sta. 119+80, Valve 28",2806.99,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1638.24,46.87,Metal Loss Internal,33.78514926,-118.23796836,3.650
40007183,GROUP,14727.26,147+33,13%,0.219,52000,0.53,0.58,5:45,1525,0.75000,100.000%,9.66,37.22,"Valve, Sta. 119+80, Valve 28",2807.24,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1637.98,46.87,Metal Loss Internal,33.78514920,-118.23796920,3.650
40007184,GROUP,14727.42,147+34,16%,0.219,52000,0.64,0.85,5:45,1525,0.75000,100.000%,9.81,37.06,"Valve, Sta. 119+80, Valve 28",2807.40,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1637.83,46.87,Metal Loss Internal,33.78514916,-118.23796971,3.650
40007185,GROUP,14727.60,147+34,16%,0.219,52000,0.89,0.69,5:45,1525,0.75000,100.000%,9.99,36.88,"Valve, Sta. 119+80, Valve 28",2807.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1637.65,46.87,Metal Loss Internal,33.78514911,-118.23797030,3.650
40007186,GROUP,14727.74,147+34,16%,0.219,52000,0.46,0.49,6:00,1525,0.75000,100.000%,10.14,36.73,"Valve, Sta. 119+80, Valve 28",2807.73,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1637.50,46.87,Metal Loss Internal,33.78514907,-118.23797078,3.650
40007187,GROUP,14727.88,147+34,12%,0.219,52000,0.61,0.78,6:00,1525,0.75000,100.000%,10.28,36.60,"Valve, Sta. 119+80, Valve 28",2807.86,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1637.36,46.87,Metal Loss Internal,33.78514904,-118.23797123,3.650
40007188,GROUP,14728.08,147+34,17%,0.219,52000,0.58,0.44,6:00,1525,0.75000,100.000%,10.48,36.40,"Valve, Sta. 119+80, Valve 28",2808.06,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1637.16,46.87,Metal Loss Internal,33.78514898,-118.23797188,3.650
40007189,GROUP,14728.67,147+35,16%,0.219,52000,2.43,0.64,5:45,1525,0.75000,100.000%,11.06,35.81,"Valve, Sta. 119+80, Valve 28",2808.65,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1636.58,46.87,Metal Loss Internal,33.78514883,-118.23797379,3.650
40007190,GROUP,14728.90,147+35,17%,0.219,52000,0.52,0.45,5:45,1525,0.75000,100.000%,11.30,35.58,"Valve, Sta. 119+80, Valve 28",2808.88,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1636.34,46.87,Metal Loss Internal,33.78514877,-118.23797456,3.650
40007191,GROUP,14729.08,147+35,19%,0.219,52000,1.16,0.56,5:45,1525,0.75000,100.000%,11.48,35.40,"Valve, Sta. 119+80, Valve 28",2809.07,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1636.16,46.87,Metal Loss Internal,33.78514872,-118.23797515,3.650
40007192,GROUP,14729.42,147+36,12%,0.219,52000,0.42,0.36,5:45,1525,0.75000,100.000%,11.82,35.06,"Valve, Sta. 119+80, Valve 28",2809.40,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1635.82,46.87,Metal Loss Internal,33.78514864,-118.23797626,3.650
40007193,GROUP,14729.95,147+36,13%,0.219,52000,2.63,0.60,5:45,1525,0.75000,100.000%,12.34,34.53,"Valve, Sta. 119+80, Valve 28",2809.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1635.30,46.87,Metal Loss Internal,33.78514850,-118.23797798,3.650
40007194,GROUP,14730.48,147+37,17%,0.219,52000,0.65,0.43,5:45,1525,0.75000,100.000%,12.88,34.00,"Valve, Sta. 119+80, Valve 28",2810.46,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1634.76,46.87,Metal Loss Internal,33.78514836,-118.23797972,3.640
40007195,GROUP,14730.91,147+37,20%,0.219,52000,3.49,0.93,5:45,1525,0.75000,100.000%,13.31,33.57,"Valve, Sta. 119+80, Valve 28",2810.89,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1634.33,46.87,Metal Loss Internal,33.78514825,-118.23798113,3.640
40007196,GROUP,14731.31,147+37,31%,0.219,52000,3.59,0.72,5:45,1525,0.75000,100.000%,13.70,33.17,"Valve, Sta. 119+80, Valve 28",2811.29,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1633.94,46.87,Metal Loss Internal,33.78514815,-118.23798242,3.640
40007197,GROUP,14731.71,147+38,20%,0.219,52000,1.95,0.65,5:45,1525,0.75000,100.000%,14.11,32.77,"Valve, Sta. 119+80, Valve 28",2811.69,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1633.53,46.87,Metal Loss Internal,33.78514804,-118.23798374,3.640
40007198,GROUP,14732.05,147+38,18%,0.219,52000,0.56,0.52,5:45,1525,0.75000,100.000%,14.45,32.43,"Valve, Sta. 119+80, Valve 28",2812.03,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1633.19,46.87,Metal Loss Internal,33.78514796,-118.23798485,3.640
40007199,GROUP,14732.29,147+38,12%,0.219,52000,0.49,0.53,5:45,1525,0.75000,100.000%,14.68,32.19,"Valve, Sta. 119+80, Valve 28",2812.27,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1632.96,46.87,Metal Loss Internal,33.78514790,-118.23798563,3.640
40007200,GROUP,14732.66,147+39,13%,0.219,52000,0.70,0.86,6:00,1525,0.75000,100.000%,15.06,31.82,"Valve, Sta. 119+80, Valve 28",2812.65,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1632.58,46.87,Metal Loss Internal,33.78514781,-118.23798685,3.640
40007201,GROUP,14733.25,147+39,12%,0.219,52000,1.19,0.62,5:45,1525,0.75000,100.000%,15.65,31.23,"Valve, Sta. 119+80, Valve 28",2813.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1632.00,46.87,Metal Loss Internal,33.78514766,-118.23798876,3.630
40007202,GROUP,14733.50,147+40,20%,0.219,52000,0.75,0.54,5:45,1525,0.75000,100.000%,15.90,30.97,"Valve, Sta. 119+80, Valve 28",2813.49,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1631.74,46.87,Metal Loss Internal,33.78514759,-118.23798960,3.630
40007203,GROUP,14733.78,147+40,15%,0.219,52000,0.75,0.66,5:45,1525,0.75000,100.000%,16.18,30.69,"Valve, Sta. 119+80, Valve 28",2813.77,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1631.46,46.87,Metal Loss Internal,33.78514752,-118.23799052,3.630
40007204,GROUP,14734.04,147+40,20%,0.219,52000,2.28,0.93,5:45,1525,0.75000,100.000%,16.44,30.43,"Valve, Sta. 119+80, Valve 28",2814.03,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1631.20,46.87,Metal Loss Internal,33.78514746,-118.23799136,3.630
40007205,GROUP,14734.42,147+40,13%,0.219,52000,1.20,0.58,5:45,1525,0.75000,100.000%,16.81,30.06,"Valve, Sta. 119+80, Valve 28",2814.40,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1630.83,46.87,Metal Loss Internal,33.78514736,-118.23799258,3.630
40007206,GROUP,14734.94,147+41,20%,0.219,52000,5.31,1.25,6:00,1525,0.75000,100.000%,17.33,29.54,"Valve, Sta. 119+80, Valve 28",2814.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1630.31,46.87,Metal Loss Internal,33.78514723,-118.23799428,3.630
40007207,GROUP,14735.31,147+41,19%,0.219,52000,0.81,0.58,5:45,1525,0.75000,100.000%,17.70,29.17,"Valve, Sta. 119+80, Valve 28",2815.29,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1629.94,46.87,Metal Loss Internal,33.78514713,-118.23799549,3.630
40007208,GROUP,14735.68,147+42,21%,0.219,52000,3.71,0.91,5:45,1525,0.75000,100.000%,18.08,28.80,"Valve, Sta. 119+80, Valve 28",2815.66,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1629.56,46.87,Metal Loss Internal,33.78514704,-118.23799671,3.630
40007209,GROUP,14736.03,147+42,19%,0.219,52000,2.12,0.77,5:45,1525,0.75000,100.000%,18.43,28.45,"Valve, Sta. 119+80, Valve 28",2816.01,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1629.21,46.87,Metal Loss Internal,33.78514695,-118.23799785,3.620
40007210,GROUP,14736.38,147+42,12%,0.219,52000,0.56,0.43,5:45,1525,0.75000,100.000%,18.78,28.09,"Valve, Sta. 119+80, Valve 28",2816.37,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1628.86,46.87,Metal Loss Internal,33.78514686,-118.23799901,3.620
40007211,GROUP,14737.09,147+43,23%,0.219,52000,4.53,1.34,6:00,1525,0.75000,100.000%,19.49,27.39,"Valve, Sta. 119+80, Valve 28",2817.07,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1628.15,46.87,Metal Loss Internal,33.78514668,-118.23800132,3.620
40007212,GROUP,14737.56,147+44,17%,0.219,52000,3.83,1.20,6:00,1525,0.75000,100.000%,19.96,26.92,"Valve, Sta. 119+80, Valve 28",2817.54,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1627.69,46.87,Metal Loss Internal,33.78514657,-118.23800285,3.610
40007213,GROUP,14737.89,147+44,12%,0.219,52000,1.91,1.14,5:45,1525,0.75000,100.000%,20.29,26.59,"Valve, Sta. 119+80, Valve 28",2817.87,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1627.35,46.87,Metal Loss Internal,33.78514648,-118.23800393,3.610
40007214,GROUP,14738.18,147+44,25%,0.219,52000,2.44,0.63,5:45,1525,0.75000,100.000%,20.58,26.30,"Valve, Sta. 119+80, Valve 28",2818.16,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1627.06,46.87,Metal Loss Internal,33.78514641,-118.23800489,3.610
40007215,GROUP,14738.52,147+44,19%,0.219,52000,0.85,0.66,6:00,1525,0.75000,100.000%,20.92,25.96,"Valve, Sta. 119+80, Valve 28",2818.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1626.72,46.87,Metal Loss Internal,33.78514632,-118.23800600,3.610
40007216,GROUP,14738.75,147+45,20%,0.219,52000,0.79,0.52,5:45,1525,0.75000,100.000%,21.15,25.72,"Valve, Sta. 119+80, Valve 28",2818.74,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1626.49,46.87,Metal Loss Internal,33.78514627,-118.23800675,3.610
40007217,GROUP,14738.94,147+45,13%,0.219,52000,0.40,0.42,5:45,1525,0.75000,100.000%,21.34,25.54,"Valve, Sta. 119+80, Valve 28",2818.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1626.31,46.87,Metal Loss Internal,33.78514622,-118.23800736,3.610
40007218,GROUP,14739.29,147+45,20%,0.219,52000,2.16,1.08,6:00,1525,0.75000,100.000%,21.68,25.19,"Valve, Sta. 119+80, Valve 28",2819.27,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1625.96,46.87,Metal Loss Internal,33.78514614,-118.23800850,3.600
40007219,GROUP,14739.61,147+46,21%,0.219,52000,0.83,0.65,5:45,1525,0.75000,100.000%,22.01,24.87,"Valve, Sta. 119+80, Valve 28",2819.59,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1625.63,46.87,Metal Loss Internal,33.78514606,-118.23800956,3.600
40007220,GROUP,14739.92,147+46,12%,0.219,52000,0.53,0.33,5:45,1525,0.75000,100.000%,22.31,24.56,"Valve, Sta. 119+80, Valve 28",2819.90,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1625.33,46.87,Metal Loss Internal,33.78514598,-118.23801056,3.600
40007221,GROUP,14740.08,147+46,18%,0.219,52000,0.49,0.48,6:00,1525,0.75000,100.000%,22.48,24.40,"Valve, Sta. 119+80, Valve 28",2820.06,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1625.17,46.87,Metal Loss Internal,33.78514594,-118.23801109,3.600
40007222,GROUP,14740.63,147+47,17%,0.219,52000,0.53,0.70,5:45,1525,0.75000,100.000%,23.03,23.85,"Valve, Sta. 119+80, Valve 28",2820.61,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1624.61,46.87,Metal Loss Internal,33.78514580,-118.23801288,3.590
40007223,GROUP,14741.13,147+47,18%,0.219,52000,0.68,0.53,5:30,1525,0.75000,100.000%,23.53,23.35,"Valve, Sta. 119+80, Valve 28",2821.11,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1624.11,46.87,Metal Loss Internal,33.78514568,-118.23801452,3.590
40007224,GROUP,14741.35,147+47,14%,0.219,52000,0.61,0.55,5:45,1525,0.75000,100.000%,23.74,23.13,"Valve, Sta. 119+80, Valve 28",2821.33,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1623.90,46.87,Metal Loss Internal,33.78514562,-118.23801523,3.590
40007225,GROUP,14741.79,147+48,11%,0.219,52000,0.58,0.45,6:00,1525,0.75000,100.000%,24.19,22.69,"Valve, Sta. 119+80, Valve 28",2821.77,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1623.45,46.87,Metal Loss Internal,33.78514552,-118.23801668,3.590
40007226,GROUP,14742.11,147+48,19%,0.219,52000,2.03,0.78,6:00,1525,0.75000,100.000%,24.51,22.37,"Valve, Sta. 119+80, Valve 28",2822.09,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1623.13,46.87,Metal Loss Internal,33.78514544,-118.23801772,3.590
40007227,GROUP,14742.52,147+48,12%,0.219,52000,0.47,0.45,5:45,1525,0.75000,100.000%,24.92,21.96,"Valve, Sta. 119+80, Valve 28",2822.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1622.73,46.87,Metal Loss Internal,33.78514533,-118.23801906,3.580
40007228,GROUP,14743.01,147+49,20%,0.219,52000,0.62,0.82,6:00,1525,0.75000,100.000%,25.41,21.47,"Valve, Sta. 119+80, Valve 28",2822.99,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1622.23,46.87,Metal Loss Internal,33.78514521,-118.23802067,3.580
40007229,GROUP,14743.83,147+50,11%,0.219,52000,2.11,1.38,6:00,1525,0.75000,100.000%,26.23,20.65,"Valve, Sta. 119+80, Valve 28",2823.81,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1621.41,46.87,Metal Loss Internal,33.78514501,-118.23802334,3.570
40007230,GROUP,14744.61,147+50,11%,0.219,52000,0.85,0.72,6:00,1525,0.75000,100.000%,27.01,19.87,"Valve, Sta. 119+80, Valve 28",2824.59,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1620.64,46.87,Metal Loss Internal,33.78514481,-118.23802589,3.570
40007231,GROUP,14745.12,147+51,25%,0.219,52000,0.52,0.38,5:45,1525,0.75000,100.000%,27.52,19.36,"Valve, Sta. 119+80, Valve 28",2825.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1620.12,46.87,Metal Loss Internal,33.78514468,-118.23802756,3.560
40007232,GROUP,14745.53,147+51,19%,0.219,52000,0.71,0.58,5:45,1525,0.75000,100.000%,27.92,18.95,"Valve, Sta. 119+80, Valve 28",2825.51,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1619.72,46.87,Metal Loss Internal,33.78514459,-118.23802889,3.560
40007233,GROUP,14745.94,147+52,11%,0.219,52000,0.45,0.33,5:45,1525,0.75000,100.000%,28.33,18.54,"Valve, Sta. 119+80, Valve 28",2825.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1619.31,46.87,Metal Loss Internal,33.78514449,-118.23803023,3.560
40007234,GROUP,14746.14,147+52,17%,0.219,52000,1.07,0.48,5:45,1525,0.75000,100.000%,28.54,18.34,"Valve, Sta. 119+80, Valve 28",2826.12,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1619.10,46.87,Metal Loss Internal,33.78514444,-118.23803090,3.560
40007235,GROUP,14746.54,147+52,25%,0.219,52000,0.80,0.49,6:00,1525,0.75000,100.000%,28.94,17.94,"Valve, Sta. 119+80, Valve 28",2826.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1618.70,46.87,Metal Loss Internal,33.78514434,-118.23803221,3.560
40007236,GROUP,14746.77,147+53,13%,0.219,52000,2.01,0.49,5:45,1525,0.75000,100.000%,29.17,17.70,"Valve, Sta. 119+80, Valve 28",2826.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1618.47,46.87,Metal Loss Internal,33.78514428,-118.23803297,3.550
40007237,GROUP,14747.61,147+53,27%,0.219,52000,0.66,0.50,5:45,1525,0.75000,100.000%,30.00,16.87,"Valve, Sta. 119+80, Valve 28",2827.59,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1617.64,46.87,Metal Loss Internal,33.78514407,-118.23803569,3.550
40007238,GROUP,14747.91,147+54,12%,0.219,52000,0.67,0.39,5:45,1525,0.75000,100.000%,30.30,16.57,"Valve, Sta. 119+80, Valve 28",2827.89,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1617.34,46.87,Metal Loss Internal,33.78514399,-118.23803667,3.550
40007239,GROUP,14748.30,147+54,21%,0.219,52000,0.57,0.50,5:45,1525,0.75000,100.000%,30.70,16.18,"Valve, Sta. 119+80, Valve 28",2828.28,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1616.94,46.87,Metal Loss Internal,33.78514390,-118.23803795,3.540
40007240,GROUP,14748.47,147+54,16%,0.219,52000,0.52,0.33,6:00,1525,0.75000,100.000%,30.86,16.01,"Valve, Sta. 119+80, Valve 28",2828.45,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1616.78,46.87,Metal Loss Internal,33.78514386,-118.23803850,3.540
40007241,GROUP,14748.78,147+55,15%,0.219,52000,0.52,0.38,6:00,1525,0.75000,100.000%,31.18,15.69,"Valve, Sta. 119+80, Valve 28",2828.77,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1616.46,46.87,Metal Loss Internal,33.78514378,-118.23803954,3.540
40007242,GROUP,14748.96,147+55,17%,0.219,52000,0.52,0.69,5:45,1525,0.75000,100.000%,31.35,15.52,"Valve, Sta. 119+80, Valve 28",2828.94,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1616.29,46.87,Metal Loss Internal,33.78514374,-118.23804010,3.540
40007243,GROUP,14749.89,147+56,17%,0.219,52000,2.34,0.93,5:45,1525,0.75000,100.000%,32.29,14.59,"Valve, Sta. 119+80, Valve 28",2829.87,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1615.35,46.87,Metal Loss Internal,33.78514350,-118.23804316,3.530
40007244,GROUP,14750.19,147+56,20%,0.219,52000,0.80,0.88,6:00,1525,0.75000,100.000%,32.59,14.28,"Valve, Sta. 119+80, Valve 28",2830.18,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1615.05,46.87,Metal Loss Internal,33.78514343,-118.23804415,3.530
40007245,GROUP,14750.49,147+56,16%,0.219,52000,1.30,1.23,5:45,1525,0.75000,100.000%,32.89,13.98,"Valve, Sta. 119+80, Valve 28",2830.48,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1614.75,46.87,Metal Loss Internal,33.78514335,-118.23804513,3.530
40007246,GROUP,14751.22,147+57,13%,0.219,52000,0.52,0.33,5:45,1525,0.75000,100.000%,33.62,13.25,"Valve, Sta. 119+80, Valve 28",2831.21,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1614.02,46.87,Metal Loss Internal,33.78514318,-118.23804752,3.520
40007247,GROUP,14752.34,147+58,30%,0.219,52000,0.72,0.53,5:45,1525,0.75000,100.000%,34.74,12.14,"Valve, Sta. 119+80, Valve 28",2832.32,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1612.90,46.87,Metal Loss Internal,33.78514289,-118.23805116,3.510
40007248,GROUP,14752.52,147+58,19%,0.219,52000,0.47,0.61,6:00,1525,0.75000,100.000%,34.91,11.96,"Valve, Sta. 119+80, Valve 28",2832.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1612.73,46.87,Metal Loss Internal,33.78514285,-118.23805174,3.510
40007249,GROUP,14753.39,147+59,16%,0.219,52000,0.51,0.38,5:45,1525,0.75000,100.000%,35.78,11.09,"Valve, Sta. 119+80, Valve 28",2833.37,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1611.86,46.87,Metal Loss Internal,33.78514264,-118.23805458,3.500
40007250,GROUP,14753.98,147+60,17%,0.219,52000,1.75,1.39,5:45,1525,0.75000,100.000%,36.38,10.50,"Valve, Sta. 119+80, Valve 28",2833.96,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1611.26,46.87,Metal Loss Internal,33.78514249,-118.23805653,3.500
40007251,GROUP,14754.68,147+60,10%,0.219,52000,0.71,0.74,5:45,1525,0.75000,100.000%,37.08,9.79,"Valve, Sta. 119+80, Valve 28",2834.67,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1610.56,46.87,Metal Loss Internal,33.78514232,-118.23805882,3.490
40007252,GROUP,14756.02,147+62,15%,0.219,52000,1.09,0.51,5:45,1525,0.75000,100.000%,38.42,8.46,"Valve, Sta. 119+80, Valve 28",2836.00,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1609.22,46.87,Metal Loss Internal,33.78514199,-118.23806318,3.480
40007253,GROUP,14756.48,147+62,12%,0.219,52000,0.59,0.45,6:00,1525,0.75000,100.000%,38.87,8.00,"Valve, Sta. 119+80, Valve 28",2836.46,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1608.77,46.87,Metal Loss Internal,33.78514188,-118.23806467,3.480
40007254,GROUP,14756.91,147+63,13%,0.219,52000,0.63,0.37,6:00,1525,0.75000,100.000%,39.31,7.56,"Valve, Sta. 119+80, Valve 28",2836.90,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1608.33,46.87,Metal Loss Internal,33.78514177,-118.23806610,3.470
40007255,GROUP,14757.08,147+63,14%,0.219,52000,0.76,0.98,5:45,1525,0.75000,100.000%,39.48,7.40,"Valve, Sta. 119+80, Valve 28",2837.06,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1608.16,46.87,Metal Loss Internal,33.78514173,-118.23806666,3.470
40007256,GROUP,14757.44,147+63,16%,0.219,52000,0.57,0.57,5:45,1525,0.75000,100.000%,39.84,7.04,"Valve, Sta. 119+80, Valve 28",2837.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1607.81,46.87,Metal Loss Internal,33.78514164,-118.23806782,3.470
40007257,GROUP,14757.72,147+63,14%,0.219,52000,0.64,0.57,6:00,1525,0.75000,100.000%,40.12,6.76,"Valve, Sta. 119+80, Valve 28",2837.70,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1607.52,46.87,Metal Loss Internal,33.78514157,-118.23806874,3.470
40007258,GROUP,14758.11,147+64,14%,0.219,52000,0.55,0.42,5:45,1525,0.75000,100.000%,40.50,6.37,"Valve, Sta. 119+80, Valve 28",2838.09,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1607.14,46.87,Metal Loss Internal,33.78514147,-118.23807001,3.460
40007259,GROUP,14758.36,147+64,18%,0.219,52000,0.80,0.78,6:00,1525,0.75000,100.000%,40.75,6.12,"Valve, Sta. 119+80, Valve 28",2838.34,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1606.89,46.87,Metal Loss Internal,33.78514141,-118.23807082,3.460
40007260,GROUP,14759.16,147+65,11%,0.219,52000,0.50,0.43,5:45,1525,0.75000,100.000%,41.55,5.32,"Valve, Sta. 119+80, Valve 28",2839.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1606.09,46.87,Metal Loss Internal,33.78514121,-118.23807344,3.450
40007261,GROUP,14759.35,147+65,11%,0.219,52000,1.91,0.70,5:45,1525,0.75000,100.000%,41.75,5.13,"Valve, Sta. 119+80, Valve 28",2839.33,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1605.89,46.87,Metal Loss Internal,33.78514116,-118.23807407,3.450
40007262,GROUP,14759.71,147+65,20%,0.219,52000,3.02,1.26,5:45,1525,0.75000,100.000%,42.11,4.77,"Valve, Sta. 119+80, Valve 28",2839.69,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1605.53,46.87,Metal Loss Internal,33.78514108,-118.23807525,3.450
40007263,GROUP,14760.03,147+66,12%,0.219,52000,0.56,0.33,5:30,1525,0.75000,100.000%,42.43,4.45,"Valve, Sta. 119+80, Valve 28",2840.01,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1605.21,46.87,Metal Loss Internal,33.78514100,-118.23807630,3.440
40007264,GROUP,14760.38,147+66,22%,0.219,52000,2.15,0.58,5:45,1525,0.75000,100.000%,42.78,4.10,"Valve, Sta. 119+80, Valve 28",2840.36,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1604.86,46.87,Metal Loss Internal,33.78514091,-118.23807744,3.440
40007265,GROUP,14760.65,147+66,11%,0.219,52000,0.67,0.56,5:45,1525,0.75000,100.000%,43.05,3.82,"Valve, Sta. 119+80, Valve 28",2840.64,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1604.59,46.87,Metal Loss Internal,33.78514084,-118.23807833,3.440
40007266,GROUP,14761.18,147+67,20%,0.219,52000,0.73,0.68,5:45,1525,0.75000,100.000%,43.57,3.30,"Valve, Sta. 119+80, Valve 28",2841.16,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1604.07,46.87,Metal Loss Internal,33.78514071,-118.23808005,3.430
40007267,GROUP,14761.54,147+67,22%,0.219,52000,1.71,0.64,5:45,1525,0.75000,100.000%,43.94,2.93,"Valve, Sta. 119+80, Valve 28",2841.53,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1603.70,46.87,Metal Loss Internal,33.78514061,-118.23808124,3.430
40007268,GROUP,14761.90,147+67,13%,0.219,52000,0.80,0.80,5:45,1525,0.75000,100.000%,44.30,2.58,"Valve, Sta. 119+80, Valve 28",2841.89,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1603.34,46.87,Metal Loss Internal,33.78514052,-118.23808241,3.420
40007269,GROUP,14762.25,147+68,16%,0.219,52000,0.53,0.45,5:45,1525,0.75000,100.000%,44.65,2.23,"Valve, Sta. 119+80, Valve 28",2842.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1602.99,46.87,Metal Loss Internal,33.78514044,-118.23808355,3.420
40007270,GROUP,14762.77,147+68,12%,0.219,52000,0.97,0.83,6:00,1525,0.75000,100.000%,45.16,1.71,"Valve, Sta. 119+80, Valve 28",2842.75,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1602.48,46.87,Metal Loss Internal,33.78514031,-118.23808524,3.420
40007271,GROUP,14763.36,147+69,10%,0.219,52000,0.30,0.45,5:45,1525,0.75000,100.000%,45.75,1.12,"Valve, Sta. 119+80, Valve 28",2843.34,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1601.89,46.87,Metal Loss Internal,33.78514017,-118.23808716,3.410
40007272,GROUP,14763.97,147+69,15%,0.219,52000,0.57,0.49,5:45,1525,0.75000,100.000%,46.37,0.51,"Valve, Sta. 119+80, Valve 28",2843.95,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1601.27,46.87,Metal Loss Internal,33.78514001,-118.23808916,3.400
40007273,GROUP,14764.20,147+70,11%,0.219,52000,1.95,0.67,5:45,1525,0.75000,100.000%,46.60,0.27,"Valve, Sta. 119+80, Valve 28",2844.19,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1601.04,46.87,Metal Loss Internal,33.78513995,-118.23808994,3.400
5710,WELD,14764.48,147+70,,,,,,,,,,,,,,,,46.61,,33.78513988,-118.23809083,3.400
40007274,GROUP,14764.62,147+70,13%,0.219,52000,0.97,2.02,5:45,1525,0.75000,100.000%,0.15,46.46,"Valve, Sta. 119+80, Valve 28",2844.61,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1600.62,46.61,Metal Loss Internal,33.78513985,-118.23809130,3.390
40007275,GROUP,14765.02,147+70,15%,0.219,52000,0.60,0.48,5:45,1525,0.75000,100.000%,0.54,46.07,"Valve, Sta. 119+80, Valve 28",2845.00,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1600.23,46.61,Metal Loss Internal,33.78513975,-118.23809258,3.390
40007276,GROUP,14765.30,147+71,13%,0.219,52000,1.80,0.90,5:45,1525,0.75000,100.000%,0.82,45.79,"Valve, Sta. 119+80, Valve 28",2845.28,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1599.95,46.61,Metal Loss Internal,33.78513967,-118.23809351,3.380
40007277,GROUP,14765.65,147+71,16%,0.219,52000,1.68,1.10,5:45,1525,0.75000,100.000%,1.17,45.44,"Valve, Sta. 119+80, Valve 28",2845.63,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1599.60,46.61,Metal Loss Internal,33.78513959,-118.23809465,3.380
40007278,GROUP,14766.00,147+71,12%,0.219,52000,0.88,0.73,5:45,1525,0.75000,100.000%,1.53,45.08,"Valve, Sta. 119+80, Valve 28",2845.99,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1599.24,46.61,Metal Loss Internal,33.78513950,-118.23809582,3.370
40007279,GROUP,14766.54,147+72,20%,0.219,52000,2.46,0.87,5:45,1525,0.75000,100.000%,2.06,44.55,"Valve, Sta. 119+80, Valve 28",2846.53,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1598.70,46.61,Metal Loss Internal,33.78513936,-118.23809757,3.360
40007280,GROUP,14766.78,147+72,14%,0.219,52000,0.66,0.54,6:00,1525,0.75000,100.000%,2.30,44.31,"Valve, Sta. 119+80, Valve 28",2846.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1598.46,46.61,Metal Loss Internal,33.78513930,-118.23809835,3.360
40007281,GROUP,14767.18,147+73,18%,0.219,52000,4.32,1.35,6:00,1525,0.75000,100.000%,2.70,43.91,"Valve, Sta. 119+80, Valve 28",2847.16,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1598.07,46.61,Metal Loss Internal,33.78513921,-118.23809964,3.350
40007282,GROUP,14767.71,147+73,15%,0.219,52000,2.11,1.45,5:45,1525,0.75000,100.000%,3.23,43.38,"Valve, Sta. 119+80, Valve 28",2847.69,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1597.53,46.61,Metal Loss Internal,33.78513907,-118.23810139,3.340
40007283,GROUP,14768.24,147+74,13%,0.219,52000,0.64,0.66,6:00,1525,0.75000,100.000%,3.76,42.85,"Valve, Sta. 119+80, Valve 28",2848.22,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1597.01,46.61,Metal Loss Internal,33.78513893,-118.23810311,3.330
40007284,GROUP,14768.54,147+74,14%,0.219,52000,0.73,0.78,5:45,1525,0.75000,100.000%,4.06,42.55,"Valve, Sta. 119+80, Valve 28",2848.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1596.71,46.61,Metal Loss Internal,33.78513885,-118.23810409,3.330
40007285,GROUP,14768.80,147+74,15%,0.219,52000,0.50,0.62,5:45,1525,0.75000,100.000%,4.32,42.29,"Valve, Sta. 119+80, Valve 28",2848.78,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1596.44,46.61,Metal Loss Internal,33.78513879,-118.23810496,3.320
40007286,GROUP,14769.05,147+74,23%,0.219,52000,0.73,0.49,5:45,1525,0.75000,100.000%,4.57,42.04,"Valve, Sta. 119+80, Valve 28",2849.03,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1596.20,46.61,Metal Loss Internal,33.78513873,-118.23810576,3.320
40007287,GROUP,14769.23,147+75,10%,0.219,52000,0.41,0.33,5:45,1525,0.75000,100.000%,4.75,41.86,"Valve, Sta. 119+80, Valve 28",2849.21,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1596.01,46.61,Metal Loss Internal,33.78513868,-118.23810636,3.310
40007288,GROUP,14769.42,147+75,19%,0.219,52000,0.74,0.81,5:45,1525,0.75000,100.000%,4.94,41.67,"Valve, Sta. 119+80, Valve 28",2849.40,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1595.82,46.61,Metal Loss Internal,33.78513863,-118.23810698,3.310
40007289,GROUP,14769.77,147+75,20%,0.219,52000,5.25,1.35,5:45,1525,0.75000,100.000%,5.29,41.32,"Valve, Sta. 119+80, Valve 28",2849.75,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1595.48,46.61,Metal Loss Internal,33.78513854,-118.23810811,3.310
