ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40007290,GROUP,14770.32,147+76,16%,0.219,52000,4.90,1.52,6:00,1525,0.75000,100.000%,5.84,40.77,"Valve, Sta. 119+80, Valve 28",2850.30,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1594.92,46.61,Metal Loss Internal,33.78513841,-118.23810992,3.300
40007291,GROUP,14770.91,147+76,16%,0.219,52000,4.35,1.35,6:00,1525,0.75000,100.000%,6.43,40.18,"Valve, Sta. 119+80, Valve 28",2850.89,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1594.34,46.61,Metal Loss Internal,33.78513826,-118.23811183,3.280
40007292,GROUP,14771.99,147+77,22%,0.219,52000,2.73,1.28,5:45,1525,0.75000,100.000%,7.51,39.10,"Valve, Sta. 119+80, Valve 28",2851.97,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1593.25,46.61,Metal Loss Internal,33.78513798,-118.23811537,3.260
40007293,GROUP,14772.22,147+78,11%,0.219,52000,0.57,0.94,6:00,1525,0.75000,100.000%,7.75,38.86,"Valve, Sta. 119+80, Valve 28",2852.21,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1593.02,46.61,Metal Loss Internal,33.78513793,-118.23811614,3.260
40007294,GROUP,14772.48,147+78,15%,0.219,52000,1.04,0.90,5:45,1525,0.75000,100.000%,8.01,38.60,"Valve, Sta. 119+80, Valve 28",2852.47,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1592.76,46.61,Metal Loss Internal,33.78513786,-118.23811699,3.250
40007295,GROUP,14772.94,147+78,14%,0.219,52000,0.83,1.24,6:00,1525,0.75000,100.000%,8.46,38.15,"Valve, Sta. 119+80, Valve 28",2852.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1592.30,46.61,Metal Loss Internal,33.78513774,-118.23811849,3.240
40007296,GROUP,14773.22,147+79,13%,0.219,52000,1.55,1.51,6:00,1525,0.75000,100.000%,8.74,37.87,"Valve, Sta. 119+80, Valve 28",2853.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1592.02,46.61,Metal Loss Internal,33.78513767,-118.23811939,3.240
40007297,GROUP,14773.64,147+79,11%,0.219,52000,1.05,1.06,6:00,1525,0.75000,100.000%,9.16,37.45,"Valve, Sta. 119+80, Valve 28",2853.62,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1591.60,46.61,Metal Loss Internal,33.78513756,-118.23812076,3.230
40007298,GROUP,14773.93,147+79,13%,0.219,52000,0.93,0.96,6:00,1525,0.75000,100.000%,9.46,37.15,"Valve, Sta. 119+80, Valve 28",2853.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1591.31,46.61,Metal Loss Internal,33.78513749,-118.23812173,3.220
40007299,GROUP,14774.18,147+79,17%,0.219,52000,2.03,0.96,6:00,1525,0.75000,100.000%,9.70,36.91,"Valve, Sta. 119+80, Valve 28",2854.16,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1591.06,46.61,Metal Loss Internal,33.78513743,-118.23812253,3.220
40007300,GROUP,14774.52,147+80,13%,0.219,52000,0.90,0.90,6:00,1525,0.75000,100.000%,10.04,36.57,"Valve, Sta. 119+80, Valve 28",2854.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1590.72,46.61,Metal Loss Internal,33.78513734,-118.23812364,3.210
40007301,GROUP,14774.88,147+80,14%,0.219,52000,1.08,0.70,6:00,1525,0.75000,100.000%,10.40,36.21,"Valve, Sta. 119+80, Valve 28",2854.86,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1590.37,46.61,Metal Loss Internal,33.78513725,-118.23812481,3.200
40007302,GROUP,14775.16,147+80,15%,0.219,52000,1.54,1.55,6:00,1525,0.75000,100.000%,10.68,35.93,"Valve, Sta. 119+80, Valve 28",2855.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1590.08,46.61,Metal Loss Internal,33.78513718,-118.23812574,3.200
40007303,GROUP,14775.39,147+81,14%,0.219,52000,1.01,1.02,5:45,1525,0.75000,100.000%,10.91,35.70,"Valve, Sta. 119+80, Valve 28",2855.37,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1589.86,46.61,Metal Loss Internal,33.78513712,-118.23812648,3.190
40007304,GROUP,14775.54,147+81,19%,0.219,52000,0.55,0.53,6:00,1525,0.75000,100.000%,11.06,35.55,"Valve, Sta. 119+80, Valve 28",2855.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1589.70,46.61,Metal Loss Internal,33.78513708,-118.23812697,3.190
40007305,GROUP,14775.72,147+81,15%,0.219,52000,0.65,0.59,5:45,1525,0.75000,100.000%,11.24,35.37,"Valve, Sta. 119+80, Valve 28",2855.70,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1589.53,46.61,Metal Loss Internal,33.78513703,-118.23812755,3.180
40007306,GROUP,14776.02,147+81,17%,0.219,52000,0.72,0.49,6:00,1525,0.75000,100.000%,11.54,35.07,"Valve, Sta. 119+80, Valve 28",2856.00,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1589.22,46.61,Metal Loss Internal,33.78513696,-118.23812854,3.180
40007307,GROUP,14776.34,147+82,14%,0.219,52000,4.31,1.85,6:00,1525,0.75000,100.000%,11.86,34.75,"Valve, Sta. 119+80, Valve 28",2856.32,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1588.90,46.61,Metal Loss Internal,33.78513688,-118.23812959,3.170
40007308,GROUP,14776.68,147+82,13%,0.219,52000,1.35,2.06,5:45,1525,0.75000,100.000%,12.20,34.41,"Valve, Sta. 119+80, Valve 28",2856.66,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1588.57,46.61,Metal Loss Internal,33.78513679,-118.23813069,3.160
40007309,GROUP,14776.98,147+82,16%,0.219,52000,0.51,0.45,6:15,1525,0.75000,100.000%,12.50,34.11,"Valve, Sta. 119+80, Valve 28",2856.96,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1588.27,46.61,Metal Loss Internal,33.78513672,-118.23813167,3.160
40007310,GROUP,14777.61,147+83,18%,0.219,52000,3.14,1.30,6:00,1525,0.75000,100.000%,13.13,33.48,"Valve, Sta. 119+80, Valve 28",2857.59,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1587.64,46.61,Metal Loss Internal,33.78513655,-118.23813373,3.140
40007311,GROUP,14777.88,147+83,16%,0.219,52000,0.84,0.76,6:00,1525,0.75000,100.000%,13.41,33.20,"Valve, Sta. 119+80, Valve 28",2857.87,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1587.36,46.61,Metal Loss Internal,33.78513649,-118.23813463,3.130
40007312,GROUP,14778.18,147+83,14%,0.219,52000,1.63,1.38,6:00,1525,0.75000,100.000%,13.70,32.91,"Valve, Sta. 119+80, Valve 28",2858.16,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1587.07,46.61,Metal Loss Internal,33.78513641,-118.23813559,3.130
40007313,GROUP,14780.11,147+85,10%,0.219,52000,0.54,0.48,5:45,1525,0.75000,100.000%,15.63,30.98,"Valve, Sta. 119+80, Valve 28",2860.09,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1585.14,46.61,Metal Loss Internal,33.78513592,-118.23814189,3.080
40007314,GROUP,14780.58,147+86,16%,0.219,52000,2.86,0.69,5:45,1525,0.75000,100.000%,16.10,30.51,"Valve, Sta. 119+80, Valve 28",2860.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1584.66,46.61,Metal Loss Internal,33.78513580,-118.23814345,3.070
40007315,GROUP,14781.43,147+87,10%,0.219,52000,0.43,0.42,5:45,1525,0.75000,100.000%,16.95,29.66,"Valve, Sta. 119+80, Valve 28",2861.41,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1583.82,46.61,Metal Loss Internal,33.78513558,-118.23814621,3.040
40007316,GROUP,14781.67,147+87,12%,0.219,52000,0.65,0.54,5:45,1525,0.75000,100.000%,17.19,29.42,"Valve, Sta. 119+80, Valve 28",2861.65,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1583.58,46.61,Metal Loss Internal,33.78513552,-118.23814699,3.040
40007317,GROUP,14781.86,147+87,13%,0.219,52000,0.47,0.33,5:45,1525,0.75000,100.000%,17.38,29.23,"Valve, Sta. 119+80, Valve 28",2861.84,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1583.38,46.61,Metal Loss Internal,33.78513547,-118.23814762,3.030
40007318,GROUP,14783.22,147+88,10%,0.219,52000,0.45,0.35,5:45,1525,0.75000,100.000%,18.74,27.87,"Valve, Sta. 119+80, Valve 28",2863.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1582.03,46.61,Metal Loss Internal,33.78513512,-118.23815205,3.000
40007319,GROUP,14784.10,147+89,17%,0.219,52000,0.53,0.42,5:45,1525,0.75000,100.000%,19.63,26.98,"Valve, Sta. 119+80, Valve 28",2864.09,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1581.14,46.61,Metal Loss Internal,33.78513489,-118.23815495,2.970
40007320,GROUP,14784.67,147+90,13%,0.219,52000,0.60,0.33,5:45,1525,0.75000,100.000%,20.19,26.42,"Valve, Sta. 119+80, Valve 28",2864.65,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1580.58,46.61,Metal Loss Internal,33.78513475,-118.23815679,2.960
40007321,GROUP,14785.15,147+90,12%,0.219,52000,0.47,0.33,6:00,1525,0.75000,100.000%,20.67,25.94,"Valve, Sta. 119+80, Valve 28",2865.13,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1580.09,46.61,Metal Loss Internal,33.78513463,-118.23815837,2.940
40007322,GROUP,14785.50,147+91,27%,0.219,52000,0.60,0.60,5:45,1525,0.75000,100.000%,21.02,25.59,"Valve, Sta. 119+80, Valve 28",2865.48,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1579.74,46.61,Metal Loss Internal,33.78513454,-118.23815951,2.940
40007323,GROUP,14785.67,147+91,11%,0.219,52000,0.60,0.50,6:00,1525,0.75000,100.000%,21.19,25.42,"Valve, Sta. 119+80, Valve 28",2865.65,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1579.57,46.61,Metal Loss Internal,33.78513449,-118.23816007,2.930
40007324,GROUP,14785.88,147+91,12%,0.219,52000,0.76,0.87,5:45,1525,0.75000,100.000%,21.40,25.21,"Valve, Sta. 119+80, Valve 28",2865.86,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1579.36,46.61,Metal Loss Internal,33.78513444,-118.23816075,2.930
40007325,GROUP,14786.58,147+92,13%,0.219,52000,0.43,0.33,6:00,1525,0.75000,100.000%,22.10,24.51,"Valve, Sta. 119+80, Valve 28",2866.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1578.67,46.61,Metal Loss Internal,33.78513426,-118.23816304,2.910
40007326,GROUP,14787.12,147+92,11%,0.219,52000,0.85,0.60,6:00,1525,0.75000,100.000%,22.64,23.97,"Valve, Sta. 119+80, Valve 28",2867.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1578.12,46.61,Metal Loss Internal,33.78513412,-118.23816481,2.900
40007327,GROUP,14789.13,147+94,14%,0.219,52000,0.96,0.90,6:00,1525,0.75000,100.000%,24.65,21.96,"Valve, Sta. 119+80, Valve 28",2869.11,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1576.11,46.61,Metal Loss Internal,33.78513360,-118.23817137,2.850
40007328,GROUP,14789.29,147+94,11%,0.219,52000,0.49,0.39,5:45,1525,0.75000,100.000%,24.81,21.80,"Valve, Sta. 119+80, Valve 28",2869.27,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1575.95,46.61,Metal Loss Internal,33.78513356,-118.23817189,2.840
40007329,GROUP,14789.42,147+94,12%,0.219,52000,0.62,0.36,5:45,1525,0.75000,100.000%,24.95,21.66,"Valve, Sta. 119+80, Valve 28",2869.41,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1575.82,46.61,Metal Loss Internal,33.78513352,-118.23817233,2.840
40007330,GROUP,14790.08,147+95,19%,0.219,52000,1.40,0.61,5:45,1525,0.75000,100.000%,25.60,21.01,"Valve, Sta. 119+80, Valve 28",2870.06,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1575.17,46.61,Metal Loss Internal,33.78513335,-118.23817445,2.820
40007331,GROUP,14790.26,147+95,10%,0.219,52000,0.47,0.67,6:00,1525,0.75000,100.000%,25.79,20.82,"Valve, Sta. 119+80, Valve 28",2870.25,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1574.98,46.61,Metal Loss Internal,33.78513330,-118.23817507,2.820
40007332,GROUP,14792.51,147+97,12%,0.219,52000,0.80,0.61,6:00,1525,0.75000,100.000%,28.03,18.58,"Valve, Sta. 119+80, Valve 28",2872.49,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1572.74,46.61,Metal Loss Internal,33.78513272,-118.23818240,2.770
40007333,GROUP,14793.67,147+99,11%,0.219,52000,0.52,0.38,6:00,1525,0.75000,100.000%,29.19,17.42,"Valve, Sta. 119+80, Valve 28",2873.65,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1571.58,46.61,Metal Loss Internal,33.78513242,-118.23818619,2.750
40007334,GROUP,14793.98,147+99,16%,0.219,52000,0.69,0.51,5:45,1525,0.75000,100.000%,29.50,17.11,"Valve, Sta. 119+80, Valve 28",2873.96,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1571.27,46.61,Metal Loss Internal,33.78513234,-118.23818720,2.740
40007335,GROUP,14794.76,148+00,11%,0.219,52000,0.39,0.40,6:00,1525,0.75000,100.000%,30.29,16.32,"Valve, Sta. 119+80, Valve 28",2874.75,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1570.48,46.61,Metal Loss Internal,33.78513214,-118.23818977,2.730
40007336,GROUP,14795.01,148+00,13%,0.219,52000,0.52,0.46,6:00,1525,0.75000,100.000%,30.53,16.08,"Valve, Sta. 119+80, Valve 28",2874.99,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1570.23,46.61,Metal Loss Internal,33.78513207,-118.23819058,2.730
40007337,GROUP,14795.70,148+01,14%,0.219,52000,0.49,0.33,5:30,1525,0.75000,100.000%,31.22,15.39,"Valve, Sta. 119+80, Valve 28",2875.68,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1569.54,46.61,Metal Loss Internal,33.78513190,-118.23819282,2.720
40007338,GROUP,14796.46,148+01,18%,0.219,52000,0.48,0.41,5:45,1525,0.75000,100.000%,31.99,14.62,"Valve, Sta. 119+80, Valve 28",2876.45,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1568.78,46.61,Metal Loss Internal,33.78513170,-118.23819532,2.710
40007339,GROUP,14796.83,148+02,11%,0.219,52000,0.70,0.35,5:45,1525,0.75000,100.000%,32.36,14.25,"Valve, Sta. 119+80, Valve 28",2876.82,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1568.41,46.61,Metal Loss Internal,33.78513160,-118.23819654,2.700
40007340,GROUP,14797.43,148+02,12%,0.219,52000,0.45,0.37,5:45,1525,0.75000,100.000%,32.95,13.66,"Valve, Sta. 119+80, Valve 28",2877.41,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1567.82,46.61,Metal Loss Internal,33.78513145,-118.23819847,2.700
40007341,GROUP,14804.44,148+09,12%,0.219,52000,0.56,0.43,6:00,1525,0.75000,100.000%,39.96,6.65,"Valve, Sta. 119+80, Valve 28",2884.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1560.81,46.61,Metal Loss Internal,33.78512957,-118.23822137,2.700
40007342,GROUP,14806.60,148+11,12%,0.219,52000,2.47,1.16,6:00,1525,0.75000,100.000%,42.12,4.49,"Valve, Sta. 119+80, Valve 28",2886.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1558.65,46.61,Metal Loss Internal,33.78512899,-118.23822842,2.730
40007343,GROUP,14807.27,148+12,16%,0.219,52000,0.49,0.41,5:45,1525,0.75000,100.000%,42.79,3.82,"Valve, Sta. 119+80, Valve 28",2887.25,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1557.98,46.61,Metal Loss Internal,33.78512882,-118.23823061,2.740
40007344,GROUP,14808.48,148+13,14%,0.219,52000,0.56,0.46,5:45,1525,0.75000,100.000%,44.00,2.61,"Valve, Sta. 119+80, Valve 28",2888.46,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1556.76,46.61,Metal Loss Internal,33.78512848,-118.23823457,2.770
40007345,GROUP,14809.32,148+14,11%,0.219,52000,1.61,0.81,5:45,1525,0.75000,100.000%,44.84,1.77,"Valve, Sta. 119+80, Valve 28",2889.30,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1555.93,46.61,Metal Loss Internal,33.78512826,-118.23823730,2.790
40007346,GROUP,14809.75,148+14,19%,0.219,52000,0.69,0.51,6:00,1525,0.75000,100.000%,45.27,1.34,"Valve, Sta. 119+80, Valve 28",2889.73,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1555.50,46.61,Metal Loss Internal,33.78512815,-118.23823871,2.800
40007347,GROUP,14810.36,148+15,21%,0.219,52000,2.29,1.40,6:00,1525,0.75000,100.000%,45.88,0.73,"Valve, Sta. 119+80, Valve 28",2890.34,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1554.89,46.61,Metal Loss Internal,33.78512799,-118.23824070,2.820
40007348,GROUP,14810.88,148+15,20%,0.219,52000,2.02,1.55,5:45,1525,0.75000,100.000%,46.40,0.21,"Valve, Sta. 119+80, Valve 28",2890.86,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1554.37,46.61,Metal Loss Internal,33.78512785,-118.23824239,2.830
5720,WELD,14811.09,148+16,,,,,,,,,,,,,,,,46.85,,33.78512779,-118.23824308,2.830
40007349,GROUP,14813.14,148+18,13%,0.219,52000,2.34,1.03,5:45,1525,0.75000,100.000%,2.05,44.80,"Valve, Sta. 119+80, Valve 28",2893.12,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1552.11,46.85,Metal Loss Internal,33.78512725,-118.23824978,2.880
40007350,GROUP,14813.61,148+18,13%,0.219,52000,0.50,0.52,5:45,1525,0.75000,100.000%,2.52,44.33,"Valve, Sta. 119+80, Valve 28",2893.59,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1551.64,46.85,Metal Loss Internal,33.78512713,-118.23825131,2.890
40007351,GROUP,14813.80,148+18,11%,0.219,52000,0.82,0.38,5:45,1525,0.75000,100.000%,2.71,44.14,"Valve, Sta. 119+80, Valve 28",2893.78,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1551.45,46.85,Metal Loss Internal,33.78512708,-118.23825193,2.900
40007352,GROUP,14814.42,148+19,10%,0.219,52000,0.73,0.34,5:45,1525,0.75000,100.000%,3.33,43.51,"Valve, Sta. 119+80, Valve 28",2894.40,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1550.82,46.85,Metal Loss Internal,33.78512692,-118.23825397,2.920
40007353,GROUP,14815.51,148+20,11%,0.219,52000,0.53,0.49,5:45,1525,0.75000,100.000%,4.43,42.42,"Valve, Sta. 119+80, Valve 28",2895.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1549.73,46.85,Metal Loss Internal,33.78512663,-118.23825754,2.950
40007354,GROUP,14816.46,148+21,12%,0.219,52000,0.38,0.33,5:45,1525,0.75000,100.000%,5.37,41.48,"Valve, Sta. 119+80, Valve 28",2896.44,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1548.78,46.85,Metal Loss Internal,33.78512639,-118.23826062,2.970
40007355,GROUP,14817.19,148+22,11%,0.219,52000,0.40,0.33,5:45,1525,0.75000,100.000%,6.10,40.75,"Valve, Sta. 119+80, Valve 28",2897.17,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1548.06,46.85,Metal Loss Internal,33.78512620,-118.23826299,2.990
40007356,GROUP,14817.78,148+22,12%,0.219,52000,0.41,0.33,5:45,1525,0.75000,100.000%,6.69,40.15,"Valve, Sta. 119+80, Valve 28",2897.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1547.46,46.85,Metal Loss Internal,33.78512605,-118.23826494,3.010
40007357,GROUP,14819.29,148+24,13%,0.219,52000,0.47,0.33,5:45,1525,0.75000,100.000%,8.20,38.65,"Valve, Sta. 119+80, Valve 28",2899.27,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1545.95,46.85,Metal Loss Internal,33.78512565,-118.23826986,3.060
40007358,GROUP,14821.94,148+26,13%,0.219,52000,0.41,0.33,6:00,1525,0.75000,100.000%,10.85,35.99,"Valve, Sta. 119+80, Valve 28",2901.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1543.30,46.85,Metal Loss Internal,33.78512499,-118.23827852,3.140
40007359,GROUP,14823.50,148+28,13%,0.219,52000,0.70,0.33,5:30,1525,0.75000,100.000%,12.42,34.43,"Valve, Sta. 119+80, Valve 28",2903.49,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1541.74,46.85,Metal Loss Internal,33.78512460,-118.23828363,3.190
40007360,GROUP,14824.90,148+29,12%,0.219,52000,0.71,0.33,5:45,1525,0.75000,100.000%,13.81,33.04,"Valve, Sta. 119+80, Valve 28",2904.88,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1540.35,46.85,Metal Loss Internal,33.78512425,-118.23828818,3.240
40007361,GROUP,14828.34,148+33,12%,0.219,52000,0.54,0.49,5:45,1525,0.75000,100.000%,17.26,29.59,"Valve, Sta. 119+80, Valve 28",2908.33,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1536.90,46.85,Metal Loss Internal,33.78512342,-118.23829944,3.360
40007362,GROUP,14828.67,148+33,15%,0.219,52000,0.46,0.33,5:45,1525,0.75000,100.000%,17.59,29.26,"Valve, Sta. 119+80, Valve 28",2908.66,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1536.57,46.85,Metal Loss Internal,33.78512334,-118.23830052,3.370
40007363,GROUP,14828.95,148+33,13%,0.219,52000,0.52,0.33,5:45,1525,0.75000,100.000%,17.86,28.98,"Valve, Sta. 119+80, Valve 28",2908.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1536.29,46.85,Metal Loss Internal,33.78512327,-118.23830142,3.380
40007364,GROUP,14829.71,148+34,11%,0.219,52000,0.40,0.49,5:45,1525,0.75000,100.000%,18.62,28.22,"Valve, Sta. 119+80, Valve 28",2909.69,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1535.53,46.85,Metal Loss Internal,33.78512309,-118.23830391,3.400
40007365,GROUP,14830.12,148+34,10%,0.219,52000,0.55,0.33,5:45,1525,0.75000,100.000%,19.03,27.82,"Valve, Sta. 119+80, Valve 28",2910.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1535.13,46.85,Metal Loss Internal,33.78512300,-118.23830524,3.420
40007366,GROUP,14831.07,148+35,11%,0.219,52000,0.44,0.33,5:45,1525,0.75000,100.000%,19.99,26.86,"Valve, Sta. 119+80, Valve 28",2911.06,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1534.17,46.85,Metal Loss Internal,33.78512277,-118.23830835,3.450
40007367,GROUP,14831.49,148+36,12%,0.219,52000,0.51,0.37,6:00,1525,0.75000,100.000%,20.41,26.44,"Valve, Sta. 119+80, Valve 28",2911.48,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1533.75,46.85,Metal Loss Internal,33.78512267,-118.23830973,3.470
40007368,GROUP,14833.48,148+38,22%,0.219,52000,0.45,0.41,5:45,1525,0.75000,100.000%,22.39,24.46,"Valve, Sta. 119+80, Valve 28",2913.46,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1531.76,46.85,Metal Loss Internal,33.78512221,-118.23831622,3.540
40007369,GROUP,14841.54,148+46,10%,0.219,52000,0.28,0.33,5:45,1525,0.75000,100.000%,30.45,16.39,"Valve, Sta. 119+80, Valve 28",2921.53,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1523.70,46.85,Metal Loss Internal,33.78512038,-118.23834256,3.870
40007370,GROUP,14844.28,148+48,10%,0.219,52000,0.47,0.33,6:00,1525,0.75000,100.000%,33.19,13.66,"Valve, Sta. 119+80, Valve 28",2924.26,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1520.97,46.85,Metal Loss Internal,33.78511979,-118.23835149,3.990
40007371,GROUP,14851.63,148+55,12%,0.219,52000,0.48,0.36,6:00,1525,0.75000,100.000%,40.54,6.31,"Valve, Sta. 119+80, Valve 28",2931.61,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1513.62,46.85,Metal Loss Internal,33.78511824,-118.23837552,4.330
40007372,GROUP,14854.07,148+58,14%,0.219,52000,0.48,0.62,5:45,1525,0.75000,100.000%,42.98,3.87,"Valve, Sta. 119+80, Valve 28",2934.05,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1511.18,46.85,Metal Loss Internal,33.78511774,-118.23838349,4.430
40007373,GROUP,14856.05,148+60,19%,0.219,52000,0.73,0.67,5:45,1525,0.75000,100.000%,44.96,1.89,"Valve, Sta. 119+80, Valve 28",2936.03,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1509.20,46.85,Metal Loss Internal,33.78511734,-118.23838997,4.520
40007374,GROUP,14856.23,148+60,15%,0.219,52000,0.43,0.33,5:45,1525,0.75000,100.000%,45.14,1.70,"Valve, Sta. 119+80, Valve 28",2936.21,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1509.01,46.85,Metal Loss Internal,33.78511731,-118.23839057,4.520
40007375,GROUP,14856.77,148+60,12%,0.219,52000,0.40,0.40,5:45,1525,0.75000,100.000%,45.68,1.17,"Valve, Sta. 119+80, Valve 28",2936.75,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1508.48,46.85,Metal Loss Internal,33.78511720,-118.23839233,4.550
5730,WELD,14857.93,148+62,,,,,,,,,,,,,,,,46.60,,33.78511696,-118.23839614,4.590
40007376,GROUP,14858.52,148+62,15%,0.219,52000,0.51,0.35,5:45,1525,0.75000,100.000%,0.58,46.02,"Valve, Sta. 119+80, Valve 28",2938.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1506.72,46.60,Metal Loss Internal,33.78511684,-118.23839805,4.620
40007377,GROUP,14858.81,148+62,25%,0.219,52000,0.64,1.36,5:45,1525,0.75000,100.000%,0.88,45.73,"Valve, Sta. 119+80, Valve 28",2938.79,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1506.43,46.60,Metal Loss Internal,33.78511678,-118.23839900,4.630
40007378,GROUP,14859.23,148+63,22%,0.219,52000,2.29,0.96,5:45,1525,0.75000,100.000%,1.29,45.31,"Valve, Sta. 119+80, Valve 28",2939.21,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1506.02,46.60,Metal Loss Internal,33.78511670,-118.23840036,4.650
40007379,GROUP,14859.53,148+63,18%,0.219,52000,0.61,0.36,5:45,1525,0.75000,100.000%,1.59,45.01,"Valve, Sta. 119+80, Valve 28",2939.51,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1505.72,46.60,Metal Loss Internal,33.78511664,-118.23840135,4.660
40007380,GROUP,14859.71,148+63,28%,0.219,52000,0.95,1.25,6:00,1525,0.75000,100.000%,1.78,44.82,"Valve, Sta. 119+80, Valve 28",2939.69,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1505.53,46.60,Metal Loss Internal,33.78511661,-118.23840195,4.670
40007381,GROUP,14860.10,148+64,20%,0.219,52000,0.54,0.49,5:45,1525,0.75000,100.000%,2.17,44.43,"Valve, Sta. 119+80, Valve 28",2940.08,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1505.14,46.60,Metal Loss Internal,33.78511653,-118.23840322,4.690
40007382,GROUP,14860.38,148+64,20%,0.219,52000,0.54,0.60,5:45,1525,0.75000,100.000%,2.44,44.16,"Valve, Sta. 119+80, Valve 28",2940.36,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1504.87,46.60,Metal Loss Internal,33.78511647,-118.23840412,4.700
40007383,GROUP,14860.60,148+64,12%,0.219,52000,0.95,0.53,5:30,1525,0.75000,100.000%,2.67,43.93,"Valve, Sta. 119+80, Valve 28",2940.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1504.64,46.60,Metal Loss Internal,33.78511643,-118.23840486,4.710
40007384,GROUP,14860.94,148+65,20%,0.219,52000,5.22,0.88,5:45,1525,0.75000,100.000%,3.01,43.59,"Valve, Sta. 119+80, Valve 28",2940.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1504.30,46.60,Metal Loss Internal,33.78511636,-118.23840597,4.720
40007385,GROUP,14861.83,148+65,16%,0.219,52000,0.61,0.52,5:45,1525,0.75000,100.000%,3.90,42.70,"Valve, Sta. 119+80, Valve 28",2941.82,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1503.41,46.60,Metal Loss Internal,33.78511619,-118.23840888,4.760
40007386,GROUP,14862.33,148+66,11%,0.219,52000,1.60,0.89,6:00,1525,0.75000,100.000%,4.40,42.20,"Valve, Sta. 119+80, Valve 28",2942.32,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1502.91,46.60,Metal Loss Internal,33.78511609,-118.23841053,4.780
40007387,GROUP,14862.77,148+66,19%,0.219,52000,0.75,0.58,5:45,1525,0.75000,100.000%,4.84,41.76,"Valve, Sta. 119+80, Valve 28",2942.75,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1502.47,46.60,Metal Loss Internal,33.78511600,-118.23841195,4.800
40007388,GROUP,14862.96,148+67,22%,0.219,52000,1.74,1.24,5:45,1525,0.75000,100.000%,5.03,41.57,"Valve, Sta. 119+80, Valve 28",2942.95,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1502.28,46.60,Metal Loss Internal,33.78511596,-118.23841258,4.810
40007389,GROUP,14863.78,148+67,11%,0.219,52000,2.01,0.93,6:00,1525,0.75000,100.000%,5.85,40.75,"Valve, Sta. 119+80, Valve 28",2943.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1501.46,46.60,Metal Loss Internal,33.78511580,-118.23841526,4.850
40007390,GROUP,14864.06,148+68,17%,0.219,52000,0.52,0.41,6:00,1525,0.75000,100.000%,6.12,40.48,"Valve, Sta. 119+80, Valve 28",2944.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1501.19,46.60,Metal Loss Internal,33.78511575,-118.23841615,4.860
40007391,GROUP,14864.28,148+68,12%,0.219,52000,1.76,0.65,5:45,1525,0.75000,100.000%,6.34,40.26,"Valve, Sta. 119+80, Valve 28",2944.26,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1500.97,46.60,Metal Loss Internal,33.78511570,-118.23841688,4.870
40007392,GROUP,14864.71,148+68,11%,0.219,52000,0.47,0.39,5:30,1525,0.75000,100.000%,6.78,39.82,"Valve, Sta. 119+80, Valve 28",2944.69,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1500.53,46.60,Metal Loss Internal,33.78511562,-118.23841830,4.890
40007393,GROUP,14864.91,148+68,11%,0.219,52000,0.43,0.38,5:45,1525,0.75000,100.000%,6.97,39.63,"Valve, Sta. 119+80, Valve 28",2944.89,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1500.34,46.60,Metal Loss Internal,33.78511558,-118.23841894,4.900
40007394,GROUP,14865.12,148+69,12%,0.219,52000,1.22,0.64,5:45,1525,0.75000,100.000%,7.19,39.41,"Valve, Sta. 119+80, Valve 28",2945.11,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1500.12,46.60,Metal Loss Internal,33.78511554,-118.23841965,4.910
40007395,GROUP,14865.59,148+69,11%,0.219,52000,0.47,0.33,5:30,1525,0.75000,100.000%,7.66,38.94,"Valve, Sta. 119+80, Valve 28",2945.57,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1499.65,46.60,Metal Loss Internal,33.78511545,-118.23842118,4.930
40007396,GROUP,14866.33,148+70,15%,0.219,52000,0.86,0.79,5:45,1525,0.75000,100.000%,8.40,38.21,"Valve, Sta. 119+80, Valve 28",2946.31,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1498.91,46.60,Metal Loss Internal,33.78511530,-118.23842359,4.960
40007397,GROUP,14866.58,148+70,11%,0.219,52000,0.52,0.53,6:00,1525,0.75000,100.000%,8.65,37.95,"Valve, Sta. 119+80, Valve 28",2946.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1498.66,46.60,Metal Loss Internal,33.78511525,-118.23842441,4.970
40007398,GROUP,14866.76,148+70,12%,0.219,52000,0.63,0.58,5:45,1525,0.75000,100.000%,8.82,37.78,"Valve, Sta. 119+80, Valve 28",2946.74,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1498.49,46.60,Metal Loss Internal,33.78511522,-118.23842498,4.980
40007399,GROUP,14867.52,148+71,12%,0.219,52000,0.38,0.48,5:45,1525,0.75000,100.000%,9.59,37.01,"Valve, Sta. 119+80, Valve 28",2947.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1497.72,46.60,Metal Loss Internal,33.78511508,-118.23842748,5.010
40007400,GROUP,14868.22,148+72,11%,0.219,52000,0.61,0.50,5:45,1525,0.75000,100.000%,10.28,36.32,"Valve, Sta. 119+80, Valve 28",2948.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1497.03,46.60,Metal Loss Internal,33.78511494,-118.23842976,5.040
40007401,GROUP,14869.06,148+73,15%,0.219,52000,0.52,0.52,5:45,1525,0.75000,100.000%,11.13,35.47,"Valve, Sta. 119+80, Valve 28",2949.05,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1496.18,46.60,Metal Loss Internal,33.78511479,-118.23843253,5.080
40007402,GROUP,14869.26,148+73,21%,0.219,52000,0.53,0.68,5:45,1525,0.75000,100.000%,11.32,35.28,"Valve, Sta. 119+80, Valve 28",2949.24,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1495.99,46.60,Metal Loss Internal,33.78511475,-118.23843316,5.090
40007403,GROUP,14869.62,148+73,17%,0.219,52000,1.50,0.70,5:45,1525,0.75000,100.000%,11.69,34.91,"Valve, Sta. 119+80, Valve 28",2949.60,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1495.62,46.60,Metal Loss Internal,33.78511468,-118.23843436,5.100
40007404,GROUP,14869.86,148+73,15%,0.219,52000,0.52,0.37,5:45,1525,0.75000,100.000%,11.92,34.68,"Valve, Sta. 119+80, Valve 28",2949.84,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1495.39,46.60,Metal Loss Internal,33.78511464,-118.23843513,5.110
40007405,GROUP,14870.13,148+74,14%,0.219,52000,1.78,0.53,5:45,1525,0.75000,100.000%,12.20,34.41,"Valve, Sta. 119+80, Valve 28",2950.11,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1495.11,46.60,Metal Loss Internal,33.78511458,-118.23843602,5.120
40007406,GROUP,14870.49,148+74,15%,0.219,52000,2.33,0.94,5:45,1525,0.75000,100.000%,12.55,34.05,"Valve, Sta. 119+80, Valve 28",2950.47,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1494.76,46.60,Metal Loss Internal,33.78511452,-118.23843718,5.140
40007407,GROUP,14870.75,148+74,19%,0.219,52000,0.65,0.48,5:45,1525,0.75000,100.000%,12.82,33.78,"Valve, Sta. 119+80, Valve 28",2950.74,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1494.49,46.60,Metal Loss Internal,33.78511447,-118.23843806,5.150
40007408,GROUP,14871.03,148+74,17%,0.219,52000,0.73,0.66,5:45,1525,0.75000,100.000%,13.10,33.50,"Valve, Sta. 119+80, Valve 28",2951.02,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1494.21,46.60,Metal Loss Internal,33.78511442,-118.23843897,5.160
40007409,GROUP,14871.39,148+75,10%,0.219,52000,0.45,0.33,5:30,1525,0.75000,100.000%,13.46,33.14,"Valve, Sta. 119+80, Valve 28",2951.37,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1493.85,46.60,Metal Loss Internal,33.78511435,-118.23844014,5.180
40007410,GROUP,14872.40,148+76,11%,0.219,52000,0.50,0.45,6:00,1525,0.75000,100.000%,14.47,32.13,"Valve, Sta. 119+80, Valve 28",2952.39,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1492.84,46.60,Metal Loss Internal,33.78511417,-118.23844346,5.220
40007411,GROUP,14872.77,148+76,15%,0.219,52000,0.53,0.47,5:45,1525,0.75000,100.000%,14.83,31.77,"Valve, Sta. 119+80, Valve 28",2952.75,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1492.48,46.60,Metal Loss Internal,33.78511410,-118.23844464,5.230
40007412,GROUP,14873.16,148+77,11%,0.219,52000,0.67,0.59,5:45,1525,0.75000,100.000%,15.22,31.38,"Valve, Sta. 119+80, Valve 28",2953.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1492.09,46.60,Metal Loss Internal,33.78511403,-118.23844592,5.250
40007413,GROUP,14873.32,148+77,17%,0.219,52000,0.65,0.33,5:45,1525,0.75000,100.000%,15.38,31.22,"Valve, Sta. 119+80, Valve 28",2953.30,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1491.93,46.60,Metal Loss Internal,33.78511400,-118.23844644,5.250
40007414,GROUP,14874.21,148+78,12%,0.219,52000,0.48,0.33,6:00,1525,0.75000,100.000%,16.28,30.32,"Valve, Sta. 119+80, Valve 28",2954.19,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1491.03,46.60,Metal Loss Internal,33.78511384,-118.23844937,5.290
40007415,GROUP,14875.28,148+79,21%,0.219,52000,2.34,1.50,6:00,1525,0.75000,100.000%,17.35,29.26,"Valve, Sta. 119+80, Valve 28",2955.26,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1489.96,46.60,Metal Loss Internal,33.78511365,-118.23845287,5.330
40007416,GROUP,14876.09,148+79,14%,0.219,52000,0.45,0.33,6:00,1525,0.75000,100.000%,18.15,28.45,"Valve, Sta. 119+80, Valve 28",2956.07,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1489.16,46.60,Metal Loss Internal,33.78511350,-118.23845550,5.360
40007417,GROUP,14876.35,148+80,15%,0.219,52000,0.54,0.33,5:45,1525,0.75000,100.000%,18.41,28.19,"Valve, Sta. 119+80, Valve 28",2956.33,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1488.89,46.60,Metal Loss Internal,33.78511346,-118.23845636,5.370
40007418,GROUP,14877.40,148+81,11%,0.219,52000,0.50,0.33,5:45,1525,0.75000,100.000%,19.46,27.14,"Valve, Sta. 119+80, Valve 28",2957.38,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1487.85,46.60,Metal Loss Internal,33.78511327,-118.23845979,5.410
40007419,GROUP,14877.74,148+81,15%,0.219,52000,0.66,0.55,5:45,1525,0.75000,100.000%,19.81,26.80,"Valve, Sta. 119+80, Valve 28",2957.72,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1487.50,46.60,Metal Loss Internal,33.78511321,-118.23846091,5.420
40007420,GROUP,14877.96,148+81,15%,0.219,52000,0.68,0.49,5:45,1525,0.75000,100.000%,20.02,26.58,"Valve, Sta. 119+80, Valve 28",2957.94,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1487.28,46.60,Metal Loss Internal,33.78511317,-118.23846163,5.430
40007421,GROUP,14879.47,148+83,14%,0.219,52000,0.46,0.41,5:45,1525,0.75000,100.000%,21.54,25.06,"Valve, Sta. 119+80, Valve 28",2959.45,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1485.77,46.60,Metal Loss Internal,33.78511291,-118.23846658,5.490
40007422,GROUP,14880.79,148+84,12%,0.219,52000,0.71,0.55,6:00,1525,0.75000,100.000%,22.85,23.75,"Valve, Sta. 119+80, Valve 28",2960.77,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1484.46,46.60,Metal Loss Internal,33.78511267,-118.23847089,5.540
40007423,GROUP,14881.17,148+84,13%,0.219,52000,0.57,0.41,5:45,1525,0.75000,100.000%,23.23,23.37,"Valve, Sta. 119+80, Valve 28",2961.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1484.08,46.60,Metal Loss Internal,33.78511261,-118.23847212,5.560
40007424,GROUP,14881.78,148+85,17%,0.219,52000,0.55,0.57,5:45,1525,0.75000,100.000%,23.85,22.75,"Valve, Sta. 119+80, Valve 28",2961.77,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1483.46,46.60,Metal Loss Internal,33.78511250,-118.23847415,5.590
40007425,GROUP,14882.32,148+86,15%,0.219,52000,1.88,0.57,5:45,1525,0.75000,100.000%,24.39,22.21,"Valve, Sta. 119+80, Valve 28",2962.30,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1482.92,46.60,Metal Loss Internal,33.78511241,-118.23847591,5.610
40007426,GROUP,14882.59,148+86,21%,0.219,52000,1.13,0.52,5:45,1525,0.75000,100.000%,24.66,21.94,"Valve, Sta. 119+80, Valve 28",2962.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1482.65,46.60,Metal Loss Internal,33.78511236,-118.23847680,5.630
40007427,GROUP,14883.15,148+86,33%,0.219,52000,0.62,0.53,5:45,1525,0.75000,100.000%,25.22,21.38,"Valve, Sta. 119+80, Valve 28",2963.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1482.09,46.60,Metal Loss Internal,33.78511226,-118.23847863,5.650
40007428,GROUP,14883.67,148+87,16%,0.219,52000,1.72,0.58,5:45,1525,0.75000,100.000%,25.74,20.86,"Valve, Sta. 119+80, Valve 28",2963.66,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1481.57,46.60,Metal Loss Internal,33.78511217,-118.23848033,5.680
40007429,GROUP,14883.89,148+87,11%,0.219,52000,0.55,0.33,5:45,1525,0.75000,100.000%,25.95,20.65,"Valve, Sta. 119+80, Valve 28",2963.87,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1481.36,46.60,Metal Loss Internal,33.78511214,-118.23848103,5.690
40007430,GROUP,14884.02,148+87,20%,0.219,52000,0.48,0.42,5:45,1525,0.75000,100.000%,26.08,20.52,"Valve, Sta. 119+80, Valve 28",2964.00,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1481.23,46.60,Metal Loss Internal,33.78511211,-118.23848145,5.690
40007431,GROUP,14884.45,148+88,16%,0.219,52000,0.65,0.45,5:45,1525,0.75000,100.000%,26.51,20.09,"Valve, Sta. 119+80, Valve 28",2964.43,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1480.80,46.60,Metal Loss Internal,33.78511203,-118.23848285,5.720
40007432,GROUP,14884.66,148+88,12%,0.219,52000,0.38,0.33,5:45,1525,0.75000,100.000%,26.72,19.88,"Valve, Sta. 119+80, Valve 28",2964.64,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1480.59,46.60,Metal Loss Internal,33.78511200,-118.23848354,5.730
40007433,GROUP,14884.96,148+88,25%,0.219,52000,0.78,1.05,5:45,1525,0.75000,100.000%,27.03,19.57,"Valve, Sta. 119+80, Valve 28",2964.95,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1480.28,46.60,Metal Loss Internal,33.78511194,-118.23848455,5.740
40007434,GROUP,14885.15,148+88,24%,0.219,52000,0.87,0.89,5:45,1525,0.75000,100.000%,27.22,19.38,"Valve, Sta. 119+80, Valve 28",2965.13,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1480.09,46.60,Metal Loss Internal,33.78511191,-118.23848516,5.750
40007435,GROUP,14885.31,148+88,16%,0.219,52000,0.86,0.54,5:45,1525,0.75000,100.000%,27.38,19.22,"Valve, Sta. 119+80, Valve 28",2965.30,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1479.93,46.60,Metal Loss Internal,33.78511189,-118.23848569,5.760
40007436,GROUP,14885.61,148+89,31%,0.219,52000,3.77,0.83,5:45,1525,0.75000,100.000%,27.67,18.93,"Valve, Sta. 119+80, Valve 28",2965.59,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1479.64,46.60,Metal Loss Internal,33.78511184,-118.23848666,5.770
40007437,GROUP,14885.88,148+89,13%,0.219,52000,0.34,0.55,5:45,1525,0.75000,100.000%,27.94,18.66,"Valve, Sta. 119+80, Valve 28",2965.86,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1479.37,46.60,Metal Loss Internal,33.78511179,-118.23848754,5.790
40007438,GROUP,14886.04,148+89,10%,0.219,52000,0.54,0.46,5:45,1525,0.75000,100.000%,28.11,18.49,"Valve, Sta. 119+80, Valve 28",2966.02,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1479.20,46.60,Metal Loss Internal,33.78511176,-118.23848807,5.800
40007439,GROUP,14886.19,148+89,29%,0.219,52000,0.76,0.55,5:45,1525,0.75000,100.000%,28.26,18.34,"Valve, Sta. 119+80, Valve 28",2966.18,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1479.05,46.60,Metal Loss Internal,33.78511173,-118.23848857,5.800
40007440,GROUP,14886.43,148+90,17%,0.219,52000,0.62,0.47,5:45,1525,0.75000,100.000%,28.49,18.11,"Valve, Sta. 119+80, Valve 28",2966.41,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1478.82,46.60,Metal Loss Internal,33.78511169,-118.23848933,5.820
40007441,GROUP,14886.93,148+90,13%,0.219,52000,0.60,0.59,5:45,1525,0.75000,100.000%,28.99,17.61,"Valve, Sta. 119+80, Valve 28",2966.91,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1478.32,46.60,Metal Loss Internal,33.78511161,-118.23849097,5.840
40007442,GROUP,14887.12,148+90,16%,0.219,52000,0.51,0.34,6:00,1525,0.75000,100.000%,29.18,17.42,"Valve, Sta. 119+80, Valve 28",2967.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1478.13,46.60,Metal Loss Internal,33.78511157,-118.23849159,5.860
40007443,GROUP,14887.46,148+91,13%,0.219,52000,0.63,0.54,5:45,1525,0.75000,100.000%,29.53,17.07,"Valve, Sta. 119+80, Valve 28",2967.44,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1477.78,46.60,Metal Loss Internal,33.78511151,-118.23849272,5.870
40007444,GROUP,14887.60,148+91,12%,0.219,52000,0.57,0.51,5:45,1525,0.75000,100.000%,29.67,16.93,"Valve, Sta. 119+80, Valve 28",2967.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1477.64,46.60,Metal Loss Internal,33.78511149,-118.23849317,5.880
40007445,GROUP,14888.16,148+91,15%,0.219,52000,1.37,0.50,5:45,1525,0.75000,100.000%,30.22,16.38,"Valve, Sta. 119+80, Valve 28",2968.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1477.09,46.60,Metal Loss Internal,33.78511139,-118.23849498,5.910
40007446,GROUP,14888.43,148+92,14%,0.219,52000,1.57,0.70,5:45,1525,0.75000,100.000%,30.49,16.11,"Valve, Sta. 119+80, Valve 28",2968.41,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1476.82,46.60,Metal Loss Internal,33.78511134,-118.23849588,5.930
40007447,GROUP,14889.27,148+92,19%,0.219,52000,0.63,0.60,5:45,1525,0.75000,100.000%,31.34,15.26,"Valve, Sta. 119+80, Valve 28",2969.26,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1475.97,46.60,Metal Loss Internal,33.78511119,-118.23849863,5.980
40007448,GROUP,14889.79,148+93,14%,0.219,52000,0.50,0.41,5:45,1525,0.75000,100.000%,31.86,14.75,"Valve, Sta. 119+80, Valve 28",2969.77,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1475.45,46.60,Metal Loss Internal,33.78511111,-118.23850033,6.010
40007449,GROUP,14890.39,148+93,11%,0.219,52000,0.67,0.57,5:45,1525,0.75000,100.000%,32.46,14.14,"Valve, Sta. 119+80, Valve 28",2970.38,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1474.85,46.60,Metal Loss Internal,33.78511100,-118.23850230,6.050
40007450,GROUP,14890.62,148+94,12%,0.219,52000,1.07,0.63,5:45,1525,0.75000,100.000%,32.69,13.92,"Valve, Sta. 119+80, Valve 28",2970.60,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1474.62,46.60,Metal Loss Internal,33.78511096,-118.23850304,6.070
40007451,GROUP,14891.37,148+94,12%,0.219,52000,2.01,0.84,6:00,1525,0.75000,100.000%,33.44,13.17,"Valve, Sta. 119+80, Valve 28",2971.35,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1473.87,46.60,Metal Loss Internal,33.78511083,-118.23850549,6.110
40007452,GROUP,14891.88,148+95,13%,0.219,52000,0.66,0.55,5:45,1525,0.75000,100.000%,33.95,12.65,"Valve, Sta. 119+80, Valve 28",2971.87,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1473.36,46.60,Metal Loss Internal,33.78511073,-118.23850717,6.150
40007453,GROUP,14892.51,148+96,18%,0.219,52000,0.28,0.33,6:00,1525,0.75000,100.000%,34.58,12.02,"Valve, Sta. 119+80, Valve 28",2972.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1472.73,46.60,Metal Loss Internal,33.78511062,-118.23850922,6.190
40007454,GROUP,14892.75,148+96,11%,0.219,52000,0.71,0.50,5:45,1525,0.75000,100.000%,34.81,11.79,"Valve, Sta. 119+80, Valve 28",2972.73,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1472.49,46.60,Metal Loss Internal,33.78511058,-118.23850999,6.210
40007455,GROUP,14893.09,148+96,12%,0.219,52000,0.73,0.47,5:45,1525,0.75000,100.000%,35.15,11.45,"Valve, Sta. 119+80, Valve 28",2973.07,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1472.16,46.60,Metal Loss Internal,33.78511052,-118.23851109,6.230
40007456,GROUP,14893.81,148+97,19%,0.219,52000,0.78,0.33,5:45,1525,0.75000,100.000%,35.87,10.73,"Valve, Sta. 119+80, Valve 28",2973.79,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1471.44,46.60,Metal Loss Internal,33.78511039,-118.23851345,6.280
40007457,GROUP,14894.04,148+97,20%,0.219,52000,0.81,0.38,5:45,1525,0.75000,100.000%,36.11,10.49,"Valve, Sta. 119+80, Valve 28",2974.03,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1471.20,46.60,Metal Loss Internal,33.78511035,-118.23851422,6.300
40007458,GROUP,14894.29,148+97,15%,0.219,52000,1.73,0.71,5:45,1525,0.75000,100.000%,36.35,10.25,"Valve, Sta. 119+80, Valve 28",2974.27,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1470.96,46.60,Metal Loss Internal,33.78511030,-118.23851501,6.320
40007459,GROUP,14894.68,148+98,20%,0.219,52000,0.64,0.44,5:45,1525,0.75000,100.000%,36.74,9.86,"Valve, Sta. 119+80, Valve 28",2974.66,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1470.57,46.60,Metal Loss Internal,33.78511024,-118.23851629,6.340
40007460,GROUP,14894.94,148+98,12%,0.219,52000,0.56,0.33,5:45,1525,0.75000,100.000%,37.01,9.60,"Valve, Sta. 119+80, Valve 28",2974.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1470.30,46.60,Metal Loss Internal,33.78511019,-118.23851714,6.360
40007461,GROUP,14895.23,148+98,17%,0.219,52000,0.51,0.49,5:45,1525,0.75000,100.000%,37.29,9.31,"Valve, Sta. 119+80, Valve 28",2975.21,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1470.02,46.60,Metal Loss Internal,33.78511014,-118.23851808,6.390
40007462,GROUP,14895.62,148+99,10%,0.219,52000,0.55,0.41,5:45,1525,0.75000,100.000%,37.69,8.92,"Valve, Sta. 119+80, Valve 28",2975.60,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1469.62,46.60,Metal Loss Internal,33.78511007,-118.23851936,6.420
40007463,GROUP,14896.19,148+99,22%,0.219,52000,4.70,1.04,5:45,1525,0.75000,100.000%,38.26,8.34,"Valve, Sta. 119+80, Valve 28",2976.18,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1469.05,46.60,Metal Loss Internal,33.78510996,-118.23852124,6.460
40007464,GROUP,14896.61,149+00,13%,0.219,52000,0.53,0.52,5:45,1525,0.75000,100.000%,38.68,7.92,"Valve, Sta. 119+80, Valve 28",2976.59,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1468.63,46.60,Metal Loss Internal,33.78510989,-118.23852260,6.490
