ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40007465,GROUP,14897.30,149+00,13%,0.219,52000,0.74,0.70,6:00,1525,0.75000,100.000%,39.37,7.23,"Valve, Sta. 119+80, Valve 28",2977.29,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1467.94,46.60,Metal Loss Internal,33.78510976,-118.23852486,6.550
40007466,GROUP,14898.20,149+01,11%,0.219,52000,0.58,0.67,6:00,1525,0.75000,100.000%,40.26,6.34,"Valve, Sta. 119+80, Valve 28",2978.18,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1467.04,46.60,Metal Loss Internal,33.78510960,-118.23852778,6.620
40007467,GROUP,14898.80,149+02,11%,0.219,52000,0.51,0.56,5:45,1525,0.75000,100.000%,40.87,5.74,"Valve, Sta. 119+80, Valve 28",2978.78,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1466.44,46.60,Metal Loss Internal,33.78510949,-118.23852974,6.670
40007468,GROUP,14899.43,149+02,11%,0.219,52000,0.62,0.33,5:45,1525,0.75000,100.000%,41.50,5.10,"Valve, Sta. 119+80, Valve 28",2979.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1465.81,46.60,Metal Loss Internal,33.78510937,-118.23853181,6.720
40007469,GROUP,14899.76,149+03,13%,0.219,52000,2.34,1.21,5:45,1525,0.75000,100.000%,41.83,4.77,"Valve, Sta. 119+80, Valve 28",2979.75,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1465.48,46.60,Metal Loss Internal,33.78510931,-118.23853289,6.750
40007470,GROUP,14900.20,149+03,22%,0.219,52000,2.38,1.40,5:45,1525,0.75000,100.000%,42.27,4.33,"Valve, Sta. 119+80, Valve 28",2980.19,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1465.04,46.60,Metal Loss Internal,33.78510923,-118.23853432,6.790
40007471,GROUP,14900.50,149+03,18%,0.219,52000,0.65,0.66,5:45,1525,0.75000,100.000%,42.57,4.03,"Valve, Sta. 119+80, Valve 28",2980.49,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1464.74,46.60,Metal Loss Internal,33.78510918,-118.23853530,6.810
40007472,GROUP,14900.77,149+04,13%,0.219,52000,0.97,1.01,5:45,1525,0.75000,100.000%,42.83,3.77,"Valve, Sta. 119+80, Valve 28",2980.75,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1464.48,46.60,Metal Loss Internal,33.78510913,-118.23853616,6.840
40007473,GROUP,14901.16,149+04,13%,0.219,52000,0.66,0.49,5:45,1525,0.75000,100.000%,43.23,3.37,"Valve, Sta. 119+80, Valve 28",2981.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1464.08,46.60,Metal Loss Internal,33.78510906,-118.23853745,6.870
40007474,GROUP,14901.43,149+04,12%,0.219,52000,0.85,0.50,5:45,1525,0.75000,100.000%,43.50,3.10,"Valve, Sta. 119+80, Valve 28",2981.41,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1463.81,46.60,Metal Loss Internal,33.78510901,-118.23853832,6.890
40007475,GROUP,14902.54,149+05,11%,0.219,52000,0.47,0.34,5:45,1525,0.75000,100.000%,44.61,2.00,"Valve, Sta. 119+80, Valve 28",2982.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1462.70,46.60,Metal Loss Internal,33.78510880,-118.23854194,6.990
40007476,GROUP,14902.75,149+06,11%,0.219,52000,0.77,0.46,5:45,1525,0.75000,100.000%,44.82,1.78,"Valve, Sta. 119+80, Valve 28",2982.74,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1462.49,46.60,Metal Loss Internal,33.78510876,-118.23854264,7.010
40007477,GROUP,14903.09,149+06,11%,0.219,52000,0.34,0.33,5:45,1525,0.75000,100.000%,45.15,1.45,"Valve, Sta. 119+80, Valve 28",2983.07,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1462.16,46.60,Metal Loss Internal,33.78510869,-118.23854373,7.040
5740,WELD,14904.54,149+07,,,,,,,,,,,,,,,,46.94,,33.78510843,-118.23854845,7.170
40007478,GROUP,14904.81,149+08,13%,0.219,52000,2.75,1.07,5:45,1525,0.75000,100.000%,0.27,46.66,"Valve, Sta. 119+80, Valve 28",2984.79,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1460.43,46.94,Metal Loss Internal,33.78510838,-118.23854934,7.200
40007479,GROUP,14905.39,149+08,12%,0.219,52000,2.33,0.76,5:45,1525,0.75000,100.000%,0.86,46.08,"Valve, Sta. 119+80, Valve 28",2985.38,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1459.85,46.94,Metal Loss Internal,33.78510827,-118.23855124,7.250
40007480,GROUP,14906.01,149+09,12%,0.219,52000,1.90,0.68,5:45,1525,0.75000,100.000%,1.47,45.46,"Valve, Sta. 119+80, Valve 28",2985.99,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1459.24,46.94,Metal Loss Internal,33.78510815,-118.23855324,7.300
40007481,GROUP,14906.27,149+09,11%,0.219,52000,0.41,0.33,6:00,1525,0.75000,100.000%,1.74,45.20,"Valve, Sta. 119+80, Valve 28",2986.26,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1458.97,46.94,Metal Loss Internal,33.78510810,-118.23855411,7.330
40007482,GROUP,14906.56,149+09,21%,0.219,52000,2.84,1.07,5:45,1525,0.75000,100.000%,2.03,44.91,"Valve, Sta. 119+80, Valve 28",2986.55,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1458.68,46.94,Metal Loss Internal,33.78510805,-118.23855506,7.350
40007483,GROUP,14906.79,149+10,14%,0.219,52000,0.61,0.62,5:30,1525,0.75000,100.000%,2.26,44.68,"Valve, Sta. 119+80, Valve 28",2986.77,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1458.45,46.94,Metal Loss Internal,33.78510801,-118.23855580,7.370
40007484,GROUP,14906.94,149+10,10%,0.219,52000,0.47,0.51,5:45,1525,0.75000,100.000%,2.41,44.53,"Valve, Sta. 119+80, Valve 28",2986.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1458.30,46.94,Metal Loss Internal,33.78510798,-118.23855630,7.390
40007485,GROUP,14907.35,149+10,19%,0.219,52000,1.53,0.63,5:45,1525,0.75000,100.000%,2.81,44.13,"Valve, Sta. 119+80, Valve 28",2987.33,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1457.90,46.94,Metal Loss Internal,33.78510790,-118.23855760,7.420
40007486,GROUP,14907.55,149+10,17%,0.219,52000,0.80,0.65,5:45,1525,0.75000,100.000%,3.02,43.92,"Valve, Sta. 119+80, Valve 28",2987.54,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1457.69,46.94,Metal Loss Internal,33.78510786,-118.23855828,7.440
40007487,GROUP,14907.81,149+11,11%,0.219,52000,0.94,0.76,5:45,1525,0.75000,100.000%,3.27,43.66,"Valve, Sta. 119+80, Valve 28",2987.79,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1457.43,46.94,Metal Loss Internal,33.78510781,-118.23855912,7.470
40007488,GROUP,14908.76,149+11,29%,0.219,52000,0.56,0.54,5:45,1525,0.75000,100.000%,4.23,42.71,"Valve, Sta. 119+80, Valve 28",2988.74,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1456.48,46.94,Metal Loss Internal,33.78510763,-118.23856222,7.550
40007489,GROUP,14909.34,149+12,32%,0.219,52000,0.77,0.67,5:45,1525,0.75000,100.000%,4.80,42.13,"Valve, Sta. 119+80, Valve 28",2989.32,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1455.91,46.94,Metal Loss Internal,33.78510751,-118.23856409,7.610
40007490,GROUP,14909.97,149+13,29%,0.219,52000,0.84,0.93,5:45,1525,0.75000,100.000%,5.44,41.50,"Valve, Sta. 119+80, Valve 28",2989.96,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1455.27,46.94,Metal Loss Internal,33.78510739,-118.23856617,7.670
40007491,GROUP,14910.27,149+13,28%,0.219,52000,0.57,0.70,5:45,1525,0.75000,100.000%,5.73,41.20,"Valve, Sta. 119+80, Valve 28",2990.25,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1454.98,46.94,Metal Loss Internal,33.78510733,-118.23856713,7.690
40007492,GROUP,14910.49,149+13,11%,0.219,52000,1.04,0.73,5:45,1525,0.75000,100.000%,5.96,40.98,"Valve, Sta. 119+80, Valve 28",2990.47,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1454.75,46.94,Metal Loss Internal,33.78510729,-118.23856786,7.710
40007493,GROUP,14911.47,149+14,19%,0.219,52000,0.76,0.74,5:45,1525,0.75000,100.000%,6.93,40.00,"Valve, Sta. 119+80, Valve 28",2991.45,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1453.77,46.94,Metal Loss Internal,33.78510710,-118.23857104,7.800
40007494,GROUP,14911.70,149+14,17%,0.219,52000,1.56,1.33,5:45,1525,0.75000,100.000%,7.17,39.77,"Valve, Sta. 119+80, Valve 28",2991.68,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1453.54,46.94,Metal Loss Internal,33.78510706,-118.23857180,7.830
40007495,GROUP,14912.74,149+15,14%,0.219,52000,1.83,0.64,5:45,1525,0.75000,100.000%,8.21,38.73,"Valve, Sta. 119+80, Valve 28",2992.72,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1452.50,46.94,Metal Loss Internal,33.78510685,-118.23857518,7.920
40007496,GROUP,14913.06,149+16,16%,0.219,52000,0.67,0.39,5:45,1525,0.75000,100.000%,8.52,38.41,"Valve, Sta. 119+80, Valve 28",2993.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1452.19,46.94,Metal Loss Internal,33.78510679,-118.23857621,7.950
40007497,GROUP,14913.21,149+16,14%,0.219,52000,0.57,0.39,6:00,1525,0.75000,100.000%,8.67,38.26,"Valve, Sta. 119+80, Valve 28",2993.19,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1452.03,46.94,Metal Loss Internal,33.78510676,-118.23857671,7.960
40007498,GROUP,14913.64,149+16,13%,0.219,52000,0.63,0.58,5:45,1525,0.75000,100.000%,9.10,37.84,"Valve, Sta. 119+80, Valve 28",2993.62,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1451.61,46.94,Metal Loss Internal,33.78510667,-118.23857810,8.000
40007499,GROUP,14913.82,149+16,19%,0.219,52000,0.51,0.50,5:45,1525,0.75000,100.000%,9.28,37.66,"Valve, Sta. 119+80, Valve 28",2993.80,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1451.43,46.94,Metal Loss Internal,33.78510664,-118.23857868,8.020
40007500,GROUP,14914.12,149+17,32%,0.219,52000,3.26,0.67,5:45,1525,0.75000,100.000%,9.58,37.35,"Valve, Sta. 119+80, Valve 28",2994.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1451.13,46.94,Metal Loss Internal,33.78510658,-118.23857967,8.050
40007501,GROUP,14914.50,149+17,24%,0.219,52000,0.68,1.09,6:00,1525,0.75000,100.000%,9.97,36.97,"Valve, Sta. 119+80, Valve 28",2994.49,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1450.74,46.94,Metal Loss Internal,33.78510651,-118.23858093,8.080
40007502,GROUP,14914.86,149+17,19%,0.219,52000,2.54,1.02,5:45,1525,0.75000,100.000%,10.32,36.61,"Valve, Sta. 119+80, Valve 28",2994.84,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1450.38,46.94,Metal Loss Internal,33.78510644,-118.23858209,8.110
40007503,GROUP,14915.09,149+18,11%,0.219,52000,0.49,0.68,6:00,1525,0.75000,100.000%,10.55,36.38,"Valve, Sta. 119+80, Valve 28",2995.07,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1450.16,46.94,Metal Loss Internal,33.78510639,-118.23858284,8.130
40007504,GROUP,14915.43,149+18,19%,0.219,52000,1.75,0.55,5:45,1525,0.75000,100.000%,10.90,36.04,"Valve, Sta. 119+80, Valve 28",2995.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1449.81,46.94,Metal Loss Internal,33.78510633,-118.23858396,8.160
40007505,GROUP,14923.16,149+26,25%,0.219,52000,0.75,0.61,6:00,1525,0.75000,100.000%,18.63,28.31,"Valve, Sta. 119+80, Valve 28",3003.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1442.08,46.94,Metal Loss Internal,33.78510481,-118.23860917,8.780
40007506,GROUP,14924.06,149+26,29%,0.219,52000,0.96,0.75,5:45,1525,0.75000,100.000%,19.53,27.41,"Valve, Sta. 119+80, Valve 28",3004.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1441.18,46.94,Metal Loss Internal,33.78510464,-118.23861210,8.840
40007507,GROUP,14925.58,149+28,13%,0.219,52000,0.47,0.42,5:45,1525,0.75000,100.000%,21.05,25.89,"Valve, Sta. 119+80, Valve 28",3005.57,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1439.66,46.94,Metal Loss Internal,33.78510433,-118.23861708,8.940
40007508,GROUP,14925.91,149+28,20%,0.219,52000,1.84,1.04,5:45,1525,0.75000,100.000%,21.37,25.56,"Valve, Sta. 119+80, Valve 28",3005.89,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1439.33,46.94,Metal Loss Internal,33.78510426,-118.23861814,8.960
40007509,GROUP,14926.25,149+29,26%,0.219,52000,0.74,0.81,5:45,1525,0.75000,100.000%,21.72,25.22,"Valve, Sta. 119+80, Valve 28",3006.24,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1438.99,46.94,Metal Loss Internal,33.78510419,-118.23861926,8.980
40007510,GROUP,14927.25,149+30,19%,0.219,52000,0.69,1.08,5:45,1525,0.75000,100.000%,22.72,24.22,"Valve, Sta. 119+80, Valve 28",3007.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1437.99,46.94,Metal Loss Internal,33.78510399,-118.23862253,9.030
40007511,GROUP,14929.83,149+32,16%,0.219,52000,0.48,0.45,5:45,1525,0.75000,100.000%,25.30,21.64,"Valve, Sta. 119+80, Valve 28",3009.82,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1435.41,46.94,Metal Loss Internal,33.78510346,-118.23863097,9.150
40007512,GROUP,14930.39,149+33,18%,0.219,52000,0.58,0.51,5:45,1525,0.75000,100.000%,25.86,21.08,"Valve, Sta. 119+80, Valve 28",3010.38,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1434.85,46.94,Metal Loss Internal,33.78510334,-118.23863279,9.170
40007513,GROUP,14930.58,149+33,19%,0.219,52000,0.88,0.92,6:00,1525,0.75000,100.000%,26.04,20.89,"Valve, Sta. 119+80, Valve 28",3010.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1434.67,46.94,Metal Loss Internal,33.78510330,-118.23863340,9.180
40007514,GROUP,14931.09,149+33,26%,0.219,52000,1.65,0.77,5:45,1525,0.75000,100.000%,26.55,20.39,"Valve, Sta. 119+80, Valve 28",3011.07,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1434.16,46.94,Metal Loss Internal,33.78510320,-118.23863506,9.200
40007515,GROUP,14931.34,149+34,21%,0.219,52000,2.25,0.80,5:45,1525,0.75000,100.000%,26.81,20.13,"Valve, Sta. 119+80, Valve 28",3011.32,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1433.90,46.94,Metal Loss Internal,33.78510314,-118.23863590,9.210
40007516,GROUP,14931.72,149+34,16%,0.219,52000,2.02,0.56,5:45,1525,0.75000,100.000%,27.19,19.75,"Valve, Sta. 119+80, Valve 28",3011.71,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1433.52,46.94,Metal Loss Internal,33.78510306,-118.23863714,9.220
40007517,GROUP,14932.22,149+34,26%,0.219,52000,4.78,0.72,5:45,1525,0.75000,100.000%,27.68,19.25,"Valve, Sta. 119+80, Valve 28",3012.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1433.03,46.94,Metal Loss Internal,33.78510295,-118.23863876,9.240
40007518,GROUP,14932.62,149+35,25%,0.219,52000,0.69,0.54,5:45,1525,0.75000,100.000%,28.08,18.85,"Valve, Sta. 119+80, Valve 28",3012.60,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1432.62,46.94,Metal Loss Internal,33.78510287,-118.23864007,9.250
40007519,GROUP,14932.71,149+35,20%,0.219,52000,0.62,0.52,4:45,1525,0.75000,100.000%,28.17,18.76,"Valve, Sta. 119+80, Valve 28",3012.69,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1432.53,46.94,Metal Loss External,33.78510285,-118.23864037,9.260
40007520,GROUP,14933.22,149+35,33%,0.219,52000,3.93,1.32,5:45,1496,0.77000,100.000%,28.68,18.25,"Valve, Sta. 119+80, Valve 28",3013.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1432.02,46.94,Metal Loss External,33.78510273,-118.23864203,9.280
40007521,GROUP,14933.87,149+36,24%,0.219,52000,1.90,0.57,5:45,1525,0.75000,100.000%,29.33,17.60,"Valve, Sta. 119+80, Valve 28",3013.85,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1431.37,46.94,Metal Loss Internal,33.78510259,-118.23864416,9.300
40007522,GROUP,14934.22,149+36,17%,0.219,52000,1.67,0.68,6:00,1525,0.75000,100.000%,29.68,17.25,"Valve, Sta. 119+80, Valve 28",3014.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1431.03,46.94,Metal Loss Internal,33.78510252,-118.23864529,9.310
40007523,GROUP,14934.41,149+37,28%,0.219,52000,0.74,0.50,5:45,1525,0.75000,100.000%,29.87,17.06,"Valve, Sta. 119+80, Valve 28",3014.39,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1430.83,46.94,Metal Loss Internal,33.78510248,-118.23864592,9.320
40007524,GROUP,14934.62,149+37,25%,0.219,52000,1.75,1.11,5:45,1525,0.75000,100.000%,30.08,16.85,"Valve, Sta. 119+80, Valve 28",3014.60,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1430.62,46.94,Metal Loss Internal,33.78510243,-118.23864661,9.320
40007525,GROUP,14934.89,149+37,20%,0.219,52000,1.50,0.88,5:45,1525,0.75000,100.000%,30.35,16.58,"Valve, Sta. 119+80, Valve 28",3014.87,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1430.36,46.94,Metal Loss Internal,33.78510237,-118.23864748,9.330
40007526,GROUP,14935.11,149+37,26%,0.219,52000,0.66,0.41,5:45,1525,0.75000,100.000%,30.58,16.36,"Valve, Sta. 119+80, Valve 28",3015.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1430.13,46.94,Metal Loss Internal,33.78510232,-118.23864823,9.340
40007527,GROUP,14935.27,149+37,21%,0.219,52000,0.79,0.86,6:00,1525,0.75000,100.000%,30.73,16.20,"Valve, Sta. 119+80, Valve 28",3015.25,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1429.97,46.94,Metal Loss Internal,33.78510228,-118.23864874,9.350
40007528,GROUP,14935.52,149+38,16%,0.219,52000,0.62,0.62,5:45,1525,0.75000,100.000%,30.98,15.95,"Valve, Sta. 119+80, Valve 28",3015.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1429.73,46.94,Metal Loss Internal,33.78510223,-118.23864954,9.360
40007529,GROUP,14935.66,149+38,20%,0.219,52000,0.64,0.57,5:45,1525,0.75000,100.000%,31.13,15.81,"Valve, Sta. 119+80, Valve 28",3015.65,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1429.58,46.94,Metal Loss Internal,33.78510220,-118.23865002,9.360
40007530,GROUP,14935.84,149+38,22%,0.219,52000,1.34,0.66,5:45,1525,0.75000,100.000%,31.31,15.63,"Valve, Sta. 119+80, Valve 28",3015.83,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1429.40,46.94,Metal Loss Internal,33.78510216,-118.23865061,9.370
40007531,GROUP,14936.22,149+38,15%,0.219,52000,2.40,0.94,6:00,1525,0.75000,100.000%,31.68,15.26,"Valve, Sta. 119+80, Valve 28",3016.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1429.03,46.94,Metal Loss Internal,33.78510207,-118.23865183,9.380
40007532,GROUP,14936.62,149+39,18%,0.219,52000,1.79,3.53,5:15,1525,0.75000,100.000%,32.09,14.85,"Valve, Sta. 119+80, Valve 28",3016.60,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1428.62,46.94,Metal Loss External,33.78510198,-118.23865316,9.390
40007533,GROUP,14937.13,149+39,21%,0.219,52000,0.81,0.71,5:45,1525,0.75000,100.000%,32.60,14.34,"Valve, Sta. 119+80, Valve 28",3017.12,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1428.11,46.94,Metal Loss Internal,33.78510186,-118.23865483,9.410
40007534,GROUP,14938.50,149+41,12%,0.219,52000,1.01,0.92,5:45,1525,0.75000,100.000%,33.97,12.97,"Valve, Sta. 119+80, Valve 28",3018.49,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1426.74,46.94,Metal Loss Internal,33.78510155,-118.23865931,9.450
40007535,GROUP,14939.00,149+41,15%,0.219,52000,0.86,0.53,5:45,1525,0.75000,100.000%,34.46,12.47,"Valve, Sta. 119+80, Valve 28",3018.98,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1426.24,46.94,Metal Loss Internal,33.78510144,-118.23866093,9.470
40007536,GROUP,14939.41,149+42,14%,0.219,52000,0.92,0.54,5:45,1525,0.75000,100.000%,34.88,12.06,"Valve, Sta. 119+80, Valve 28",3019.40,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1425.83,46.94,Metal Loss Internal,33.78510134,-118.23866228,9.480
40007537,GROUP,14942.16,149+44,20%,0.219,52000,0.73,0.47,5:45,1525,0.75000,100.000%,37.63,9.31,"Valve, Sta. 119+80, Valve 28",3022.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1423.08,46.94,Metal Loss Internal,33.78510071,-118.23867126,9.570
40007538,GROUP,14943.39,149+45,17%,0.219,52000,1.86,0.57,6:00,1525,0.75000,100.000%,38.86,8.08,"Valve, Sta. 119+80, Valve 28",3023.37,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1421.85,46.94,Metal Loss Internal,33.78510042,-118.23867528,9.610
40007539,GROUP,14945.50,149+47,14%,0.219,52000,1.06,0.58,5:45,1525,0.75000,100.000%,40.96,5.97,"Valve, Sta. 119+80, Valve 28",3025.48,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1419.75,46.94,Metal Loss Internal,33.78509991,-118.23868216,9.690
40007540,GROUP,14945.78,149+48,15%,0.219,52000,0.69,0.94,5:45,1525,0.75000,100.000%,41.25,5.69,"Valve, Sta. 119+80, Valve 28",3025.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1419.46,46.94,Metal Loss Internal,33.78509985,-118.23868309,9.700
40007541,GROUP,14946.10,149+48,20%,0.219,52000,0.70,0.66,5:45,1525,0.75000,100.000%,41.56,5.38,"Valve, Sta. 119+80, Valve 28",3026.08,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1419.15,46.94,Metal Loss Internal,33.78509978,-118.23868411,9.710
40007542,GROUP,14946.61,149+49,16%,0.219,52000,2.24,1.07,6:00,1525,0.75000,100.000%,42.08,4.86,"Valve, Sta. 119+80, Valve 28",3026.60,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1418.63,46.94,Metal Loss Internal,33.78509965,-118.23868580,9.730
40007543,GROUP,14947.05,149+49,14%,0.219,52000,1.59,0.50,5:45,1525,0.75000,100.000%,42.51,4.42,"Valve, Sta. 119+80, Valve 28",3027.03,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1418.20,46.94,Metal Loss Internal,33.78509954,-118.23868722,9.750
40007544,GROUP,14947.34,149+49,16%,0.219,52000,0.76,0.56,5:45,1525,0.75000,100.000%,42.81,4.13,"Valve, Sta. 119+80, Valve 28",3027.33,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1417.90,46.94,Metal Loss Internal,33.78509947,-118.23868819,9.760
40007545,GROUP,14948.13,149+50,18%,0.219,52000,3.66,0.57,5:45,1525,0.75000,100.000%,43.59,3.34,"Valve, Sta. 119+80, Valve 28",3028.11,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1417.12,46.94,Metal Loss Internal,33.78509927,-118.23869074,9.790
40007547,GROUP,14948.44,149+50,15%,0.219,52000,0.70,0.55,5:45,1525,0.75000,100.000%,43.90,3.04,"Valve, Sta. 119+80, Valve 28",3028.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1416.81,46.94,Metal Loss Internal,33.78509920,-118.23869175,9.800
40007546,GROUP,14948.45,149+50,13%,0.219,52000,1.16,0.84,2:00,1525,0.75000,100.000%,43.92,3.02,"Valve, Sta. 119+80, Valve 28",3028.44,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1416.79,46.94,Metal Loss External,33.78509919,-118.23869181,9.800
40007548,GROUP,14948.75,149+51,13%,0.219,52000,2.80,0.70,2:00,1525,0.75000,100.000%,44.21,2.73,"Valve, Sta. 119+80, Valve 28",3028.73,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1416.50,46.94,Metal Loss External,33.78509912,-118.23869276,9.820
40007549,GROUP,14948.90,149+51,13%,0.219,52000,0.56,0.48,6:00,1525,0.75000,100.000%,44.37,2.57,"Valve, Sta. 119+80, Valve 28",3028.88,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1416.34,46.94,Metal Loss Internal,33.78509908,-118.23869327,9.820
40007550,GROUP,14949.11,149+51,14%,0.219,52000,0.99,0.46,5:45,1525,0.75000,100.000%,44.58,2.36,"Valve, Sta. 119+80, Valve 28",3029.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1416.13,46.94,Metal Loss Internal,33.78509903,-118.23869396,9.830
40007551,GROUP,14949.41,149+51,24%,0.219,52000,1.14,0.55,5:45,1525,0.75000,100.000%,44.88,2.06,"Valve, Sta. 119+80, Valve 28",3029.40,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1415.83,46.94,Metal Loss Internal,33.78509896,-118.23869494,9.840
40007552,GROUP,14949.60,149+52,17%,0.219,52000,0.45,0.40,5:45,1525,0.75000,100.000%,45.07,1.87,"Valve, Sta. 119+80, Valve 28",3029.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1415.64,46.94,Metal Loss Internal,33.78509891,-118.23869555,9.850
40007553,GROUP,14950.01,149+52,22%,0.219,52000,0.92,0.65,5:45,1525,0.75000,100.000%,45.47,1.46,"Valve, Sta. 119+80, Valve 28",3029.99,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1415.23,46.94,Metal Loss Internal,33.78509881,-118.23869689,9.870
40007554,GROUP,14951.06,149+53,33%,0.219,52000,2.07,1.62,2:15,1525,0.75000,100.000%,46.52,0.41,"Valve, Sta. 119+80, Valve 28",3031.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1414.19,46.94,Metal Loss External,33.78509855,-118.23870031,9.920
40007555,GROUP,14951.31,149+53,20%,0.219,52000,1.26,1.41,12:30,1525,0.75000,100.000%,46.78,0.16,"Valve, Sta. 119+80, Valve 28",3031.30,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1413.93,46.94,Metal Loss External,33.78509849,-118.23870115,9.930
40007556,GROUP,14951.36,149+53,32%,0.219,52000,0.79,1.00,2:15,1525,0.75000,100.000%,46.82,0.11,"Valve, Sta. 119+80, Valve 28",3031.34,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1413.88,46.94,Metal Loss External,33.78509847,-118.23870130,9.930
5750,WELD,14951.47,149+53,,,,,,,,,,,,,,,,23.61,,33.78509845,-118.23870166,9.940
40007557,GROUP,14951.56,149+53,12%,0.219,52000,0.80,2.14,2:00,1525,0.75000,100.000%,0.09,23.52,"Valve, Sta. 119+80, Valve 28",3031.54,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1413.68,23.61,Metal Loss External,33.78509843,-118.23870196,9.940
40007558,GROUP,14951.76,149+54,14%,0.219,52000,0.51,0.47,5:45,1525,0.75000,100.000%,0.28,23.33,"Valve, Sta. 119+80, Valve 28",3031.74,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1413.49,23.61,Metal Loss Internal,33.78509838,-118.23870259,9.950
40007559,GROUP,14952.04,149+54,28%,0.219,52000,1.46,2.62,4:30,1525,0.75000,100.000%,0.57,23.04,"Valve, Sta. 119+80, Valve 28",3032.03,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1413.20,23.61,Metal Loss External,33.78509831,-118.23870353,9.960
40007560,GROUP,14952.21,149+54,22%,0.219,52000,1.74,2.97,3:45,1525,0.75000,100.000%,0.74,22.87,"Valve, Sta. 119+80, Valve 28",3032.19,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1413.04,23.61,Metal Loss External,33.78509827,-118.23870407,9.970
40007561,GROUP,14952.34,149+54,15%,0.219,52000,0.56,0.61,5:45,1525,0.75000,100.000%,0.87,22.74,"Valve, Sta. 119+80, Valve 28",3032.32,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1412.91,23.61,Metal Loss Internal,33.78509824,-118.23870449,9.970
40007562,GROUP,14952.70,149+55,21%,0.219,52000,0.52,0.54,5:45,1525,0.75000,100.000%,1.23,22.38,"Valve, Sta. 119+80, Valve 28",3032.68,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1412.55,23.61,Metal Loss Internal,33.78509815,-118.23870567,9.990
40007563,GROUP,14953.02,149+55,14%,0.219,52000,0.62,0.63,5:45,1525,0.75000,100.000%,1.55,22.06,"Valve, Sta. 119+80, Valve 28",3033.01,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1412.22,23.61,Metal Loss Internal,33.78509807,-118.23870674,10.000
40007564,GROUP,14953.78,149+56,14%,0.219,52000,0.53,0.49,5:45,1525,0.75000,100.000%,2.31,21.30,"Valve, Sta. 119+80, Valve 28",3033.77,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1411.46,23.61,Metal Loss Internal,33.78509788,-118.23870921,10.030
40007565,GROUP,14955.19,149+57,11%,0.219,52000,0.61,0.44,5:45,1525,0.75000,100.000%,3.72,19.89,"Valve, Sta. 119+80, Valve 28",3035.17,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1410.06,23.61,Metal Loss Internal,33.78509754,-118.23871380,10.090
40007566,GROUP,14955.39,149+57,19%,0.219,52000,0.80,0.40,5:45,1525,0.75000,100.000%,3.92,19.69,"Valve, Sta. 119+80, Valve 28",3035.37,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1409.85,23.61,Metal Loss Internal,33.78509749,-118.23871446,10.100
40007567,GROUP,14955.54,149+57,15%,0.219,52000,0.68,0.49,5:45,1525,0.75000,100.000%,4.07,19.54,"Valve, Sta. 119+80, Valve 28",3035.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1409.71,23.61,Metal Loss Internal,33.78509746,-118.23871494,10.110
40007568,GROUP,14955.74,149+58,15%,0.219,52000,0.50,0.48,5:45,1525,0.75000,100.000%,4.27,19.34,"Valve, Sta. 119+80, Valve 28",3035.72,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1409.50,23.61,Metal Loss Internal,33.78509741,-118.23871561,10.120
40007569,GROUP,14956.14,149+58,17%,0.219,52000,0.57,0.62,5:45,1525,0.75000,100.000%,4.67,18.94,"Valve, Sta. 119+80, Valve 28",3036.13,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1409.10,23.61,Metal Loss Internal,33.78509731,-118.23871692,10.130
40007570,GROUP,14956.99,149+59,23%,0.219,52000,2.60,1.22,5:45,1525,0.75000,100.000%,5.52,18.09,"Valve, Sta. 119+80, Valve 28",3036.97,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1408.26,23.61,Metal Loss Internal,33.78509710,-118.23871968,10.170
40007571,GROUP,14958.01,149+60,16%,0.219,52000,0.97,0.81,6:00,1525,0.75000,100.000%,6.54,17.07,"Valve, Sta. 119+80, Valve 28",3037.99,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1407.23,23.61,Metal Loss Internal,33.78509684,-118.23872301,10.220
40007572,GROUP,14958.43,149+60,14%,0.219,52000,2.22,0.83,5:45,1525,0.75000,100.000%,6.96,16.65,"Valve, Sta. 119+80, Valve 28",3038.41,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1406.82,23.61,Metal Loss Internal,33.78509674,-118.23872437,10.240
40007573,GROUP,14959.02,149+61,22%,0.219,52000,0.91,0.54,5:45,1525,0.75000,100.000%,7.55,16.06,"Valve, Sta. 119+80, Valve 28",3039.01,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1406.22,23.61,Metal Loss Internal,33.78509660,-118.23872632,10.280
40007574,GROUP,14959.30,149+61,19%,0.219,52000,1.99,0.64,5:45,1525,0.75000,100.000%,7.83,15.78,"Valve, Sta. 119+80, Valve 28",3039.28,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1405.95,23.61,Metal Loss Internal,33.78509653,-118.23872722,10.290
40007575,GROUP,14959.59,149+61,21%,0.219,52000,2.77,0.67,5:45,1525,0.75000,100.000%,8.12,15.49,"Valve, Sta. 119+80, Valve 28",3039.57,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1405.66,23.61,Metal Loss Internal,33.78509646,-118.23872817,10.310
40007576,GROUP,14959.87,149+62,20%,0.219,52000,0.55,0.50,5:45,1525,0.75000,100.000%,8.40,15.21,"Valve, Sta. 119+80, Valve 28",3039.85,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1405.37,23.61,Metal Loss External,33.78509639,-118.23872908,10.320
40007577,GROUP,14959.92,149+62,11%,0.219,52000,1.15,0.53,2:30,1525,0.75000,100.000%,8.45,15.16,"Valve, Sta. 119+80, Valve 28",3039.90,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1405.32,23.61,Metal Loss External,33.78509638,-118.23872925,10.330
40007578,GROUP,14959.98,149+62,11%,0.219,52000,2.29,2.35,5:30,1525,0.75000,100.000%,8.51,15.10,"Valve, Sta. 119+80, Valve 28",3039.96,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1405.27,23.61,Metal Loss Internal,33.78509636,-118.23872943,10.330
40007579,GROUP,14960.28,149+62,14%,0.219,52000,0.51,0.41,5:30,1525,0.75000,100.000%,8.81,14.80,"Valve, Sta. 119+80, Valve 28",3040.26,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1404.96,23.61,Metal Loss Internal,33.78509629,-118.23873042,10.340
40007580,GROUP,14960.47,149+62,12%,0.219,52000,0.49,0.33,5:45,1525,0.75000,100.000%,9.00,14.61,"Valve, Sta. 119+80, Valve 28",3040.46,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1404.77,23.61,Metal Loss Internal,33.78509624,-118.23873105,10.360
40007581,GROUP,14960.70,149+62,16%,0.219,52000,1.03,0.88,5:15,1525,0.75000,100.000%,9.23,14.38,"Valve, Sta. 119+80, Valve 28",3040.68,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1404.54,23.61,Metal Loss External,33.78509618,-118.23873179,10.370
40007582,GROUP,14961.54,149+63,13%,0.219,52000,2.30,0.61,5:45,1525,0.75000,100.000%,10.07,13.54,"Valve, Sta. 119+80, Valve 28",3041.53,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1403.70,23.61,Metal Loss Internal,33.78509597,-118.23873455,10.410
40007583,GROUP,14961.96,149+64,14%,0.219,52000,0.94,0.45,5:45,1525,0.75000,100.000%,10.49,13.12,"Valve, Sta. 119+80, Valve 28",3041.95,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1403.28,23.61,Metal Loss Internal,33.78509587,-118.23873592,10.440
40007584,GROUP,14963.03,149+65,16%,0.219,52000,0.76,0.57,5:45,1525,0.75000,100.000%,11.55,12.06,"Valve, Sta. 119+80, Valve 28",3043.01,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1402.22,23.61,Metal Loss Internal,33.78509560,-118.23873938,10.500
40007585,GROUP,14971.33,149+73,13%,0.219,52000,0.85,0.55,1:45,1525,0.75000,100.000%,19.86,3.75,"Valve, Sta. 119+80, Valve 28",3051.31,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1393.91,23.61,Metal Loss External,33.78509354,-118.23876645,11.060
40007586,GROUP,14972.43,149+74,14%,0.219,52000,0.70,0.47,5:45,1525,0.75000,100.000%,20.96,2.65,"Valve, Sta. 119+80, Valve 28",3052.41,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1392.82,23.61,Metal Loss Internal,33.78509327,-118.23877002,11.140
40007587,GROUP,14974.68,149+76,16%,0.219,52000,1.21,0.86,6:00,1525,0.75000,100.000%,23.21,0.40,"Valve, Sta. 119+80, Valve 28",3054.67,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1390.56,23.61,Metal Loss Internal,33.78509271,-118.23877737,11.320
5760,WELD,14975.08,149+76,,,,,,,,,,,,,,,,6.66,,33.78509262,-118.23877866,11.350
5770,WELD,14981.74,149+83,,,,,,,,,,,,,,,,23.97,,33.78509111,-118.23880033,11.970
40007588,GROUP,14987.20,149+88,15%,0.219,52000,0.76,0.51,5:45,1525,0.75000,100.000%,5.46,18.51,"Valve, Sta. 119+80, Valve 28",3067.18,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1378.04,23.97,Metal Loss Internal,33.78508985,-118.23881811,12.510
5780,WELD,15005.71,150+07,,,,,,,,,,,,,,,,5.36,,33.78508562,-118.23887833,14.260
5790,WELD,15011.07,150+12,,,,,,,,,,,,,,,,46.66,,33.78508437,-118.23889581,14.680
40007589,GROUP,15011.97,150+13,10%,0.219,52000,0.63,0.33,5:45,1525,0.75000,100.000%,0.90,45.76,"Valve, Sta. 119+80, Valve 28",3091.95,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1353.27,46.66,Metal Loss Internal,33.78508416,-118.23889874,14.740
40007590,GROUP,15013.24,150+14,11%,0.219,52000,0.47,0.36,5:45,1525,0.75000,100.000%,2.17,44.49,"Valve, Sta. 119+80, Valve 28",3093.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1352.00,46.66,Metal Loss Internal,33.78508386,-118.23890290,14.820
40007591,GROUP,15014.85,150+16,10%,0.219,52000,0.50,0.34,5:45,1525,0.75000,100.000%,3.78,42.88,"Valve, Sta. 119+80, Valve 28",3094.83,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1350.39,46.66,Metal Loss Internal,33.78508347,-118.23890814,14.920
40007592,GROUP,15015.60,150+16,14%,0.219,52000,5.29,0.86,5:45,1525,0.75000,100.000%,4.53,42.13,"Valve, Sta. 119+80, Valve 28",3095.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1349.65,46.66,Metal Loss Internal,33.78508329,-118.23891057,14.960
40007593,GROUP,15016.00,150+17,19%,0.219,52000,0.43,0.45,5:45,1525,0.75000,100.000%,4.93,41.73,"Valve, Sta. 119+80, Valve 28",3095.98,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1349.24,46.66,Metal Loss Internal,33.78508320,-118.23891189,14.980
40007594,GROUP,15016.24,150+17,16%,0.219,52000,0.44,0.46,5:45,1525,0.75000,100.000%,5.17,41.49,"Valve, Sta. 119+80, Valve 28",3096.22,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1349.01,46.66,Metal Loss Internal,33.78508314,-118.23891266,14.990
40007595,GROUP,15016.40,150+17,19%,0.219,52000,0.67,0.41,5:45,1525,0.75000,100.000%,5.33,41.33,"Valve, Sta. 119+80, Valve 28",3096.38,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1348.85,46.66,Metal Loss Internal,33.78508311,-118.23891319,15.000
40007596,GROUP,15016.59,150+17,26%,0.219,52000,0.85,0.76,5:45,1525,0.75000,100.000%,5.52,41.14,"Valve, Sta. 119+80, Valve 28",3096.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1348.65,46.66,Metal Loss Internal,33.78508306,-118.23891383,15.010
40007597,GROUP,15016.97,150+18,19%,0.219,52000,3.75,1.10,5:45,1525,0.75000,100.000%,5.90,40.76,"Valve, Sta. 119+80, Valve 28",3096.96,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1348.27,46.66,Metal Loss Internal,33.78508297,-118.23891507,15.030
40007598,GROUP,15017.31,150+18,19%,0.219,52000,0.49,0.37,5:30,1525,0.75000,100.000%,6.24,40.42,"Valve, Sta. 119+80, Valve 28",3097.29,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1347.94,46.66,Metal Loss Internal,33.78508289,-118.23891616,15.050
40007599,GROUP,15017.57,150+18,17%,0.219,52000,0.58,0.35,5:30,1525,0.75000,100.000%,6.50,40.16,"Valve, Sta. 119+80, Valve 28",3097.55,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1347.67,46.66,Metal Loss Internal,33.78508283,-118.23891702,15.060
40007600,GROUP,15017.80,150+18,14%,0.219,52000,2.50,0.86,5:45,1525,0.75000,100.000%,6.73,39.93,"Valve, Sta. 119+80, Valve 28",3097.79,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1347.44,46.66,Metal Loss Internal,33.78508277,-118.23891778,15.070
40007601,GROUP,15018.21,150+19,20%,0.219,52000,2.22,1.19,5:45,1525,0.75000,100.000%,7.14,39.52,"Valve, Sta. 119+80, Valve 28",3098.19,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1347.04,46.66,Metal Loss Internal,33.78508268,-118.23891909,15.090
40007602,GROUP,15018.59,150+19,15%,0.219,52000,2.45,1.24,5:45,1525,0.75000,100.000%,7.52,39.14,"Valve, Sta. 119+80, Valve 28",3098.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1346.65,46.66,Metal Loss Internal,33.78508258,-118.23892035,15.110
40007603,GROUP,15019.14,150+20,19%,0.219,52000,0.97,1.36,5:45,1525,0.75000,100.000%,8.07,38.59,"Valve, Sta. 119+80, Valve 28",3099.13,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1346.10,46.66,Metal Loss Internal,33.78508246,-118.23892216,15.130
40007604,GROUP,15019.33,150+20,15%,0.219,52000,0.57,0.38,5:45,1525,0.75000,100.000%,8.26,38.40,"Valve, Sta. 119+80, Valve 28",3099.31,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1345.91,46.66,Metal Loss Internal,33.78508241,-118.23892277,15.140
40007605,GROUP,15019.51,150+20,24%,0.219,52000,0.84,0.71,5:45,1525,0.75000,100.000%,8.44,38.22,"Valve, Sta. 119+80, Valve 28",3099.49,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1345.73,46.66,Metal Loss Internal,33.78508237,-118.23892335,15.150
40007606,GROUP,15019.68,150+20,13%,0.219,52000,0.57,0.35,5:30,1525,0.75000,100.000%,8.61,38.05,"Valve, Sta. 119+80, Valve 28",3099.66,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1345.56,46.66,Metal Loss Internal,33.78508233,-118.23892390,15.150
40007607,GROUP,15020.01,150+21,16%,0.219,52000,2.42,0.96,5:45,1525,0.75000,100.000%,8.94,37.72,"Valve, Sta. 119+80, Valve 28",3099.99,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1345.24,46.66,Metal Loss Internal,33.78508225,-118.23892498,15.170
40007608,GROUP,15020.23,150+21,18%,0.219,52000,0.78,0.55,5:45,1525,0.75000,100.000%,9.16,37.50,"Valve, Sta. 119+80, Valve 28",3100.21,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1345.01,46.66,Metal Loss Internal,33.78508220,-118.23892571,15.180
40007609,GROUP,15020.59,150+21,19%,0.219,52000,2.07,0.74,5:45,1525,0.75000,100.000%,9.52,37.14,"Valve, Sta. 119+80, Valve 28",3100.57,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1344.66,46.66,Metal Loss Internal,33.78508211,-118.23892686,15.190
40007610,GROUP,15021.10,150+22,11%,0.219,52000,0.59,0.42,6:00,1525,0.75000,100.000%,10.03,36.63,"Valve, Sta. 119+80, Valve 28",3101.08,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1344.14,46.66,Metal Loss Internal,33.78508199,-118.23892856,15.210
40007611,GROUP,15021.37,150+22,15%,0.219,52000,0.43,0.70,5:45,1525,0.75000,100.000%,10.30,36.36,"Valve, Sta. 119+80, Valve 28",3101.35,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1343.88,46.66,Metal Loss Internal,33.78508193,-118.23892942,15.220
40007612,GROUP,15021.68,150+22,23%,0.219,52000,1.64,1.04,5:45,1525,0.75000,100.000%,10.61,36.05,"Valve, Sta. 119+80, Valve 28",3101.66,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1343.56,46.66,Metal Loss Internal,33.78508186,-118.23893044,15.230
40007613,GROUP,15022.05,150+23,21%,0.219,52000,3.50,1.03,5:45,1525,0.75000,100.000%,10.98,35.68,"Valve, Sta. 119+80, Valve 28",3102.03,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1343.20,46.66,Metal Loss Internal,33.78508177,-118.23893164,15.240
40007614,GROUP,15022.36,150+23,17%,0.219,52000,0.71,0.82,5:45,1525,0.75000,100.000%,11.29,35.37,"Valve, Sta. 119+80, Valve 28",3102.34,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1342.88,46.66,Metal Loss Internal,33.78508169,-118.23893267,15.250
40007615,GROUP,15022.79,150+23,24%,0.219,52000,7.10,0.89,5:45,1525,0.75000,100.000%,11.72,34.94,"Valve, Sta. 119+80, Valve 28",3102.77,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1342.46,46.66,Metal Loss Internal,33.78508159,-118.23893406,15.270
40007616,GROUP,15023.43,150+24,27%,0.219,52000,3.00,0.98,5:45,1525,0.75000,100.000%,12.36,34.30,"Valve, Sta. 119+80, Valve 28",3103.41,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1341.81,46.66,Metal Loss Internal,33.78508145,-118.23893616,15.280
40007617,GROUP,15023.71,150+24,29%,0.219,52000,0.76,0.91,5:45,1525,0.75000,100.000%,12.64,34.02,"Valve, Sta. 119+80, Valve 28",3103.69,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1341.53,46.66,Metal Loss Internal,33.78508138,-118.23893708,15.290
40007618,GROUP,15023.88,150+24,23%,0.219,52000,0.69,1.09,5:45,1525,0.75000,100.000%,12.81,33.85,"Valve, Sta. 119+80, Valve 28",3103.87,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1341.36,46.66,Metal Loss Internal,33.78508134,-118.23893764,15.290
40007619,GROUP,15024.12,150+25,18%,0.219,52000,2.91,1.40,5:45,1525,0.75000,100.000%,13.05,33.61,"Valve, Sta. 119+80, Valve 28",3104.11,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1341.12,46.66,Metal Loss Internal,33.78508128,-118.23893843,15.300
40007620,GROUP,15024.40,150+25,20%,0.219,52000,1.05,1.02,5:45,1525,0.75000,100.000%,13.33,33.33,"Valve, Sta. 119+80, Valve 28",3104.38,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1340.85,46.66,Metal Loss Internal,33.78508122,-118.23893933,15.310
40007621,GROUP,15024.57,150+25,14%,0.219,52000,0.38,0.33,6:00,1525,0.75000,100.000%,13.50,33.16,"Valve, Sta. 119+80, Valve 28",3104.55,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1340.68,46.66,Metal Loss Internal,33.78508118,-118.23893987,15.310
40007622,GROUP,15024.89,150+25,22%,0.219,52000,0.85,0.94,5:45,1525,0.75000,100.000%,13.82,32.84,"Valve, Sta. 119+80, Valve 28",3104.87,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1340.35,46.66,Metal Loss Internal,33.78508110,-118.23894093,15.320
40007623,GROUP,15025.42,150+26,12%,0.219,52000,0.49,0.35,5:45,1525,0.75000,100.000%,14.35,32.31,"Valve, Sta. 119+80, Valve 28",3105.40,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1339.83,46.66,Metal Loss Internal,33.78508098,-118.23894265,15.330
40007624,GROUP,15025.91,150+26,20%,0.219,52000,2.41,0.68,5:45,1525,0.75000,100.000%,14.84,31.82,"Valve, Sta. 119+80, Valve 28",3105.89,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1339.33,46.66,Metal Loss Internal,33.78508087,-118.23894427,15.340
40007625,GROUP,15026.54,150+27,15%,0.219,52000,0.52,0.43,6:00,1525,0.75000,100.000%,15.47,31.19,"Valve, Sta. 119+80, Valve 28",3106.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1338.70,46.66,Metal Loss Internal,33.78508072,-118.23894633,15.340
40007626,GROUP,15029.54,150+30,13%,0.219,52000,0.53,0.50,5:45,1525,0.75000,100.000%,18.47,28.19,"Valve, Sta. 119+80, Valve 28",3109.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1335.70,46.66,Metal Loss Internal,33.78508003,-118.23895614,15.360
40007627,GROUP,15029.87,150+30,19%,0.219,52000,0.57,0.48,5:45,1525,0.75000,100.000%,18.80,27.86,"Valve, Sta. 119+80, Valve 28",3109.85,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1335.37,46.66,Metal Loss Internal,33.78507995,-118.23895722,15.360
40007628,GROUP,15030.59,150+31,10%,0.219,52000,0.66,0.37,5:45,1525,0.75000,100.000%,19.52,27.14,"Valve, Sta. 119+80, Valve 28",3110.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1334.65,46.66,Metal Loss Internal,33.78507978,-118.23895958,15.360
40007629,GROUP,15031.69,150+32,10%,0.219,52000,0.41,0.33,6:00,1525,0.75000,100.000%,20.62,26.04,"Valve, Sta. 119+80, Valve 28",3111.68,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1333.55,46.66,Metal Loss Internal,33.78507953,-118.23896318,15.360
40007630,GROUP,15032.15,150+32,14%,0.219,52000,0.55,0.39,5:45,1525,0.75000,100.000%,21.09,25.58,"Valve, Sta. 119+80, Valve 28",3112.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1333.09,46.66,Metal Loss Internal,33.78507943,-118.23896469,15.350
40007631,GROUP,15034.10,150+34,12%,0.219,52000,0.49,0.44,6:00,1525,0.75000,100.000%,23.03,23.63,"Valve, Sta. 119+80, Valve 28",3114.08,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1331.15,46.66,Metal Loss Internal,33.78507899,-118.23897103,15.340
40007632,GROUP,15035.35,150+36,15%,0.219,52000,0.75,0.55,5:45,1525,0.75000,100.000%,24.28,22.38,"Valve, Sta. 119+80, Valve 28",3115.33,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1329.90,46.66,Metal Loss Internal,33.78507870,-118.23897513,15.330
40007633,GROUP,15036.87,150+37,12%,0.219,52000,0.52,0.38,5:45,1525,0.75000,100.000%,25.80,20.86,"Valve, Sta. 119+80, Valve 28",3116.85,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1328.38,46.66,Metal Loss Internal,33.78507837,-118.23898010,15.310
40007634,GROUP,15037.87,150+38,12%,0.219,52000,0.47,0.35,5:45,1525,0.75000,100.000%,26.80,19.86,"Valve, Sta. 119+80, Valve 28",3117.85,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1327.38,46.66,Metal Loss Internal,33.78507814,-118.23898336,15.300
40007635,GROUP,15040.95,150+41,13%,0.219,52000,0.51,0.33,6:00,1525,0.75000,100.000%,29.88,16.78,"Valve, Sta. 119+80, Valve 28",3120.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1324.29,46.66,Metal Loss Internal,33.78507744,-118.23899345,15.260
40007636,GROUP,15041.32,150+41,12%,0.219,52000,0.29,0.41,6:00,1525,0.75000,100.000%,30.25,16.41,"Valve, Sta. 119+80, Valve 28",3121.30,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1323.93,46.66,Metal Loss Internal,33.78507736,-118.23899466,15.260
40007637,GROUP,15041.59,150+42,10%,0.219,52000,0.33,0.43,6:00,1525,0.75000,100.000%,30.52,16.14,"Valve, Sta. 119+80, Valve 28",3121.57,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1323.65,46.66,Metal Loss Internal,33.78507730,-118.23899555,15.250
40007638,GROUP,15041.93,150+42,23%,0.219,52000,1.68,0.99,5:45,1525,0.75000,100.000%,30.86,15.80,"Valve, Sta. 119+80, Valve 28",3121.91,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1323.32,46.66,Metal Loss Internal,33.78507723,-118.23899665,15.250
