ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40007639,GROUP,15042.25,150+42,17%,0.219,52000,2.20,0.79,5:45,1525,0.75000,100.000%,31.18,15.48,"Valve, Sta. 119+80, Valve 28",3122.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1322.99,46.66,Metal Loss Internal,33.78507716,-118.23899771,15.240
40007640,GROUP,15042.50,150+43,16%,0.219,52000,0.65,0.77,5:45,1525,0.75000,100.000%,31.43,15.23,"Valve, Sta. 119+80, Valve 28",3122.48,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1322.74,46.66,Metal Loss Internal,33.78507710,-118.23899852,15.240
40007641,GROUP,15042.95,150+43,13%,0.219,52000,0.90,0.95,5:45,1525,0.75000,100.000%,31.88,14.78,"Valve, Sta. 119+80, Valve 28",3122.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1322.30,46.66,Metal Loss Internal,33.78507700,-118.23899999,15.230
40007642,GROUP,15043.42,150+44,24%,0.219,52000,3.98,1.22,5:45,1525,0.75000,100.000%,32.35,14.31,"Valve, Sta. 119+80, Valve 28",3123.40,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1321.82,46.66,Metal Loss Internal,33.78507689,-118.23900153,15.230
40007643,GROUP,15043.77,150+44,12%,0.219,52000,1.16,0.99,5:45,1525,0.75000,100.000%,32.70,13.96,"Valve, Sta. 119+80, Valve 28",3123.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1321.47,46.66,Metal Loss Internal,33.78507681,-118.23900269,15.220
40007644,GROUP,15044.01,150+44,14%,0.219,52000,1.18,0.58,5:45,1525,0.75000,100.000%,32.94,13.72,"Valve, Sta. 119+80, Valve 28",3124.00,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1321.23,46.66,Metal Loss Internal,33.78507676,-118.23900348,15.220
40007645,GROUP,15044.23,150+44,27%,0.219,52000,1.46,0.62,5:45,1525,0.75000,100.000%,33.16,13.50,"Valve, Sta. 119+80, Valve 28",3124.22,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1321.01,46.66,Metal Loss Internal,33.78507671,-118.23900420,15.210
40007646,GROUP,15044.46,150+45,10%,0.219,52000,0.70,0.70,6:00,1525,0.75000,100.000%,33.39,13.27,"Valve, Sta. 119+80, Valve 28",3124.45,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1320.78,46.66,Metal Loss Internal,33.78507666,-118.23900494,15.210
40007647,GROUP,15044.62,150+45,12%,0.219,52000,0.47,0.33,5:45,1525,0.75000,100.000%,33.56,13.11,"Valve, Sta. 119+80, Valve 28",3124.61,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1320.62,46.66,Metal Loss Internal,33.78507662,-118.23900547,15.210
40007648,GROUP,15044.78,150+45,22%,0.219,52000,0.58,0.45,5:45,1525,0.75000,100.000%,33.71,12.95,"Valve, Sta. 119+80, Valve 28",3124.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1320.47,46.66,Metal Loss Internal,33.78507659,-118.23900596,15.210
40007649,GROUP,15045.02,150+45,24%,0.219,52000,0.47,0.41,6:00,1525,0.75000,100.000%,33.95,12.71,"Valve, Sta. 119+80, Valve 28",3125.00,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1320.22,46.66,Metal Loss Internal,33.78507653,-118.23900677,15.200
40007650,GROUP,15045.41,150+45,12%,0.219,52000,0.56,0.43,5:45,1525,0.75000,100.000%,34.34,12.32,"Valve, Sta. 119+80, Valve 28",3125.39,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1319.84,46.66,Metal Loss Internal,33.78507644,-118.23900803,15.200
40007651,GROUP,15045.70,150+46,13%,0.219,52000,0.59,0.45,5:45,1525,0.75000,100.000%,34.63,12.03,"Valve, Sta. 119+80, Valve 28",3125.68,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1319.54,46.66,Metal Loss Internal,33.78507638,-118.23900898,15.190
40007652,GROUP,15045.88,150+46,12%,0.219,52000,0.49,0.33,5:45,1525,0.75000,100.000%,34.81,11.85,"Valve, Sta. 119+80, Valve 28",3125.86,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1319.37,46.66,Metal Loss Internal,33.78507634,-118.23900956,15.190
40007653,GROUP,15046.15,150+46,15%,0.219,52000,0.53,0.37,5:45,1525,0.75000,100.000%,35.08,11.58,"Valve, Sta. 119+80, Valve 28",3126.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1319.09,46.66,Metal Loss Internal,33.78507628,-118.23901047,15.180
40007654,GROUP,15046.45,150+46,13%,0.219,52000,0.50,0.33,5:45,1525,0.75000,100.000%,35.38,11.28,"Valve, Sta. 119+80, Valve 28",3126.43,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1318.80,46.66,Metal Loss Internal,33.78507621,-118.23901143,15.180
40007655,GROUP,15046.63,150+47,26%,0.219,52000,1.71,0.46,5:45,1525,0.75000,100.000%,35.56,11.10,"Valve, Sta. 119+80, Valve 28",3126.62,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1318.61,46.66,Metal Loss Internal,33.78507617,-118.23901204,15.170
40007656,GROUP,15047.49,150+48,21%,0.219,52000,0.74,0.58,5:45,1525,0.75000,100.000%,36.42,10.24,"Valve, Sta. 119+80, Valve 28",3127.47,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1317.75,46.66,Metal Loss Internal,33.78507598,-118.23901485,15.160
40007657,GROUP,15047.71,150+48,29%,0.219,52000,0.71,0.50,5:45,1525,0.75000,100.000%,36.64,10.02,"Valve, Sta. 119+80, Valve 28",3127.69,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1317.53,46.66,Metal Loss Internal,33.78507593,-118.23901556,15.160
40007658,GROUP,15047.87,150+48,24%,0.219,52000,0.79,0.70,5:45,1525,0.75000,100.000%,36.80,9.86,"Valve, Sta. 119+80, Valve 28",3127.85,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1317.37,46.66,Metal Loss Internal,33.78507589,-118.23901609,15.160
40007659,GROUP,15048.02,150+48,23%,0.219,52000,0.55,0.79,6:00,1525,0.75000,100.000%,36.95,9.71,"Valve, Sta. 119+80, Valve 28",3128.01,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1317.22,46.66,Metal Loss Internal,33.78507586,-118.23901659,15.150
40007660,GROUP,15048.89,150+49,11%,0.219,52000,0.57,0.41,5:45,1525,0.75000,100.000%,37.82,8.84,"Valve, Sta. 119+80, Valve 28",3128.87,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1316.36,46.66,Metal Loss Internal,33.78507567,-118.23901941,15.140
40007661,GROUP,15049.05,150+49,13%,0.219,52000,0.88,0.37,5:45,1525,0.75000,100.000%,37.98,8.68,"Valve, Sta. 119+80, Valve 28",3129.03,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1316.19,46.66,Metal Loss Internal,33.78507563,-118.23901995,15.140
40007662,GROUP,15049.28,150+49,16%,0.219,52000,0.65,0.63,5:45,1525,0.75000,100.000%,38.21,8.45,"Valve, Sta. 119+80, Valve 28",3129.27,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1315.96,46.66,Metal Loss Internal,33.78507558,-118.23902070,15.130
40007663,GROUP,15049.68,150+50,17%,0.219,52000,0.85,0.79,6:00,1525,0.75000,100.000%,38.61,8.05,"Valve, Sta. 119+80, Valve 28",3129.66,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1315.56,46.66,Metal Loss Internal,33.78507549,-118.23902201,15.130
40007664,GROUP,15049.97,150+50,10%,0.219,52000,2.14,0.93,5:45,1525,0.75000,100.000%,38.90,7.76,"Valve, Sta. 119+80, Valve 28",3129.95,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1315.27,46.66,Metal Loss Internal,33.78507543,-118.23902296,15.120
40007665,GROUP,15050.26,150+50,15%,0.219,52000,0.91,0.69,5:45,1525,0.75000,100.000%,39.19,7.47,"Valve, Sta. 119+80, Valve 28",3130.24,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1314.98,46.66,Metal Loss Internal,33.78507536,-118.23902390,15.120
40007666,GROUP,15051.40,150+51,11%,0.219,52000,0.86,1.01,5:45,1525,0.75000,100.000%,40.33,6.33,"Valve, Sta. 119+80, Valve 28",3131.38,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1313.85,46.66,Metal Loss Internal,33.78507511,-118.23902762,15.100
40007667,GROUP,15051.68,150+52,10%,0.219,52000,0.82,0.81,5:45,1525,0.75000,100.000%,40.61,6.05,"Valve, Sta. 119+80, Valve 28",3131.67,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1313.56,46.66,Metal Loss Internal,33.78507505,-118.23902856,15.100
40007668,GROUP,15052.24,150+52,22%,0.219,52000,2.23,1.17,5:45,1525,0.75000,100.000%,41.17,5.49,"Valve, Sta. 119+80, Valve 28",3132.22,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1313.01,46.66,Metal Loss Internal,33.78507492,-118.23903037,15.090
40007669,GROUP,15052.60,150+53,18%,0.219,52000,0.94,0.66,5:45,1525,0.75000,100.000%,41.53,5.13,"Valve, Sta. 119+80, Valve 28",3132.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1312.65,46.66,Metal Loss Internal,33.78507484,-118.23903155,15.080
40007670,GROUP,15052.84,150+53,20%,0.219,52000,2.48,1.41,5:45,1525,0.75000,100.000%,41.77,4.89,"Valve, Sta. 119+80, Valve 28",3132.82,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1312.40,46.66,Metal Loss Internal,33.78507479,-118.23903234,15.080
40007671,GROUP,15053.17,150+53,17%,0.219,52000,1.53,0.89,5:45,1525,0.75000,100.000%,42.10,4.56,"Valve, Sta. 119+80, Valve 28",3133.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1312.08,46.66,Metal Loss Internal,33.78507472,-118.23903341,15.070
40007672,GROUP,15053.74,150+54,19%,0.219,52000,7.92,1.33,5:45,1525,0.75000,100.000%,42.67,3.99,"Valve, Sta. 119+80, Valve 28",3133.72,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1311.51,46.66,Metal Loss Internal,33.78507459,-118.23903527,15.060
40007673,GROUP,15054.32,150+54,13%,0.219,52000,1.30,0.69,5:45,1525,0.75000,100.000%,43.25,3.41,"Valve, Sta. 119+80, Valve 28",3134.30,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1310.92,46.66,Metal Loss Internal,33.78507446,-118.23903718,15.060
40007674,GROUP,15054.67,150+55,19%,0.219,52000,2.69,1.12,5:45,1525,0.75000,100.000%,43.60,3.06,"Valve, Sta. 119+80, Valve 28",3134.65,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1310.58,46.66,Metal Loss Internal,33.78507438,-118.23903831,15.050
40007675,GROUP,15055.06,150+55,15%,0.219,52000,1.01,1.02,5:45,1525,0.75000,100.000%,43.99,2.67,"Valve, Sta. 119+80, Valve 28",3135.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1310.19,46.66,Metal Loss Internal,33.78507430,-118.23903960,15.040
40007676,GROUP,15055.28,150+55,16%,0.219,52000,0.55,0.47,5:45,1525,0.75000,100.000%,44.21,2.45,"Valve, Sta. 119+80, Valve 28",3135.27,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1309.96,46.66,Metal Loss Internal,33.78507425,-118.23904034,15.040
40007677,GROUP,15055.44,150+55,10%,0.219,52000,0.79,0.43,5:45,1525,0.75000,100.000%,44.37,2.29,"Valve, Sta. 119+80, Valve 28",3135.43,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1309.80,46.66,Metal Loss Internal,33.78507421,-118.23904086,15.040
40007678,GROUP,15055.69,150+56,18%,0.219,52000,0.53,0.40,5:45,1525,0.75000,100.000%,44.62,2.04,"Valve, Sta. 119+80, Valve 28",3135.67,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1309.56,46.66,Metal Loss Internal,33.78507415,-118.23904165,15.040
40007679,GROUP,15056.02,150+56,20%,0.219,52000,1.05,0.90,5:45,1525,0.75000,100.000%,44.95,1.71,"Valve, Sta. 119+80, Valve 28",3136.00,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1309.23,46.66,Metal Loss Internal,33.78507408,-118.23904274,15.030
40007680,GROUP,15056.33,150+56,12%,0.219,52000,0.55,0.64,5:45,1525,0.75000,100.000%,45.26,1.40,"Valve, Sta. 119+80, Valve 28",3136.31,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1308.91,46.66,Metal Loss Internal,33.78507401,-118.23904376,15.030
40007681,GROUP,15056.85,150+57,11%,0.219,52000,1.44,0.45,5:45,1525,0.75000,100.000%,45.78,0.88,"Valve, Sta. 119+80, Valve 28",3136.84,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1308.39,46.66,Metal Loss Internal,33.78507389,-118.23904547,15.020
40007682,GROUP,15057.09,150+57,12%,0.219,52000,1.74,0.51,6:00,1525,0.75000,100.000%,46.02,0.64,"Valve, Sta. 119+80, Valve 28",3137.07,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1308.15,46.66,Metal Loss Internal,33.78507384,-118.23904625,15.010
5800,WELD,15057.73,150+58,,,,,,,,,,,,,,,,46.53,,33.78507370,-118.23904833,15.000
40007683,GROUP,15058.10,150+58,27%,0.219,52000,2.38,0.85,5:45,1525,0.75000,100.000%,0.37,46.16,"Valve, Sta. 119+80, Valve 28",3138.08,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1307.14,46.53,Metal Loss Internal,33.78507361,-118.23904955,15.000
40007684,GROUP,15058.36,150+58,24%,0.219,52000,1.47,0.63,5:45,1525,0.75000,100.000%,0.63,45.91,"Valve, Sta. 119+80, Valve 28",3138.34,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1306.89,46.53,Metal Loss Internal,33.78507355,-118.23905038,14.990
40007685,GROUP,15058.66,150+58,28%,0.219,52000,3.24,0.89,5:45,1525,0.75000,100.000%,0.93,45.60,"Valve, Sta. 119+80, Valve 28",3138.64,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1306.59,46.53,Metal Loss Internal,33.78507348,-118.23905137,14.990
40007686,GROUP,15058.94,150+59,14%,0.219,52000,0.77,0.91,5:45,1525,0.75000,100.000%,1.21,45.32,"Valve, Sta. 119+80, Valve 28",3138.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1306.30,46.53,Metal Loss Internal,33.78507342,-118.23905230,14.980
40007687,GROUP,15059.17,150+59,13%,0.219,52000,0.36,0.42,6:00,1525,0.75000,100.000%,1.44,45.09,"Valve, Sta. 119+80, Valve 28",3139.16,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1306.07,46.53,Metal Loss Internal,33.78507337,-118.23905306,14.980
40007688,GROUP,15059.38,150+59,17%,0.219,52000,2.62,0.98,5:45,1525,0.75000,100.000%,1.66,44.88,"Valve, Sta. 119+80, Valve 28",3139.37,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1305.86,46.53,Metal Loss Internal,33.78507332,-118.23905375,14.980
40007689,GROUP,15059.77,150+60,32%,0.219,52000,2.34,1.24,5:45,1525,0.75000,100.000%,2.04,44.49,"Valve, Sta. 119+80, Valve 28",3139.75,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1305.47,46.53,Metal Loss Internal,33.78507324,-118.23905501,14.970
40007690,GROUP,15060.20,150+60,23%,0.219,52000,5.10,1.15,5:45,1525,0.75000,100.000%,2.47,44.06,"Valve, Sta. 119+80, Valve 28",3140.18,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1305.04,46.53,Metal Loss Internal,33.78507314,-118.23905642,14.960
40007691,GROUP,15060.83,150+61,22%,0.219,52000,3.32,0.76,5:45,1525,0.75000,100.000%,3.10,43.43,"Valve, Sta. 119+80, Valve 28",3140.81,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1304.42,46.53,Metal Loss Internal,33.78507300,-118.23905847,14.950
40007692,GROUP,15061.09,150+61,14%,0.219,52000,0.52,0.40,6:00,1525,0.75000,100.000%,3.36,43.17,"Valve, Sta. 119+80, Valve 28",3141.08,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1304.15,46.53,Metal Loss Internal,33.78507294,-118.23905933,14.950
40007693,GROUP,15061.23,150+61,17%,0.219,52000,0.55,0.41,6:00,1525,0.75000,100.000%,3.50,43.04,"Valve, Sta. 119+80, Valve 28",3141.21,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1304.02,46.53,Metal Loss Internal,33.78507291,-118.23905977,14.950
40007694,GROUP,15061.50,150+61,20%,0.219,52000,1.17,1.01,5:45,1525,0.75000,100.000%,3.77,42.77,"Valve, Sta. 119+80, Valve 28",3141.48,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1303.75,46.53,Metal Loss Internal,33.78507285,-118.23906065,14.940
40007695,GROUP,15061.81,150+62,25%,0.219,52000,2.14,0.61,5:45,1525,0.75000,100.000%,4.08,42.45,"Valve, Sta. 119+80, Valve 28",3141.80,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1303.43,46.53,Metal Loss Internal,33.78507277,-118.23906169,14.940
40007696,GROUP,15062.09,150+62,25%,0.219,52000,0.73,0.81,6:00,1525,0.75000,100.000%,4.36,42.17,"Valve, Sta. 119+80, Valve 28",3142.07,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1303.15,46.53,Metal Loss Internal,33.78507271,-118.23906260,14.940
40007697,GROUP,15062.42,150+62,20%,0.219,52000,3.41,0.80,5:45,1525,0.75000,100.000%,4.69,41.84,"Valve, Sta. 119+80, Valve 28",3142.41,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1302.82,46.53,Metal Loss Internal,33.78507263,-118.23906369,14.930
40007698,GROUP,15062.94,150+63,15%,0.219,52000,0.87,0.63,5:45,1525,0.75000,100.000%,5.21,41.32,"Valve, Sta. 119+80, Valve 28",3142.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1302.30,46.53,Metal Loss Internal,33.78507252,-118.23906538,14.920
40007699,GROUP,15063.13,150+63,15%,0.219,52000,1.48,0.62,5:45,1525,0.75000,100.000%,5.40,41.13,"Valve, Sta. 119+80, Valve 28",3143.11,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1302.12,46.53,Metal Loss Internal,33.78507247,-118.23906599,14.920
40007700,GROUP,15063.33,150+63,15%,0.219,52000,0.92,1.06,5:45,1525,0.75000,100.000%,5.60,40.93,"Valve, Sta. 119+80, Valve 28",3143.31,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1301.91,46.53,Metal Loss Internal,33.78507243,-118.23906665,14.920
40007701,GROUP,15063.63,150+63,19%,0.219,52000,2.77,0.63,5:45,1525,0.75000,100.000%,5.90,40.63,"Valve, Sta. 119+80, Valve 28",3143.61,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1301.61,46.53,Metal Loss Internal,33.78507236,-118.23906763,14.910
40007702,GROUP,15063.94,150+64,13%,0.219,52000,0.72,0.36,5:45,1525,0.75000,100.000%,6.21,40.32,"Valve, Sta. 119+80, Valve 28",3143.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1301.30,46.53,Metal Loss Internal,33.78507229,-118.23906865,14.910
40007703,GROUP,15064.13,150+64,22%,0.219,52000,1.38,0.72,5:45,1525,0.75000,100.000%,6.40,40.13,"Valve, Sta. 119+80, Valve 28",3144.11,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1301.11,46.53,Metal Loss Internal,33.78507224,-118.23906927,14.910
40007704,GROUP,15064.57,150+64,20%,0.219,52000,5.83,1.11,5:45,1525,0.75000,100.000%,6.84,39.69,"Valve, Sta. 119+80, Valve 28",3144.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1300.67,46.53,Metal Loss Internal,33.78507214,-118.23907072,14.900
40007705,GROUP,15065.14,150+65,19%,0.219,52000,1.89,0.76,5:45,1525,0.75000,100.000%,7.41,39.12,"Valve, Sta. 119+80, Valve 28",3145.12,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1300.10,46.53,Metal Loss Internal,33.78507201,-118.23907257,14.890
40007706,GROUP,15065.45,150+65,29%,0.219,52000,3.62,0.96,5:45,1525,0.75000,100.000%,7.72,38.81,"Valve, Sta. 119+80, Valve 28",3145.43,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1299.79,46.53,Metal Loss Internal,33.78507194,-118.23907359,14.890
40007707,GROUP,15065.77,150+65,13%,0.219,52000,0.59,0.44,5:45,1525,0.75000,100.000%,8.04,38.49,"Valve, Sta. 119+80, Valve 28",3145.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1299.47,46.53,Metal Loss Internal,33.78507187,-118.23907464,14.880
40007708,GROUP,15066.04,150+66,14%,0.219,52000,1.91,0.66,5:45,1525,0.75000,100.000%,8.31,38.22,"Valve, Sta. 119+80, Valve 28",3146.03,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1299.20,46.53,Metal Loss Internal,33.78507181,-118.23907553,14.880
40007709,GROUP,15066.32,150+66,14%,0.219,52000,1.57,1.21,5:45,1525,0.75000,100.000%,8.59,37.94,"Valve, Sta. 119+80, Valve 28",3146.31,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1298.92,46.53,Metal Loss Internal,33.78507174,-118.23907644,14.870
40007710,GROUP,15066.57,150+66,18%,0.219,52000,1.34,0.88,5:45,1525,0.75000,100.000%,8.84,37.69,"Valve, Sta. 119+80, Valve 28",3146.55,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1298.67,46.53,Metal Loss Internal,33.78507169,-118.23907724,14.870
40007711,GROUP,15066.95,150+67,14%,0.219,52000,1.28,1.15,5:45,1525,0.75000,100.000%,9.22,37.31,"Valve, Sta. 119+80, Valve 28",3146.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1298.30,46.53,Metal Loss Internal,33.78507160,-118.23907849,14.860
40007712,GROUP,15067.21,150+67,19%,0.219,52000,1.79,0.65,6:00,1525,0.75000,100.000%,9.48,37.05,"Valve, Sta. 119+80, Valve 28",3147.19,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1298.03,46.53,Metal Loss Internal,33.78507154,-118.23907934,14.860
40007713,GROUP,15067.52,150+67,18%,0.219,52000,2.02,1.35,5:45,1525,0.75000,100.000%,9.79,36.74,"Valve, Sta. 119+80, Valve 28",3147.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1297.72,46.53,Metal Loss Internal,33.78507147,-118.23908035,14.850
40007714,GROUP,15067.83,150+67,12%,0.219,52000,0.77,0.49,5:45,1525,0.75000,100.000%,10.10,36.44,"Valve, Sta. 119+80, Valve 28",3147.81,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1297.42,46.53,Metal Loss Internal,33.78507140,-118.23908135,14.850
40007715,GROUP,15068.73,150+68,12%,0.219,52000,0.64,0.56,5:45,1525,0.75000,100.000%,11.00,35.54,"Valve, Sta. 119+80, Valve 28",3148.71,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1296.52,46.53,Metal Loss Internal,33.78507119,-118.23908430,14.840
40007716,GROUP,15069.09,150+69,17%,0.219,52000,0.86,0.49,5:45,1525,0.75000,100.000%,11.36,35.18,"Valve, Sta. 119+80, Valve 28",3149.07,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1296.16,46.53,Metal Loss Internal,33.78507111,-118.23908547,14.830
40007717,GROUP,15069.31,150+69,11%,0.219,52000,0.53,0.33,6:00,1525,0.75000,100.000%,11.58,34.95,"Valve, Sta. 119+80, Valve 28",3149.29,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1295.94,46.53,Metal Loss Internal,33.78507106,-118.23908620,14.830
40007718,GROUP,15069.55,150+69,12%,0.219,52000,0.65,0.46,5:45,1525,0.75000,100.000%,11.82,34.71,"Valve, Sta. 119+80, Valve 28",3149.53,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1295.69,46.53,Metal Loss Internal,33.78507100,-118.23908700,14.820
40007719,GROUP,15069.74,150+69,27%,0.219,52000,0.59,0.61,5:45,1525,0.75000,100.000%,12.01,34.52,"Valve, Sta. 119+80, Valve 28",3149.73,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1295.50,46.53,Metal Loss Internal,33.78507096,-118.23908762,14.820
40007720,GROUP,15070.04,150+70,24%,0.219,52000,2.73,1.20,5:45,1525,0.75000,100.000%,12.31,34.23,"Valve, Sta. 119+80, Valve 28",3150.02,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1295.21,46.53,Metal Loss Internal,33.78507089,-118.23908858,14.820
40007721,GROUP,15070.26,150+70,22%,0.219,52000,0.64,0.50,5:45,1525,0.75000,100.000%,12.53,34.00,"Valve, Sta. 119+80, Valve 28",3150.24,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1294.98,46.53,Metal Loss Internal,33.78507084,-118.23908932,14.810
40007722,GROUP,15070.44,150+70,23%,0.219,52000,1.26,0.68,5:45,1525,0.75000,100.000%,12.71,33.83,"Valve, Sta. 119+80, Valve 28",3150.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1294.81,46.53,Metal Loss Internal,33.78507080,-118.23908990,14.810
40007723,GROUP,15070.69,150+70,16%,0.219,52000,1.57,0.66,5:45,1525,0.75000,100.000%,12.96,33.58,"Valve, Sta. 119+80, Valve 28",3150.67,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1294.56,46.53,Metal Loss Internal,33.78507074,-118.23909071,14.810
40007724,GROUP,15070.92,150+70,15%,0.219,52000,0.64,0.75,5:45,1525,0.75000,100.000%,13.19,33.34,"Valve, Sta. 119+80, Valve 28",3150.90,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1294.32,46.53,Metal Loss Internal,33.78507069,-118.23909147,14.810
40007725,GROUP,15071.05,150+71,16%,0.219,52000,0.51,0.71,6:00,1525,0.75000,100.000%,13.32,33.21,"Valve, Sta. 119+80, Valve 28",3151.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1294.19,46.53,Metal Loss Internal,33.78507066,-118.23909190,14.800
40007726,GROUP,15071.19,150+71,10%,0.219,52000,0.61,1.15,5:45,1525,0.75000,100.000%,13.46,33.07,"Valve, Sta. 119+80, Valve 28",3151.18,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1294.05,46.53,Metal Loss Internal,33.78507063,-118.23909236,14.800
40007727,GROUP,15071.43,150+71,19%,0.219,52000,1.49,1.43,5:45,1525,0.75000,100.000%,13.70,32.84,"Valve, Sta. 119+80, Valve 28",3151.41,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1293.82,46.53,Metal Loss Internal,33.78507058,-118.23909313,14.800
40007728,GROUP,15071.82,150+71,18%,0.219,52000,4.44,1.15,5:45,1525,0.75000,100.000%,14.09,32.45,"Valve, Sta. 119+80, Valve 28",3151.80,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1293.43,46.53,Metal Loss Internal,33.78507049,-118.23909441,14.790
40007729,GROUP,15072.27,150+72,15%,0.219,52000,0.47,0.61,5:45,1525,0.75000,100.000%,14.54,32.00,"Valve, Sta. 119+80, Valve 28",3152.25,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1292.98,46.53,Metal Loss Internal,33.78507038,-118.23909587,14.790
40007730,GROUP,15072.64,150+72,13%,0.219,52000,1.83,1.07,5:45,1525,0.75000,100.000%,14.91,31.62,"Valve, Sta. 119+80, Valve 28",3152.62,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1292.60,46.53,Metal Loss Internal,33.78507030,-118.23909710,14.780
40007731,GROUP,15072.88,150+72,12%,0.219,52000,0.52,0.35,6:00,1525,0.75000,100.000%,15.15,31.39,"Valve, Sta. 119+80, Valve 28",3152.86,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1292.37,46.53,Metal Loss Internal,33.78507024,-118.23909787,14.780
40007732,GROUP,15073.32,150+73,18%,0.219,52000,4.03,1.26,5:45,1525,0.75000,100.000%,15.59,30.94,"Valve, Sta. 119+80, Valve 28",3153.30,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1291.93,46.53,Metal Loss Internal,33.78507014,-118.23909931,14.770
40007733,GROUP,15073.59,150+73,15%,0.219,52000,0.50,0.64,5:45,1525,0.75000,100.000%,15.86,30.67,"Valve, Sta. 119+80, Valve 28",3153.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1291.65,46.53,Metal Loss Internal,33.78507008,-118.23910021,14.770
40007734,GROUP,15073.79,150+73,18%,0.219,52000,0.83,0.42,5:45,1525,0.75000,100.000%,16.06,30.47,"Valve, Sta. 119+80, Valve 28",3153.77,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1291.46,46.53,Metal Loss Internal,33.78507004,-118.23910085,14.760
40007735,GROUP,15074.03,150+74,17%,0.219,52000,1.43,0.38,5:45,1525,0.75000,100.000%,16.30,30.23,"Valve, Sta. 119+80, Valve 28",3154.01,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1291.21,46.53,Metal Loss Internal,33.78506998,-118.23910165,14.760
40007736,GROUP,15074.34,150+74,20%,0.219,52000,1.86,1.32,5:45,1525,0.75000,100.000%,16.61,29.93,"Valve, Sta. 119+80, Valve 28",3154.32,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1290.91,46.53,Metal Loss Internal,33.78506991,-118.23910265,14.760
40007737,GROUP,15074.54,150+74,16%,0.219,52000,0.63,0.56,5:45,1525,0.75000,100.000%,16.81,29.72,"Valve, Sta. 119+80, Valve 28",3154.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1290.70,46.53,Metal Loss Internal,33.78506986,-118.23910331,14.750
40007738,GROUP,15074.79,150+74,11%,0.219,52000,0.28,0.35,5:45,1525,0.75000,100.000%,17.06,29.48,"Valve, Sta. 119+80, Valve 28",3154.77,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1290.46,46.53,Metal Loss Internal,33.78506981,-118.23910412,14.750
40007739,GROUP,15075.12,150+75,13%,0.219,52000,2.03,0.84,5:45,1525,0.75000,100.000%,17.39,29.15,"Valve, Sta. 119+80, Valve 28",3155.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1290.13,46.53,Metal Loss Internal,33.78506973,-118.23910520,14.750
40007740,GROUP,15075.56,150+75,14%,0.219,52000,5.61,1.18,5:45,1525,0.75000,100.000%,17.83,28.70,"Valve, Sta. 119+80, Valve 28",3155.55,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1289.68,46.53,Metal Loss Internal,33.78506963,-118.23910666,14.740
40007741,GROUP,15075.95,150+75,12%,0.219,52000,0.68,0.95,6:00,1525,0.75000,100.000%,18.22,28.31,"Valve, Sta. 119+80, Valve 28",3155.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1289.29,46.53,Metal Loss Internal,33.78506954,-118.23910792,14.730
40007742,GROUP,15076.14,150+76,15%,0.219,52000,0.52,0.38,6:00,1525,0.75000,100.000%,18.42,28.12,"Valve, Sta. 119+80, Valve 28",3156.13,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1289.10,46.53,Metal Loss Internal,33.78506950,-118.23910856,14.730
40007743,GROUP,15076.31,150+76,15%,0.219,52000,0.62,0.44,6:00,1525,0.75000,100.000%,18.58,27.95,"Valve, Sta. 119+80, Valve 28",3156.30,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1288.93,46.53,Metal Loss Internal,33.78506946,-118.23910911,14.730
40007744,GROUP,15076.69,150+76,18%,0.219,52000,3.41,1.55,5:45,1525,0.75000,100.000%,18.96,27.57,"Valve, Sta. 119+80, Valve 28",3156.67,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1288.55,46.53,Metal Loss Internal,33.78506937,-118.23911034,14.720
40007745,GROUP,15077.00,150+76,10%,0.219,52000,0.40,0.42,6:00,1525,0.75000,100.000%,19.27,27.26,"Valve, Sta. 119+80, Valve 28",3156.98,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1288.24,46.53,Metal Loss Internal,33.78506930,-118.23911136,14.720
40007746,GROUP,15077.52,150+77,15%,0.219,52000,1.00,1.19,5:45,1525,0.75000,100.000%,19.79,26.74,"Valve, Sta. 119+80, Valve 28",3157.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1287.72,46.53,Metal Loss Internal,33.78506918,-118.23911305,14.710
40007747,GROUP,15078.68,150+78,12%,0.219,52000,0.40,0.63,5:45,1525,0.75000,100.000%,20.95,25.58,"Valve, Sta. 119+80, Valve 28",3158.67,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1286.56,46.53,Metal Loss Internal,33.78506892,-118.23911686,14.700
40007748,GROUP,15079.00,150+78,16%,0.219,52000,5.05,1.29,5:45,1525,0.75000,100.000%,21.27,25.26,"Valve, Sta. 119+80, Valve 28",3158.98,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1286.24,46.53,Metal Loss Internal,33.78506884,-118.23911790,14.690
40007749,GROUP,15079.52,150+79,14%,0.219,52000,4.47,1.21,5:45,1525,0.75000,100.000%,21.79,24.74,"Valve, Sta. 119+80, Valve 28",3159.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1285.72,46.53,Metal Loss Internal,33.78506872,-118.23911960,14.680
40007750,GROUP,15079.94,150+79,12%,0.219,52000,0.93,1.13,5:45,1525,0.75000,100.000%,22.21,24.32,"Valve, Sta. 119+80, Valve 28",3159.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1285.30,46.53,Metal Loss Internal,33.78506862,-118.23912097,14.680
40007751,GROUP,15080.51,150+80,19%,0.219,52000,10.05,1.35,5:45,1525,0.75000,100.000%,22.78,23.75,"Valve, Sta. 119+80, Valve 28",3160.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1284.73,46.53,Metal Loss Internal,33.78506849,-118.23912285,14.670
40007752,GROUP,15081.04,150+80,21%,0.219,52000,0.61,0.74,6:00,1525,0.75000,100.000%,23.31,23.22,"Valve, Sta. 119+80, Valve 28",3161.02,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1284.20,46.53,Metal Loss Internal,33.78506837,-118.23912457,14.660
40007753,GROUP,15081.52,150+81,23%,0.219,52000,4.55,0.96,5:45,1525,0.75000,100.000%,23.79,22.75,"Valve, Sta. 119+80, Valve 28",3161.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1283.73,46.53,Metal Loss Internal,33.78506826,-118.23912612,14.650
40007754,GROUP,15082.07,150+81,19%,0.219,52000,0.68,1.38,5:45,1525,0.75000,100.000%,24.34,22.19,"Valve, Sta. 119+80, Valve 28",3162.06,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1283.17,46.53,Metal Loss Internal,33.78506813,-118.23912794,14.650
40007755,GROUP,15082.48,150+82,15%,0.219,52000,0.71,0.63,5:45,1525,0.75000,100.000%,24.75,21.78,"Valve, Sta. 119+80, Valve 28",3162.46,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1282.76,46.53,Metal Loss Internal,33.78506804,-118.23912928,14.640
40007756,GROUP,15082.66,150+82,11%,0.219,52000,0.81,0.62,5:45,1525,0.75000,100.000%,24.93,21.60,"Valve, Sta. 119+80, Valve 28",3162.64,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1282.58,46.53,Metal Loss Internal,33.78506800,-118.23912985,14.640
40007757,GROUP,15082.82,150+82,14%,0.219,52000,0.51,1.04,5:45,1525,0.75000,100.000%,25.09,21.44,"Valve, Sta. 119+80, Valve 28",3162.80,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1282.42,46.53,Metal Loss Internal,33.78506796,-118.23913038,14.630
40007758,GROUP,15083.03,150+82,18%,0.219,52000,2.27,0.62,5:45,1525,0.75000,100.000%,25.30,21.24,"Valve, Sta. 119+80, Valve 28",3163.01,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1282.22,46.53,Metal Loss Internal,33.78506791,-118.23913106,14.630
40007759,GROUP,15083.24,150+83,13%,0.219,52000,0.45,0.36,5:45,1525,0.75000,100.000%,25.51,21.02,"Valve, Sta. 119+80, Valve 28",3163.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1282.00,46.53,Metal Loss Internal,33.78506786,-118.23913177,14.630
40007760,GROUP,15083.99,150+83,19%,0.219,52000,8.81,1.36,5:45,1525,0.75000,100.000%,26.26,20.28,"Valve, Sta. 119+80, Valve 28",3163.97,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1281.26,46.53,Metal Loss Internal,33.78506769,-118.23913420,14.610
40007761,GROUP,15084.49,150+84,18%,0.219,52000,0.43,0.60,6:00,1525,0.75000,100.000%,26.76,19.77,"Valve, Sta. 119+80, Valve 28",3164.47,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1280.75,46.53,Metal Loss Internal,33.78506757,-118.23913585,14.610
40007762,GROUP,15084.66,150+84,23%,0.219,52000,0.78,0.92,5:45,1525,0.75000,100.000%,26.93,19.61,"Valve, Sta. 119+80, Valve 28",3164.64,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1280.59,46.53,Metal Loss Internal,33.78506753,-118.23913639,14.600
40007763,GROUP,15084.95,150+84,11%,0.219,52000,0.91,0.66,5:45,1525,0.75000,100.000%,27.22,19.31,"Valve, Sta. 119+80, Valve 28",3164.94,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1280.29,46.53,Metal Loss Internal,33.78506746,-118.23913736,14.600
40007764,GROUP,15085.20,150+85,16%,0.219,52000,0.93,0.51,6:00,1525,0.75000,100.000%,27.47,19.07,"Valve, Sta. 119+80, Valve 28",3165.18,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1280.05,46.53,Metal Loss Internal,33.78506741,-118.23913816,14.590
40007765,GROUP,15085.53,150+85,16%,0.219,52000,2.99,1.14,5:45,1525,0.75000,100.000%,27.80,18.74,"Valve, Sta. 119+80, Valve 28",3165.51,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1279.72,46.53,Metal Loss Internal,33.78506733,-118.23913924,14.590
40007766,GROUP,15085.88,150+85,22%,0.219,52000,3.23,0.71,5:45,1525,0.75000,100.000%,28.15,18.38,"Valve, Sta. 119+80, Valve 28",3165.86,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1279.36,46.53,Metal Loss Internal,33.78506724,-118.23914039,14.580
40007767,GROUP,15086.16,150+85,10%,0.219,52000,0.53,0.72,6:00,1525,0.75000,100.000%,28.43,18.10,"Valve, Sta. 119+80, Valve 28",3166.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1279.08,46.53,Metal Loss Internal,33.78506718,-118.23914132,14.580
40007768,GROUP,15086.40,150+86,18%,0.219,52000,2.57,1.13,5:45,1525,0.75000,100.000%,28.67,17.86,"Valve, Sta. 119+80, Valve 28",3166.38,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1278.85,46.53,Metal Loss Internal,33.78506712,-118.23914208,14.570
40007769,GROUP,15086.61,150+86,13%,0.219,52000,0.60,0.37,6:00,1525,0.75000,100.000%,28.88,17.65,"Valve, Sta. 119+80, Valve 28",3166.60,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1278.63,46.53,Metal Loss Internal,33.78506707,-118.23914279,14.570
40007770,GROUP,15086.95,150+86,19%,0.219,52000,4.11,0.95,5:45,1525,0.75000,100.000%,29.22,17.31,"Valve, Sta. 119+80, Valve 28",3166.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1278.29,46.53,Metal Loss Internal,33.78506700,-118.23914389,14.560
40007771,GROUP,15087.33,150+87,14%,0.219,52000,0.37,0.47,6:00,1525,0.75000,100.000%,29.60,16.93,"Valve, Sta. 119+80, Valve 28",3167.31,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1277.91,46.53,Metal Loss Internal,33.78506691,-118.23914513,14.550
40007772,GROUP,15088.02,150+87,17%,0.219,52000,3.18,0.63,5:45,1525,0.75000,100.000%,30.29,16.24,"Valve, Sta. 119+80, Valve 28",3168.00,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1277.22,46.53,Metal Loss Internal,33.78506674,-118.23914739,14.540
40007773,GROUP,15088.29,150+88,14%,0.219,52000,0.56,0.57,5:45,1525,0.75000,100.000%,30.56,15.97,"Valve, Sta. 119+80, Valve 28",3168.28,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1276.95,46.53,Metal Loss Internal,33.78506668,-118.23914828,14.530
40007774,GROUP,15088.56,150+88,26%,0.219,52000,0.64,0.45,6:00,1525,0.75000,100.000%,30.83,15.70,"Valve, Sta. 119+80, Valve 28",3168.54,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1276.68,46.53,Metal Loss Internal,33.78506662,-118.23914915,14.530
40007775,GROUP,15088.78,150+88,10%,0.219,52000,0.39,0.45,5:45,1525,0.75000,100.000%,31.05,15.49,"Valve, Sta. 119+80, Valve 28",3168.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1276.47,46.53,Metal Loss Internal,33.78506657,-118.23914985,14.520
40007776,GROUP,15089.10,150+88,13%,0.219,52000,3.00,1.07,5:45,1525,0.75000,100.000%,31.37,15.16,"Valve, Sta. 119+80, Valve 28",3169.08,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1276.14,46.53,Metal Loss Internal,33.78506649,-118.23915092,14.520
40007777,GROUP,15089.49,150+89,15%,0.219,52000,0.54,0.42,5:45,1525,0.75000,100.000%,31.76,14.77,"Valve, Sta. 119+80, Valve 28",3169.47,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1275.75,46.53,Metal Loss Internal,33.78506640,-118.23915219,14.510
40007778,GROUP,15089.82,150+89,14%,0.219,52000,4.14,1.09,5:45,1525,0.75000,100.000%,32.09,14.45,"Valve, Sta. 119+80, Valve 28",3169.80,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1275.43,46.53,Metal Loss Internal,33.78506632,-118.23915326,14.500
40007779,GROUP,15090.20,150+89,11%,0.219,52000,0.68,0.65,6:00,1525,0.75000,100.000%,32.47,14.07,"Valve, Sta. 119+80, Valve 28",3170.18,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1275.05,46.53,Metal Loss Internal,33.78506623,-118.23915450,14.490
40007780,GROUP,15090.59,150+90,23%,0.219,52000,1.76,1.14,5:45,1525,0.75000,100.000%,32.86,13.67,"Valve, Sta. 119+80, Valve 28",3170.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1274.65,46.53,Metal Loss Internal,33.78506613,-118.23915580,14.480
40007781,GROUP,15090.94,150+90,14%,0.219,52000,3.37,0.90,5:45,1525,0.75000,100.000%,33.21,13.32,"Valve, Sta. 119+80, Valve 28",3170.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1274.30,46.53,Metal Loss Internal,33.78506605,-118.23915695,14.470
40007782,GROUP,15091.27,150+90,23%,0.219,52000,1.60,0.68,5:45,1525,0.75000,100.000%,33.54,12.99,"Valve, Sta. 119+80, Valve 28",3171.25,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1273.97,46.53,Metal Loss Internal,33.78506598,-118.23915801,14.470
40007783,GROUP,15091.74,150+91,14%,0.219,52000,0.61,0.60,5:45,1525,0.75000,100.000%,34.01,12.52,"Valve, Sta. 119+80, Valve 28",3171.73,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1273.50,46.53,Metal Loss Internal,33.78506586,-118.23915956,14.450
40007784,GROUP,15091.88,150+91,12%,0.219,52000,0.48,0.33,5:45,1525,0.75000,100.000%,34.15,12.38,"Valve, Sta. 119+80, Valve 28",3171.87,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1273.36,46.53,Metal Loss Internal,33.78506583,-118.23916002,14.450
40007785,GROUP,15092.10,150+91,26%,0.219,52000,0.57,0.59,6:00,1525,0.75000,100.000%,34.37,12.16,"Valve, Sta. 119+80, Valve 28",3172.08,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1273.14,46.53,Metal Loss Internal,33.78506578,-118.23916073,14.440
40007786,GROUP,15092.45,150+92,13%,0.219,52000,0.79,0.73,5:45,1525,0.75000,100.000%,34.72,11.81,"Valve, Sta. 119+80, Valve 28",3172.44,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1272.79,46.53,Metal Loss Internal,33.78506569,-118.23916188,14.440
40007787,GROUP,15092.71,150+92,21%,0.219,52000,1.66,0.85,5:45,1525,0.75000,100.000%,34.98,11.56,"Valve, Sta. 119+80, Valve 28",3172.69,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1272.54,46.53,Metal Loss Internal,33.78506563,-118.23916271,14.430
40007788,GROUP,15093.09,150+92,11%,0.219,52000,1.76,0.55,5:45,1525,0.75000,100.000%,35.36,11.17,"Valve, Sta. 119+80, Valve 28",3173.07,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1272.15,46.53,Metal Loss Internal,33.78506554,-118.23916397,14.420
40007789,GROUP,15093.62,150+93,13%,0.219,52000,1.73,0.81,5:45,1525,0.75000,100.000%,35.89,10.64,"Valve, Sta. 119+80, Valve 28",3173.60,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1271.63,46.53,Metal Loss Internal,33.78506542,-118.23916569,14.410
40007790,GROUP,15093.89,150+93,19%,0.219,52000,0.47,0.35,6:00,1525,0.75000,100.000%,36.16,10.37,"Valve, Sta. 119+80, Valve 28",3173.88,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1271.35,46.53,Metal Loss Internal,33.78506535,-118.23916658,14.400
40007791,GROUP,15094.16,150+93,21%,0.219,52000,3.86,1.17,5:45,1525,0.75000,100.000%,36.43,10.10,"Valve, Sta. 119+80, Valve 28",3174.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1271.08,46.53,Metal Loss Internal,33.78506528,-118.23916746,14.390
40007792,GROUP,15094.63,150+94,11%,0.219,52000,0.92,0.67,6:00,1525,0.75000,100.000%,36.90,9.63,"Valve, Sta. 119+80, Valve 28",3174.62,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1270.61,46.53,Metal Loss Internal,33.78506517,-118.23916901,14.380
40007793,GROUP,15094.83,150+94,14%,0.219,52000,1.71,0.85,6:00,1525,0.75000,100.000%,37.10,9.43,"Valve, Sta. 119+80, Valve 28",3174.81,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1270.41,46.53,Metal Loss Internal,33.78506512,-118.23916964,14.380
40007794,GROUP,15095.22,150+94,26%,0.219,52000,0.52,0.46,6:00,1525,0.75000,100.000%,37.49,9.04,"Valve, Sta. 119+80, Valve 28",3175.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1270.03,46.53,Metal Loss Internal,33.78506503,-118.23917091,14.370
40007795,GROUP,15096.09,150+95,10%,0.219,52000,0.52,0.33,5:45,1525,0.75000,100.000%,38.36,8.17,"Valve, Sta. 119+80, Valve 28",3176.08,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1269.15,46.53,Metal Loss Internal,33.78506482,-118.23917378,14.340
40007796,GROUP,15096.27,150+95,14%,0.219,52000,0.84,0.64,5:45,1525,0.75000,100.000%,38.54,7.99,"Valve, Sta. 119+80, Valve 28",3176.25,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1268.98,46.53,Metal Loss Internal,33.78506478,-118.23917435,14.340
40007797,GROUP,15096.48,150+96,14%,0.219,52000,1.86,1.01,5:45,1525,0.75000,100.000%,38.75,7.79,"Valve, Sta. 119+80, Valve 28",3176.46,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1268.77,46.53,Metal Loss Internal,33.78506473,-118.23917503,14.330
40007798,GROUP,15096.84,150+96,13%,0.219,52000,0.52,0.49,6:00,1525,0.75000,100.000%,39.11,7.42,"Valve, Sta. 119+80, Valve 28",3176.82,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1268.40,46.53,Metal Loss Internal,33.78506464,-118.23917622,14.320
40007799,GROUP,15097.34,150+96,12%,0.219,52000,0.50,0.50,5:45,1525,0.75000,100.000%,39.62,6.92,"Valve, Sta. 119+80, Valve 28",3177.33,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1267.90,46.53,Metal Loss Internal,33.78506452,-118.23917786,14.310
40007800,GROUP,15099.55,150+99,22%,0.219,52000,0.66,0.49,5:45,1525,0.75000,100.000%,41.82,4.71,"Valve, Sta. 119+80, Valve 28",3179.53,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1265.70,46.53,Metal Loss Internal,33.78506398,-118.23918506,14.250
40007801,GROUP,15099.71,150+99,14%,0.219,52000,0.54,0.38,6:00,1525,0.75000,100.000%,41.98,4.56,"Valve, Sta. 119+80, Valve 28",3179.69,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1265.54,46.53,Metal Loss Internal,33.78506394,-118.23918558,14.240
40007802,GROUP,15100.02,150+99,27%,0.219,52000,0.81,0.55,5:30,1525,0.75000,100.000%,42.29,4.24,"Valve, Sta. 119+80, Valve 28",3180.00,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1265.22,46.53,Metal Loss Internal,33.78506386,-118.23918662,14.240
40007803,GROUP,15100.45,150+99,16%,0.219,52000,0.54,0.53,5:45,1525,0.75000,100.000%,42.72,3.81,"Valve, Sta. 119+80, Valve 28",3180.44,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1264.79,46.53,Metal Loss Internal,33.78506375,-118.23918803,14.220
40007804,GROUP,15101.26,151+00,16%,0.219,52000,0.66,0.43,6:00,1525,0.75000,100.000%,43.53,3.00,"Valve, Sta. 119+80, Valve 28",3181.24,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1263.98,46.53,Metal Loss Internal,33.78506355,-118.23919067,14.200
40007805,GROUP,15102.65,151+02,14%,0.219,52000,0.51,0.42,5:45,1525,0.75000,100.000%,44.92,1.61,"Valve, Sta. 119+80, Valve 28",3182.64,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1262.59,46.53,Metal Loss Internal,33.78506321,-118.23919521,14.160
40007806,GROUP,15102.93,151+02,21%,0.219,52000,2.97,0.87,5:45,1525,0.75000,100.000%,45.20,1.33,"Valve, Sta. 119+80, Valve 28",3182.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1262.31,46.53,Metal Loss Internal,33.78506314,-118.23919613,14.150
40007807,GROUP,15103.23,151+02,18%,0.219,52000,1.08,1.23,6:00,1525,0.75000,100.000%,45.50,1.03,"Valve, Sta. 119+80, Valve 28",3183.21,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1262.02,46.53,Metal Loss Internal,33.78506306,-118.23919709,14.140
40007808,GROUP,15103.76,151+03,12%,0.219,52000,0.56,0.55,6:00,1525,0.75000,100.000%,46.03,0.51,"Valve, Sta. 119+80, Valve 28",3183.74,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1261.49,46.53,Metal Loss Internal,33.78506293,-118.23919881,14.130
5810,WELD,15104.26,151+03,,,,,,,,,,,,,,,,47.10,,33.78506280,-118.23920047,14.110
40007809,GROUP,15104.55,151+03,14%,0.219,52000,0.50,0.33,5:45,1525,0.75000,100.000%,0.29,46.81,"Valve, Sta. 119+80, Valve 28",3184.53,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1260.69,47.10,Metal Loss Internal,33.78506273,-118.23920141,14.110
40007810,GROUP,15106.31,151+05,17%,0.219,52000,0.89,0.61,5:45,1525,0.75000,100.000%,2.05,45.05,"Valve, Sta. 119+80, Valve 28",3186.30,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1258.93,47.10,Metal Loss Internal,33.78506229,-118.23920717,14.060
40007811,GROUP,15109.63,151+08,10%,0.219,52000,0.54,0.56,5:30,1525,0.75000,100.000%,5.37,41.74,"Valve, Sta. 119+80, Valve 28",3189.61,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1255.61,47.10,Metal Loss Internal,33.78506146,-118.23921800,13.970
40007812,GROUP,15112.26,151+11,14%,0.219,52000,0.74,0.33,5:45,1525,0.75000,100.000%,8.00,39.10,"Valve, Sta. 119+80, Valve 28",3192.25,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1252.98,47.10,Metal Loss Internal,33.78506081,-118.23922662,13.910
