ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40007813,GROUP,15112.82,151+12,11%,0.219,52000,0.43,0.33,5:45,1525,0.75000,100.000%,8.56,38.54,"Valve, Sta. 119+80, Valve 28",3192.80,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1252.42,47.10,Metal Loss Internal,33.78506067,-118.23922844,13.900
40007814,GROUP,15114.44,151+13,14%,0.219,52000,1.70,1.88,5:45,1525,0.75000,100.000%,10.18,36.92,"Valve, Sta. 119+80, Valve 28",3194.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1250.80,47.10,Metal Loss Internal,33.78506027,-118.23923373,13.860
40007815,GROUP,15115.06,151+14,16%,0.219,52000,1.16,1.71,6:00,1525,0.75000,100.000%,10.80,36.30,"Valve, Sta. 119+80, Valve 28",3195.05,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1250.18,47.10,Metal Loss Internal,33.78506012,-118.23923576,13.840
40007816,GROUP,15115.64,151+14,17%,0.219,52000,1.97,0.51,5:45,1525,0.75000,100.000%,11.38,35.72,"Valve, Sta. 119+80, Valve 28",3195.63,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1249.60,47.10,Metal Loss Internal,33.78505998,-118.23923766,13.830
40007817,GROUP,15116.05,151+15,13%,0.219,52000,0.72,0.72,6:00,1525,0.75000,100.000%,11.79,35.31,"Valve, Sta. 119+80, Valve 28",3196.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1249.19,47.10,Metal Loss Internal,33.78505988,-118.23923899,13.820
40007818,GROUP,15116.57,151+15,14%,0.219,52000,0.41,0.33,5:45,1525,0.75000,100.000%,12.31,34.80,"Valve, Sta. 119+80, Valve 28",3196.55,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1248.67,47.10,Metal Loss Internal,33.78505975,-118.23924068,13.800
40007819,GROUP,15117.07,151+16,19%,0.219,52000,1.31,1.24,6:00,1525,0.75000,100.000%,12.80,34.30,"Valve, Sta. 119+80, Valve 28",3197.05,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1248.18,47.10,Metal Loss Internal,33.78505963,-118.23924231,13.790
40007820,GROUP,15117.57,151+16,11%,0.219,52000,0.65,0.59,5:45,1525,0.75000,100.000%,13.31,33.80,"Valve, Sta. 119+80, Valve 28",3197.55,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1247.68,47.10,Metal Loss Internal,33.78505952,-118.23924394,13.780
40007821,GROUP,15117.75,151+16,14%,0.219,52000,0.35,0.45,5:45,1525,0.75000,100.000%,13.49,33.62,"Valve, Sta. 119+80, Valve 28",3197.73,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1247.50,47.10,Metal Loss Internal,33.78505947,-118.23924454,13.780
40007822,GROUP,15118.08,151+17,21%,0.219,52000,0.69,0.57,5:30,1525,0.75000,100.000%,13.82,33.28,"Valve, Sta. 119+80, Valve 28",3198.06,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1247.16,47.10,Metal Loss Internal,33.78505939,-118.23924563,13.770
40007823,GROUP,15118.37,151+17,13%,0.219,52000,0.99,0.47,5:45,1525,0.75000,100.000%,14.10,33.00,"Valve, Sta. 119+80, Valve 28",3198.35,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1246.88,47.10,Metal Loss Internal,33.78505932,-118.23924656,13.760
40007824,GROUP,15118.54,151+17,16%,0.219,52000,0.41,0.43,5:45,1525,0.75000,100.000%,14.28,32.82,"Valve, Sta. 119+80, Valve 28",3198.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1246.70,47.10,Metal Loss Internal,33.78505928,-118.23924713,13.760
40007825,GROUP,15119.10,151+18,15%,0.219,52000,0.98,0.42,5:45,1525,0.75000,100.000%,14.84,32.27,"Valve, Sta. 119+80, Valve 28",3199.08,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1246.14,47.10,Metal Loss Internal,33.78505914,-118.23924895,13.750
40007826,GROUP,15119.38,151+18,10%,0.219,52000,0.40,0.48,5:45,1525,0.75000,100.000%,15.12,31.98,"Valve, Sta. 119+80, Valve 28",3199.37,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1245.86,47.10,Metal Loss Internal,33.78505907,-118.23924988,13.740
40007827,GROUP,15119.54,151+18,16%,0.219,52000,0.66,0.44,5:45,1525,0.75000,100.000%,15.28,31.82,"Valve, Sta. 119+80, Valve 28",3199.53,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1245.70,47.10,Metal Loss Internal,33.78505904,-118.23925040,13.740
40007828,GROUP,15120.23,151+19,13%,0.219,52000,0.77,0.49,5:45,1525,0.75000,100.000%,15.97,31.14,"Valve, Sta. 119+80, Valve 28",3200.21,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1245.02,47.10,Metal Loss Internal,33.78505887,-118.23925264,13.720
40007829,GROUP,15120.75,151+19,24%,0.219,52000,0.71,0.63,5:45,1525,0.75000,100.000%,16.49,30.61,"Valve, Sta. 119+80, Valve 28",3200.73,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1244.49,47.10,Metal Loss Internal,33.78505874,-118.23925434,13.710
40007830,GROUP,15121.11,151+20,15%,0.219,52000,2.11,0.50,5:45,1525,0.75000,100.000%,16.85,30.25,"Valve, Sta. 119+80, Valve 28",3201.09,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1244.13,47.10,Metal Loss Internal,33.78505865,-118.23925553,13.700
40007831,GROUP,15121.33,151+20,18%,0.219,52000,0.80,0.48,5:45,1525,0.75000,100.000%,17.07,30.03,"Valve, Sta. 119+80, Valve 28",3201.32,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1243.91,47.10,Metal Loss Internal,33.78505860,-118.23925626,13.700
40007832,GROUP,15133.19,151+32,12%,0.219,52000,0.52,0.45,6:00,1525,0.75000,100.000%,28.93,18.18,"Valve, Sta. 119+80, Valve 28",3213.17,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1232.05,47.10,Metal Loss Internal,33.78505569,-118.23929500,13.550
40007833,GROUP,15133.57,151+32,13%,0.219,52000,1.01,0.61,5:45,1525,0.75000,100.000%,29.31,17.79,"Valve, Sta. 119+80, Valve 28",3213.55,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1231.67,47.10,Metal Loss Internal,33.78505559,-118.23929625,13.550
40007834,GROUP,15136.36,151+35,10%,0.219,52000,0.52,0.48,12:15,1525,0.75000,100.000%,32.10,15.01,"Valve, Sta. 119+80, Valve 28",3216.34,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1228.88,47.10,Metal Loss External,33.78505491,-118.23930537,13.540
40007835,GROUP,15138.62,151+37,11%,0.219,52000,0.82,0.33,5:45,1525,0.75000,100.000%,34.36,12.74,"Valve, Sta. 119+80, Valve 28",3218.61,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1226.62,47.10,Metal Loss Internal,33.78505437,-118.23931277,13.550
40007836,GROUP,15140.56,151+39,18%,0.219,52000,0.61,0.39,5:45,1525,0.75000,100.000%,36.30,10.81,"Valve, Sta. 119+80, Valve 28",3220.54,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1224.68,47.10,Metal Loss External,33.78505391,-118.23931910,13.570
40007837,GROUP,15142.61,151+41,15%,0.219,52000,0.77,0.55,5:45,1525,0.75000,100.000%,38.34,8.76,"Valve, Sta. 119+80, Valve 28",3222.59,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1222.64,47.10,Metal Loss Internal,33.78505342,-118.23932579,13.600
40007838,GROUP,15143.12,151+41,13%,0.219,52000,0.59,0.44,5:45,1525,0.75000,100.000%,38.86,8.24,"Valve, Sta. 119+80, Valve 28",3223.11,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1222.12,47.10,Metal Loss Internal,33.78505331,-118.23932749,13.610
40007839,GROUP,15143.62,151+42,11%,0.219,52000,0.94,0.63,6:00,1525,0.75000,100.000%,39.36,7.74,"Valve, Sta. 119+80, Valve 28",3223.60,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1221.62,47.10,Metal Loss Internal,33.78505318,-118.23932911,13.610
40007840,GROUP,15144.33,151+43,15%,0.219,52000,0.46,0.34,5:45,1525,0.75000,100.000%,40.07,7.03,"Valve, Sta. 119+80, Valve 28",3224.31,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1220.91,47.10,Metal Loss Internal,33.78505302,-118.23933143,13.630
40007841,GROUP,15144.51,151+43,15%,0.219,52000,0.70,0.50,5:30,1525,0.75000,100.000%,40.25,6.85,"Valve, Sta. 119+80, Valve 28",3224.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1220.73,47.10,Metal Loss Internal,33.78505298,-118.23933202,13.630
40007842,GROUP,15144.91,151+43,11%,0.219,52000,0.51,0.43,6:00,1525,0.75000,100.000%,40.64,6.46,"Valve, Sta. 119+80, Valve 28",3224.89,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1220.34,47.10,Metal Loss Internal,33.78505289,-118.23933331,13.640
40007843,GROUP,15145.34,151+43,13%,0.219,52000,0.52,0.33,5:45,1525,0.75000,100.000%,41.08,6.02,"Valve, Sta. 119+80, Valve 28",3225.32,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1219.90,47.10,Metal Loss Internal,33.78505279,-118.23933472,13.640
40007844,GROUP,15145.77,151+44,15%,0.219,52000,2.81,1.33,5:45,1525,0.75000,100.000%,41.51,5.60,"Valve, Sta. 119+80, Valve 28",3225.75,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1219.47,47.10,Metal Loss Internal,33.78505269,-118.23933613,13.650
40007845,GROUP,15146.31,151+44,17%,0.219,52000,0.66,0.53,6:00,1525,0.75000,100.000%,42.05,5.05,"Valve, Sta. 119+80, Valve 28",3226.30,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1218.93,47.10,Metal Loss Internal,33.78505256,-118.23933791,13.660
40007846,GROUP,15148.69,151+47,15%,0.219,52000,0.60,0.69,5:45,1525,0.75000,100.000%,44.42,2.68,"Valve, Sta. 119+80, Valve 28",3228.67,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1216.56,47.10,Metal Loss Internal,33.78505201,-118.23934566,13.720
40007847,GROUP,15149.23,151+47,14%,0.219,52000,1.54,0.57,5:45,1525,0.75000,100.000%,44.96,2.14,"Valve, Sta. 119+80, Valve 28",3229.21,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1216.02,47.10,Metal Loss Internal,33.78505189,-118.23934743,13.730
40007848,GROUP,15149.67,151+48,19%,0.219,52000,0.51,0.39,6:00,1525,0.75000,100.000%,45.41,1.69,"Valve, Sta. 119+80, Valve 28",3229.65,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1215.57,47.10,Metal Loss Internal,33.78505179,-118.23934889,13.740
40007849,GROUP,15150.12,151+48,15%,0.219,52000,1.85,0.93,5:45,1525,0.75000,100.000%,45.86,1.24,"Valve, Sta. 119+80, Valve 28",3230.11,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1215.12,47.10,Metal Loss Internal,33.78505169,-118.23935036,13.750
40007850,GROUP,15150.33,151+48,11%,0.219,52000,0.72,0.56,5:45,1525,0.75000,100.000%,46.07,1.03,"Valve, Sta. 119+80, Valve 28",3230.31,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1214.91,47.10,Metal Loss Internal,33.78505164,-118.23935104,13.760
5820,WELD,15151.36,151+49,,,,,,,,,,,,,,,,46.81,,33.78505140,-118.23935442,13.780
40007851,GROUP,15151.67,151+50,24%,0.219,52000,0.81,0.54,6:00,1525,0.75000,100.000%,0.31,46.50,"Valve, Sta. 119+80, Valve 28",3231.66,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1213.57,46.81,Metal Loss Internal,33.78505132,-118.23935543,13.790
40007852,GROUP,15152.86,151+51,32%,0.219,52000,0.80,0.67,5:45,1525,0.75000,100.000%,1.49,45.31,"Valve, Sta. 119+80, Valve 28",3232.84,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1212.39,46.81,Metal Loss Internal,33.78505105,-118.23935930,13.830
40007853,GROUP,15153.44,151+51,14%,0.219,52000,0.48,0.42,5:30,1525,0.75000,100.000%,2.08,44.73,"Valve, Sta. 119+80, Valve 28",3233.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1211.80,46.81,Metal Loss Internal,33.78505092,-118.23936121,13.840
40007854,GROUP,15153.79,151+52,18%,0.219,52000,1.04,0.67,5:45,1525,0.75000,100.000%,2.42,44.38,"Valve, Sta. 119+80, Valve 28",3233.77,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1211.45,46.81,Metal Loss Internal,33.78505084,-118.23936235,13.850
40007855,GROUP,15154.46,151+52,17%,0.219,52000,0.78,0.56,5:30,1525,0.75000,100.000%,3.10,43.71,"Valve, Sta. 119+80, Valve 28",3234.44,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1210.78,46.81,Metal Loss Internal,33.78505068,-118.23936454,13.870
40007856,GROUP,15154.74,151+53,11%,0.219,52000,0.46,0.35,5:30,1525,0.75000,100.000%,3.38,43.43,"Valve, Sta. 119+80, Valve 28",3234.72,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1210.50,46.81,Metal Loss Internal,33.78505062,-118.23936545,13.880
40007857,GROUP,15158.60,151+56,27%,0.219,52000,0.84,1.11,5:45,1525,0.75000,100.000%,7.23,39.58,"Valve, Sta. 119+80, Valve 28",3238.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1206.65,46.81,Metal Loss Internal,33.78504974,-118.23937805,14.010
40007858,GROUP,15160.06,151+58,13%,0.219,52000,0.73,0.54,5:45,1525,0.75000,100.000%,8.69,38.12,"Valve, Sta. 119+80, Valve 28",3240.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1205.19,46.81,Metal Loss Internal,33.78504941,-118.23938282,14.060
40007859,GROUP,15161.78,151+60,10%,0.219,52000,0.47,0.33,5:45,1525,0.75000,100.000%,10.42,36.39,"Valve, Sta. 119+80, Valve 28",3241.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1203.46,46.81,Metal Loss Internal,33.78504902,-118.23938847,14.110
40007860,GROUP,15162.02,151+60,17%,0.219,52000,0.75,0.50,5:45,1525,0.75000,100.000%,10.66,36.15,"Valve, Sta. 119+80, Valve 28",3242.01,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1203.22,46.81,Metal Loss Internal,33.78504897,-118.23938926,14.120
40007861,GROUP,15162.85,151+61,11%,0.219,52000,0.53,0.40,5:30,1525,0.75000,100.000%,11.49,35.32,"Valve, Sta. 119+80, Valve 28",3242.84,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1202.39,46.81,Metal Loss Internal,33.78504879,-118.23939197,14.150
40007862,GROUP,15163.20,151+61,17%,0.219,52000,0.81,0.41,5:45,1525,0.75000,100.000%,11.83,34.97,"Valve, Sta. 119+80, Valve 28",3243.18,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1202.05,46.81,Metal Loss Internal,33.78504871,-118.23939310,14.160
40007863,GROUP,15163.44,151+61,22%,0.219,52000,0.49,0.36,5:45,1525,0.75000,100.000%,12.07,34.74,"Valve, Sta. 119+80, Valve 28",3243.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1201.81,46.81,Metal Loss Internal,33.78504865,-118.23939388,14.170
40007864,GROUP,15163.71,151+62,26%,0.219,52000,3.13,1.21,5:45,1525,0.75000,100.000%,12.35,34.46,"Valve, Sta. 119+80, Valve 28",3243.69,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1201.53,46.81,Metal Loss Internal,33.78504859,-118.23939477,14.180
40007865,GROUP,15164.08,151+62,17%,0.219,52000,1.12,0.85,5:45,1525,0.75000,100.000%,12.72,34.09,"Valve, Sta. 119+80, Valve 28",3244.07,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1201.16,46.81,Metal Loss Internal,33.78504850,-118.23939599,14.200
40007866,GROUP,15164.29,151+62,15%,0.219,52000,0.45,0.37,5:30,1525,0.75000,100.000%,12.92,33.89,"Valve, Sta. 119+80, Valve 28",3244.27,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1200.96,46.81,Metal Loss Internal,33.78504846,-118.23939665,14.200
40007867,GROUP,15164.56,151+62,20%,0.219,52000,3.77,1.21,5:45,1525,0.75000,100.000%,13.20,33.61,"Valve, Sta. 119+80, Valve 28",3244.54,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1200.68,46.81,Metal Loss Internal,33.78504840,-118.23939756,14.210
40007868,GROUP,15164.93,151+63,15%,0.219,52000,1.70,1.28,5:45,1525,0.75000,100.000%,13.57,33.24,"Valve, Sta. 119+80, Valve 28",3244.91,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1200.31,46.81,Metal Loss Internal,33.78504832,-118.23939876,14.230
40007869,GROUP,15165.21,151+63,16%,0.219,52000,1.75,1.18,5:45,1525,0.75000,100.000%,13.84,32.97,"Valve, Sta. 119+80, Valve 28",3245.19,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1200.04,46.81,Metal Loss Internal,33.78504826,-118.23939966,14.230
40007870,GROUP,15165.53,151+63,19%,0.219,52000,0.85,0.58,5:45,1525,0.75000,100.000%,14.17,32.64,"Valve, Sta. 119+80, Valve 28",3245.51,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1199.71,46.81,Metal Loss Internal,33.78504818,-118.23940072,14.250
40007871,GROUP,15165.97,151+64,21%,0.219,52000,0.82,0.86,5:45,1525,0.75000,100.000%,14.61,32.20,"Valve, Sta. 119+80, Valve 28",3245.95,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1199.27,46.81,Metal Loss Internal,33.78504808,-118.23940216,14.260
40007872,GROUP,15166.21,151+64,22%,0.219,52000,1.37,1.10,5:45,1525,0.75000,100.000%,14.84,31.97,"Valve, Sta. 119+80, Valve 28",3246.19,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1199.04,46.81,Metal Loss Internal,33.78504803,-118.23940293,14.270
40007873,GROUP,15166.53,151+64,18%,0.219,52000,0.90,0.87,5:45,1525,0.75000,100.000%,15.17,31.64,"Valve, Sta. 119+80, Valve 28",3246.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1198.71,46.81,Metal Loss Internal,33.78504796,-118.23940400,14.280
40007874,GROUP,15166.92,151+65,11%,0.219,52000,0.59,0.49,6:00,1525,0.75000,100.000%,15.55,31.25,"Valve, Sta. 119+80, Valve 28",3246.90,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1198.33,46.81,Metal Loss Internal,33.78504788,-118.23940525,14.290
40007875,GROUP,15167.38,151+65,16%,0.219,52000,0.62,0.54,6:00,1525,0.75000,100.000%,16.02,30.79,"Valve, Sta. 119+80, Valve 28",3247.36,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1197.86,46.81,Metal Loss Internal,33.78504777,-118.23940676,14.300
40007876,GROUP,15167.59,151+65,16%,0.219,52000,1.98,1.15,5:45,1525,0.75000,100.000%,16.23,30.58,"Valve, Sta. 119+80, Valve 28",3247.57,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1197.65,46.81,Metal Loss Internal,33.78504772,-118.23940745,14.310
40007877,GROUP,15167.86,151+66,18%,0.219,52000,0.82,0.76,5:45,1525,0.75000,100.000%,16.49,30.32,"Valve, Sta. 119+80, Valve 28",3247.84,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1197.39,46.81,Metal Loss Internal,33.78504766,-118.23940832,14.320
40007878,GROUP,15168.15,151+66,19%,0.219,52000,2.91,0.90,5:45,1525,0.75000,100.000%,16.78,30.02,"Valve, Sta. 119+80, Valve 28",3248.13,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1197.10,46.81,Metal Loss Internal,33.78504760,-118.23940927,14.330
40007879,GROUP,15168.46,151+66,12%,0.219,52000,0.53,0.97,5:45,1525,0.75000,100.000%,17.10,29.71,"Valve, Sta. 119+80, Valve 28",3248.45,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1196.78,46.81,Metal Loss Internal,33.78504753,-118.23941030,14.340
40007880,GROUP,15168.69,151+66,13%,0.219,52000,0.56,0.46,6:00,1525,0.75000,100.000%,17.33,29.48,"Valve, Sta. 119+80, Valve 28",3248.68,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1196.55,46.81,Metal Loss Internal,33.78504748,-118.23941106,14.350
40007881,GROUP,15168.94,151+67,15%,0.219,52000,1.87,1.04,5:45,1525,0.75000,100.000%,17.57,29.23,"Valve, Sta. 119+80, Valve 28",3248.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1196.31,46.81,Metal Loss Internal,33.78504742,-118.23941185,14.350
40007882,GROUP,15169.34,151+67,18%,0.219,52000,2.17,0.82,5:45,1525,0.75000,100.000%,17.97,28.84,"Valve, Sta. 119+80, Valve 28",3249.32,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1195.91,46.81,Metal Loss Internal,33.78504733,-118.23941316,14.370
40007883,GROUP,15170.14,151+68,12%,0.219,52000,0.56,0.80,5:45,1525,0.75000,100.000%,18.78,28.03,"Valve, Sta. 119+80, Valve 28",3250.12,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1195.10,46.81,Metal Loss Internal,33.78504716,-118.23941580,14.390
40007884,GROUP,15170.32,151+68,15%,0.219,52000,0.99,0.49,5:45,1525,0.75000,100.000%,18.96,27.85,"Valve, Sta. 119+80, Valve 28",3250.30,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1194.92,46.81,Metal Loss Internal,33.78504712,-118.23941639,14.390
40007885,GROUP,15170.86,151+69,14%,0.219,52000,0.70,0.61,6:00,1525,0.75000,100.000%,19.50,27.31,"Valve, Sta. 119+80, Valve 28",3250.84,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1194.38,46.81,Metal Loss Internal,33.78504699,-118.23941815,14.410
40007886,GROUP,15171.35,151+69,19%,0.219,52000,0.71,0.65,5:45,1525,0.75000,100.000%,19.99,26.82,"Valve, Sta. 119+80, Valve 28",3251.34,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1193.89,46.81,Metal Loss Internal,33.78504688,-118.23941976,14.420
40007887,GROUP,15171.49,151+69,13%,0.219,52000,0.33,0.33,5:45,1525,0.75000,100.000%,20.12,26.68,"Valve, Sta. 119+80, Valve 28",3251.47,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1193.76,46.81,Metal Loss Internal,33.78504685,-118.23942020,14.420
40007888,GROUP,15171.79,151+69,14%,0.219,52000,0.91,1.05,5:45,1525,0.75000,100.000%,20.42,26.38,"Valve, Sta. 119+80, Valve 28",3251.77,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1193.46,46.81,Metal Loss Internal,33.78504679,-118.23942118,14.430
40007889,GROUP,15172.02,151+70,12%,0.219,52000,0.56,0.39,5:45,1525,0.75000,100.000%,20.65,26.15,"Valve, Sta. 119+80, Valve 28",3252.00,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1193.22,46.81,Metal Loss Internal,33.78504674,-118.23942193,14.440
40007890,GROUP,15172.33,151+70,15%,0.219,52000,1.97,0.78,6:00,1525,0.75000,100.000%,20.97,25.84,"Valve, Sta. 119+80, Valve 28",3252.31,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1192.91,46.81,Metal Loss Internal,33.78504667,-118.23942295,14.440
40007891,GROUP,15172.76,151+70,16%,0.219,52000,1.31,0.90,5:45,1525,0.75000,100.000%,21.39,25.42,"Valve, Sta. 119+80, Valve 28",3252.74,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1192.49,46.81,Metal Loss Internal,33.78504657,-118.23942434,14.450
40007892,GROUP,15173.32,151+71,13%,0.219,52000,0.55,0.52,5:45,1525,0.75000,100.000%,21.95,24.85,"Valve, Sta. 119+80, Valve 28",3253.30,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1191.93,46.81,Metal Loss Internal,33.78504645,-118.23942617,14.470
40007893,GROUP,15174.00,151+72,10%,0.219,52000,0.36,0.59,6:00,1525,0.75000,100.000%,22.63,24.17,"Valve, Sta. 119+80, Valve 28",3253.98,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1191.24,46.81,Metal Loss Internal,33.78504630,-118.23942841,14.480
40007894,GROUP,15174.34,151+72,28%,0.219,52000,3.87,1.28,5:45,1525,0.75000,100.000%,22.98,23.83,"Valve, Sta. 119+80, Valve 28",3254.33,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1190.90,46.81,Metal Loss Internal,33.78504623,-118.23942953,14.490
40007895,GROUP,15175.03,151+73,16%,0.219,52000,0.53,0.43,6:00,1525,0.75000,100.000%,23.67,23.14,"Valve, Sta. 119+80, Valve 28",3255.01,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1190.21,46.81,Metal Loss Internal,33.78504607,-118.23943178,14.500
40007896,GROUP,15175.33,151+73,17%,0.219,52000,0.69,0.54,6:00,1525,0.75000,100.000%,23.96,22.84,"Valve, Sta. 119+80, Valve 28",3255.31,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1189.91,46.81,Metal Loss Internal,33.78504600,-118.23943276,14.510
40007897,GROUP,15175.47,151+73,18%,0.219,52000,0.39,0.39,6:00,1525,0.75000,100.000%,24.11,22.70,"Valve, Sta. 119+80, Valve 28",3255.45,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1189.77,46.81,Metal Loss Internal,33.78504597,-118.23943322,14.510
40007898,GROUP,15175.82,151+73,23%,0.219,52000,0.44,0.39,6:00,1525,0.75000,100.000%,24.45,22.36,"Valve, Sta. 119+80, Valve 28",3255.80,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1189.43,46.81,Metal Loss Internal,33.78504589,-118.23943435,14.520
40007899,GROUP,15176.06,151+74,18%,0.219,52000,1.35,0.68,6:00,1525,0.75000,100.000%,24.70,22.11,"Valve, Sta. 119+80, Valve 28",3256.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1189.18,46.81,Metal Loss Internal,33.78504584,-118.23943515,14.520
40007900,GROUP,15176.62,151+74,16%,0.219,52000,7.05,1.47,5:45,1525,0.75000,100.000%,25.25,21.55,"Valve, Sta. 119+80, Valve 28",3256.60,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1188.63,46.81,Metal Loss Internal,33.78504572,-118.23943697,14.530
40007901,GROUP,15177.11,151+75,15%,0.219,52000,1.57,0.88,6:00,1525,0.75000,100.000%,25.75,21.06,"Valve, Sta. 119+80, Valve 28",3257.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1188.13,46.81,Metal Loss Internal,33.78504561,-118.23943859,14.540
40007902,GROUP,15177.39,151+75,14%,0.219,52000,0.89,0.87,6:00,1525,0.75000,100.000%,26.03,20.78,"Valve, Sta. 119+80, Valve 28",3257.37,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1187.85,46.81,Metal Loss Internal,33.78504554,-118.23943950,14.540
40007903,GROUP,15177.81,151+75,27%,0.219,52000,1.87,0.96,6:00,1525,0.75000,100.000%,26.45,20.36,"Valve, Sta. 119+80, Valve 28",3257.80,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1187.43,46.81,Metal Loss Internal,33.78504545,-118.23944088,14.550
40007904,GROUP,15178.19,151+76,17%,0.219,52000,2.15,0.87,5:45,1525,0.75000,100.000%,26.83,19.98,"Valve, Sta. 119+80, Valve 28",3258.18,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1187.05,46.81,Metal Loss Internal,33.78504537,-118.23944213,14.560
40007905,GROUP,15178.51,151+76,18%,0.219,52000,2.29,1.23,5:45,1525,0.75000,100.000%,27.14,19.66,"Valve, Sta. 119+80, Valve 28",3258.49,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1186.74,46.81,Metal Loss Internal,33.78504531,-118.23944315,14.560
40007906,GROUP,15178.75,151+76,14%,0.219,52000,0.41,0.48,6:00,1525,0.75000,100.000%,27.39,19.42,"Valve, Sta. 119+80, Valve 28",3258.73,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1186.49,46.81,Metal Loss Internal,33.78504525,-118.23944395,14.560
40007907,GROUP,15178.93,151+76,14%,0.219,52000,0.61,0.73,5:45,1525,0.75000,100.000%,27.56,19.24,"Valve, Sta. 119+80, Valve 28",3258.91,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1186.32,46.81,Metal Loss Internal,33.78504521,-118.23944453,14.570
40007908,GROUP,15179.07,151+77,15%,0.219,52000,0.57,0.66,6:00,1525,0.75000,100.000%,27.71,19.10,"Valve, Sta. 119+80, Valve 28",3259.06,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1186.17,46.81,Metal Loss Internal,33.78504518,-118.23944501,14.570
40007909,GROUP,15179.35,151+77,11%,0.219,52000,1.12,0.62,5:45,1525,0.75000,100.000%,27.98,18.82,"Valve, Sta. 119+80, Valve 28",3259.33,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1185.89,46.81,Metal Loss Internal,33.78504512,-118.23944590,14.570
40007910,GROUP,15179.79,151+77,15%,0.219,52000,4.78,1.70,5:45,1525,0.75000,100.000%,28.43,18.38,"Valve, Sta. 119+80, Valve 28",3259.77,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1185.45,46.81,Metal Loss Internal,33.78504502,-118.23944735,14.580
40007911,GROUP,15180.21,151+78,17%,0.219,52000,1.88,0.94,6:00,1525,0.75000,100.000%,28.85,17.96,"Valve, Sta. 119+80, Valve 28",3260.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1185.03,46.81,Metal Loss Internal,33.78504493,-118.23944873,14.590
40007912,GROUP,15180.65,151+78,13%,0.219,52000,1.94,1.05,5:45,1525,0.75000,100.000%,29.29,17.52,"Valve, Sta. 119+80, Valve 28",3260.63,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1184.59,46.81,Metal Loss Internal,33.78504483,-118.23945016,14.590
40007913,GROUP,15180.93,151+78,11%,0.219,52000,0.39,0.78,5:45,1525,0.75000,100.000%,29.57,17.24,"Valve, Sta. 119+80, Valve 28",3260.91,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1184.31,46.81,Metal Loss Internal,33.78504477,-118.23945107,14.590
40007914,GROUP,15181.09,151+79,29%,0.219,52000,0.60,0.69,6:00,1525,0.75000,100.000%,29.73,17.08,"Valve, Sta. 119+80, Valve 28",3261.08,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1184.15,46.81,Metal Loss Internal,33.78504473,-118.23945160,14.600
40007915,GROUP,15181.36,151+79,17%,0.219,52000,0.38,0.42,6:00,1525,0.75000,100.000%,30.00,16.81,"Valve, Sta. 119+80, Valve 28",3261.35,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1183.88,46.81,Metal Loss Internal,33.78504468,-118.23945249,14.600
40007916,GROUP,15181.59,151+79,14%,0.219,52000,0.79,0.65,6:00,1525,0.75000,100.000%,30.23,16.58,"Valve, Sta. 119+80, Valve 28",3261.57,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1183.65,46.81,Metal Loss Internal,33.78504463,-118.23945323,14.600
40007917,GROUP,15181.85,151+79,17%,0.219,52000,2.07,0.95,6:00,1525,0.75000,100.000%,30.49,16.32,"Valve, Sta. 119+80, Valve 28",3261.83,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1183.39,46.81,Metal Loss Internal,33.78504457,-118.23945409,14.610
40007918,GROUP,15182.06,151+80,19%,0.219,52000,0.51,0.37,5:45,1525,0.75000,100.000%,30.70,16.11,"Valve, Sta. 119+80, Valve 28",3262.05,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1183.18,46.81,Metal Loss Internal,33.78504452,-118.23945479,14.610
40007919,GROUP,15182.40,151+80,17%,0.219,52000,0.90,0.69,5:45,1525,0.75000,100.000%,31.04,15.77,"Valve, Sta. 119+80, Valve 28",3262.38,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1182.84,46.81,Metal Loss Internal,33.78504445,-118.23945588,14.610
40007920,GROUP,15182.67,151+80,14%,0.219,52000,1.26,1.20,6:00,1525,0.75000,100.000%,31.31,15.50,"Valve, Sta. 119+80, Valve 28",3262.66,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1182.57,46.81,Metal Loss Internal,33.78504439,-118.23945678,14.620
40007921,GROUP,15182.88,151+80,11%,0.219,52000,1.19,1.06,5:45,1525,0.75000,100.000%,31.52,15.29,"Valve, Sta. 119+80, Valve 28",3262.86,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1182.36,46.81,Metal Loss Internal,33.78504434,-118.23945745,14.620
40007922,GROUP,15183.12,151+81,16%,0.219,52000,0.47,0.41,5:45,1525,0.75000,100.000%,31.75,15.05,"Valve, Sta. 119+80, Valve 28",3263.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1182.13,46.81,Metal Loss Internal,33.78504429,-118.23945823,14.620
40007923,GROUP,15183.57,151+81,17%,0.219,52000,0.62,0.68,5:45,1525,0.75000,100.000%,32.20,14.61,"Valve, Sta. 119+80, Valve 28",3263.55,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1181.68,46.81,Metal Loss Internal,33.78504420,-118.23945970,14.630
40007924,GROUP,15183.77,151+81,16%,0.219,52000,0.99,0.72,6:00,1525,0.75000,100.000%,32.41,14.40,"Valve, Sta. 119+80, Valve 28",3263.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1181.47,46.81,Metal Loss Internal,33.78504415,-118.23946038,14.630
40007925,GROUP,15184.26,151+82,12%,0.219,52000,0.77,0.67,6:00,1525,0.75000,100.000%,32.90,13.91,"Valve, Sta. 119+80, Valve 28",3264.25,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1180.98,46.81,Metal Loss Internal,33.78504405,-118.23946198,14.640
40007926,GROUP,15184.46,151+82,17%,0.219,52000,1.80,0.72,5:45,1525,0.75000,100.000%,33.09,13.71,"Valve, Sta. 119+80, Valve 28",3264.44,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1180.79,46.81,Metal Loss Internal,33.78504401,-118.23946261,14.640
40007927,GROUP,15184.77,151+82,12%,0.219,52000,2.10,0.89,5:45,1525,0.75000,100.000%,33.40,13.41,"Valve, Sta. 119+80, Valve 28",3264.75,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1180.48,46.81,Metal Loss Internal,33.78504394,-118.23946362,14.640
40007928,GROUP,15185.04,151+82,11%,0.219,52000,0.44,0.33,6:00,1525,0.75000,100.000%,33.68,13.13,"Valve, Sta. 119+80, Valve 28",3265.02,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1180.20,46.81,Metal Loss Internal,33.78504387,-118.23946452,14.650
40007929,GROUP,15185.34,151+83,13%,0.219,52000,1.94,1.07,5:45,1525,0.75000,100.000%,33.98,12.83,"Valve, Sta. 119+80, Valve 28",3265.32,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1179.90,46.81,Metal Loss Internal,33.78504381,-118.23946550,14.650
40007930,GROUP,15185.56,151+83,14%,0.219,52000,0.47,0.34,5:45,1525,0.75000,100.000%,34.19,12.61,"Valve, Sta. 119+80, Valve 28",3265.54,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1179.69,46.81,Metal Loss Internal,33.78504376,-118.23946621,14.650
40007931,GROUP,15185.68,151+83,14%,0.219,52000,0.53,0.39,5:45,1525,0.75000,100.000%,34.32,12.49,"Valve, Sta. 119+80, Valve 28",3265.67,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1179.56,46.81,Metal Loss Internal,33.78504374,-118.23946663,14.650
40007932,GROUP,15185.92,151+83,11%,0.219,52000,0.92,0.49,5:45,1525,0.75000,100.000%,34.56,12.25,"Valve, Sta. 119+80, Valve 28",3265.91,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1179.32,46.81,Metal Loss Internal,33.78504368,-118.23946741,14.650
40007933,GROUP,15186.21,151+84,11%,0.219,52000,2.15,0.92,5:45,1525,0.75000,100.000%,34.84,11.96,"Valve, Sta. 119+80, Valve 28",3266.19,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1179.04,46.81,Metal Loss Internal,33.78504362,-118.23946834,14.660
40007934,GROUP,15186.47,151+84,12%,0.219,52000,0.30,0.35,5:45,1525,0.75000,100.000%,35.10,11.70,"Valve, Sta. 119+80, Valve 28",3266.45,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1178.78,46.81,Metal Loss Internal,33.78504357,-118.23946919,14.660
40007935,GROUP,15186.73,151+84,18%,0.219,52000,0.88,1.15,5:45,1525,0.75000,100.000%,35.36,11.44,"Valve, Sta. 119+80, Valve 28",3266.71,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1178.52,46.81,Metal Loss Internal,33.78504351,-118.23947004,14.670
40007936,GROUP,15186.95,151+84,10%,0.219,52000,0.54,0.33,6:00,1525,0.75000,100.000%,35.58,11.22,"Valve, Sta. 119+80, Valve 28",3266.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1178.30,46.81,Metal Loss Internal,33.78504347,-118.23947076,14.670
40007937,GROUP,15187.29,151+85,11%,0.219,52000,0.78,0.56,5:45,1525,0.75000,100.000%,35.93,10.88,"Valve, Sta. 119+80, Valve 28",3267.28,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1177.95,46.81,Metal Loss Internal,33.78504339,-118.23947189,14.670
40007938,GROUP,15188.06,151+85,15%,0.219,52000,0.79,0.62,6:00,1525,0.75000,100.000%,36.69,10.12,"Valve, Sta. 119+80, Valve 28",3268.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1177.19,46.81,Metal Loss Internal,33.78504323,-118.23947438,14.680
40007939,GROUP,15188.30,151+86,14%,0.219,52000,0.44,0.33,5:45,1525,0.75000,100.000%,36.93,9.87,"Valve, Sta. 119+80, Valve 28",3268.28,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1176.95,46.81,Metal Loss Internal,33.78504318,-118.23947518,14.680
40007940,GROUP,15188.51,151+86,10%,0.219,52000,0.45,0.33,5:45,1525,0.75000,100.000%,37.15,9.66,"Valve, Sta. 119+80, Valve 28",3268.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1176.73,46.81,Metal Loss Internal,33.78504313,-118.23947588,14.680
40007941,GROUP,15189.09,151+86,12%,0.219,52000,0.54,0.43,6:00,1525,0.75000,100.000%,37.73,9.08,"Valve, Sta. 119+80, Valve 28",3269.07,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1176.15,46.81,Metal Loss Internal,33.78504301,-118.23947776,14.690
40007942,GROUP,15189.89,151+87,13%,0.219,52000,0.77,0.66,5:45,1525,0.75000,100.000%,38.52,8.29,"Valve, Sta. 119+80, Valve 28",3269.87,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1175.36,46.81,Metal Loss Internal,33.78504284,-118.23948037,14.700
40007943,GROUP,15191.28,151+89,15%,0.219,52000,0.72,0.75,5:45,1525,0.75000,100.000%,39.91,6.89,"Valve, Sta. 119+80, Valve 28",3271.26,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1173.96,46.81,Metal Loss Internal,33.78504255,-118.23948493,14.710
40007944,GROUP,15191.53,151+89,16%,0.219,52000,0.50,0.37,5:45,1525,0.75000,100.000%,40.17,6.64,"Valve, Sta. 119+80, Valve 28",3271.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1173.71,46.81,Metal Loss Internal,33.78504250,-118.23948576,14.710
40007945,GROUP,15192.17,151+89,13%,0.219,52000,0.52,0.42,5:30,1525,0.75000,100.000%,40.80,6.00,"Valve, Sta. 119+80, Valve 28",3272.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1173.08,46.81,Metal Loss Internal,33.78504236,-118.23948784,14.720
40007946,GROUP,15192.33,151+90,17%,0.219,52000,0.80,0.73,5:45,1525,0.75000,100.000%,40.97,5.84,"Valve, Sta. 119+80, Valve 28",3272.31,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1172.91,46.81,Metal Loss Internal,33.78504233,-118.23948837,14.720
40007947,GROUP,15192.57,151+90,14%,0.219,52000,1.88,0.87,5:45,1525,0.75000,100.000%,41.20,5.60,"Valve, Sta. 119+80, Valve 28",3272.55,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1172.67,46.81,Metal Loss Internal,33.78504228,-118.23948915,14.720
40007948,GROUP,15193.10,151+90,21%,0.219,52000,6.64,1.22,5:45,1525,0.75000,100.000%,41.74,5.07,"Valve, Sta. 119+80, Valve 28",3273.09,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1172.14,46.81,Metal Loss Internal,33.78504216,-118.23949090,14.720
40007949,GROUP,15193.60,151+91,12%,0.219,52000,0.87,1.05,6:00,1525,0.75000,100.000%,42.24,4.57,"Valve, Sta. 119+80, Valve 28",3273.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1171.64,46.81,Metal Loss Internal,33.78504206,-118.23949253,14.720
40007950,GROUP,15194.03,151+91,19%,0.219,52000,4.95,1.08,5:45,1525,0.75000,100.000%,42.67,4.14,"Valve, Sta. 119+80, Valve 28",3274.01,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1171.21,46.81,Metal Loss Internal,33.78504196,-118.23949393,14.730
40007951,GROUP,15194.53,151+92,15%,0.219,52000,1.42,1.07,5:45,1525,0.75000,100.000%,43.17,3.64,"Valve, Sta. 119+80, Valve 28",3274.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1170.71,46.81,Metal Loss Internal,33.78504186,-118.23949558,14.730
40007952,GROUP,15194.80,151+92,22%,0.219,52000,2.82,0.74,6:00,1525,0.75000,100.000%,43.44,3.37,"Valve, Sta. 119+80, Valve 28",3274.79,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1170.44,46.81,Metal Loss Internal,33.78504180,-118.23949646,14.730
40007953,GROUP,15195.17,151+92,23%,0.219,52000,2.37,0.72,6:00,1525,0.75000,100.000%,43.81,3.00,"Valve, Sta. 119+80, Valve 28",3275.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1170.07,46.81,Metal Loss Internal,33.78504172,-118.23949766,14.740
40007954,GROUP,15195.50,151+93,11%,0.219,52000,0.59,0.71,5:45,1525,0.75000,100.000%,44.14,2.67,"Valve, Sta. 119+80, Valve 28",3275.49,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1169.74,46.81,Metal Loss Internal,33.78504165,-118.23949875,14.740
40007955,GROUP,15195.70,151+93,22%,0.219,52000,1.34,0.71,6:00,1525,0.75000,100.000%,44.34,2.47,"Valve, Sta. 119+80, Valve 28",3275.69,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1169.54,46.81,Metal Loss Internal,33.78504161,-118.23949940,14.740
40007956,GROUP,15195.92,151+93,14%,0.219,52000,0.79,0.70,6:00,1525,0.75000,100.000%,44.55,2.25,"Valve, Sta. 119+80, Valve 28",3275.90,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1169.32,46.81,Metal Loss Internal,33.78504156,-118.23950011,14.740
40007957,GROUP,15196.05,151+93,11%,0.219,52000,0.46,0.33,6:00,1525,0.75000,100.000%,44.69,2.12,"Valve, Sta. 119+80, Valve 28",3276.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1169.19,46.81,Metal Loss Internal,33.78504153,-118.23950056,14.740
40007958,GROUP,15196.25,151+93,10%,0.219,52000,0.80,0.72,5:45,1525,0.75000,100.000%,44.88,1.93,"Valve, Sta. 119+80, Valve 28",3276.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1169.00,46.81,Metal Loss Internal,33.78504149,-118.23950118,14.740
40007959,GROUP,15197.61,151+95,13%,0.219,52000,0.62,0.73,5:45,1525,0.75000,100.000%,46.25,0.56,"Valve, Sta. 119+80, Valve 28",3277.60,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1167.63,46.81,Metal Loss Internal,33.78504121,-118.23950566,14.750
5830,WELD,15198.17,151+95,,,,,,,,,,,,,,,,46.87,,33.78504109,-118.23950748,14.750
40007960,GROUP,15198.46,151+96,13%,0.219,52000,0.51,0.38,6:00,1525,0.75000,100.000%,0.29,46.57,"Valve, Sta. 119+80, Valve 28",3278.45,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1166.78,46.87,Metal Loss Internal,33.78504102,-118.23950844,14.750
40007961,GROUP,15198.76,151+96,16%,0.219,52000,0.69,0.37,5:45,1525,0.75000,100.000%,0.59,46.28,"Valve, Sta. 119+80, Valve 28",3278.74,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1166.49,46.87,Metal Loss Internal,33.78504096,-118.23950940,14.750
40007962,GROUP,15198.96,151+96,11%,0.219,52000,1.40,0.79,6:00,1525,0.75000,100.000%,0.79,46.08,"Valve, Sta. 119+80, Valve 28",3278.94,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1166.28,46.87,Metal Loss Internal,33.78504091,-118.23951007,14.750
40007963,GROUP,15199.54,151+97,22%,0.219,52000,2.16,1.04,5:45,1525,0.75000,100.000%,1.37,45.50,"Valve, Sta. 119+80, Valve 28",3279.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1165.71,46.87,Metal Loss Internal,33.78504079,-118.23951195,14.750
40007964,GROUP,15199.82,151+97,24%,0.219,52000,0.79,0.71,5:45,1525,0.75000,100.000%,1.64,45.22,"Valve, Sta. 119+80, Valve 28",3279.80,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1165.43,46.87,Metal Loss Internal,33.78504073,-118.23951286,14.750
40007965,GROUP,15200.05,151+97,14%,0.219,52000,0.74,0.42,5:45,1525,0.75000,100.000%,1.87,44.99,"Valve, Sta. 119+80, Valve 28",3280.03,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1165.20,46.87,Metal Loss Internal,33.78504068,-118.23951361,14.750
40007966,GROUP,15200.19,151+97,13%,0.219,52000,0.63,0.38,6:00,1525,0.75000,100.000%,2.02,44.85,"Valve, Sta. 119+80, Valve 28",3280.17,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1165.05,46.87,Metal Loss Internal,33.78504065,-118.23951409,14.750
40007967,GROUP,15200.38,151+97,10%,0.219,52000,0.54,0.36,5:45,1525,0.75000,100.000%,2.21,44.65,"Valve, Sta. 119+80, Valve 28",3280.37,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1164.86,46.87,Metal Loss Internal,33.78504061,-118.23951472,14.750
40007968,GROUP,15200.67,151+98,14%,0.219,52000,2.09,0.98,5:45,1525,0.75000,100.000%,2.49,44.37,"Valve, Sta. 119+80, Valve 28",3280.65,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1164.58,46.87,Metal Loss Internal,33.78504055,-118.23951564,14.750
40007969,GROUP,15200.96,151+98,12%,0.219,52000,0.60,0.52,5:45,1525,0.75000,100.000%,2.78,44.08,"Valve, Sta. 119+80, Valve 28",3280.94,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1164.29,46.87,Metal Loss Internal,33.78504049,-118.23951660,14.750
40007970,GROUP,15201.49,151+99,18%,0.219,52000,0.62,0.48,6:00,1525,0.75000,100.000%,3.32,43.55,"Valve, Sta. 119+80, Valve 28",3281.47,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1163.75,46.87,Metal Loss Internal,33.78504036,-118.23951833,14.750
40007971,GROUP,15202.17,151+99,13%,0.219,52000,1.44,0.81,5:45,1525,0.75000,100.000%,4.00,42.87,"Valve, Sta. 119+80, Valve 28",3282.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1163.07,46.87,Metal Loss Internal,33.78504022,-118.23952056,14.750
40007972,GROUP,15202.38,151+99,11%,0.219,52000,0.46,0.40,6:00,1525,0.75000,100.000%,4.21,42.66,"Valve, Sta. 119+80, Valve 28",3282.36,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1162.86,46.87,Metal Loss Internal,33.78504017,-118.23952125,14.750
40007973,GROUP,15202.68,152+00,14%,0.219,52000,0.61,0.43,5:45,1525,0.75000,100.000%,4.51,42.35,"Valve, Sta. 119+80, Valve 28",3282.67,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1162.56,46.87,Metal Loss Internal,33.78504011,-118.23952225,14.750
40007974,GROUP,15203.19,152+00,17%,0.219,52000,0.72,0.59,5:30,1525,0.75000,100.000%,5.02,41.84,"Valve, Sta. 119+80, Valve 28",3283.18,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1162.05,46.87,Metal Loss Internal,33.78504000,-118.23952392,14.750
40007975,GROUP,15203.62,152+01,12%,0.219,52000,0.49,0.33,5:45,1525,0.75000,100.000%,5.44,41.42,"Valve, Sta. 119+80, Valve 28",3283.60,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1161.63,46.87,Metal Loss Internal,33.78503991,-118.23952529,14.750
40007976,GROUP,15203.93,152+01,20%,0.219,52000,2.67,1.29,5:45,1525,0.75000,100.000%,5.76,41.11,"Valve, Sta. 119+80, Valve 28",3283.91,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1161.31,46.87,Metal Loss Internal,33.78503983,-118.23952633,14.750
40007977,GROUP,15204.17,152+01,16%,0.219,52000,0.61,0.37,5:30,1525,0.75000,100.000%,6.00,40.86,"Valve, Sta. 119+80, Valve 28",3284.16,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1161.07,46.87,Metal Loss Internal,33.78503978,-118.23952712,14.750
40007978,GROUP,15204.55,152+02,17%,0.219,52000,1.86,0.76,5:45,1525,0.75000,100.000%,6.37,40.49,"Valve, Sta. 119+80, Valve 28",3284.53,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1160.70,46.87,Metal Loss Internal,33.78503970,-118.23952834,14.750
40007979,GROUP,15204.87,152+02,12%,0.219,52000,0.59,0.34,5:45,1525,0.75000,100.000%,6.69,40.17,"Valve, Sta. 119+80, Valve 28",3284.85,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1160.38,46.87,Metal Loss Internal,33.78503963,-118.23952938,14.750
40007980,GROUP,15205.04,152+02,22%,0.219,52000,0.65,0.58,6:00,1525,0.75000,100.000%,6.87,40.00,"Valve, Sta. 119+80, Valve 28",3285.02,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1160.20,46.87,Metal Loss Internal,33.78503960,-118.23952995,14.750
40007981,GROUP,15205.31,152+02,17%,0.219,52000,1.60,0.67,5:45,1525,0.75000,100.000%,7.14,39.73,"Valve, Sta. 119+80, Valve 28",3285.29,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1159.94,46.87,Metal Loss Internal,33.78503954,-118.23953083,14.750
40007982,GROUP,15205.51,152+03,13%,0.219,52000,0.46,0.35,5:45,1525,0.75000,100.000%,7.34,39.53,"Valve, Sta. 119+80, Valve 28",3285.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1159.73,46.87,Metal Loss Internal,33.78503949,-118.23953150,14.750
40007983,GROUP,15205.97,152+03,12%,0.219,52000,0.55,0.49,5:45,1525,0.75000,100.000%,7.80,39.07,"Valve, Sta. 119+80, Valve 28",3285.95,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1159.27,46.87,Metal Loss Internal,33.78503940,-118.23953300,14.750
40007984,GROUP,15206.47,152+03,18%,0.219,52000,2.29,0.86,5:45,1525,0.75000,100.000%,8.30,38.57,"Valve, Sta. 119+80, Valve 28",3286.45,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1158.78,46.87,Metal Loss Internal,33.78503929,-118.23953463,14.750
40007985,GROUP,15206.87,152+04,18%,0.219,52000,0.60,0.44,5:45,1525,0.75000,100.000%,8.70,38.17,"Valve, Sta. 119+80, Valve 28",3286.85,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1158.37,46.87,Metal Loss Internal,33.78503920,-118.23953595,14.750
40007986,GROUP,15207.14,152+04,29%,0.219,52000,0.51,0.44,5:45,1525,0.75000,100.000%,8.97,37.90,"Valve, Sta. 119+80, Valve 28",3287.13,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1158.10,46.87,Metal Loss Internal,33.78503914,-118.23953683,14.750
