ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40007987,GROUP,15207.32,152+04,14%,0.219,52000,0.75,0.67,5:45,1525,0.75000,100.000%,9.15,37.72,"Valve, Sta. 119+80, Valve 28",3287.30,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1157.92,46.87,Metal Loss Internal,33.78503910,-118.23953742,14.750
40007988,GROUP,15207.58,152+05,16%,0.219,52000,2.18,1.00,5:45,1525,0.75000,100.000%,9.41,37.46,"Valve, Sta. 119+80, Valve 28",3287.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1157.67,46.87,Metal Loss Internal,33.78503904,-118.23953825,14.750
40007989,GROUP,15208.17,152+05,11%,0.219,52000,0.69,0.73,5:45,1525,0.75000,100.000%,10.00,36.86,"Valve, Sta. 119+80, Valve 28",3288.16,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1157.07,46.87,Metal Loss Internal,33.78503892,-118.23954021,14.750
40007990,GROUP,15208.34,152+05,14%,0.219,52000,0.67,0.51,5:30,1525,0.75000,100.000%,10.17,36.70,"Valve, Sta. 119+80, Valve 28",3288.32,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1156.90,46.87,Metal Loss Internal,33.78503888,-118.23954076,14.750
40007991,GROUP,15208.67,152+06,21%,0.219,52000,1.01,0.73,5:45,1525,0.75000,100.000%,10.49,36.37,"Valve, Sta. 119+80, Valve 28",3288.65,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1156.58,46.87,Metal Loss Internal,33.78503881,-118.23954181,14.750
40007992,GROUP,15209.07,152+06,12%,0.219,52000,0.96,0.66,5:45,1525,0.75000,100.000%,10.90,35.96,"Valve, Sta. 119+80, Valve 28",3289.06,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1156.17,46.87,Metal Loss Internal,33.78503872,-118.23954315,14.750
40007993,GROUP,15209.59,152+07,14%,0.219,52000,0.53,0.46,5:45,1525,0.75000,100.000%,11.41,35.45,"Valve, Sta. 119+80, Valve 28",3289.57,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1155.66,46.87,Metal Loss Internal,33.78503862,-118.23954482,14.750
40007994,GROUP,15209.78,152+07,21%,0.219,52000,0.65,0.45,6:00,1525,0.75000,100.000%,11.61,35.25,"Valve, Sta. 119+80, Valve 28",3289.77,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1155.46,46.87,Metal Loss Internal,33.78503857,-118.23954547,14.750
40007995,GROUP,15210.17,152+07,10%,0.219,52000,0.62,0.45,6:00,1525,0.75000,100.000%,12.00,34.87,"Valve, Sta. 119+80, Valve 28",3290.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1155.07,46.87,Metal Loss Internal,33.78503849,-118.23954674,14.750
40007996,GROUP,15210.58,152+07,14%,0.219,52000,0.57,0.54,6:00,1525,0.75000,100.000%,12.40,34.46,"Valve, Sta. 119+80, Valve 28",3290.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1154.67,46.87,Metal Loss Internal,33.78503840,-118.23954806,14.750
40007997,GROUP,15211.60,152+08,10%,0.219,52000,0.53,0.36,5:30,1525,0.75000,100.000%,13.42,33.44,"Valve, Sta. 119+80, Valve 28",3291.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1153.65,46.87,Metal Loss Internal,33.78503818,-118.23955140,14.750
40007998,GROUP,15211.77,152+09,15%,0.219,52000,0.64,0.41,5:45,1525,0.75000,100.000%,13.60,33.27,"Valve, Sta. 119+80, Valve 28",3291.75,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1153.47,46.87,Metal Loss Internal,33.78503814,-118.23955196,14.750
40007999,GROUP,15212.15,152+09,13%,0.219,52000,0.49,0.45,6:00,1525,0.75000,100.000%,13.98,32.89,"Valve, Sta. 119+80, Valve 28",3292.13,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1153.09,46.87,Metal Loss Internal,33.78503806,-118.23955321,14.750
40008000,GROUP,15212.39,152+09,14%,0.219,52000,0.44,0.33,5:45,1525,0.75000,100.000%,14.22,32.64,"Valve, Sta. 119+80, Valve 28",3292.38,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1152.85,46.87,Metal Loss Internal,33.78503801,-118.23955401,14.750
40008001,GROUP,15212.54,152+09,12%,0.219,52000,0.71,0.49,6:00,1525,0.75000,100.000%,14.37,32.50,"Valve, Sta. 119+80, Valve 28",3292.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1152.70,46.87,Metal Loss Internal,33.78503798,-118.23955449,14.750
40008002,GROUP,15213.24,152+10,12%,0.219,52000,0.51,0.63,5:45,1525,0.75000,100.000%,15.06,31.80,"Valve, Sta. 119+80, Valve 28",3293.22,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1152.01,46.87,Metal Loss Internal,33.78503782,-118.23955676,14.750
40008003,GROUP,15213.76,152+11,16%,0.219,52000,2.58,0.69,5:45,1525,0.75000,100.000%,15.59,31.28,"Valve, Sta. 119+80, Valve 28",3293.74,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1151.49,46.87,Metal Loss Internal,33.78503771,-118.23955847,14.750
40008004,GROUP,15214.25,152+11,17%,0.219,52000,0.64,0.37,6:00,1525,0.75000,100.000%,16.07,30.79,"Valve, Sta. 119+80, Valve 28",3294.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1151.00,46.87,Metal Loss Internal,33.78503760,-118.23956007,14.750
40008005,GROUP,15214.49,152+11,15%,0.219,52000,1.75,0.64,5:45,1525,0.75000,100.000%,16.32,30.55,"Valve, Sta. 119+80, Valve 28",3294.47,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1150.76,46.87,Metal Loss Internal,33.78503755,-118.23956086,14.750
40008006,GROUP,15214.74,152+12,19%,0.219,52000,0.63,0.53,5:45,1525,0.75000,100.000%,16.57,30.30,"Valve, Sta. 119+80, Valve 28",3294.73,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1150.50,46.87,Metal Loss Internal,33.78503750,-118.23956170,14.750
40008007,GROUP,15215.09,152+12,14%,0.219,52000,0.50,0.43,5:45,1525,0.75000,100.000%,16.92,29.94,"Valve, Sta. 119+80, Valve 28",3295.08,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1150.15,46.87,Metal Loss Internal,33.78503742,-118.23956284,14.760
40008008,GROUP,15215.36,152+12,13%,0.219,52000,2.12,0.71,6:00,1525,0.75000,100.000%,17.19,29.68,"Valve, Sta. 119+80, Valve 28",3295.35,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1149.88,46.87,Metal Loss Internal,33.78503736,-118.23956372,14.760
40008009,GROUP,15215.66,152+12,10%,0.219,52000,0.56,0.35,5:45,1525,0.75000,100.000%,17.49,29.38,"Valve, Sta. 119+80, Valve 28",3295.64,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1149.58,46.87,Metal Loss Internal,33.78503729,-118.23956469,14.760
40008010,GROUP,15215.82,152+13,13%,0.219,52000,0.64,1.01,5:45,1525,0.75000,100.000%,17.65,29.22,"Valve, Sta. 119+80, Valve 28",3295.81,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1149.42,46.87,Metal Loss Internal,33.78503726,-118.23956523,14.760
40008011,GROUP,15216.19,152+13,13%,0.219,52000,0.85,0.55,5:45,1525,0.75000,100.000%,18.02,28.85,"Valve, Sta. 119+80, Valve 28",3296.17,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1149.05,46.87,Metal Loss Internal,33.78503718,-118.23956644,14.760
40008012,GROUP,15216.37,152+13,12%,0.219,52000,0.87,0.84,5:45,1525,0.75000,100.000%,18.20,28.67,"Valve, Sta. 119+80, Valve 28",3296.35,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1148.88,46.87,Metal Loss Internal,33.78503714,-118.23956701,14.760
40008013,GROUP,15216.71,152+13,11%,0.219,52000,0.70,0.38,5:45,1525,0.75000,100.000%,18.54,28.33,"Valve, Sta. 119+80, Valve 28",3296.69,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1148.54,46.87,Metal Loss Internal,33.78503707,-118.23956812,14.760
40008014,GROUP,15217.48,152+14,12%,0.219,52000,0.65,0.46,6:00,1525,0.75000,100.000%,19.31,27.56,"Valve, Sta. 119+80, Valve 28",3297.46,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1147.76,46.87,Metal Loss Internal,33.78503690,-118.23957064,14.770
40008015,GROUP,15217.71,152+14,12%,0.219,52000,0.68,0.45,5:45,1525,0.75000,100.000%,19.54,27.33,"Valve, Sta. 119+80, Valve 28",3297.69,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1147.54,46.87,Metal Loss Internal,33.78503685,-118.23957139,14.770
40008016,GROUP,15218.08,152+15,13%,0.219,52000,0.79,0.62,6:00,1525,0.75000,100.000%,19.91,26.96,"Valve, Sta. 119+80, Valve 28",3298.06,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1147.16,46.87,Metal Loss Internal,33.78503676,-118.23957262,14.780
40008017,GROUP,15218.72,152+15,16%,0.219,52000,0.72,0.48,5:45,1525,0.75000,100.000%,20.55,26.32,"Valve, Sta. 119+80, Valve 28",3298.70,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1146.52,46.87,Metal Loss Internal,33.78503663,-118.23957470,14.780
40008018,GROUP,15219.06,152+16,11%,0.219,52000,0.63,0.54,5:45,1525,0.75000,100.000%,20.88,25.98,"Valve, Sta. 119+80, Valve 28",3299.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1146.19,46.87,Metal Loss Internal,33.78503656,-118.23957580,14.780
40008019,GROUP,15219.29,152+16,15%,0.219,52000,0.68,0.50,5:45,1525,0.75000,100.000%,21.12,25.75,"Valve, Sta. 119+80, Valve 28",3299.27,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1145.95,46.87,Metal Loss Internal,33.78503650,-118.23957657,14.780
40008020,GROUP,15219.64,152+16,11%,0.219,52000,0.49,0.39,6:00,1525,0.75000,100.000%,21.47,25.39,"Valve, Sta. 119+80, Valve 28",3299.63,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1145.60,46.87,Metal Loss Internal,33.78503642,-118.23957773,14.790
40008021,GROUP,15219.97,152+17,18%,0.219,52000,0.93,0.57,6:00,1525,0.75000,100.000%,21.80,25.06,"Valve, Sta. 119+80, Valve 28",3299.96,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1145.27,46.87,Metal Loss Internal,33.78503635,-118.23957881,14.790
40008022,GROUP,15220.51,152+17,18%,0.219,52000,0.58,0.33,5:45,1525,0.75000,100.000%,22.34,24.53,"Valve, Sta. 119+80, Valve 28",3300.49,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1144.74,46.87,Metal Loss Internal,33.78503624,-118.23958055,14.800
40008023,GROUP,15221.15,152+18,11%,0.219,52000,0.42,0.33,6:00,1525,0.75000,100.000%,22.98,23.88,"Valve, Sta. 119+80, Valve 28",3301.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1144.09,46.87,Metal Loss Internal,33.78503610,-118.23958267,14.810
40008024,GROUP,15222.07,152+19,12%,0.219,52000,0.75,0.70,5:45,1525,0.75000,100.000%,23.90,22.97,"Valve, Sta. 119+80, Valve 28",3302.05,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1143.17,46.87,Metal Loss Internal,33.78503589,-118.23958566,14.820
40008025,GROUP,15222.85,152+20,14%,0.219,52000,1.26,0.95,5:45,1525,0.75000,100.000%,24.68,22.19,"Valve, Sta. 119+80, Valve 28",3302.83,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1142.39,46.87,Metal Loss Internal,33.78503573,-118.23958822,14.830
40008026,GROUP,15223.31,152+20,12%,0.219,52000,0.59,0.45,5:45,1525,0.75000,100.000%,25.13,21.73,"Valve, Sta. 119+80, Valve 28",3303.29,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1141.94,46.87,Metal Loss Internal,33.78503563,-118.23958970,14.840
40008027,GROUP,15223.53,152+20,11%,0.219,52000,0.69,0.33,5:45,1525,0.75000,100.000%,25.36,21.51,"Valve, Sta. 119+80, Valve 28",3303.51,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1141.71,46.87,Metal Loss Internal,33.78503557,-118.23959044,14.840
40008028,GROUP,15224.06,152+21,11%,0.219,52000,0.64,0.62,6:00,1525,0.75000,100.000%,25.88,20.98,"Valve, Sta. 119+80, Valve 28",3304.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1141.19,46.87,Metal Loss Internal,33.78503546,-118.23959216,14.850
40008029,GROUP,15224.57,152+21,12%,0.219,52000,1.77,0.64,5:45,1525,0.75000,100.000%,26.39,20.47,"Valve, Sta. 119+80, Valve 28",3304.55,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1140.68,46.87,Metal Loss Internal,33.78503535,-118.23959382,14.860
40008030,GROUP,15224.77,152+21,16%,0.219,52000,0.62,0.43,5:45,1525,0.75000,100.000%,26.60,20.26,"Valve, Sta. 119+80, Valve 28",3304.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1140.47,46.87,Metal Loss Internal,33.78503530,-118.23959451,14.870
40008031,GROUP,15225.07,152+22,17%,0.219,52000,0.63,0.56,6:00,1525,0.75000,100.000%,26.90,19.97,"Valve, Sta. 119+80, Valve 28",3305.05,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1140.18,46.87,Metal Loss Internal,33.78503523,-118.23959547,14.870
40008032,GROUP,15225.66,152+22,19%,0.219,52000,2.28,0.81,5:45,1525,0.75000,100.000%,27.49,19.38,"Valve, Sta. 119+80, Valve 28",3305.64,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1139.58,46.87,Metal Loss Internal,33.78503511,-118.23959741,14.880
40008033,GROUP,15226.05,152+23,18%,0.219,52000,2.85,1.04,5:45,1525,0.75000,100.000%,27.88,18.99,"Valve, Sta. 119+80, Valve 28",3306.03,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1139.19,46.87,Metal Loss Internal,33.78503502,-118.23959867,14.890
40008034,GROUP,15226.34,152+23,13%,0.219,52000,0.68,0.71,5:45,1525,0.75000,100.000%,28.16,18.70,"Valve, Sta. 119+80, Valve 28",3306.32,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1138.91,46.87,Metal Loss Internal,33.78503495,-118.23959962,14.900
40008035,GROUP,15226.56,152+23,11%,0.219,52000,1.97,0.76,5:45,1525,0.75000,100.000%,28.39,18.48,"Valve, Sta. 119+80, Valve 28",3306.54,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1138.68,46.87,Metal Loss Internal,33.78503490,-118.23960035,14.900
40008036,GROUP,15226.89,152+23,11%,0.219,52000,0.53,0.38,5:45,1525,0.75000,100.000%,28.72,18.15,"Valve, Sta. 119+80, Valve 28",3306.87,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1138.35,46.87,Metal Loss Internal,33.78503483,-118.23960143,14.910
40008037,GROUP,15227.23,152+24,19%,0.219,52000,0.70,0.46,5:30,1525,0.75000,100.000%,29.06,17.80,"Valve, Sta. 119+80, Valve 28",3307.22,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1138.01,46.87,Metal Loss Internal,33.78503476,-118.23960255,14.910
40008038,GROUP,15227.69,152+24,22%,0.219,52000,0.83,0.53,5:45,1525,0.75000,100.000%,29.52,17.35,"Valve, Sta. 119+80, Valve 28",3307.68,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1137.55,46.87,Metal Loss Internal,33.78503466,-118.23960405,14.930
40008039,GROUP,15227.86,152+24,21%,0.219,52000,0.92,0.66,5:45,1525,0.75000,100.000%,29.69,17.17,"Valve, Sta. 119+80, Valve 28",3307.85,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1137.38,46.87,Metal Loss Internal,33.78503462,-118.23960461,14.930
40008040,GROUP,15228.18,152+25,13%,0.219,52000,0.75,0.73,5:45,1525,0.75000,100.000%,30.01,16.85,"Valve, Sta. 119+80, Valve 28",3308.17,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1137.06,46.87,Metal Loss Internal,33.78503455,-118.23960566,14.940
40008041,GROUP,15228.47,152+25,14%,0.219,52000,2.24,1.00,5:45,1525,0.75000,100.000%,30.30,16.57,"Valve, Sta. 119+80, Valve 28",3308.45,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1136.77,46.87,Metal Loss Internal,33.78503449,-118.23960660,14.940
40008042,GROUP,15228.71,152+25,26%,0.219,52000,0.89,0.60,5:45,1525,0.75000,100.000%,30.53,16.33,"Valve, Sta. 119+80, Valve 28",3308.69,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1136.54,46.87,Metal Loss Internal,33.78503444,-118.23960736,14.950
40008043,GROUP,15228.88,152+25,22%,0.219,52000,0.69,0.65,5:45,1525,0.75000,100.000%,30.71,16.15,"Valve, Sta. 119+80, Valve 28",3308.87,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1136.36,46.87,Metal Loss Internal,33.78503440,-118.23960795,14.950
40008044,GROUP,15229.09,152+26,14%,0.219,52000,0.97,1.28,5:45,1525,0.75000,100.000%,30.92,15.95,"Valve, Sta. 119+80, Valve 28",3309.07,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1136.15,46.87,Metal Loss Internal,33.78503435,-118.23960863,14.960
40008045,GROUP,15229.25,152+26,17%,0.219,52000,0.61,0.87,5:45,1525,0.75000,100.000%,31.08,15.79,"Valve, Sta. 119+80, Valve 28",3309.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1135.99,46.87,Metal Loss Internal,33.78503432,-118.23960914,14.960
40008046,GROUP,15229.40,152+26,18%,0.219,52000,0.93,0.72,5:45,1525,0.75000,100.000%,31.23,15.64,"Valve, Sta. 119+80, Valve 28",3309.38,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1135.85,46.87,Metal Loss Internal,33.78503428,-118.23960963,14.970
40008047,GROUP,15229.60,152+26,16%,0.219,52000,0.75,0.72,5:45,1525,0.75000,100.000%,31.43,15.44,"Valve, Sta. 119+80, Valve 28",3309.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1135.64,46.87,Metal Loss Internal,33.78503424,-118.23961029,14.970
40008048,GROUP,15229.76,152+26,17%,0.219,52000,0.67,0.86,5:45,1525,0.75000,100.000%,31.59,15.27,"Valve, Sta. 119+80, Valve 28",3309.75,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1135.48,46.87,Metal Loss Internal,33.78503420,-118.23961083,14.970
40008049,GROUP,15230.09,152+27,14%,0.219,52000,2.14,1.37,6:00,1525,0.75000,100.000%,31.92,14.95,"Valve, Sta. 119+80, Valve 28",3310.07,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1135.16,46.87,Metal Loss Internal,33.78503413,-118.23961188,14.980
40008050,GROUP,15230.37,152+27,25%,0.219,52000,0.71,0.82,5:45,1525,0.75000,100.000%,32.20,14.67,"Valve, Sta. 119+80, Valve 28",3310.36,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1134.87,46.87,Metal Loss Internal,33.78503406,-118.23961281,14.990
40008051,GROUP,15230.80,152+27,15%,0.219,52000,3.17,0.98,6:00,1525,0.75000,100.000%,32.63,14.24,"Valve, Sta. 119+80, Valve 28",3310.78,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1134.44,46.87,Metal Loss Internal,33.78503397,-118.23961421,15.000
40008052,GROUP,15231.12,152+28,11%,0.219,52000,2.24,0.93,5:45,1525,0.75000,100.000%,32.94,13.92,"Valve, Sta. 119+80, Valve 28",3311.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1134.13,46.87,Metal Loss Internal,33.78503390,-118.23961524,15.010
40008053,GROUP,15231.39,152+28,13%,0.219,52000,0.52,0.82,6:00,1525,0.75000,100.000%,33.21,13.65,"Valve, Sta. 119+80, Valve 28",3311.37,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1133.86,46.87,Metal Loss Internal,33.78503384,-118.23961613,15.020
40008054,GROUP,15231.55,152+28,12%,0.219,52000,0.47,0.40,5:30,1525,0.75000,100.000%,33.38,13.48,"Valve, Sta. 119+80, Valve 28",3311.54,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1133.69,46.87,Metal Loss Internal,33.78503380,-118.23961668,15.020
40008055,GROUP,15232.36,152+29,15%,0.219,52000,1.83,1.61,5:45,1525,0.75000,100.000%,34.19,12.68,"Valve, Sta. 119+80, Valve 28",3312.34,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1132.89,46.87,Metal Loss Internal,33.78503362,-118.23961931,15.040
40008056,GROUP,15232.78,152+29,14%,0.219,52000,1.82,1.06,5:45,1525,0.75000,100.000%,34.61,12.26,"Valve, Sta. 119+80, Valve 28",3312.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1132.46,46.87,Metal Loss Internal,33.78503353,-118.23962068,15.050
40008057,GROUP,15233.06,152+30,10%,0.219,52000,0.78,0.81,5:45,1525,0.75000,100.000%,34.89,11.97,"Valve, Sta. 119+80, Valve 28",3313.05,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1132.18,46.87,Metal Loss Internal,33.78503347,-118.23962161,15.060
40008058,GROUP,15233.65,152+30,13%,0.219,52000,1.39,0.81,6:00,1525,0.75000,100.000%,35.48,11.39,"Valve, Sta. 119+80, Valve 28",3313.63,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1131.60,46.87,Metal Loss Internal,33.78503333,-118.23962352,15.080
40008059,GROUP,15233.82,152+30,15%,0.219,52000,0.71,0.73,6:00,1525,0.75000,100.000%,35.65,11.22,"Valve, Sta. 119+80, Valve 28",3313.80,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1131.42,46.87,Metal Loss Internal,33.78503329,-118.23962408,15.080
40008060,GROUP,15234.04,152+30,12%,0.219,52000,1.98,1.21,5:45,1525,0.75000,100.000%,35.87,11.00,"Valve, Sta. 119+80, Valve 28",3314.02,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1131.20,46.87,Metal Loss Internal,33.78503324,-118.23962480,15.090
40008061,GROUP,15234.39,152+31,13%,0.219,52000,1.89,1.03,5:45,1525,0.75000,100.000%,36.22,10.64,"Valve, Sta. 119+80, Valve 28",3314.38,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1130.85,46.87,Metal Loss Internal,33.78503316,-118.23962596,15.090
40008062,GROUP,15234.66,152+31,15%,0.219,52000,0.68,0.46,6:00,1525,0.75000,100.000%,36.49,10.38,"Valve, Sta. 119+80, Valve 28",3314.64,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1130.59,46.87,Metal Loss Internal,33.78503310,-118.23962682,15.100
40008063,GROUP,15234.88,152+31,18%,0.219,52000,2.41,1.25,5:45,1525,0.75000,100.000%,36.70,10.16,"Valve, Sta. 119+80, Valve 28",3314.86,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1130.37,46.87,Metal Loss Internal,33.78503305,-118.23962754,15.110
40008064,GROUP,15235.09,152+32,20%,0.219,52000,0.55,0.59,6:00,1525,0.75000,100.000%,36.92,9.95,"Valve, Sta. 119+80, Valve 28",3315.07,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1130.15,46.87,Metal Loss Internal,33.78503300,-118.23962824,15.110
40008065,GROUP,15235.42,152+32,10%,0.219,52000,1.16,0.72,5:45,1525,0.75000,100.000%,37.25,9.62,"Valve, Sta. 119+80, Valve 28",3315.40,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1129.83,46.87,Metal Loss Internal,33.78503293,-118.23962931,15.120
40008066,GROUP,15235.63,152+32,15%,0.219,52000,0.87,0.78,5:45,1525,0.75000,100.000%,37.46,9.41,"Valve, Sta. 119+80, Valve 28",3315.61,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1129.61,46.87,Metal Loss Internal,33.78503288,-118.23963000,15.120
40008067,GROUP,15236.54,152+33,17%,0.219,52000,0.70,0.51,6:00,1525,0.75000,100.000%,38.37,8.50,"Valve, Sta. 119+80, Valve 28",3316.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1128.71,46.87,Metal Loss Internal,33.78503268,-118.23963297,15.150
40008068,GROUP,15236.85,152+33,13%,0.219,52000,0.62,0.60,6:00,1525,0.75000,100.000%,38.68,8.19,"Valve, Sta. 119+80, Valve 28",3316.83,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1128.39,46.87,Metal Loss Internal,33.78503261,-118.23963399,15.160
40008069,GROUP,15237.22,152+34,13%,0.219,52000,0.40,0.33,5:45,1525,0.75000,100.000%,39.04,7.82,"Valve, Sta. 119+80, Valve 28",3317.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1128.03,46.87,Metal Loss Internal,33.78503253,-118.23963518,15.160
40008070,GROUP,15238.29,152+35,17%,0.219,52000,0.51,0.51,5:45,1525,0.75000,100.000%,40.12,6.75,"Valve, Sta. 119+80, Valve 28",3318.27,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1126.95,46.87,Metal Loss Internal,33.78503228,-118.23963869,15.190
40008071,GROUP,15239.81,152+36,15%,0.219,52000,0.66,0.53,6:00,1525,0.75000,100.000%,41.64,5.23,"Valve, Sta. 119+80, Valve 28",3319.79,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1125.44,46.87,Metal Loss Internal,33.78503193,-118.23964366,15.220
40008072,GROUP,15240.64,152+37,17%,0.219,52000,0.65,0.43,6:00,1525,0.75000,100.000%,42.47,4.39,"Valve, Sta. 119+80, Valve 28",3320.63,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1124.60,46.87,Metal Loss Internal,33.78503174,-118.23964640,15.230
40008073,GROUP,15241.58,152+38,14%,0.219,52000,2.05,0.46,6:00,1525,0.75000,100.000%,43.41,3.46,"Valve, Sta. 119+80, Valve 28",3321.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1123.66,46.87,Metal Loss Internal,33.78503153,-118.23964945,15.250
40008074,GROUP,15242.81,152+39,14%,0.219,52000,0.50,0.33,5:45,1525,0.75000,100.000%,44.64,2.23,"Valve, Sta. 119+80, Valve 28",3322.80,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1122.43,46.87,Metal Loss Internal,33.78503124,-118.23965348,15.270
40008075,GROUP,15244.49,152+41,12%,0.219,52000,0.62,0.47,5:45,1525,0.75000,100.000%,46.32,0.55,"Valve, Sta. 119+80, Valve 28",3324.47,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1120.75,46.87,Metal Loss Internal,33.78503085,-118.23965897,15.290
5840,WELD,15245.04,152+41,,,,,,,,,,,,,,,,46.73,,33.78503072,-118.23966076,15.290
40008076,GROUP,15245.99,152+42,13%,0.219,52000,0.63,0.40,5:45,1525,0.75000,100.000%,0.96,45.77,"Valve, Sta. 119+80, Valve 28",3325.98,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1119.25,46.73,Metal Loss Internal,33.78503049,-118.23966389,15.300
40008077,GROUP,15247.11,152+43,13%,0.219,52000,0.62,0.46,6:00,1525,0.75000,100.000%,2.08,44.65,"Valve, Sta. 119+80, Valve 28",3327.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1118.13,46.73,Metal Loss Internal,33.78503022,-118.23966754,15.310
40008078,GROUP,15247.31,152+44,11%,0.219,52000,0.51,0.43,6:00,1525,0.75000,100.000%,2.28,44.45,"Valve, Sta. 119+80, Valve 28",3327.30,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1117.93,46.73,Metal Loss Internal,33.78503018,-118.23966820,15.310
40008079,GROUP,15248.22,152+44,12%,0.219,52000,0.46,0.39,6:00,1525,0.75000,100.000%,3.18,43.55,"Valve, Sta. 119+80, Valve 28",3328.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1117.03,46.73,Metal Loss Internal,33.78502996,-118.23967115,15.310
40008080,GROUP,15249.57,152+46,13%,0.219,52000,0.50,0.44,6:00,1525,0.75000,100.000%,4.53,42.19,"Valve, Sta. 119+80, Valve 28",3329.55,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1115.67,46.73,Metal Loss Internal,33.78502963,-118.23967558,15.300
40008081,GROUP,15250.01,152+46,13%,0.219,52000,0.50,0.47,6:00,1525,0.75000,100.000%,4.97,41.76,"Valve, Sta. 119+80, Valve 28",3329.99,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1115.23,46.73,Metal Loss Internal,33.78502953,-118.23967702,15.300
40008082,GROUP,15252.70,152+49,14%,0.219,52000,0.62,0.49,6:00,1525,0.75000,100.000%,7.66,39.07,"Valve, Sta. 119+80, Valve 28",3332.68,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1112.55,46.73,Metal Loss Internal,33.78502889,-118.23968580,15.280
40008083,GROUP,15254.26,152+50,13%,0.219,52000,0.50,0.48,6:00,1525,0.75000,100.000%,9.22,37.50,"Valve, Sta. 119+80, Valve 28",3334.25,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1110.98,46.73,Metal Loss Internal,33.78502852,-118.23969092,15.270
40008084,GROUP,15254.50,152+51,12%,0.219,52000,0.48,0.41,6:00,1525,0.75000,100.000%,9.46,37.27,"Valve, Sta. 119+80, Valve 28",3334.48,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1110.74,46.73,Metal Loss Internal,33.78502846,-118.23969170,15.260
40008085,GROUP,15257.03,152+53,14%,0.219,52000,0.70,0.55,5:45,1525,0.75000,100.000%,11.99,34.74,"Valve, Sta. 119+80, Valve 28",3337.01,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1108.21,46.73,Metal Loss Internal,33.78502785,-118.23969997,15.230
40008086,GROUP,15257.62,152+54,16%,0.219,52000,0.49,0.47,6:00,1525,0.75000,100.000%,12.58,34.15,"Valve, Sta. 119+80, Valve 28",3337.60,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1107.62,46.73,Metal Loss Internal,33.78502771,-118.23970190,15.220
40008087,GROUP,15257.90,152+54,13%,0.219,52000,0.53,0.54,5:45,1525,0.75000,100.000%,12.86,33.87,"Valve, Sta. 119+80, Valve 28",3337.88,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1107.35,46.73,Metal Loss Internal,33.78502764,-118.23970280,15.220
40008088,GROUP,15258.06,152+54,11%,0.219,52000,0.43,0.37,6:00,1525,0.75000,100.000%,13.03,33.70,"Valve, Sta. 119+80, Valve 28",3338.05,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1107.18,46.73,Metal Loss Internal,33.78502760,-118.23970335,15.220
40008089,GROUP,15258.37,152+54,20%,0.219,52000,0.51,0.40,6:00,1525,0.75000,100.000%,13.33,33.40,"Valve, Sta. 119+80, Valve 28",3338.35,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1106.88,46.73,Metal Loss Internal,33.78502752,-118.23970434,15.210
40008090,GROUP,15258.63,152+55,14%,0.219,52000,0.51,0.43,5:45,1525,0.75000,100.000%,13.59,33.13,"Valve, Sta. 119+80, Valve 28",3338.61,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1106.61,46.73,Metal Loss Internal,33.78502746,-118.23970521,15.210
40008091,GROUP,15259.63,152+56,11%,0.219,52000,0.61,0.52,5:45,1525,0.75000,100.000%,14.59,32.14,"Valve, Sta. 119+80, Valve 28",3339.61,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1105.62,46.73,Metal Loss Internal,33.78502723,-118.23970846,15.200
40008092,GROUP,15260.49,152+56,16%,0.219,52000,0.61,0.48,5:45,1525,0.75000,100.000%,15.45,31.28,"Valve, Sta. 119+80, Valve 28",3340.47,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1104.75,46.73,Metal Loss Internal,33.78502702,-118.23971127,15.190
40008093,GROUP,15260.97,152+57,13%,0.219,52000,0.44,0.33,5:45,1525,0.75000,100.000%,15.93,30.80,"Valve, Sta. 119+80, Valve 28",3340.95,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1104.28,46.73,Metal Loss Internal,33.78502690,-118.23971284,15.180
40008094,GROUP,15261.78,152+58,13%,0.219,52000,0.72,0.51,6:00,1525,0.75000,100.000%,16.74,29.99,"Valve, Sta. 119+80, Valve 28",3341.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1103.47,46.73,Metal Loss Internal,33.78502671,-118.23971548,15.170
40008095,GROUP,15262.11,152+58,12%,0.219,52000,0.66,0.47,6:00,1525,0.75000,100.000%,17.08,29.65,"Valve, Sta. 119+80, Valve 28",3342.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1103.13,46.73,Metal Loss Internal,33.78502663,-118.23971659,15.170
40008096,GROUP,15263.22,152+59,13%,0.219,52000,0.62,0.34,5:45,1525,0.75000,100.000%,18.18,28.54,"Valve, Sta. 119+80, Valve 28",3343.21,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1102.02,46.73,Metal Loss Internal,33.78502636,-118.23972021,15.160
40008097,GROUP,15264.39,152+60,10%,0.219,52000,0.68,0.41,5:45,1525,0.75000,100.000%,19.35,27.38,"Valve, Sta. 119+80, Valve 28",3344.37,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1100.85,46.73,Metal Loss Internal,33.78502608,-118.23972402,15.150
40008098,GROUP,15265.95,152+62,14%,0.219,52000,0.75,0.57,5:45,1525,0.75000,100.000%,20.92,25.81,"Valve, Sta. 119+80, Valve 28",3345.94,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1099.29,46.73,Metal Loss Internal,33.78502570,-118.23972914,15.130
40008099,GROUP,15266.29,152+62,17%,0.219,52000,0.54,0.58,5:45,1525,0.75000,100.000%,21.25,25.47,"Valve, Sta. 119+80, Valve 28",3346.28,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1098.95,46.73,Metal Loss Internal,33.78502562,-118.23973025,15.130
40008100,GROUP,15266.62,152+62,17%,0.219,52000,0.80,0.72,6:00,1525,0.75000,100.000%,21.58,25.15,"Valve, Sta. 119+80, Valve 28",3346.60,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1098.63,46.73,Metal Loss Internal,33.78502554,-118.23973131,15.130
40008101,GROUP,15266.85,152+63,11%,0.219,52000,0.85,0.91,5:45,1525,0.75000,100.000%,21.82,24.91,"Valve, Sta. 119+80, Valve 28",3346.84,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1098.39,46.73,Metal Loss Internal,33.78502549,-118.23973208,15.130
40008102,GROUP,15267.05,152+63,16%,0.219,52000,0.66,0.49,5:45,1525,0.75000,100.000%,22.01,24.71,"Valve, Sta. 119+80, Valve 28",3347.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1098.19,46.73,Metal Loss Internal,33.78502545,-118.23973273,15.130
40008103,GROUP,15267.27,152+63,15%,0.219,52000,0.52,0.37,5:45,1525,0.75000,100.000%,22.24,24.49,"Valve, Sta. 119+80, Valve 28",3347.26,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1097.97,46.73,Metal Loss Internal,33.78502539,-118.23973345,15.120
40008104,GROUP,15267.56,152+63,22%,0.219,52000,2.14,0.81,5:45,1525,0.75000,100.000%,22.53,24.20,"Valve, Sta. 119+80, Valve 28",3347.55,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1097.68,46.73,Metal Loss Internal,33.78502532,-118.23973440,15.120
40008105,GROUP,15267.89,152+64,13%,0.219,52000,1.59,0.85,6:00,1525,0.75000,100.000%,22.85,23.88,"Valve, Sta. 119+80, Valve 28",3347.87,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1097.36,46.73,Metal Loss Internal,33.78502524,-118.23973546,15.120
40008106,GROUP,15268.20,152+64,10%,0.219,52000,0.60,0.55,6:00,1525,0.75000,100.000%,23.16,23.57,"Valve, Sta. 119+80, Valve 28",3348.18,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1097.04,46.73,Metal Loss Internal,33.78502517,-118.23973648,15.120
40008107,GROUP,15268.63,152+64,20%,0.219,52000,2.16,0.99,5:45,1525,0.75000,100.000%,23.59,23.14,"Valve, Sta. 119+80, Valve 28",3348.61,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1096.62,46.73,Metal Loss Internal,33.78502507,-118.23973788,15.110
40008108,GROUP,15268.87,152+65,15%,0.219,52000,0.50,0.36,5:45,1525,0.75000,100.000%,23.83,22.90,"Valve, Sta. 119+80, Valve 28",3348.85,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1096.37,46.73,Metal Loss Internal,33.78502501,-118.23973868,15.110
40008109,GROUP,15269.47,152+65,16%,0.219,52000,2.98,0.89,6:00,1525,0.75000,100.000%,24.44,22.29,"Valve, Sta. 119+80, Valve 28",3349.46,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1095.77,46.73,Metal Loss Internal,33.78502487,-118.23974065,15.110
40008110,GROUP,15270.06,152+66,13%,0.219,52000,1.69,0.95,6:00,1525,0.75000,100.000%,25.03,21.70,"Valve, Sta. 119+80, Valve 28",3350.05,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1095.18,46.73,Metal Loss Internal,33.78502473,-118.23974258,15.110
40008111,GROUP,15270.63,152+66,15%,0.219,52000,0.50,0.42,6:00,1525,0.75000,100.000%,25.59,21.13,"Valve, Sta. 119+80, Valve 28",3350.61,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1094.61,46.73,Metal Loss Internal,33.78502459,-118.23974443,15.110
40008112,GROUP,15270.94,152+67,18%,0.219,52000,0.56,0.50,5:45,1525,0.75000,100.000%,25.90,20.82,"Valve, Sta. 119+80, Valve 28",3350.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1094.30,46.73,Metal Loss Internal,33.78502452,-118.23974545,15.110
40008113,GROUP,15271.15,152+67,12%,0.219,52000,1.14,0.66,5:45,1525,0.75000,100.000%,26.11,20.62,"Valve, Sta. 119+80, Valve 28",3351.13,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1094.10,46.73,Metal Loss Internal,33.78502447,-118.23974611,15.110
40008114,GROUP,15271.46,152+67,12%,0.219,52000,0.79,0.95,5:45,1525,0.75000,100.000%,26.42,20.30,"Valve, Sta. 119+80, Valve 28",3351.44,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1093.78,46.73,Metal Loss Internal,33.78502440,-118.23974715,15.110
40008115,GROUP,15271.69,152+67,10%,0.219,52000,0.70,1.12,5:45,1525,0.75000,100.000%,26.65,20.08,"Valve, Sta. 119+80, Valve 28",3351.67,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1093.55,46.73,Metal Loss Internal,33.78502435,-118.23974789,15.110
40008116,GROUP,15272.03,152+68,12%,0.219,52000,1.50,1.00,6:00,1525,0.75000,100.000%,26.99,19.74,"Valve, Sta. 119+80, Valve 28",3352.01,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1093.22,46.73,Metal Loss Internal,33.78502426,-118.23974899,15.110
40008117,GROUP,15272.32,152+68,17%,0.219,52000,0.58,0.49,6:00,1525,0.75000,100.000%,27.28,19.45,"Valve, Sta. 119+80, Valve 28",3352.30,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1092.93,46.73,Metal Loss Internal,33.78502419,-118.23974995,15.110
40008118,GROUP,15272.72,152+68,13%,0.219,52000,3.69,1.50,5:45,1525,0.75000,100.000%,27.69,19.04,"Valve, Sta. 119+80, Valve 28",3352.71,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1092.52,46.73,Metal Loss Internal,33.78502410,-118.23975128,15.110
40008119,GROUP,15273.07,152+69,18%,0.219,52000,2.06,0.84,5:45,1525,0.75000,100.000%,28.04,18.69,"Valve, Sta. 119+80, Valve 28",3353.06,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1092.17,46.73,Metal Loss Internal,33.78502402,-118.23975242,15.110
40008120,GROUP,15273.31,152+69,14%,0.219,52000,1.02,0.90,5:45,1525,0.75000,100.000%,28.27,18.46,"Valve, Sta. 119+80, Valve 28",3353.29,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1091.93,46.73,Metal Loss Internal,33.78502396,-118.23975319,15.110
40008121,GROUP,15273.46,152+69,14%,0.219,52000,0.50,0.51,6:00,1525,0.75000,100.000%,28.42,18.31,"Valve, Sta. 119+80, Valve 28",3353.44,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1091.78,46.73,Metal Loss Internal,33.78502392,-118.23975368,15.110
40008122,GROUP,15273.59,152+69,17%,0.219,52000,0.44,0.56,6:00,1525,0.75000,100.000%,28.55,18.18,"Valve, Sta. 119+80, Valve 28",3353.57,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1091.66,46.73,Metal Loss Internal,33.78502389,-118.23975410,15.110
40008123,GROUP,15274.01,152+70,11%,0.219,52000,0.67,0.50,5:45,1525,0.75000,100.000%,28.97,17.75,"Valve, Sta. 119+80, Valve 28",3354.00,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1091.23,46.73,Metal Loss Internal,33.78502379,-118.23975549,15.110
40008124,GROUP,15274.41,152+70,12%,0.219,52000,3.53,1.41,5:45,1525,0.75000,100.000%,29.37,17.36,"Valve, Sta. 119+80, Valve 28",3354.39,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1090.83,46.73,Metal Loss Internal,33.78502370,-118.23975679,15.110
40008125,GROUP,15274.70,152+70,15%,0.219,52000,1.31,0.60,6:00,1525,0.75000,100.000%,29.66,17.07,"Valve, Sta. 119+80, Valve 28",3354.68,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1090.54,46.73,Metal Loss Internal,33.78502364,-118.23975774,15.110
40008126,GROUP,15274.96,152+71,17%,0.219,52000,2.59,1.03,5:45,1525,0.75000,100.000%,29.92,16.81,"Valve, Sta. 119+80, Valve 28",3354.94,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1090.28,46.73,Metal Loss Internal,33.78502358,-118.23975859,15.110
40008127,GROUP,15275.23,152+71,22%,0.219,52000,0.40,0.42,6:00,1525,0.75000,100.000%,30.19,16.54,"Valve, Sta. 119+80, Valve 28",3355.21,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1090.01,46.73,Metal Loss Internal,33.78502351,-118.23975947,15.110
40008128,GROUP,15275.44,152+71,15%,0.219,52000,2.00,0.72,5:45,1525,0.75000,100.000%,30.41,16.32,"Valve, Sta. 119+80, Valve 28",3355.43,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1089.80,46.73,Metal Loss Internal,33.78502346,-118.23976017,15.110
40008129,GROUP,15275.81,152+71,16%,0.219,52000,2.82,1.16,6:00,1525,0.75000,100.000%,30.78,15.95,"Valve, Sta. 119+80, Valve 28",3355.80,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1089.43,46.73,Metal Loss Internal,33.78502337,-118.23976137,15.120
40008130,GROUP,15276.06,152+72,13%,0.219,52000,0.66,0.63,5:45,1525,0.75000,100.000%,31.02,15.71,"Valve, Sta. 119+80, Valve 28",3356.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1089.18,46.73,Metal Loss Internal,33.78502332,-118.23976219,15.120
40008131,GROUP,15276.40,152+72,18%,0.219,52000,2.83,0.57,6:00,1525,0.75000,100.000%,31.36,15.36,"Valve, Sta. 119+80, Valve 28",3356.39,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1088.84,46.73,Metal Loss Internal,33.78502324,-118.23976330,15.120
40008132,GROUP,15277.22,152+73,21%,0.219,52000,11.79,1.33,6:00,1525,0.75000,100.000%,32.18,14.55,"Valve, Sta. 119+80, Valve 28",3357.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1088.02,46.73,Metal Loss Internal,33.78502305,-118.23976598,15.120
40008133,GROUP,15278.31,152+74,26%,0.219,52000,9.08,1.01,6:00,1497,0.77000,100.000%,33.27,13.46,"Valve, Sta. 119+80, Valve 28",3358.29,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1086.94,46.73,Metal Loss Internal,33.78502279,-118.23976952,15.130
40008134,GROUP,15278.80,152+74,18%,0.219,52000,0.73,0.84,6:00,1525,0.75000,100.000%,33.76,12.96,"Valve, Sta. 119+80, Valve 28",3358.78,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1086.44,46.73,Metal Loss Internal,33.78502268,-118.23977115,15.140
40008135,GROUP,15278.98,152+75,23%,0.219,52000,0.57,0.42,6:00,1525,0.75000,100.000%,33.95,12.78,"Valve, Sta. 119+80, Valve 28",3358.97,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1086.26,46.73,Metal Loss Internal,33.78502264,-118.23977174,15.140
40008136,GROUP,15279.27,152+75,13%,0.219,52000,1.60,1.01,6:00,1525,0.75000,100.000%,34.23,12.50,"Valve, Sta. 119+80, Valve 28",3359.25,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1085.97,46.73,Metal Loss Internal,33.78502257,-118.23977269,15.140
40008137,GROUP,15279.71,152+75,18%,0.219,52000,2.06,0.70,6:00,1525,0.75000,100.000%,34.67,12.06,"Valve, Sta. 119+80, Valve 28",3359.69,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1085.53,46.73,Metal Loss Internal,33.78502247,-118.23977413,15.150
40008138,GROUP,15279.91,152+75,14%,0.219,52000,0.59,0.67,5:45,1525,0.75000,100.000%,34.88,11.85,"Valve, Sta. 119+80, Valve 28",3359.90,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1085.33,46.73,Metal Loss Internal,33.78502243,-118.23977479,15.150
40008139,GROUP,15280.11,152+76,19%,0.219,52000,0.82,0.58,6:00,1525,0.75000,100.000%,35.07,11.66,"Valve, Sta. 119+80, Valve 28",3360.09,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1085.13,46.73,Metal Loss Internal,33.78502238,-118.23977542,15.150
40008140,GROUP,15280.45,152+76,21%,0.219,52000,3.35,0.86,5:45,1525,0.75000,100.000%,35.41,11.32,"Valve, Sta. 119+80, Valve 28",3360.43,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1084.80,46.73,Metal Loss Internal,33.78502230,-118.23977652,15.150
40008141,GROUP,15280.99,152+77,18%,0.219,52000,3.48,0.93,6:00,1525,0.75000,100.000%,35.95,10.78,"Valve, Sta. 119+80, Valve 28",3360.97,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1084.26,46.73,Metal Loss Internal,33.78502218,-118.23977829,15.160
40008142,GROUP,15281.26,152+77,14%,0.219,52000,0.89,0.73,6:00,1525,0.75000,100.000%,36.23,10.50,"Valve, Sta. 119+80, Valve 28",3361.25,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1083.98,46.73,Metal Loss Internal,33.78502211,-118.23977920,15.160
40008143,GROUP,15281.64,152+77,15%,0.219,52000,2.15,0.92,6:00,1525,0.75000,100.000%,36.61,10.12,"Valve, Sta. 119+80, Valve 28",3361.63,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1083.60,46.73,Metal Loss Internal,33.78502202,-118.23978044,15.160
40008144,GROUP,15282.06,152+78,18%,0.219,52000,1.65,0.69,6:00,1525,0.75000,100.000%,37.02,9.71,"Valve, Sta. 119+80, Valve 28",3362.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1083.18,46.73,Metal Loss Internal,33.78502193,-118.23978180,15.170
40008145,GROUP,15282.37,152+78,20%,0.219,52000,2.95,1.34,5:45,1525,0.75000,100.000%,37.33,9.40,"Valve, Sta. 119+80, Valve 28",3362.35,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1082.88,46.73,Metal Loss Internal,33.78502185,-118.23978280,15.170
40008146,GROUP,15282.62,152+78,15%,0.219,52000,0.64,0.82,5:45,1525,0.75000,100.000%,37.58,9.15,"Valve, Sta. 119+80, Valve 28",3362.60,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1082.63,46.73,Metal Loss Internal,33.78502180,-118.23978361,15.170
40008147,GROUP,15283.08,152+79,16%,0.219,52000,0.68,0.51,6:00,1525,0.75000,100.000%,38.04,8.69,"Valve, Sta. 119+80, Valve 28",3363.06,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1082.16,46.73,Metal Loss Internal,33.78502169,-118.23978513,15.180
40008148,GROUP,15283.25,152+79,13%,0.219,52000,0.47,0.54,6:00,1525,0.75000,100.000%,38.21,8.52,"Valve, Sta. 119+80, Valve 28",3363.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1082.00,46.73,Metal Loss Internal,33.78502165,-118.23978568,15.180
40008149,GROUP,15283.90,152+79,23%,0.219,52000,3.93,0.76,6:00,1525,0.75000,100.000%,38.86,7.87,"Valve, Sta. 119+80, Valve 28",3363.88,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1081.35,46.73,Metal Loss Internal,33.78502150,-118.23978781,15.190
40008150,GROUP,15284.38,152+80,12%,0.219,52000,0.82,1.00,5:45,1525,0.75000,100.000%,39.34,7.39,"Valve, Sta. 119+80, Valve 28",3364.36,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1080.86,46.73,Metal Loss Internal,33.78502139,-118.23978939,15.190
40008151,GROUP,15284.57,152+80,11%,0.219,52000,1.61,0.66,5:45,1525,0.75000,100.000%,39.53,7.20,"Valve, Sta. 119+80, Valve 28",3364.55,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1080.67,46.73,Metal Loss Internal,33.78502135,-118.23979001,15.200
40008152,GROUP,15284.91,152+80,12%,0.219,52000,0.77,0.33,6:00,1525,0.75000,100.000%,39.87,6.85,"Valve, Sta. 119+80, Valve 28",3364.90,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1080.33,46.73,Metal Loss Internal,33.78502127,-118.23979113,15.200
40008153,GROUP,15285.12,152+81,16%,0.219,52000,0.67,0.77,5:45,1525,0.75000,100.000%,40.08,6.65,"Valve, Sta. 119+80, Valve 28",3365.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1080.12,46.73,Metal Loss Internal,33.78502123,-118.23979180,15.200
40008154,GROUP,15285.37,152+81,15%,0.219,52000,1.96,1.03,5:45,1525,0.75000,100.000%,40.33,6.40,"Valve, Sta. 119+80, Valve 28",3365.35,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1079.88,46.73,Metal Loss Internal,33.78502118,-118.23979261,15.210
40008155,GROUP,15285.88,152+81,17%,0.219,52000,0.53,0.42,5:45,1525,0.75000,100.000%,40.84,5.89,"Valve, Sta. 119+80, Valve 28",3365.86,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1079.37,46.73,Metal Loss Internal,33.78502106,-118.23979428,15.210
40008156,GROUP,15286.24,152+82,22%,0.219,52000,2.09,0.57,5:45,1525,0.75000,100.000%,41.20,5.53,"Valve, Sta. 119+80, Valve 28",3366.22,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1079.00,46.73,Metal Loss Internal,33.78502098,-118.23979546,15.220
40008157,GROUP,15286.45,152+82,12%,0.219,52000,0.83,0.59,6:00,1525,0.75000,100.000%,41.41,5.32,"Valve, Sta. 119+80, Valve 28",3366.43,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1078.79,46.73,Metal Loss Internal,33.78502093,-118.23979616,15.220
40008158,GROUP,15286.82,152+82,14%,0.219,52000,0.61,0.87,5:45,1525,0.75000,100.000%,41.79,4.94,"Valve, Sta. 119+80, Valve 28",3366.81,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1078.42,46.73,Metal Loss Internal,33.78502085,-118.23979738,15.230
40008159,GROUP,15286.99,152+82,17%,0.219,52000,0.73,0.60,6:00,1525,0.75000,100.000%,41.95,4.78,"Valve, Sta. 119+80, Valve 28",3366.97,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1078.26,46.73,Metal Loss Internal,33.78502081,-118.23979791,15.230
40008160,GROUP,15287.82,152+83,10%,0.219,52000,0.51,0.56,5:45,1525,0.75000,100.000%,42.78,3.94,"Valve, Sta. 119+80, Valve 28",3367.81,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1077.42,46.73,Metal Loss Internal,33.78502062,-118.23980064,15.240
40008161,GROUP,15288.51,152+84,10%,0.219,52000,0.48,0.34,5:45,1525,0.75000,100.000%,43.47,3.26,"Valve, Sta. 119+80, Valve 28",3368.49,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1076.74,46.73,Metal Loss Internal,33.78502047,-118.23980289,15.250
