ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40008162,GROUP,15289.01,152+84,11%,0.219,52000,0.58,0.39,6:00,1525,0.75000,100.000%,43.97,2.76,"Valve, Sta. 119+80, Valve 28",3368.99,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1076.24,46.73,Metal Loss Internal,33.78502036,-118.23980452,15.260
40008163,GROUP,15291.48,152+87,12%,0.219,52000,0.45,0.46,5:45,1525,0.75000,100.000%,46.45,0.28,"Valve, Sta. 119+80, Valve 28",3371.47,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1073.76,46.73,Metal Loss Internal,33.78501981,-118.23981262,15.310
5850,WELD,15291.77,152+87,,,,,,,,,,,,,,,,47.01,,33.78501975,-118.23981355,15.310
40008164,GROUP,15301.40,152+97,11%,0.219,52000,0.60,0.35,5:45,1525,0.75000,100.000%,9.63,37.38,"Valve, Sta. 119+80, Valve 28",3381.38,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1063.85,47.01,Metal Loss Internal,33.78501775,-118.23984505,15.450
40008165,GROUP,15301.89,152+97,20%,0.219,52000,0.58,0.50,5:45,1525,0.75000,100.000%,10.12,36.89,"Valve, Sta. 119+80, Valve 28",3381.87,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1063.35,47.01,Metal Loss Internal,33.78501765,-118.23984667,15.460
40008166,GROUP,15302.30,152+97,17%,0.219,52000,2.02,0.94,6:00,1525,0.75000,100.000%,10.53,36.48,"Valve, Sta. 119+80, Valve 28",3382.28,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1062.94,47.01,Metal Loss Internal,33.78501757,-118.23984801,15.460
40008167,GROUP,15302.62,152+98,17%,0.219,52000,0.67,0.56,6:00,1525,0.75000,100.000%,10.85,36.16,"Valve, Sta. 119+80, Valve 28",3382.60,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1062.63,47.01,Metal Loss Internal,33.78501751,-118.23984905,15.470
40008168,GROUP,15303.01,152+98,25%,0.219,52000,6.58,0.96,5:45,1523,0.76000,100.000%,11.24,35.77,"Valve, Sta. 119+80, Valve 28",3382.99,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1062.24,47.01,Metal Loss Internal,33.78501743,-118.23985032,15.480
40008169,GROUP,15303.40,152+99,11%,0.219,52000,0.44,0.48,5:45,1525,0.75000,100.000%,11.64,35.38,"Valve, Sta. 119+80, Valve 28",3383.39,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1061.84,47.01,Metal Loss Internal,33.78501735,-118.23985162,15.490
40008170,GROUP,15303.94,152+99,14%,0.219,52000,3.29,0.75,6:00,1525,0.75000,100.000%,12.17,34.85,"Valve, Sta. 119+80, Valve 28",3383.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1061.31,47.01,Metal Loss External,33.78501725,-118.23985336,15.500
40008171,GROUP,15304.37,152+99,18%,0.219,52000,1.30,0.50,5:45,1525,0.75000,100.000%,12.61,34.41,"Valve, Sta. 119+80, Valve 28",3384.36,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1060.87,47.01,Metal Loss External,33.78501716,-118.23985480,15.510
40008172,GROUP,15305.13,153+00,17%,0.219,52000,0.54,0.48,6:00,1525,0.75000,100.000%,13.36,33.65,"Valve, Sta. 119+80, Valve 28",3385.11,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1060.12,47.01,Metal Loss External,33.78501701,-118.23985726,15.520
40008173,GROUP,15305.47,153+01,16%,0.219,52000,0.50,0.44,6:00,1525,0.75000,100.000%,13.70,33.31,"Valve, Sta. 119+80, Valve 28",3385.45,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1059.78,47.01,Metal Loss Internal,33.78501694,-118.23985837,15.530
40008174,GROUP,15306.54,153+02,19%,0.219,52000,4.34,1.37,5:45,1525,0.75000,100.000%,14.77,32.24,"Valve, Sta. 119+80, Valve 28",3386.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1058.70,47.01,Metal Loss Internal,33.78501673,-118.23986188,15.560
40008175,GROUP,15306.99,153+02,14%,0.219,52000,0.90,0.84,5:45,1525,0.75000,100.000%,15.22,31.79,"Valve, Sta. 119+80, Valve 28",3386.97,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1058.26,47.01,Metal Loss Internal,33.78501664,-118.23986335,15.560
40008176,GROUP,15307.40,153+02,24%,0.219,52000,2.24,0.98,5:45,1525,0.75000,100.000%,15.63,31.38,"Valve, Sta. 119+80, Valve 28",3387.38,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1057.85,47.01,Metal Loss Internal,33.78501656,-118.23986469,15.570
40008177,GROUP,15307.76,153+03,15%,0.219,52000,0.48,0.37,5:45,1525,0.75000,100.000%,15.99,31.02,"Valve, Sta. 119+80, Valve 28",3387.74,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1057.49,47.01,Metal Loss Internal,33.78501649,-118.23986586,15.580
40008178,GROUP,15307.88,153+03,14%,0.219,52000,0.50,0.37,6:00,1525,0.75000,100.000%,16.12,30.90,"Valve, Sta. 119+80, Valve 28",3387.87,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1057.36,47.01,Metal Loss Internal,33.78501646,-118.23986627,15.590
40008179,GROUP,15308.33,153+03,14%,0.219,52000,0.48,0.34,5:45,1525,0.75000,100.000%,16.56,30.45,"Valve, Sta. 119+80, Valve 28",3388.31,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1056.92,47.01,Metal Loss Internal,33.78501638,-118.23986772,15.590
40008180,GROUP,15308.66,153+04,15%,0.219,52000,1.50,0.94,6:00,1525,0.75000,100.000%,16.90,30.12,"Valve, Sta. 119+80, Valve 28",3388.65,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1056.58,47.01,Metal Loss Internal,33.78501631,-118.23986883,15.600
40008181,GROUP,15308.86,153+04,15%,0.219,52000,0.60,0.55,6:00,1525,0.75000,100.000%,17.09,29.92,"Valve, Sta. 119+80, Valve 28",3388.84,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1056.39,47.01,Metal Loss Internal,33.78501628,-118.23986947,15.610
40008182,GROUP,15309.29,153+04,16%,0.219,52000,0.61,0.38,5:45,1525,0.75000,100.000%,17.52,29.49,"Valve, Sta. 119+80, Valve 28",3389.27,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1055.96,47.01,Metal Loss Internal,33.78501620,-118.23987087,15.620
40008183,GROUP,15309.54,153+05,21%,0.219,52000,3.02,0.54,5:45,1525,0.75000,100.000%,17.77,29.24,"Valve, Sta. 119+80, Valve 28",3389.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1055.70,47.01,Metal Loss Internal,33.78501615,-118.23987171,15.620
40008184,GROUP,15309.97,153+05,20%,0.219,52000,2.55,0.82,5:45,1525,0.75000,100.000%,18.20,28.81,"Valve, Sta. 119+80, Valve 28",3389.95,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1055.27,47.01,Metal Loss Internal,33.78501606,-118.23987311,15.630
40008185,GROUP,15310.29,153+05,23%,0.219,52000,2.66,1.17,5:45,1525,0.75000,100.000%,18.52,28.49,"Valve, Sta. 119+80, Valve 28",3390.27,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1054.95,47.01,Metal Loss Internal,33.78501600,-118.23987415,15.640
40008186,GROUP,15310.78,153+06,14%,0.219,52000,1.87,1.09,5:45,1525,0.75000,100.000%,19.01,28.00,"Valve, Sta. 119+80, Valve 28",3390.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1054.46,47.01,Metal Loss Internal,33.78501591,-118.23987576,15.650
40008187,GROUP,15311.36,153+06,23%,0.219,52000,1.95,0.91,5:45,1525,0.75000,100.000%,19.60,27.42,"Valve, Sta. 119+80, Valve 28",3391.35,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1053.88,47.01,Metal Loss Internal,33.78501579,-118.23987766,15.660
40008188,GROUP,15311.89,153+07,22%,0.219,52000,0.80,0.67,5:45,1525,0.75000,100.000%,20.12,26.89,"Valve, Sta. 119+80, Valve 28",3391.87,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1053.35,47.01,Metal Loss Internal,33.78501569,-118.23987939,15.670
40008189,GROUP,15312.04,153+07,20%,0.219,52000,0.60,0.40,5:45,1525,0.75000,100.000%,20.27,26.74,"Valve, Sta. 119+80, Valve 28",3392.02,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1053.20,47.01,Metal Loss Internal,33.78501567,-118.23987988,15.680
40008190,GROUP,15312.24,153+07,16%,0.219,52000,0.52,0.34,5:45,1525,0.75000,100.000%,20.48,26.54,"Valve, Sta. 119+80, Valve 28",3392.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1053.00,47.01,Metal Loss Internal,33.78501563,-118.23988055,15.680
40008191,GROUP,15312.70,153+08,11%,0.219,52000,0.54,0.38,5:45,1525,0.75000,100.000%,20.93,26.08,"Valve, Sta. 119+80, Valve 28",3392.68,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1052.54,47.01,Metal Loss Internal,33.78501554,-118.23988204,15.690
40008192,GROUP,15312.86,153+08,14%,0.219,52000,0.54,0.50,6:00,1525,0.75000,100.000%,21.10,25.92,"Valve, Sta. 119+80, Valve 28",3392.85,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1052.38,47.01,Metal Loss Internal,33.78501551,-118.23988258,15.700
40008193,GROUP,15313.05,153+08,11%,0.219,52000,0.66,0.51,6:00,1525,0.75000,100.000%,21.29,25.73,"Valve, Sta. 119+80, Valve 28",3393.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1052.19,47.01,Metal Loss Internal,33.78501548,-118.23988320,15.700
40008194,GROUP,15313.87,153+09,14%,0.219,52000,0.62,0.74,6:00,1525,0.75000,100.000%,22.11,24.91,"Valve, Sta. 119+80, Valve 28",3393.86,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1051.37,47.01,Metal Loss Internal,33.78501532,-118.23988588,15.720
40008195,GROUP,15314.14,153+09,15%,0.219,52000,0.55,0.49,6:00,1525,0.75000,100.000%,22.38,24.64,"Valve, Sta. 119+80, Valve 28",3394.13,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1051.10,47.01,Metal Loss Internal,33.78501527,-118.23988677,15.730
40008196,GROUP,15314.60,153+10,24%,0.219,52000,0.48,0.42,5:45,1525,0.75000,100.000%,22.83,24.18,"Valve, Sta. 119+80, Valve 28",3394.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1050.64,47.01,Metal Loss Internal,33.78501519,-118.23988826,15.740
40008197,GROUP,15315.17,153+10,10%,0.219,52000,0.44,0.33,5:45,1525,0.75000,100.000%,23.40,23.61,"Valve, Sta. 119+80, Valve 28",3395.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1050.07,47.01,Metal Loss Internal,33.78501508,-118.23989013,15.750
40008198,GROUP,15315.57,153+10,12%,0.219,52000,0.30,0.43,5:45,1525,0.75000,100.000%,23.80,23.21,"Valve, Sta. 119+80, Valve 28",3395.55,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1049.67,47.01,Metal Loss Internal,33.78501501,-118.23989143,15.760
40008199,GROUP,15316.13,153+11,16%,0.219,52000,1.54,0.57,5:45,1525,0.75000,100.000%,24.36,22.65,"Valve, Sta. 119+80, Valve 28",3396.11,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1049.12,47.01,Metal Loss Internal,33.78501490,-118.23989325,15.770
40008200,GROUP,15316.36,153+11,19%,0.219,52000,0.47,0.60,6:00,1525,0.75000,100.000%,24.59,22.42,"Valve, Sta. 119+80, Valve 28",3396.34,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1048.89,47.01,Metal Loss Internal,33.78501486,-118.23989400,15.770
40008201,GROUP,15316.69,153+12,14%,0.219,52000,1.20,1.07,6:00,1525,0.75000,100.000%,24.92,22.09,"Valve, Sta. 119+80, Valve 28",3396.67,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1048.56,47.01,Metal Loss Internal,33.78501480,-118.23989509,15.780
40008202,GROUP,15316.91,153+12,15%,0.219,52000,1.85,0.64,6:00,1525,0.75000,100.000%,25.14,21.87,"Valve, Sta. 119+80, Valve 28",3396.89,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1048.33,47.01,Metal Loss Internal,33.78501475,-118.23989582,15.790
40008203,GROUP,15317.14,153+12,13%,0.219,52000,0.52,0.33,6:00,1525,0.75000,100.000%,25.38,21.64,"Valve, Sta. 119+80, Valve 28",3397.13,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1048.10,47.01,Metal Loss Internal,33.78501471,-118.23989658,15.790
40008204,GROUP,15317.34,153+12,11%,0.219,52000,0.66,0.69,5:45,1525,0.75000,100.000%,25.57,21.45,"Valve, Sta. 119+80, Valve 28",3397.32,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1047.91,47.01,Metal Loss Internal,33.78501468,-118.23989721,15.800
40008205,GROUP,15317.92,153+13,16%,0.219,52000,0.81,0.59,5:45,1525,0.75000,100.000%,26.15,20.86,"Valve, Sta. 119+80, Valve 28",3397.90,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1047.32,47.01,Metal Loss Internal,33.78501457,-118.23989913,15.810
40008206,GROUP,15318.87,153+14,12%,0.219,52000,2.10,0.77,6:00,1525,0.75000,100.000%,27.10,19.91,"Valve, Sta. 119+80, Valve 28",3398.85,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1046.38,47.01,Metal Loss Internal,33.78501441,-118.23990223,15.830
40008207,GROUP,15319.31,153+14,23%,0.219,52000,0.72,0.51,5:45,1525,0.75000,100.000%,27.54,19.47,"Valve, Sta. 119+80, Valve 28",3399.29,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1045.93,47.01,Metal Loss Internal,33.78501433,-118.23990367,15.850
40008208,GROUP,15319.80,153+15,11%,0.219,52000,0.44,0.47,5:45,1525,0.75000,100.000%,28.04,18.98,"Valve, Sta. 119+80, Valve 28",3399.79,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1045.44,47.01,Metal Loss Internal,33.78501424,-118.23990529,15.860
40008209,GROUP,15319.98,153+15,20%,0.219,52000,1.67,0.48,5:45,1525,0.75000,100.000%,28.21,18.80,"Valve, Sta. 119+80, Valve 28",3399.96,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1045.26,47.01,Metal Loss Internal,33.78501420,-118.23990587,15.860
40008210,GROUP,15320.53,153+15,11%,0.219,52000,0.47,0.33,6:00,1525,0.75000,100.000%,28.76,18.25,"Valve, Sta. 119+80, Valve 28",3400.51,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1044.72,47.01,Metal Loss Internal,33.78501410,-118.23990767,15.870
40008211,GROUP,15320.76,153+16,17%,0.219,52000,0.59,0.56,5:45,1525,0.75000,100.000%,29.00,18.02,"Valve, Sta. 119+80, Valve 28",3400.75,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1044.48,47.01,Metal Loss Internal,33.78501406,-118.23990844,15.880
40008212,GROUP,15321.14,153+16,14%,0.219,52000,0.69,0.63,5:45,1525,0.75000,100.000%,29.37,17.64,"Valve, Sta. 119+80, Valve 28",3401.12,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1044.10,47.01,Metal Loss Internal,33.78501399,-118.23990967,15.890
40008213,GROUP,15321.31,153+16,12%,0.219,52000,0.73,0.68,6:00,1525,0.75000,100.000%,29.54,17.47,"Valve, Sta. 119+80, Valve 28",3401.29,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1043.94,47.01,Metal Loss Internal,33.78501397,-118.23991022,15.890
40008214,GROUP,15321.72,153+16,18%,0.219,52000,0.58,0.40,6:00,1525,0.75000,100.000%,29.95,17.06,"Valve, Sta. 119+80, Valve 28",3401.70,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1043.52,47.01,Metal Loss Internal,33.78501389,-118.23991157,15.900
40008215,GROUP,15321.99,153+17,15%,0.219,52000,1.60,0.76,6:00,1525,0.75000,100.000%,30.22,16.79,"Valve, Sta. 119+80, Valve 28",3401.97,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1043.25,47.01,Metal Loss Internal,33.78501385,-118.23991245,15.910
40008216,GROUP,15322.63,153+17,20%,0.219,52000,0.55,0.53,6:00,1525,0.75000,100.000%,30.87,16.15,"Valve, Sta. 119+80, Valve 28",3402.62,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1042.61,47.01,Metal Loss Internal,33.78501373,-118.23991455,15.930
40008217,GROUP,15323.16,153+18,15%,0.219,52000,2.64,0.79,5:45,1525,0.75000,100.000%,31.40,15.62,"Valve, Sta. 119+80, Valve 28",3403.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1042.08,47.01,Metal Loss Internal,33.78501363,-118.23991629,15.940
40008218,GROUP,15323.57,153+18,20%,0.219,52000,0.44,0.46,5:45,1525,0.75000,100.000%,31.80,15.21,"Valve, Sta. 119+80, Valve 28",3403.55,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1041.67,47.01,Metal Loss Internal,33.78501357,-118.23991762,15.950
40008219,GROUP,15323.91,153+19,14%,0.219,52000,0.49,0.39,6:00,1525,0.75000,100.000%,32.14,14.87,"Valve, Sta. 119+80, Valve 28",3403.89,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1041.33,47.01,Metal Loss Internal,33.78501350,-118.23991874,15.960
40008220,GROUP,15324.16,153+19,14%,0.219,52000,1.64,1.08,5:45,1525,0.75000,100.000%,32.39,14.62,"Valve, Sta. 119+80, Valve 28",3404.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1041.08,47.01,Metal Loss Internal,33.78501346,-118.23991956,15.970
40008221,GROUP,15324.34,153+19,13%,0.219,52000,0.39,0.33,5:45,1525,0.75000,100.000%,32.58,14.44,"Valve, Sta. 119+80, Valve 28",3404.32,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1040.90,47.01,Metal Loss Internal,33.78501343,-118.23992015,15.970
40008222,GROUP,15324.65,153+19,12%,0.219,52000,0.51,0.46,6:00,1525,0.75000,100.000%,32.88,14.14,"Valve, Sta. 119+80, Valve 28",3404.63,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1040.60,47.01,Metal Loss Internal,33.78501338,-118.23992115,15.980
40008223,GROUP,15324.88,153+20,19%,0.219,52000,0.59,0.71,6:00,1525,0.75000,100.000%,33.11,13.90,"Valve, Sta. 119+80, Valve 28",3404.86,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1040.36,47.01,Metal Loss Internal,33.78501334,-118.23992191,15.980
40008224,GROUP,15325.69,153+20,13%,0.219,52000,1.48,1.04,5:45,1525,0.75000,100.000%,33.92,13.09,"Valve, Sta. 119+80, Valve 28",3405.67,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1039.56,47.01,Metal Loss Internal,33.78501319,-118.23992455,16.010
40008225,GROUP,15325.94,153+21,21%,0.219,52000,1.77,0.40,5:45,1525,0.75000,100.000%,34.17,12.84,"Valve, Sta. 119+80, Valve 28",3405.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1039.31,47.01,Metal Loss Internal,33.78501315,-118.23992536,16.010
40008226,GROUP,15326.12,153+21,10%,0.219,52000,0.41,0.33,6:00,1525,0.75000,100.000%,34.35,12.66,"Valve, Sta. 119+80, Valve 28",3406.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1039.13,47.01,Metal Loss Internal,33.78501312,-118.23992595,16.020
40008227,GROUP,15326.26,153+21,14%,0.219,52000,0.66,0.61,6:00,1525,0.75000,100.000%,34.49,12.52,"Valve, Sta. 119+80, Valve 28",3406.24,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1038.98,47.01,Metal Loss Internal,33.78501309,-118.23992643,16.020
40008228,GROUP,15326.40,153+21,10%,0.219,52000,0.52,0.33,5:45,1525,0.75000,100.000%,34.63,12.38,"Valve, Sta. 119+80, Valve 28",3406.38,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1038.85,47.01,Metal Loss Internal,33.78501307,-118.23992688,16.030
40008229,GROUP,15326.68,153+21,12%,0.219,52000,0.72,0.59,5:45,1525,0.75000,100.000%,34.91,12.10,"Valve, Sta. 119+80, Valve 28",3406.66,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1038.57,47.01,Metal Loss Internal,33.78501302,-118.23992780,16.030
40008230,GROUP,15326.94,153+22,15%,0.219,52000,0.39,0.53,5:45,1525,0.75000,100.000%,35.17,11.85,"Valve, Sta. 119+80, Valve 28",3406.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1038.31,47.01,Metal Loss Internal,33.78501297,-118.23992864,16.040
40008231,GROUP,15327.58,153+22,21%,0.219,52000,4.48,0.75,5:45,1525,0.75000,100.000%,35.82,11.20,"Valve, Sta. 119+80, Valve 28",3407.57,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1037.66,47.01,Metal Loss Internal,33.78501286,-118.23993076,16.060
40008232,GROUP,15327.93,153+23,16%,0.219,52000,0.68,0.54,5:45,1525,0.75000,100.000%,36.17,10.85,"Valve, Sta. 119+80, Valve 28",3407.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1037.31,47.01,Metal Loss Internal,33.78501280,-118.23993191,16.070
40008233,GROUP,15328.17,153+23,18%,0.219,52000,2.40,1.25,6:00,1525,0.75000,100.000%,36.40,10.61,"Valve, Sta. 119+80, Valve 28",3408.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1037.07,47.01,Metal Loss Internal,33.78501276,-118.23993268,16.070
40008234,GROUP,15328.48,153+23,14%,0.219,52000,0.62,0.67,5:45,1525,0.75000,100.000%,36.72,10.30,"Valve, Sta. 119+80, Valve 28",3408.47,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1036.76,47.01,Metal Loss Internal,33.78501270,-118.23993370,16.080
40008235,GROUP,15328.91,153+24,13%,0.219,52000,1.86,0.76,6:00,1525,0.75000,100.000%,37.14,9.87,"Valve, Sta. 119+80, Valve 28",3408.89,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1036.33,47.01,Metal Loss Internal,33.78501263,-118.23993511,16.100
40008236,GROUP,15329.25,153+24,19%,0.219,52000,3.44,0.91,5:45,1525,0.75000,100.000%,37.48,9.53,"Valve, Sta. 119+80, Valve 28",3409.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1035.99,47.01,Metal Loss Internal,33.78501257,-118.23993621,16.110
40008237,GROUP,15329.55,153+24,11%,0.219,52000,0.53,0.69,5:45,1525,0.75000,100.000%,37.78,9.23,"Valve, Sta. 119+80, Valve 28",3409.53,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1035.69,47.01,Metal Loss Internal,33.78501251,-118.23993719,16.110
40008238,GROUP,15329.94,153+25,15%,0.219,52000,0.58,0.38,5:45,1525,0.75000,100.000%,38.17,8.84,"Valve, Sta. 119+80, Valve 28",3409.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1035.30,47.01,Metal Loss Internal,33.78501245,-118.23993847,16.130
40008239,GROUP,15330.25,153+25,10%,0.219,52000,0.49,0.39,6:00,1525,0.75000,100.000%,38.48,8.53,"Valve, Sta. 119+80, Valve 28",3410.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1034.99,47.01,Metal Loss Internal,33.78501240,-118.23993949,16.140
40008240,GROUP,15330.52,153+25,20%,0.219,52000,0.64,0.47,5:45,1525,0.75000,100.000%,38.75,8.26,"Valve, Sta. 119+80, Valve 28",3410.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1034.72,47.01,Metal Loss Internal,33.78501235,-118.23994038,16.140
40008241,GROUP,15330.99,153+26,19%,0.219,52000,0.80,0.56,6:00,1525,0.75000,100.000%,39.22,7.79,"Valve, Sta. 119+80, Valve 28",3410.97,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1034.26,47.01,Metal Loss Internal,33.78501227,-118.23994190,16.160
40008242,GROUP,15331.14,153+26,12%,0.219,52000,0.37,0.33,5:45,1525,0.75000,100.000%,39.38,7.64,"Valve, Sta. 119+80, Valve 28",3411.12,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1034.10,47.01,Metal Loss Internal,33.78501224,-118.23994241,16.160
40008243,GROUP,15332.28,153+27,19%,0.219,52000,1.26,0.86,6:00,1525,0.75000,100.000%,40.51,6.50,"Valve, Sta. 119+80, Valve 28",3412.26,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1032.96,47.01,Metal Loss Internal,33.78501205,-118.23994613,16.200
40008244,GROUP,15332.46,153+27,11%,0.219,52000,0.49,0.42,5:45,1525,0.75000,100.000%,40.69,6.32,"Valve, Sta. 119+80, Valve 28",3412.44,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1032.79,47.01,Metal Loss Internal,33.78501202,-118.23994672,16.200
40008245,GROUP,15333.21,153+28,18%,0.219,52000,0.54,0.47,5:45,1525,0.75000,100.000%,41.44,5.57,"Valve, Sta. 119+80, Valve 28",3413.19,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1032.04,47.01,Metal Loss Internal,33.78501188,-118.23994917,16.220
40008246,GROUP,15333.44,153+28,17%,0.219,52000,1.04,0.85,5:45,1525,0.75000,100.000%,41.67,5.34,"Valve, Sta. 119+80, Valve 28",3413.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1031.81,47.01,Metal Loss Internal,33.78501184,-118.23994992,16.230
40008247,GROUP,15333.63,153+28,11%,0.219,52000,0.58,0.50,5:45,1525,0.75000,100.000%,41.86,5.15,"Valve, Sta. 119+80, Valve 28",3413.61,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1031.61,47.01,Metal Loss Internal,33.78501181,-118.23995056,16.240
40008248,GROUP,15333.83,153+28,25%,0.219,52000,1.80,0.68,6:00,1525,0.75000,100.000%,42.07,4.95,"Valve, Sta. 119+80, Valve 28",3413.82,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1031.41,47.01,Metal Loss Internal,33.78501178,-118.23995123,16.240
40008249,GROUP,15334.04,153+29,18%,0.219,52000,0.61,0.60,5:45,1525,0.75000,100.000%,42.27,4.75,"Valve, Sta. 119+80, Valve 28",3414.02,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1031.21,47.01,Metal Loss Internal,33.78501174,-118.23995188,16.250
40008250,GROUP,15334.57,153+29,14%,0.219,52000,0.54,0.41,6:00,1525,0.75000,100.000%,42.81,4.21,"Valve, Sta. 119+80, Valve 28",3414.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1030.67,47.01,Metal Loss Internal,33.78501165,-118.23995364,16.270
40008251,GROUP,15335.01,153+30,14%,0.219,52000,0.68,0.33,6:00,1525,0.75000,100.000%,43.24,3.77,"Valve, Sta. 119+80, Valve 28",3414.99,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1030.23,47.01,Metal Loss Internal,33.78501158,-118.23995507,16.280
40008252,GROUP,15335.15,153+30,13%,0.219,52000,0.59,0.69,5:45,1525,0.75000,100.000%,43.38,3.63,"Valve, Sta. 119+80, Valve 28",3415.13,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1030.10,47.01,Metal Loss Internal,33.78501156,-118.23995551,16.290
40008253,GROUP,15335.37,153+30,14%,0.219,52000,0.53,0.43,5:45,1525,0.75000,100.000%,43.60,3.41,"Valve, Sta. 119+80, Valve 28",3415.35,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1029.88,47.01,Metal Loss Internal,33.78501152,-118.23995624,16.290
40008254,GROUP,15335.58,153+30,12%,0.219,52000,1.19,0.73,5:45,1525,0.75000,100.000%,43.81,3.20,"Valve, Sta. 119+80, Valve 28",3415.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1029.66,47.01,Metal Loss Internal,33.78501148,-118.23995694,16.300
40008255,GROUP,15335.92,153+30,12%,0.219,52000,2.40,1.19,6:00,1525,0.75000,100.000%,44.15,2.86,"Valve, Sta. 119+80, Valve 28",3415.90,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1029.33,47.01,Metal Loss Internal,33.78501142,-118.23995804,16.310
40008256,GROUP,15336.18,153+31,13%,0.219,52000,0.45,0.40,5:45,1525,0.75000,100.000%,44.42,2.60,"Valve, Sta. 119+80, Valve 28",3416.17,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1029.06,47.01,Metal Loss Internal,33.78501137,-118.23995892,16.320
40008257,GROUP,15336.72,153+31,14%,0.219,52000,0.57,0.46,5:45,1525,0.75000,100.000%,44.95,2.06,"Valve, Sta. 119+80, Valve 28",3416.70,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1028.52,47.01,Metal Loss Internal,33.78501128,-118.23996067,16.340
40008258,GROUP,15336.91,153+31,10%,0.219,52000,0.50,0.48,5:45,1525,0.75000,100.000%,45.14,1.87,"Valve, Sta. 119+80, Valve 28",3416.89,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1028.34,47.01,Metal Loss Internal,33.78501125,-118.23996129,16.340
40008259,GROUP,15337.28,153+32,18%,0.219,52000,0.50,0.33,5:45,1525,0.75000,100.000%,45.51,1.51,"Valve, Sta. 119+80, Valve 28",3417.26,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1027.97,47.01,Metal Loss Internal,33.78501119,-118.23996249,16.350
40008260,GROUP,15337.61,153+32,14%,0.219,52000,0.60,0.55,6:00,1525,0.75000,100.000%,45.84,1.17,"Valve, Sta. 119+80, Valve 28",3417.59,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1027.63,47.01,Metal Loss Internal,33.78501113,-118.23996358,16.360
40008261,GROUP,15338.04,153+32,24%,0.219,52000,1.74,1.08,6:00,1525,0.75000,100.000%,46.27,0.74,"Valve, Sta. 119+80, Valve 28",3418.02,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1027.20,47.01,Metal Loss Internal,33.78501106,-118.23996499,16.380
40008262,GROUP,15338.71,153+33,18%,0.219,52000,0.70,0.80,5:45,1525,0.75000,100.000%,46.94,0.07,"Valve, Sta. 119+80, Valve 28",3418.69,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1026.53,47.01,Metal Loss Internal,33.78501094,-118.23996719,16.400
5860,WELD,15338.78,153+33,,,,,,,,,,,,,,,,46.44,,33.78501093,-118.23996741,16.400
40008263,GROUP,15339.18,153+34,15%,0.219,52000,0.65,1.10,6:00,1525,0.75000,100.000%,0.40,46.04,"Valve, Sta. 119+80, Valve 28",3419.17,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1026.06,46.44,Metal Loss Internal,33.78501086,-118.23996873,16.410
40008264,GROUP,15339.35,153+34,16%,0.219,52000,0.60,0.74,5:45,1525,0.75000,100.000%,0.57,45.88,"Valve, Sta. 119+80, Valve 28",3419.33,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1025.89,46.44,Metal Loss Internal,33.78501083,-118.23996928,16.420
40008265,GROUP,15339.53,153+34,12%,0.219,52000,0.49,0.40,5:45,1525,0.75000,100.000%,0.75,45.69,"Valve, Sta. 119+80, Valve 28",3419.51,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1025.71,46.44,Metal Loss Internal,33.78501080,-118.23996987,16.420
40008266,GROUP,15339.70,153+34,12%,0.219,52000,1.26,0.65,5:45,1525,0.75000,100.000%,0.92,45.52,"Valve, Sta. 119+80, Valve 28",3419.68,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1025.54,46.44,Metal Loss Internal,33.78501077,-118.23997043,16.430
40008267,GROUP,15339.94,153+34,11%,0.219,52000,0.94,0.72,5:45,1525,0.75000,100.000%,1.16,45.29,"Valve, Sta. 119+80, Valve 28",3419.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1025.31,46.44,Metal Loss Internal,33.78501072,-118.23997120,16.430
40008268,GROUP,15340.67,153+35,15%,0.219,52000,0.54,0.48,5:45,1525,0.75000,100.000%,1.89,44.55,"Valve, Sta. 119+80, Valve 28",3420.65,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1024.57,46.44,Metal Loss Internal,33.78501060,-118.23997360,16.450
40008269,GROUP,15340.85,153+35,12%,0.219,52000,0.44,0.57,5:45,1525,0.75000,100.000%,2.06,44.38,"Valve, Sta. 119+80, Valve 28",3420.83,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1024.40,46.44,Metal Loss Internal,33.78501057,-118.23997417,16.460
40008270,GROUP,15341.01,153+35,13%,0.219,52000,0.54,0.54,5:45,1525,0.75000,100.000%,2.23,44.21,"Valve, Sta. 119+80, Valve 28",3421.00,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1024.23,46.44,Metal Loss Internal,33.78501054,-118.23997472,16.460
40008271,GROUP,15341.35,153+36,11%,0.219,52000,0.84,0.56,5:45,1525,0.75000,100.000%,2.57,43.88,"Valve, Sta. 119+80, Valve 28",3421.33,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1023.90,46.44,Metal Loss Internal,33.78501049,-118.23997581,16.470
40008272,GROUP,15342.20,153+37,12%,0.219,52000,0.71,0.94,6:00,1525,0.75000,100.000%,3.42,43.02,"Valve, Sta. 119+80, Valve 28",3422.19,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1023.04,46.44,Metal Loss Internal,33.78501034,-118.23997861,16.490
40008273,GROUP,15342.56,153+37,18%,0.219,52000,1.91,0.73,6:00,1525,0.75000,100.000%,3.78,42.67,"Valve, Sta. 119+80, Valve 28",3422.54,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1022.69,46.44,Metal Loss Internal,33.78501027,-118.23997978,16.500
40008274,GROUP,15343.16,153+38,25%,0.219,52000,2.95,1.34,6:00,1525,0.75000,100.000%,4.38,42.07,"Valve, Sta. 119+80, Valve 28",3423.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1022.09,46.44,Metal Loss Internal,33.78501017,-118.23998174,16.520
40008275,GROUP,15343.56,153+38,25%,0.219,52000,2.42,0.59,5:45,1525,0.75000,100.000%,4.78,41.67,"Valve, Sta. 119+80, Valve 28",3423.54,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1021.69,46.44,Metal Loss Internal,33.78501011,-118.23998305,16.530
40008276,GROUP,15344.09,153+38,16%,0.219,52000,0.80,0.48,5:45,1525,0.75000,100.000%,5.31,41.13,"Valve, Sta. 119+80, Valve 28",3424.07,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1021.15,46.44,Metal Loss Internal,33.78501002,-118.23998480,16.540
40008277,GROUP,15345.10,153+39,18%,0.219,52000,2.43,1.38,5:45,1525,0.75000,100.000%,6.32,40.12,"Valve, Sta. 119+80, Valve 28",3425.09,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1020.14,46.44,Metal Loss Internal,33.78500986,-118.23998812,16.560
40008278,GROUP,15345.37,153+40,11%,0.219,52000,0.77,1.07,5:45,1525,0.75000,100.000%,6.59,39.85,"Valve, Sta. 119+80, Valve 28",3425.35,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1019.87,46.44,Metal Loss Internal,33.78500981,-118.23998899,16.570
40008279,GROUP,15345.79,153+40,18%,0.219,52000,0.94,1.56,6:00,1525,0.75000,100.000%,7.01,39.43,"Valve, Sta. 119+80, Valve 28",3425.78,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1019.45,46.44,Metal Loss Internal,33.78500974,-118.23999037,16.580
40008280,GROUP,15346.00,153+40,14%,0.219,52000,0.77,0.49,5:45,1525,0.75000,100.000%,7.22,39.23,"Valve, Sta. 119+80, Valve 28",3425.98,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1019.25,46.44,Metal Loss Internal,33.78500971,-118.23999104,16.580
40008281,GROUP,15346.42,153+41,12%,0.219,52000,0.95,0.98,5:45,1525,0.75000,100.000%,7.64,38.81,"Valve, Sta. 119+80, Valve 28",3426.40,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1018.83,46.44,Metal Loss Internal,33.78500964,-118.23999241,16.590
40008282,GROUP,15346.70,153+41,10%,0.219,52000,0.49,0.44,6:00,1525,0.75000,100.000%,7.92,38.52,"Valve, Sta. 119+80, Valve 28",3426.68,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1018.54,46.44,Metal Loss Internal,33.78500959,-118.23999335,16.590
40008283,GROUP,15346.92,153+41,12%,0.219,52000,0.39,0.64,5:45,1525,0.75000,100.000%,8.13,38.31,"Valve, Sta. 119+80, Valve 28",3426.90,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1018.33,46.44,Metal Loss Internal,33.78500955,-118.23999405,16.600
40008284,GROUP,15347.13,153+41,12%,0.219,52000,1.30,1.28,5:45,1525,0.75000,100.000%,8.35,38.10,"Valve, Sta. 119+80, Valve 28",3427.11,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1018.12,46.44,Metal Loss Internal,33.78500952,-118.23999473,16.600
40008285,GROUP,15347.43,153+42,10%,0.219,52000,0.40,0.33,5:45,1525,0.75000,100.000%,8.65,37.79,"Valve, Sta. 119+80, Valve 28",3427.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1017.81,46.44,Metal Loss Internal,33.78500947,-118.23999574,16.610
40008286,GROUP,15347.63,153+42,15%,0.219,52000,0.48,0.38,5:45,1525,0.75000,100.000%,8.85,37.60,"Valve, Sta. 119+80, Valve 28",3427.61,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1017.61,46.44,Metal Loss Internal,33.78500944,-118.23999638,16.610
40008287,GROUP,15347.82,153+42,14%,0.219,52000,0.56,0.39,5:45,1525,0.75000,100.000%,9.04,37.40,"Valve, Sta. 119+80, Valve 28",3427.80,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1017.42,46.44,Metal Loss Internal,33.78500941,-118.23999701,16.610
40008288,GROUP,15348.03,153+42,16%,0.219,52000,1.23,1.12,5:45,1525,0.75000,100.000%,9.25,37.19,"Valve, Sta. 119+80, Valve 28",3428.01,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1017.21,46.44,Metal Loss Internal,33.78500938,-118.23999770,16.620
40008289,GROUP,15348.28,153+43,13%,0.219,52000,0.99,1.24,6:00,1525,0.75000,100.000%,9.50,36.95,"Valve, Sta. 119+80, Valve 28",3428.26,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1016.97,46.44,Metal Loss Internal,33.78500933,-118.23999851,16.620
40008290,GROUP,15348.68,153+43,19%,0.219,52000,0.97,1.10,6:00,1525,0.75000,100.000%,9.90,36.54,"Valve, Sta. 119+80, Valve 28",3428.67,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1016.56,46.44,Metal Loss Internal,33.78500927,-118.23999984,16.630
40008291,GROUP,15349.61,153+44,10%,0.219,52000,0.75,0.63,5:45,1525,0.75000,100.000%,10.83,35.62,"Valve, Sta. 119+80, Valve 28",3429.59,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1015.63,46.44,Metal Loss Internal,33.78500912,-118.24000287,16.640
40008292,GROUP,15350.74,153+45,16%,0.219,52000,0.48,0.58,5:45,1525,0.75000,100.000%,11.96,34.48,"Valve, Sta. 119+80, Valve 28",3430.73,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1014.50,46.44,Metal Loss Internal,33.78500894,-118.24000659,16.660
40008293,GROUP,15351.03,153+45,14%,0.219,52000,0.87,1.07,6:00,1525,0.75000,100.000%,12.25,34.19,"Valve, Sta. 119+80, Valve 28",3431.02,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1014.21,46.44,Metal Loss Internal,33.78500889,-118.24000754,16.670
40008294,GROUP,15351.79,153+46,16%,0.219,52000,2.03,0.80,5:45,1525,0.75000,100.000%,13.01,33.44,"Valve, Sta. 119+80, Valve 28",3431.77,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1013.45,46.44,Metal Loss Internal,33.78500878,-118.24001002,16.680
40008295,GROUP,15352.28,153+46,17%,0.219,52000,3.09,1.37,5:45,1525,0.75000,100.000%,13.50,32.94,"Valve, Sta. 119+80, Valve 28",3432.26,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1012.96,46.44,Metal Loss Internal,33.78500869,-118.24001163,16.680
40008296,GROUP,15352.52,153+47,16%,0.219,52000,0.58,1.07,6:00,1525,0.75000,100.000%,13.74,32.71,"Valve, Sta. 119+80, Valve 28",3432.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1012.72,46.44,Metal Loss Internal,33.78500866,-118.24001241,16.680
40008297,GROUP,15353.10,153+47,17%,0.219,52000,1.49,1.40,5:45,1525,0.75000,100.000%,14.32,32.13,"Valve, Sta. 119+80, Valve 28",3433.08,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1012.14,46.44,Metal Loss Internal,33.78500857,-118.24001431,16.690
40008298,GROUP,15353.40,153+48,11%,0.219,52000,0.83,1.04,5:45,1525,0.75000,100.000%,14.62,31.82,"Valve, Sta. 119+80, Valve 28",3433.38,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1011.84,46.44,Metal Loss Internal,33.78500852,-118.24001530,16.700
40008299,GROUP,15353.94,153+48,12%,0.219,52000,0.67,0.63,5:45,1525,0.75000,100.000%,15.16,31.29,"Valve, Sta. 119+80, Valve 28",3433.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1011.31,46.44,Metal Loss Internal,33.78500843,-118.24001706,16.700
40008300,GROUP,15354.27,153+48,12%,0.219,52000,1.37,1.25,6:00,1525,0.75000,100.000%,15.49,30.96,"Valve, Sta. 119+80, Valve 28",3434.25,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1010.98,46.44,Metal Loss Internal,33.78500838,-118.24001813,16.710
40008301,GROUP,15354.70,153+49,10%,0.219,52000,0.51,0.33,6:00,1525,0.75000,100.000%,15.92,30.53,"Valve, Sta. 119+80, Valve 28",3434.68,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1010.55,46.44,Metal Loss Internal,33.78500831,-118.24001954,16.710
40008302,GROUP,15356.54,153+51,11%,0.219,52000,0.47,0.34,5:45,1525,0.75000,100.000%,17.76,28.68,"Valve, Sta. 119+80, Valve 28",3436.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1008.70,46.44,Metal Loss Internal,33.78500802,-118.24002558,16.730
40008303,GROUP,15356.84,153+51,11%,0.219,52000,0.42,0.33,5:30,1525,0.75000,100.000%,18.06,28.39,"Valve, Sta. 119+80, Valve 28",3436.82,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1008.40,46.44,Metal Loss Internal,33.78500797,-118.24002655,16.740
40008304,GROUP,15357.68,153+52,12%,0.219,52000,1.55,0.74,5:45,1525,0.75000,100.000%,18.90,27.55,"Valve, Sta. 119+80, Valve 28",3437.66,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1007.56,46.44,Metal Loss Internal,33.78500784,-118.24002931,16.750
40008305,GROUP,15358.78,153+53,12%,0.219,52000,0.43,0.42,5:45,1525,0.75000,100.000%,20.00,26.44,"Valve, Sta. 119+80, Valve 28",3438.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1006.46,46.44,Metal Loss Internal,33.78500766,-118.24003292,16.760
40008306,GROUP,15358.92,153+53,11%,0.219,52000,0.60,0.41,5:45,1525,0.75000,100.000%,20.14,26.30,"Valve, Sta. 119+80, Valve 28",3438.91,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1006.32,46.44,Metal Loss Internal,33.78500764,-118.24003338,16.760
40008307,GROUP,15359.38,153+53,15%,0.219,52000,0.58,0.65,5:45,1525,0.75000,100.000%,20.60,25.84,"Valve, Sta. 119+80, Valve 28",3439.36,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1005.86,46.44,Metal Loss Internal,33.78500757,-118.24003488,16.760
40008308,GROUP,15360.52,153+55,12%,0.219,52000,0.49,0.37,5:45,1525,0.75000,100.000%,21.74,24.71,"Valve, Sta. 119+80, Valve 28",3440.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1004.73,46.44,Metal Loss Internal,33.78500739,-118.24003861,16.770
40008309,GROUP,15360.77,153+55,13%,0.219,52000,0.57,0.39,5:45,1525,0.75000,100.000%,21.99,24.46,"Valve, Sta. 119+80, Valve 28",3440.75,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1004.48,46.44,Metal Loss Internal,33.78500735,-118.24003942,16.770
40008310,GROUP,15361.67,153+56,12%,0.219,52000,0.55,0.69,6:00,1525,0.75000,100.000%,22.89,23.55,"Valve, Sta. 119+80, Valve 28",3441.65,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1003.57,46.44,Metal Loss Internal,33.78500720,-118.24004238,16.780
40008311,GROUP,15362.11,153+56,16%,0.219,52000,0.94,0.79,6:00,1525,0.75000,100.000%,23.33,23.11,"Valve, Sta. 119+80, Valve 28",3442.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1003.13,46.44,Metal Loss Internal,33.78500713,-118.24004383,16.780
40008312,GROUP,15362.48,153+56,18%,0.219,52000,0.82,0.72,6:00,1525,0.75000,100.000%,23.70,22.75,"Valve, Sta. 119+80, Valve 28",3442.46,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1002.76,46.44,Metal Loss Internal,33.78500707,-118.24004503,16.780
40008313,GROUP,15362.77,153+57,12%,0.219,52000,1.25,1.03,6:00,1525,0.75000,100.000%,23.99,22.46,"Valve, Sta. 119+80, Valve 28",3442.75,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1002.48,46.44,Metal Loss External,33.78500702,-118.24004598,16.780
40008314,GROUP,15363.36,153+57,17%,0.219,52000,0.84,0.75,6:00,1525,0.75000,100.000%,24.58,21.87,"Valve, Sta. 119+80, Valve 28",3443.34,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1001.88,46.44,Metal Loss Internal,33.78500693,-118.24004791,16.790
40008315,GROUP,15363.52,153+57,20%,0.219,52000,0.95,0.71,6:00,1525,0.75000,100.000%,24.74,21.70,"Valve, Sta. 119+80, Valve 28",3443.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1001.72,46.44,Metal Loss Internal,33.78500690,-118.24004845,16.790
40008316,GROUP,15364.17,153+58,14%,0.219,52000,1.47,1.09,6:00,1525,0.75000,100.000%,25.39,21.06,"Valve, Sta. 119+80, Valve 28",3444.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1001.08,46.44,Metal Loss Internal,33.78500679,-118.24005056,16.790
40008317,GROUP,15364.64,153+59,11%,0.219,52000,1.10,1.09,6:00,1525,0.75000,100.000%,25.86,20.59,"Valve, Sta. 119+80, Valve 28",3444.62,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",1000.61,46.44,Metal Loss Internal,33.78500671,-118.24005210,16.790
40008318,GROUP,15365.64,153+60,10%,0.219,52000,0.70,0.69,6:00,1525,0.75000,100.000%,26.86,19.58,"Valve, Sta. 119+80, Valve 28",3445.63,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",999.60,46.44,Metal Loss Internal,33.78500654,-118.24005540,16.790
40008319,GROUP,15366.71,153+61,23%,0.219,52000,0.78,0.72,6:00,1525,0.75000,100.000%,27.93,18.51,"Valve, Sta. 119+80, Valve 28",3446.70,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",998.53,46.44,Metal Loss Internal,33.78500636,-118.24005891,16.790
40008320,GROUP,15367.08,153+61,12%,0.219,52000,1.88,0.40,5:45,1525,0.75000,100.000%,28.30,18.15,"Valve, Sta. 119+80, Valve 28",3447.06,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",998.16,46.44,Metal Loss Internal,33.78500630,-118.24006010,16.800
40008321,GROUP,15367.86,153+62,14%,0.219,52000,0.54,0.33,5:45,1525,0.75000,100.000%,29.08,17.36,"Valve, Sta. 119+80, Valve 28",3447.84,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",997.38,46.44,Metal Loss Internal,33.78500617,-118.24006266,16.800
40008322,GROUP,15369.76,153+64,15%,0.219,52000,0.49,0.38,5:45,1525,0.75000,100.000%,30.98,15.47,"Valve, Sta. 119+80, Valve 28",3449.74,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",995.48,46.44,Metal Loss Internal,33.78500584,-118.24006887,16.800
40008323,GROUP,15370.19,153+64,10%,0.219,52000,0.87,0.82,5:45,1525,0.75000,100.000%,31.41,15.04,"Valve, Sta. 119+80, Valve 28",3450.17,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",995.05,46.44,Metal Loss Internal,33.78500576,-118.24007028,16.800
40008324,GROUP,15370.86,153+65,12%,0.219,52000,0.68,0.72,6:00,1525,0.75000,100.000%,32.08,14.36,"Valve, Sta. 119+80, Valve 28",3450.84,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",994.38,46.44,Metal Loss Internal,33.78500564,-118.24007248,16.800
40008325,GROUP,15371.41,153+65,20%,0.219,52000,0.59,0.54,6:00,1525,0.75000,100.000%,32.63,13.81,"Valve, Sta. 119+80, Valve 28",3451.39,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",993.83,46.44,Metal Loss Internal,33.78500555,-118.24007429,16.800
40008326,GROUP,15371.58,153+65,12%,0.219,52000,1.25,0.96,6:00,1525,0.75000,100.000%,32.80,13.65,"Valve, Sta. 119+80, Valve 28",3451.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",993.67,46.44,Metal Loss Internal,33.78500552,-118.24007483,16.800
40008327,GROUP,15372.81,153+67,18%,0.219,52000,0.74,0.63,6:00,1525,0.75000,100.000%,34.03,12.41,"Valve, Sta. 119+80, Valve 28",3452.80,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",992.43,46.44,Metal Loss Internal,33.78500529,-118.24007888,16.800
40008328,GROUP,15374.19,153+68,13%,0.219,52000,1.79,0.67,6:00,1525,0.75000,100.000%,35.41,11.03,"Valve, Sta. 119+80, Valve 28",3454.18,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",991.05,46.44,Metal Loss Internal,33.78500504,-118.24008340,16.800
40008329,GROUP,15374.52,153+68,17%,0.219,52000,0.54,0.41,6:00,1525,0.75000,100.000%,35.74,10.71,"Valve, Sta. 119+80, Valve 28",3454.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",990.72,46.44,Metal Loss Internal,33.78500497,-118.24008446,16.800
40008330,GROUP,15375.01,153+69,18%,0.219,52000,3.43,1.24,6:00,1525,0.75000,100.000%,36.23,10.21,"Valve, Sta. 119+80, Valve 28",3455.00,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",990.23,46.44,Metal Loss Internal,33.78500488,-118.24008608,16.800
40008331,GROUP,15375.56,153+69,14%,0.219,52000,0.36,0.33,5:45,1525,0.75000,100.000%,36.78,9.66,"Valve, Sta. 119+80, Valve 28",3455.55,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",989.68,46.44,Metal Loss Internal,33.78500478,-118.24008789,16.800
40008332,GROUP,15375.98,153+70,28%,0.219,52000,0.77,0.66,6:00,1525,0.75000,100.000%,37.20,9.24,"Valve, Sta. 119+80, Valve 28",3455.97,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",989.26,46.44,Metal Loss Internal,33.78500470,-118.24008926,16.800
40008333,GROUP,15376.31,153+70,15%,0.219,52000,0.63,0.56,5:45,1525,0.75000,100.000%,37.53,8.91,"Valve, Sta. 119+80, Valve 28",3456.30,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",988.93,46.44,Metal Loss Internal,33.78500464,-118.24009034,16.800
40008334,GROUP,15377.95,153+72,12%,0.219,52000,0.45,0.33,6:00,1525,0.75000,100.000%,39.17,7.27,"Valve, Sta. 119+80, Valve 28",3457.94,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",987.29,46.44,Metal Loss Internal,33.78500432,-118.24009570,16.790
40008335,GROUP,15378.56,153+72,11%,0.219,52000,0.85,0.71,6:00,1525,0.75000,100.000%,39.78,6.66,"Valve, Sta. 119+80, Valve 28",3458.55,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",986.68,46.44,Metal Loss Internal,33.78500420,-118.24009771,16.790
