ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40008336,GROUP,15378.85,153+73,10%,0.219,52000,0.49,0.33,6:00,1525,0.75000,100.000%,40.07,6.38,"Valve, Sta. 119+80, Valve 28",3458.83,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",986.40,46.44,Metal Loss Internal,33.78500415,-118.24009863,16.790
40008337,GROUP,15379.14,153+73,23%,0.219,52000,0.59,0.44,5:45,1525,0.75000,100.000%,40.36,6.08,"Valve, Sta. 119+80, Valve 28",3459.12,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",986.10,46.44,Metal Loss Internal,33.78500409,-118.24009959,16.790
40008338,GROUP,15379.60,153+73,15%,0.219,52000,0.68,0.54,5:45,1525,0.75000,100.000%,40.82,5.63,"Valve, Sta. 119+80, Valve 28",3459.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",985.65,46.44,Metal Loss Internal,33.78500401,-118.24010109,16.790
40008339,GROUP,15379.77,153+73,21%,0.219,52000,0.84,1.73,5:45,1525,0.75000,100.000%,40.99,5.46,"Valve, Sta. 119+80, Valve 28",3459.75,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",985.48,46.44,Metal Loss Internal,33.78500397,-118.24010164,16.790
40008340,GROUP,15380.21,153+74,20%,0.219,52000,2.17,0.69,5:45,1525,0.75000,100.000%,41.43,5.02,"Valve, Sta. 119+80, Valve 28",3460.19,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",985.03,46.44,Metal Loss Internal,33.78500388,-118.24010310,16.790
40008341,GROUP,15380.65,153+74,16%,0.219,52000,0.50,0.33,5:45,1525,0.75000,100.000%,41.87,4.57,"Valve, Sta. 119+80, Valve 28",3460.64,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",984.59,46.44,Metal Loss Internal,33.78500380,-118.24010455,16.780
40008342,GROUP,15381.21,153+75,20%,0.219,52000,0.57,0.50,5:45,1525,0.75000,100.000%,42.43,4.02,"Valve, Sta. 119+80, Valve 28",3461.19,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",984.03,46.44,Metal Loss Internal,33.78500369,-118.24010636,16.780
40008343,GROUP,15381.45,153+75,11%,0.219,52000,0.36,0.36,5:45,1525,0.75000,100.000%,42.67,3.77,"Valve, Sta. 119+80, Valve 28",3461.44,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",983.79,46.44,Metal Loss Internal,33.78500364,-118.24010716,16.780
40008344,GROUP,15382.04,153+76,22%,0.219,52000,0.67,0.42,5:45,1525,0.75000,100.000%,43.26,3.19,"Valve, Sta. 119+80, Valve 28",3462.02,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",983.21,46.44,Metal Loss Internal,33.78500352,-118.24010908,16.780
40008345,GROUP,15382.36,153+76,16%,0.219,52000,2.30,1.07,5:45,1525,0.75000,100.000%,43.58,2.86,"Valve, Sta. 119+80, Valve 28",3462.35,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",982.88,46.44,Metal Loss Internal,33.78500346,-118.24011014,16.780
40008346,GROUP,15382.71,153+76,15%,0.219,52000,3.01,1.06,5:45,1525,0.75000,100.000%,43.93,2.51,"Valve, Sta. 119+80, Valve 28",3462.70,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",982.53,46.44,Metal Loss Internal,33.78500339,-118.24011129,16.780
40008347,GROUP,15383.07,153+77,13%,0.219,52000,0.44,0.46,5:45,1525,0.75000,100.000%,44.29,2.15,"Valve, Sta. 119+80, Valve 28",3463.05,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",982.17,46.44,Metal Loss Internal,33.78500332,-118.24011246,16.780
40008348,GROUP,15383.33,153+77,11%,0.219,52000,0.28,0.33,6:15,1525,0.75000,100.000%,44.55,1.90,"Valve, Sta. 119+80, Valve 28",3463.31,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",981.91,46.44,Metal Loss Internal,33.78500327,-118.24011331,16.770
40008349,GROUP,15383.69,153+77,12%,0.219,52000,0.45,0.44,5:45,1525,0.75000,100.000%,44.90,1.54,"Valve, Sta. 119+80, Valve 28",3463.67,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",981.56,46.44,Metal Loss Internal,33.78500320,-118.24011447,16.770
40008350,GROUP,15383.95,153+78,18%,0.219,52000,0.85,0.54,5:45,1525,0.75000,100.000%,45.17,1.27,"Valve, Sta. 119+80, Valve 28",3463.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",981.29,46.44,Metal Loss Internal,33.78500314,-118.24011534,16.770
40008351,GROUP,15384.19,153+78,11%,0.219,52000,0.48,0.34,5:30,1525,0.75000,100.000%,45.41,1.03,"Valve, Sta. 119+80, Valve 28",3464.17,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",981.05,46.44,Metal Loss Internal,33.78500310,-118.24011612,16.770
40008352,GROUP,15384.62,153+78,10%,0.219,52000,0.57,0.52,6:00,1525,0.75000,100.000%,45.84,0.60,"Valve, Sta. 119+80, Valve 28",3464.60,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",980.62,46.44,Metal Loss Internal,33.78500301,-118.24011753,16.770
40008353,GROUP,15384.83,153+78,11%,0.219,52000,0.57,0.46,6:00,1525,0.75000,100.000%,46.05,0.40,"Valve, Sta. 119+80, Valve 28",3464.81,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",980.41,46.44,Metal Loss Internal,33.78500297,-118.24011821,16.770
5870,WELD,15385.22,153+79,,,,,,,,,,,,,,,,47.01,,33.78500288,-118.24011951,16.770
40008354,GROUP,15385.50,153+79,15%,0.219,52000,0.97,0.83,5:45,1525,0.75000,100.000%,0.28,46.74,"Valve, Sta. 119+80, Valve 28",3465.48,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",979.74,47.01,Metal Loss Internal,33.78500283,-118.24012042,16.770
40008355,GROUP,15385.75,153+79,20%,0.219,52000,1.68,1.61,5:45,1525,0.75000,100.000%,0.53,46.49,"Valve, Sta. 119+80, Valve 28",3465.74,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",979.49,47.01,Metal Loss Internal,33.78500278,-118.24012124,16.770
40008356,GROUP,15386.08,153+80,19%,0.219,52000,2.83,1.03,5:45,1525,0.75000,100.000%,0.85,46.16,"Valve, Sta. 119+80, Valve 28",3466.06,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",979.17,47.01,Metal Loss Internal,33.78500271,-118.24012230,16.770
40008357,GROUP,15386.51,153+80,12%,0.219,52000,0.82,0.97,5:45,1525,0.75000,100.000%,1.28,45.73,"Valve, Sta. 119+80, Valve 28",3466.49,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",978.73,47.01,Metal Loss Internal,33.78500263,-118.24012371,16.770
40008358,GROUP,15386.71,153+80,19%,0.219,52000,0.93,0.82,5:45,1525,0.75000,100.000%,1.49,45.53,"Valve, Sta. 119+80, Valve 28",3466.69,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",978.53,47.01,Metal Loss Internal,33.78500258,-118.24012437,16.770
40008359,GROUP,15387.06,153+81,21%,0.219,52000,1.05,1.25,5:45,1525,0.75000,100.000%,1.84,45.18,"Valve, Sta. 119+80, Valve 28",3467.05,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",978.18,47.01,Metal Loss Internal,33.78500251,-118.24012552,16.770
40008360,GROUP,15387.41,153+81,17%,0.219,52000,1.80,0.81,5:45,1525,0.75000,100.000%,2.19,44.83,"Valve, Sta. 119+80, Valve 28",3467.39,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",977.83,47.01,Metal Loss Internal,33.78500243,-118.24012667,16.760
40008361,GROUP,15387.63,153+81,20%,0.219,52000,0.54,0.59,5:45,1525,0.75000,100.000%,2.41,44.61,"Valve, Sta. 119+80, Valve 28",3467.61,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",977.61,47.01,Metal Loss Internal,33.78500239,-118.24012739,16.760
40008362,GROUP,15388.11,153+82,15%,0.219,52000,0.56,0.54,5:45,1525,0.75000,100.000%,2.88,44.13,"Valve, Sta. 119+80, Valve 28",3468.09,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",977.14,47.01,Metal Loss Internal,33.78500229,-118.24012894,16.760
40008363,GROUP,15388.68,153+82,21%,0.219,52000,2.45,1.40,5:45,1525,0.75000,100.000%,3.46,43.55,"Valve, Sta. 119+80, Valve 28",3468.67,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",976.56,47.01,Metal Loss Internal,33.78500216,-118.24013083,16.760
40008364,GROUP,15388.93,153+82,11%,0.219,52000,0.58,0.82,5:45,1525,0.75000,100.000%,3.70,43.31,"Valve, Sta. 119+80, Valve 28",3468.91,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",976.32,47.01,Metal Loss Internal,33.78500211,-118.24013162,16.760
40008365,GROUP,15389.16,153+83,15%,0.219,52000,0.41,0.52,6:00,1525,0.75000,100.000%,3.93,43.08,"Valve, Sta. 119+80, Valve 28",3469.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",976.09,47.01,Metal Loss Internal,33.78500206,-118.24013238,16.760
40008366,GROUP,15390.39,153+84,12%,0.219,52000,0.71,0.70,6:00,1525,0.75000,100.000%,5.17,41.84,"Valve, Sta. 119+80, Valve 28",3470.38,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",974.85,47.01,Metal Loss Internal,33.78500180,-118.24013643,16.760
40008367,GROUP,15390.67,153+84,16%,0.219,52000,0.67,0.50,5:45,1525,0.75000,100.000%,5.45,41.57,"Valve, Sta. 119+80, Valve 28",3470.66,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",974.57,47.01,Metal Loss Internal,33.78500174,-118.24013734,16.760
40008368,GROUP,15390.81,153+84,13%,0.219,52000,0.60,0.58,6:00,1525,0.75000,100.000%,5.59,41.42,"Valve, Sta. 119+80, Valve 28",3470.80,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",974.43,47.01,Metal Loss Internal,33.78500171,-118.24013780,16.760
40008369,GROUP,15391.27,153+85,12%,0.219,52000,1.63,0.53,6:00,1525,0.75000,100.000%,6.05,40.97,"Valve, Sta. 119+80, Valve 28",3471.26,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",973.97,47.01,Metal Loss Internal,33.78500161,-118.24013930,16.760
40008370,GROUP,15391.66,153+85,22%,0.219,52000,0.77,0.63,5:45,1525,0.75000,100.000%,6.44,40.58,"Valve, Sta. 119+80, Valve 28",3471.64,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",973.58,47.01,Metal Loss Internal,33.78500153,-118.24014057,16.760
40008371,GROUP,15391.97,153+85,15%,0.219,52000,2.36,1.21,6:00,1525,0.75000,100.000%,6.75,40.26,"Valve, Sta. 119+80, Valve 28",3471.96,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",973.27,47.01,Metal Loss Internal,33.78500146,-118.24014159,16.760
40008372,GROUP,15392.25,153+86,15%,0.219,52000,1.07,1.47,6:00,1525,0.75000,100.000%,7.03,39.99,"Valve, Sta. 119+80, Valve 28",3472.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",972.99,47.01,Metal Loss Internal,33.78500140,-118.24014250,16.760
40008373,GROUP,15392.90,153+86,11%,0.219,52000,1.35,0.88,5:45,1525,0.75000,100.000%,7.67,39.34,"Valve, Sta. 119+80, Valve 28",3472.88,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",972.35,47.01,Metal Loss Internal,33.78500126,-118.24014461,16.760
40008374,GROUP,15393.41,153+87,13%,0.219,52000,0.68,0.69,6:00,1525,0.75000,100.000%,8.19,38.83,"Valve, Sta. 119+80, Valve 28",3473.39,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",971.83,47.01,Metal Loss Internal,33.78500115,-118.24014629,16.760
40008375,GROUP,15393.58,153+87,19%,0.219,52000,0.65,0.58,6:00,1525,0.75000,100.000%,8.36,38.66,"Valve, Sta. 119+80, Valve 28",3473.57,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",971.66,47.01,Metal Loss Internal,33.78500112,-118.24014686,16.760
40008376,GROUP,15393.82,153+87,12%,0.219,52000,0.42,0.33,5:30,1525,0.75000,100.000%,8.59,38.42,"Valve, Sta. 119+80, Valve 28",3473.80,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",971.43,47.01,Metal Loss Internal,33.78500107,-118.24014763,16.760
40008377,GROUP,15393.98,153+87,24%,0.219,52000,0.68,0.74,6:15,1525,0.75000,100.000%,8.76,38.26,"Valve, Sta. 119+80, Valve 28",3473.96,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",971.26,47.01,Metal Loss Internal,33.78500103,-118.24014816,16.760
40008378,GROUP,15394.16,153+88,13%,0.219,52000,0.65,0.47,6:00,1525,0.75000,100.000%,8.93,38.08,"Valve, Sta. 119+80, Valve 28",3474.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",971.08,47.01,Metal Loss Internal,33.78500099,-118.24014875,16.760
40008379,GROUP,15394.38,153+88,19%,0.219,52000,0.55,0.59,6:00,1525,0.75000,100.000%,9.16,37.86,"Valve, Sta. 119+80, Valve 28",3474.36,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",970.86,47.01,Metal Loss Internal,33.78500094,-118.24014947,16.760
40008380,GROUP,15394.59,153+88,15%,0.219,52000,0.51,0.78,6:00,1525,0.75000,100.000%,9.37,37.64,"Valve, Sta. 119+80, Valve 28",3474.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",970.65,47.01,Metal Loss Internal,33.78500089,-118.24015017,16.760
40008381,GROUP,15394.81,153+88,11%,0.219,52000,0.56,0.33,5:30,1525,0.75000,100.000%,9.59,37.43,"Valve, Sta. 119+80, Valve 28",3474.79,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",970.43,47.01,Metal Loss Internal,33.78500085,-118.24015088,16.760
40008382,GROUP,15394.99,153+88,17%,0.219,52000,1.08,0.85,6:00,1525,0.75000,100.000%,9.76,37.25,"Valve, Sta. 119+80, Valve 28",3474.97,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",970.26,47.01,Metal Loss Internal,33.78500081,-118.24015144,16.760
40008383,GROUP,15395.16,153+89,10%,0.219,52000,0.64,0.97,5:45,1525,0.75000,100.000%,9.93,37.08,"Valve, Sta. 119+80, Valve 28",3475.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",970.09,47.01,Metal Loss Internal,33.78500077,-118.24015201,16.760
40008384,GROUP,15396.11,153+89,21%,0.219,52000,0.58,0.57,5:45,1525,0.75000,100.000%,10.89,36.12,"Valve, Sta. 119+80, Valve 28",3476.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",969.13,47.01,Metal Loss Internal,33.78500057,-118.24015514,16.760
40008385,GROUP,15396.31,153+90,10%,0.219,52000,0.54,0.74,5:45,1525,0.75000,100.000%,11.08,35.93,"Valve, Sta. 119+80, Valve 28",3476.29,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",968.93,47.01,Metal Loss Internal,33.78500053,-118.24015578,16.760
40008386,GROUP,15397.15,153+90,11%,0.219,52000,0.59,0.33,6:00,1525,0.75000,100.000%,11.93,35.08,"Valve, Sta. 119+80, Valve 28",3477.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",968.09,47.01,Metal Loss Internal,33.78500035,-118.24015854,16.760
40008387,GROUP,15397.64,153+91,16%,0.219,52000,4.38,1.28,6:00,1525,0.75000,100.000%,12.42,34.59,"Valve, Sta. 119+80, Valve 28",3477.63,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",967.60,47.01,Metal Loss Internal,33.78500024,-118.24016014,16.760
40008388,GROUP,15398.21,153+92,12%,0.219,52000,0.48,0.33,5:45,1525,0.75000,100.000%,12.98,34.03,"Valve, Sta. 119+80, Valve 28",3478.19,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",967.04,47.01,Metal Loss Internal,33.78500011,-118.24016199,16.760
40008389,GROUP,15398.74,153+92,12%,0.219,52000,1.55,0.65,6:00,1525,0.75000,100.000%,13.52,33.50,"Valve, Sta. 119+80, Valve 28",3478.72,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",966.50,47.01,Metal Loss Internal,33.78500000,-118.24016373,16.760
40008390,GROUP,15399.05,153+92,17%,0.219,52000,0.91,1.06,6:00,1525,0.75000,100.000%,13.83,33.19,"Valve, Sta. 119+80, Valve 28",3479.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",966.19,47.01,Metal Loss Internal,33.78499993,-118.24016475,16.760
40008391,GROUP,15399.26,153+93,11%,0.219,52000,0.58,0.47,5:45,1525,0.75000,100.000%,14.03,32.98,"Valve, Sta. 119+80, Valve 28",3479.24,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",965.99,47.01,Metal Loss Internal,33.78499989,-118.24016542,16.760
40008392,GROUP,15399.53,153+93,15%,0.219,52000,2.45,0.54,5:45,1525,0.75000,100.000%,14.31,32.71,"Valve, Sta. 119+80, Valve 28",3479.51,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",965.71,47.01,Metal Loss Internal,33.78499983,-118.24016632,16.760
40008393,GROUP,15399.88,153+93,14%,0.219,52000,2.13,0.89,6:00,1525,0.75000,100.000%,14.65,32.36,"Valve, Sta. 119+80, Valve 28",3479.86,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",965.37,47.01,Metal Loss Internal,33.78499976,-118.24016745,16.760
40008394,GROUP,15400.51,153+94,11%,0.219,52000,0.52,0.43,5:45,1525,0.75000,100.000%,15.29,31.72,"Valve, Sta. 119+80, Valve 28",3480.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",964.73,47.01,Metal Loss Internal,33.78499962,-118.24016953,16.770
40008395,GROUP,15401.02,153+94,12%,0.219,52000,0.81,0.70,6:00,1525,0.75000,100.000%,15.79,31.22,"Valve, Sta. 119+80, Valve 28",3481.00,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",964.22,47.01,Metal Loss Internal,33.78499951,-118.24017118,16.770
40008396,GROUP,15401.54,153+95,17%,0.219,52000,0.60,0.61,5:45,1525,0.75000,100.000%,16.31,30.70,"Valve, Sta. 119+80, Valve 28",3481.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",963.71,47.01,Metal Loss Internal,33.78499940,-118.24017288,16.770
40008397,GROUP,15402.10,153+95,19%,0.219,52000,2.22,0.60,5:45,1525,0.75000,100.000%,16.87,30.14,"Valve, Sta. 119+80, Valve 28",3482.08,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",963.15,47.01,Metal Loss Internal,33.78499928,-118.24017472,16.770
40008398,GROUP,15402.60,153+96,19%,0.219,52000,0.62,0.56,5:45,1525,0.75000,100.000%,17.38,29.63,"Valve, Sta. 119+80, Valve 28",3482.59,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",962.64,47.01,Metal Loss Internal,33.78499917,-118.24017638,16.770
40008399,GROUP,15402.84,153+96,11%,0.219,52000,0.53,0.36,5:45,1525,0.75000,100.000%,17.62,29.40,"Valve, Sta. 119+80, Valve 28",3482.82,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",962.40,47.01,Metal Loss Internal,33.78499912,-118.24017715,16.770
40008400,GROUP,15403.33,153+97,18%,0.219,52000,2.08,1.38,5:45,1525,0.75000,100.000%,18.10,28.91,"Valve, Sta. 119+80, Valve 28",3483.31,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",961.91,47.01,Metal Loss Internal,33.78499902,-118.24017875,16.770
40008401,GROUP,15403.85,153+97,13%,0.219,52000,1.56,0.83,6:00,1525,0.75000,100.000%,18.62,28.39,"Valve, Sta. 119+80, Valve 28",3483.83,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",961.40,47.01,Metal Loss Internal,33.78499891,-118.24018044,16.770
40008402,GROUP,15404.07,153+97,14%,0.219,52000,1.29,0.67,5:45,1525,0.75000,100.000%,18.85,28.17,"Valve, Sta. 119+80, Valve 28",3484.06,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",961.17,47.01,Metal Loss Internal,33.78499886,-118.24018118,16.770
40008403,GROUP,15404.28,153+97,13%,0.219,52000,0.48,0.33,5:45,1525,0.75000,100.000%,19.06,27.95,"Valve, Sta. 119+80, Valve 28",3484.27,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",960.96,47.01,Metal Loss Internal,33.78499881,-118.24018187,16.770
40008404,GROUP,15404.58,153+98,12%,0.219,52000,1.73,0.77,6:00,1525,0.75000,100.000%,19.35,27.66,"Valve, Sta. 119+80, Valve 28",3484.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",960.67,47.01,Metal Loss Internal,33.78499875,-118.24018283,16.770
40008405,GROUP,15405.13,153+98,19%,0.219,52000,1.89,0.73,5:45,1525,0.75000,100.000%,19.91,27.10,"Valve, Sta. 119+80, Valve 28",3485.12,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",960.11,47.01,Metal Loss Internal,33.78499863,-118.24018465,16.770
40008406,GROUP,15405.63,153+99,21%,0.219,52000,0.66,0.62,6:00,1525,0.75000,100.000%,20.40,26.61,"Valve, Sta. 119+80, Valve 28",3485.61,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",959.61,47.01,Metal Loss Internal,33.78499853,-118.24018627,16.770
40008407,GROUP,15405.87,153+99,10%,0.219,52000,0.46,0.51,5:45,1525,0.75000,100.000%,20.64,26.37,"Valve, Sta. 119+80, Valve 28",3485.85,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",959.37,47.01,Metal Loss Internal,33.78499848,-118.24018706,16.770
40008408,GROUP,15406.27,153+99,10%,0.219,52000,0.92,1.04,5:45,1525,0.75000,100.000%,21.05,25.97,"Valve, Sta. 119+80, Valve 28",3486.26,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",958.97,47.01,Metal Loss Internal,33.78499840,-118.24018838,16.770
40008409,GROUP,15406.76,154+00,17%,0.219,52000,0.59,0.62,6:00,1525,0.75000,100.000%,21.54,25.48,"Valve, Sta. 119+80, Valve 28",3486.74,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",958.48,47.01,Metal Loss Internal,33.78499830,-118.24018997,16.770
40008410,GROUP,15407.23,154+00,11%,0.219,52000,0.89,0.65,5:45,1525,0.75000,100.000%,22.01,25.01,"Valve, Sta. 119+80, Valve 28",3487.21,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",958.01,47.01,Metal Loss Internal,33.78499820,-118.24019151,16.760
40008411,GROUP,15407.43,154+01,11%,0.219,52000,0.57,0.95,6:00,1525,0.75000,100.000%,22.21,24.81,"Valve, Sta. 119+80, Valve 28",3487.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",957.81,47.01,Metal Loss Internal,33.78499815,-118.24019217,16.760
40008412,GROUP,15407.63,154+01,17%,0.219,52000,0.53,0.44,6:00,1525,0.75000,100.000%,22.41,24.61,"Valve, Sta. 119+80, Valve 28",3487.62,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",957.61,47.01,Metal Loss Internal,33.78499811,-118.24019282,16.760
40008413,GROUP,15407.99,154+01,18%,0.219,52000,2.20,1.31,6:00,1525,0.75000,100.000%,22.77,24.25,"Valve, Sta. 119+80, Valve 28",3487.97,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",957.25,47.01,Metal Loss Internal,33.78499803,-118.24019400,16.760
40008414,GROUP,15408.26,154+01,13%,0.219,52000,0.68,0.93,6:00,1525,0.75000,100.000%,23.04,23.97,"Valve, Sta. 119+80, Valve 28",3488.25,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",956.98,47.01,Metal Loss Internal,33.78499798,-118.24019489,16.760
40008415,GROUP,15408.44,154+02,13%,0.219,52000,0.56,0.43,5:45,1525,0.75000,100.000%,23.21,23.80,"Valve, Sta. 119+80, Valve 28",3488.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",956.81,47.01,Metal Loss Internal,33.78499794,-118.24019546,16.760
40008416,GROUP,15408.83,154+02,12%,0.219,52000,2.03,1.33,5:45,1525,0.75000,100.000%,23.60,23.41,"Valve, Sta. 119+80, Valve 28",3488.81,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",956.42,47.01,Metal Loss Internal,33.78499786,-118.24019674,16.760
40008417,GROUP,15409.20,154+02,15%,0.219,52000,1.96,1.21,5:45,1525,0.75000,100.000%,23.98,23.04,"Valve, Sta. 119+80, Valve 28",3489.18,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",956.04,47.01,Metal Loss Internal,33.78499779,-118.24019796,16.760
40008418,GROUP,15409.54,154+03,11%,0.219,52000,2.16,1.50,6:00,1525,0.75000,100.000%,24.31,22.70,"Valve, Sta. 119+80, Valve 28",3489.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",955.71,47.01,Metal Loss Internal,33.78499771,-118.24019906,16.760
40008419,GROUP,15409.79,154+03,23%,0.219,52000,0.57,0.65,5:45,1525,0.75000,100.000%,24.56,22.45,"Valve, Sta. 119+80, Valve 28",3489.77,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",955.45,47.01,Metal Loss Internal,33.78499766,-118.24019988,16.750
40008420,GROUP,15410.12,154+03,23%,0.219,52000,0.60,0.60,6:00,1525,0.75000,100.000%,24.90,22.12,"Valve, Sta. 119+80, Valve 28",3490.11,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",955.12,47.01,Metal Loss Internal,33.78499759,-118.24020097,16.750
40008421,GROUP,15410.33,154+03,16%,0.219,52000,0.91,1.20,6:00,1525,0.75000,100.000%,25.11,21.90,"Valve, Sta. 119+80, Valve 28",3490.32,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",954.91,47.01,Metal Loss Internal,33.78499755,-118.24020166,16.750
40008422,GROUP,15410.57,154+04,12%,0.219,52000,0.62,0.34,6:00,1525,0.75000,100.000%,25.35,21.67,"Valve, Sta. 119+80, Valve 28",3490.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",954.67,47.01,Metal Loss Internal,33.78499750,-118.24020245,16.750
40008423,GROUP,15410.80,154+04,26%,0.219,52000,2.16,0.73,6:00,1525,0.75000,100.000%,25.58,21.44,"Valve, Sta. 119+80, Valve 28",3490.78,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",954.44,47.01,Metal Loss Internal,33.78499745,-118.24020320,16.750
40008424,GROUP,15411.08,154+04,14%,0.219,52000,0.60,0.67,5:45,1525,0.75000,100.000%,25.85,21.16,"Valve, Sta. 119+80, Valve 28",3491.06,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",954.17,47.01,Metal Loss Internal,33.78499740,-118.24020410,16.750
40008425,GROUP,15411.22,154+04,13%,0.219,52000,0.81,1.03,6:00,1525,0.75000,100.000%,26.00,21.01,"Valve, Sta. 119+80, Valve 28",3491.21,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",954.02,47.01,Metal Loss Internal,33.78499736,-118.24020458,16.750
40008426,GROUP,15411.61,154+05,13%,0.219,52000,0.53,0.55,6:00,1525,0.75000,100.000%,26.39,20.63,"Valve, Sta. 119+80, Valve 28",3491.59,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",953.63,47.01,Metal Loss Internal,33.78499728,-118.24020585,16.750
40008427,GROUP,15411.99,154+05,15%,0.219,52000,0.47,0.58,6:00,1525,0.75000,100.000%,26.76,20.25,"Valve, Sta. 119+80, Valve 28",3491.97,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",953.25,47.01,Metal Loss Internal,33.78499721,-118.24020709,16.750
40008428,GROUP,15412.65,154+06,12%,0.219,52000,0.72,0.85,6:00,1525,0.75000,100.000%,27.42,19.59,"Valve, Sta. 119+80, Valve 28",3492.63,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",952.60,47.01,Metal Loss Internal,33.78499707,-118.24020923,16.740
40008429,GROUP,15412.80,154+06,15%,0.219,52000,0.62,0.74,5:45,1525,0.75000,100.000%,27.58,19.43,"Valve, Sta. 119+80, Valve 28",3492.79,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",952.44,47.01,Metal Loss Internal,33.78499704,-118.24020975,16.740
40008430,GROUP,15413.17,154+06,18%,0.219,52000,0.83,0.57,6:00,1525,0.75000,100.000%,27.94,19.07,"Valve, Sta. 119+80, Valve 28",3493.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",952.07,47.01,Metal Loss Internal,33.78499696,-118.24021094,16.740
40008431,GROUP,15413.49,154+06,15%,0.219,52000,0.54,0.54,6:00,1525,0.75000,100.000%,28.26,18.75,"Valve, Sta. 119+80, Valve 28",3493.47,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",951.76,47.01,Metal Loss Internal,33.78499690,-118.24021199,16.740
40008432,GROUP,15414.09,154+07,10%,0.219,52000,0.69,0.43,6:00,1525,0.75000,100.000%,28.86,18.15,"Valve, Sta. 119+80, Valve 28",3494.07,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",951.15,47.01,Metal Loss Internal,33.78499677,-118.24021396,16.730
40008433,GROUP,15414.41,154+07,14%,0.219,52000,2.86,1.30,5:45,1525,0.75000,100.000%,29.19,17.83,"Valve, Sta. 119+80, Valve 28",3494.39,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",950.83,47.01,Metal Loss Internal,33.78499670,-118.24021501,16.730
40008434,GROUP,15414.69,154+08,16%,0.219,52000,0.55,0.52,6:00,1525,0.75000,100.000%,29.47,17.55,"Valve, Sta. 119+80, Valve 28",3494.67,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",950.55,47.01,Metal Loss Internal,33.78499664,-118.24021592,16.730
40008435,GROUP,15415.42,154+08,20%,0.219,52000,1.17,0.78,6:00,1525,0.75000,100.000%,30.20,16.82,"Valve, Sta. 119+80, Valve 28",3495.40,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",949.82,47.01,Metal Loss Internal,33.78499650,-118.24021831,16.730
40008436,GROUP,15415.91,154+09,10%,0.219,52000,0.60,0.48,6:00,1525,0.75000,100.000%,30.69,16.33,"Valve, Sta. 119+80, Valve 28",3495.89,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",949.33,47.01,Metal Loss Internal,33.78499639,-118.24021992,16.720
40008437,GROUP,15416.31,154+09,13%,0.219,52000,0.43,0.33,5:45,1525,0.75000,100.000%,31.08,15.93,"Valve, Sta. 119+80, Valve 28",3496.29,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",948.94,47.01,Metal Loss Internal,33.78499631,-118.24022121,16.720
40008438,GROUP,15416.49,154+09,10%,0.219,52000,0.62,0.91,6:00,1525,0.75000,100.000%,31.27,15.75,"Valve, Sta. 119+80, Valve 28",3496.47,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",948.75,47.01,Metal Loss Internal,33.78499628,-118.24022182,16.720
40008439,GROUP,15417.24,154+10,11%,0.219,52000,0.61,0.63,6:00,1525,0.75000,100.000%,32.01,15.00,"Valve, Sta. 119+80, Valve 28",3497.22,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",948.01,47.01,Metal Loss Internal,33.78499612,-118.24022426,16.720
40008440,GROUP,15417.52,154+10,13%,0.219,52000,0.83,1.04,5:45,1525,0.75000,100.000%,32.30,14.71,"Valve, Sta. 119+80, Valve 28",3497.51,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",947.72,47.01,Metal Loss Internal,33.78499606,-118.24022519,16.720
40008441,GROUP,15417.84,154+11,17%,0.219,52000,2.58,1.31,5:45,1525,0.75000,100.000%,32.62,14.40,"Valve, Sta. 119+80, Valve 28",3497.83,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",947.40,47.01,Metal Loss Internal,33.78499600,-118.24022624,16.710
40008442,GROUP,15418.25,154+11,21%,0.219,52000,1.89,1.25,5:45,1525,0.75000,100.000%,33.02,13.99,"Valve, Sta. 119+80, Valve 28",3498.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",946.99,47.01,Metal Loss Internal,33.78499592,-118.24022757,16.710
40008443,GROUP,15418.54,154+11,23%,0.219,52000,2.24,1.58,5:45,1525,0.75000,100.000%,33.31,13.70,"Valve, Sta. 119+80, Valve 28",3498.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",946.71,47.01,Metal Loss Internal,33.78499585,-118.24022851,16.710
40008444,GROUP,15418.87,154+12,14%,0.219,52000,1.01,0.81,6:00,1525,0.75000,100.000%,33.65,13.37,"Valve, Sta. 119+80, Valve 28",3498.86,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",946.37,47.01,Metal Loss Internal,33.78499578,-118.24022961,16.710
40008445,GROUP,15420.43,154+13,18%,0.219,52000,0.51,0.44,6:00,1525,0.75000,100.000%,35.21,11.81,"Valve, Sta. 119+80, Valve 28",3500.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",944.81,47.01,Metal Loss Internal,33.78499547,-118.24023471,16.700
40008446,GROUP,15420.58,154+13,16%,0.219,52000,0.55,0.63,5:45,1525,0.75000,100.000%,35.35,11.66,"Valve, Sta. 119+80, Valve 28",3500.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",944.67,47.01,Metal Loss Internal,33.78499544,-118.24023519,16.700
40008447,GROUP,15420.96,154+14,13%,0.219,52000,0.57,0.47,6:00,1525,0.75000,100.000%,35.74,11.28,"Valve, Sta. 119+80, Valve 28",3500.94,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",944.28,47.01,Metal Loss Internal,33.78499536,-118.24023645,16.700
40008448,GROUP,15421.24,154+14,16%,0.219,52000,0.75,1.36,5:45,1525,0.75000,100.000%,36.02,10.99,"Valve, Sta. 119+80, Valve 28",3501.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",944.00,47.01,Metal Loss Internal,33.78499530,-118.24023737,16.700
40008449,GROUP,15422.25,154+15,12%,0.219,52000,1.21,1.40,6:00,1525,0.75000,100.000%,37.03,9.99,"Valve, Sta. 119+80, Valve 28",3502.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",942.99,47.01,Metal Loss Internal,33.78499509,-118.24024066,16.700
40008450,GROUP,15422.46,154+15,13%,0.219,52000,1.53,1.17,5:45,1525,0.75000,100.000%,37.23,9.78,"Valve, Sta. 119+80, Valve 28",3502.44,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",942.79,47.01,Metal Loss Internal,33.78499505,-118.24024134,16.700
40008451,GROUP,15422.74,154+16,22%,0.219,52000,0.52,0.34,5:30,1525,0.75000,100.000%,37.51,9.50,"Valve, Sta. 119+80, Valve 28",3502.72,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",942.51,47.01,Metal Loss Internal,33.78499499,-118.24024225,16.700
40008452,GROUP,15422.98,154+16,14%,0.219,52000,0.51,0.53,5:45,1525,0.75000,100.000%,37.75,9.26,"Valve, Sta. 119+80, Valve 28",3502.96,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",942.26,47.01,Metal Loss Internal,33.78499494,-118.24024305,16.700
40008453,GROUP,15423.37,154+16,20%,0.219,52000,0.71,0.60,5:45,1525,0.75000,100.000%,38.14,8.87,"Valve, Sta. 119+80, Valve 28",3503.35,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",941.88,47.01,Metal Loss Internal,33.78499485,-118.24024432,16.700
40008454,GROUP,15423.58,154+16,15%,0.219,52000,1.31,0.73,5:45,1525,0.75000,100.000%,38.35,8.66,"Valve, Sta. 119+80, Valve 28",3503.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",941.66,47.01,Metal Loss Internal,33.78499481,-118.24024501,16.700
40008455,GROUP,15424.17,154+17,14%,0.219,52000,1.97,0.57,5:45,1525,0.75000,100.000%,38.94,8.07,"Valve, Sta. 119+80, Valve 28",3504.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",941.08,47.01,Metal Loss Internal,33.78499469,-118.24024693,16.700
40008456,GROUP,15424.89,154+18,22%,0.219,52000,3.04,1.08,5:45,1525,0.75000,100.000%,39.66,7.35,"Valve, Sta. 119+80, Valve 28",3504.87,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",940.36,47.01,Metal Loss Internal,33.78499454,-118.24024928,16.690
40008457,GROUP,15425.21,154+18,11%,0.219,52000,2.19,1.99,5:45,1525,0.75000,100.000%,39.99,7.02,"Valve, Sta. 119+80, Valve 28",3505.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",940.03,47.01,Metal Loss Internal,33.78499448,-118.24025036,16.690
40008458,GROUP,15425.78,154+19,13%,0.219,52000,0.57,0.33,6:00,1525,0.75000,100.000%,40.55,6.46,"Valve, Sta. 119+80, Valve 28",3505.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",939.46,47.01,Metal Loss Internal,33.78499436,-118.24025221,16.690
40008459,GROUP,15425.93,154+19,20%,0.219,52000,0.91,0.92,5:30,1525,0.75000,100.000%,40.71,6.31,"Valve, Sta. 119+80, Valve 28",3505.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",939.31,47.01,Metal Loss Internal,33.78499433,-118.24025271,16.690
40008460,GROUP,15426.44,154+19,15%,0.219,52000,2.43,1.48,5:45,1525,0.75000,100.000%,41.22,5.79,"Valve, Sta. 119+80, Valve 28",3506.43,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",938.80,47.01,Metal Loss Internal,33.78499422,-118.24025439,16.690
40008461,GROUP,15426.88,154+20,26%,0.219,52000,0.53,0.33,5:30,1525,0.75000,100.000%,41.66,5.36,"Valve, Sta. 119+80, Valve 28",3506.87,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",938.36,47.01,Metal Loss Internal,33.78499413,-118.24025582,16.690
40008462,GROUP,15427.96,154+21,12%,0.219,52000,0.79,0.73,5:45,1525,0.75000,100.000%,42.73,4.28,"Valve, Sta. 119+80, Valve 28",3507.94,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",937.28,47.01,Metal Loss Internal,33.78499391,-118.24025934,16.700
40008463,GROUP,15428.45,154+21,19%,0.219,52000,1.74,1.60,5:45,1525,0.75000,100.000%,43.22,3.79,"Valve, Sta. 119+80, Valve 28",3508.43,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",936.80,47.01,Metal Loss Internal,33.78499381,-118.24026094,16.700
40008464,GROUP,15428.73,154+21,15%,0.219,52000,0.74,0.75,6:00,1525,0.75000,100.000%,43.50,3.51,"Valve, Sta. 119+80, Valve 28",3508.71,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",936.52,47.01,Metal Loss Internal,33.78499375,-118.24026186,16.700
40008465,GROUP,15429.25,154+22,20%,0.219,52000,1.81,1.15,6:00,1525,0.75000,100.000%,44.02,2.99,"Valve, Sta. 119+80, Valve 28",3509.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",936.00,47.01,Metal Loss Internal,33.78499365,-118.24026356,16.700
40008466,GROUP,15429.44,154+22,13%,0.219,52000,0.57,0.43,5:45,1525,0.75000,100.000%,44.21,2.80,"Valve, Sta. 119+80, Valve 28",3509.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",935.81,47.01,Metal Loss Internal,33.78499361,-118.24026418,16.700
40008467,GROUP,15429.70,154+22,14%,0.219,52000,2.51,0.77,6:00,1525,0.75000,100.000%,44.47,2.54,"Valve, Sta. 119+80, Valve 28",3509.68,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",935.55,47.01,Metal Loss Internal,33.78499355,-118.24026503,16.700
40008468,GROUP,15430.80,154+23,14%,0.219,52000,0.69,0.43,5:45,1525,0.75000,100.000%,45.57,1.44,"Valve, Sta. 119+80, Valve 28",3510.78,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",934.44,47.01,Metal Loss Internal,33.78499333,-118.24026864,16.700
40008469,GROUP,15431.68,154+24,20%,0.219,52000,1.45,0.89,6:00,1525,0.75000,100.000%,46.46,0.56,"Valve, Sta. 119+80, Valve 28",3511.67,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",933.56,47.01,Metal Loss Internal,33.78499315,-118.24027153,16.710
40008470,GROUP,15432.00,154+25,11%,0.219,52000,1.23,0.75,6:00,1525,0.75000,100.000%,46.78,0.23,"Valve, Sta. 119+80, Valve 28",3511.99,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",933.24,47.01,Metal Loss Internal,33.78499308,-118.24027258,16.710
5880,WELD,15432.24,154+25,,,,,,,,,,,,,,,,47.05,,33.78499303,-118.24027335,16.710
40008471,GROUP,15432.46,154+25,25%,0.219,52000,0.57,0.57,6:00,1525,0.75000,100.000%,0.22,46.83,"Valve, Sta. 119+80, Valve 28",3512.44,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",932.78,47.05,Metal Loss Internal,33.78499298,-118.24027408,16.710
40008472,GROUP,15432.91,154+26,12%,0.219,52000,0.64,0.48,5:45,1525,0.75000,100.000%,0.67,46.38,"Valve, Sta. 119+80, Valve 28",3512.89,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",932.34,47.05,Metal Loss Internal,33.78499289,-118.24027553,16.710
40008473,GROUP,15434.11,154+27,15%,0.219,52000,1.33,0.83,5:45,1525,0.75000,100.000%,1.87,45.18,"Valve, Sta. 119+80, Valve 28",3514.09,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",931.13,47.05,Metal Loss Internal,33.78499264,-118.24027948,16.720
40008474,GROUP,15435.96,154+29,18%,0.219,52000,0.59,0.72,5:45,1525,0.75000,100.000%,3.73,43.33,"Valve, Sta. 119+80, Valve 28",3515.95,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",929.28,47.05,Metal Loss Internal,33.78499225,-118.24028554,16.740
40008475,GROUP,15436.15,154+29,16%,0.219,52000,0.73,0.49,5:45,1525,0.75000,100.000%,3.91,43.14,"Valve, Sta. 119+80, Valve 28",3516.13,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",929.10,47.05,Metal Loss Internal,33.78499221,-118.24028614,16.740
40008476,GROUP,15436.93,154+29,15%,0.219,52000,0.70,0.34,9:30,1525,0.75000,100.000%,4.69,42.36,"Valve, Sta. 119+80, Valve 28",3516.91,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",928.31,47.05,Metal Loss External,33.78499205,-118.24028870,16.750
40008477,GROUP,15437.29,154+30,19%,0.219,52000,0.80,0.56,5:45,1525,0.75000,100.000%,5.05,42.00,"Valve, Sta. 119+80, Valve 28",3517.27,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",927.95,47.05,Metal Loss Internal,33.78499197,-118.24028988,16.750
40008478,GROUP,15437.82,154+30,23%,0.219,52000,0.69,0.60,5:45,1525,0.75000,100.000%,5.59,41.47,"Valve, Sta. 119+80, Valve 28",3517.81,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",927.42,47.05,Metal Loss Internal,33.78499186,-118.24029163,16.760
40008479,GROUP,15438.27,154+31,12%,0.219,52000,0.54,0.44,6:00,1525,0.75000,100.000%,6.03,41.02,"Valve, Sta. 119+80, Valve 28",3518.25,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",926.98,47.05,Metal Loss Internal,33.78499177,-118.24029307,16.760
40008480,GROUP,15439.31,154+32,18%,0.219,52000,0.61,0.48,5:45,1525,0.75000,100.000%,7.07,39.98,"Valve, Sta. 119+80, Valve 28",3519.29,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",925.93,47.05,Metal Loss Internal,33.78499155,-118.24029649,16.780
40008481,GROUP,15443.33,154+36,12%,0.219,52000,0.70,0.44,5:45,1525,0.75000,100.000%,11.09,35.96,"Valve, Sta. 119+80, Valve 28",3523.32,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",921.91,47.05,Metal Loss Internal,33.78499071,-118.24030965,16.840
40008482,GROUP,15445.25,154+38,23%,0.219,52000,0.55,0.41,5:45,1525,0.75000,100.000%,13.01,34.04,"Valve, Sta. 119+80, Valve 28",3525.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",920.00,47.05,Metal Loss Internal,33.78499031,-118.24031591,16.880
40008483,GROUP,15446.03,154+38,18%,0.219,52000,0.57,0.50,5:45,1525,0.75000,100.000%,13.79,33.26,"Valve, Sta. 119+80, Valve 28",3526.01,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",919.21,47.05,Metal Loss Internal,33.78499015,-118.24031847,16.900
40008484,GROUP,15448.16,154+41,17%,0.219,52000,0.51,0.44,5:45,1525,0.75000,100.000%,15.92,31.13,"Valve, Sta. 119+80, Valve 28",3528.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",917.09,47.05,Metal Loss Internal,33.78498970,-118.24032543,16.940
40008485,GROUP,15448.35,154+41,22%,0.219,52000,0.65,0.45,5:45,1525,0.75000,100.000%,16.12,30.94,"Valve, Sta. 119+80, Valve 28",3528.34,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",916.89,47.05,Metal Loss Internal,33.78498966,-118.24032607,16.940
40008486,GROUP,15448.59,154+41,17%,0.219,52000,0.59,0.69,5:45,1525,0.75000,100.000%,16.36,30.70,"Valve, Sta. 119+80, Valve 28",3528.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",916.65,47.05,Metal Loss Internal,33.78498961,-118.24032686,16.950
40008487,GROUP,15449.78,154+42,17%,0.219,52000,0.60,0.53,6:00,1525,0.75000,100.000%,17.54,29.51,"Valve, Sta. 119+80, Valve 28",3529.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",915.46,47.05,Metal Loss Internal,33.78498936,-118.24033074,16.970
40008488,GROUP,15450.18,154+42,23%,0.219,52000,0.55,0.51,6:00,1525,0.75000,100.000%,17.95,29.11,"Valve, Sta. 119+80, Valve 28",3530.17,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",915.06,47.05,Metal Loss Internal,33.78498928,-118.24033205,16.980
40008489,GROUP,15450.36,154+43,14%,0.219,52000,0.75,0.72,6:00,1525,0.75000,100.000%,18.12,28.93,"Valve, Sta. 119+80, Valve 28",3530.35,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",914.88,47.05,Metal Loss Internal,33.78498924,-118.24033264,16.980
40008490,GROUP,15450.96,154+43,12%,0.219,52000,1.69,0.97,5:45,1525,0.75000,100.000%,18.72,28.33,"Valve, Sta. 119+80, Valve 28",3530.94,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",914.29,47.05,Metal Loss Internal,33.78498912,-118.24033459,16.990
40008491,GROUP,15451.19,154+43,17%,0.219,52000,0.64,0.64,5:45,1525,0.75000,100.000%,18.95,28.11,"Valve, Sta. 119+80, Valve 28",3531.17,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",914.06,47.05,Metal Loss Internal,33.78498907,-118.24033534,16.990
40008492,GROUP,15451.37,154+44,18%,0.219,52000,0.77,0.55,5:45,1525,0.75000,100.000%,19.13,27.92,"Valve, Sta. 119+80, Valve 28",3531.35,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",913.88,47.05,Metal Loss Internal,33.78498903,-118.24033593,17.000
40008493,GROUP,15451.63,154+44,17%,0.219,52000,0.64,0.67,5:45,1525,0.75000,100.000%,19.40,27.66,"Valve, Sta. 119+80, Valve 28",3531.62,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",913.61,47.05,Metal Loss Internal,33.78498897,-118.24033681,17.000
40008494,GROUP,15452.13,154+44,23%,0.219,52000,2.12,0.98,5:45,1525,0.75000,100.000%,19.89,27.16,"Valve, Sta. 119+80, Valve 28",3532.11,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",913.11,47.05,Metal Loss Internal,33.78498887,-118.24033843,17.010
40008495,GROUP,15452.62,154+45,12%,0.219,52000,0.63,0.59,5:45,1525,0.75000,100.000%,20.38,26.67,"Valve, Sta. 119+80, Valve 28",3532.60,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",912.63,47.05,Metal Loss Internal,33.78498876,-118.24034002,17.020
40008496,GROUP,15452.83,154+45,14%,0.219,52000,0.69,0.57,6:00,1525,0.75000,100.000%,20.59,26.46,"Valve, Sta. 119+80, Valve 28",3532.81,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",912.42,47.05,Metal Loss Internal,33.78498872,-118.24034071,17.020
40008497,GROUP,15453.10,154+45,14%,0.219,52000,0.55,0.51,6:00,1525,0.75000,100.000%,20.86,26.19,"Valve, Sta. 119+80, Valve 28",3533.08,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",912.14,47.05,Metal Loss Internal,33.78498866,-118.24034161,17.030
40008498,GROUP,15453.38,154+46,13%,0.219,52000,0.48,0.33,5:45,1525,0.75000,100.000%,21.14,25.91,"Valve, Sta. 119+80, Valve 28",3533.36,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",911.87,47.05,Metal Loss Internal,33.78498860,-118.24034251,17.030
40008499,GROUP,15454.06,154+46,10%,0.219,52000,0.64,0.69,5:45,1525,0.75000,100.000%,21.83,25.23,"Valve, Sta. 119+80, Valve 28",3534.05,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",911.18,47.05,Metal Loss Internal,33.78498846,-118.24034475,17.040
40008500,GROUP,15454.66,154+47,13%,0.219,52000,0.64,0.54,6:00,1525,0.75000,100.000%,22.42,24.64,"Valve, Sta. 119+80, Valve 28",3534.64,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",910.59,47.05,Metal Loss Internal,33.78498834,-118.24034669,17.050
40008501,GROUP,15455.44,154+48,12%,0.219,52000,0.88,0.66,6:00,1525,0.75000,100.000%,23.20,23.85,"Valve, Sta. 119+80, Valve 28",3535.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",909.80,47.05,Metal Loss Internal,33.78498817,-118.24034926,17.060
40008502,GROUP,15455.86,154+48,16%,0.219,52000,0.96,0.69,6:00,1525,0.75000,100.000%,23.62,23.43,"Valve, Sta. 119+80, Valve 28",3535.84,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",909.38,47.05,Metal Loss Internal,33.78498808,-118.24035063,17.070
40008503,GROUP,15456.31,154+48,11%,0.219,52000,1.04,0.56,5:45,1525,0.75000,100.000%,24.07,22.98,"Valve, Sta. 119+80, Valve 28",3536.29,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",908.94,47.05,Metal Loss Internal,33.78498798,-118.24035209,17.070
40008504,GROUP,15457.12,154+49,10%,0.219,52000,0.86,1.03,6:00,1525,0.75000,100.000%,24.88,22.17,"Valve, Sta. 119+80, Valve 28",3537.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",908.12,47.05,Metal Loss Internal,33.78498781,-118.24035475,17.080
40008505,GROUP,15457.39,154+50,16%,0.219,52000,0.61,0.51,5:45,1525,0.75000,100.000%,25.15,21.90,"Valve, Sta. 119+80, Valve 28",3537.37,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",907.85,47.05,Metal Loss Internal,33.78498775,-118.24035563,17.080
40008506,GROUP,15457.84,154+50,23%,0.219,52000,0.56,0.56,5:45,1525,0.75000,100.000%,25.60,21.45,"Valve, Sta. 119+80, Valve 28",3537.82,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",907.41,47.05,Metal Loss Internal,33.78498766,-118.24035709,17.090
40008507,GROUP,15458.24,154+50,18%,0.219,52000,0.62,0.56,5:45,1525,0.75000,100.000%,26.00,21.05,"Valve, Sta. 119+80, Valve 28",3538.22,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",907.00,47.05,Metal Loss Internal,33.78498757,-118.24035841,17.090
40008508,GROUP,15458.50,154+51,13%,0.219,52000,1.22,0.69,6:00,1525,0.75000,100.000%,26.26,20.79,"Valve, Sta. 119+80, Valve 28",3538.48,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",906.74,47.05,Metal Loss Internal,33.78498752,-118.24035926,17.090
40008509,GROUP,15459.88,154+52,12%,0.219,52000,0.48,0.51,6:00,1525,0.75000,100.000%,27.64,19.41,"Valve, Sta. 119+80, Valve 28",3539.86,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",905.36,47.05,Metal Loss Internal,33.78498723,-118.24036378,17.110
40008510,GROUP,15460.45,154+53,14%,0.219,52000,1.44,1.12,6:00,1525,0.75000,100.000%,28.21,18.84,"Valve, Sta. 119+80, Valve 28",3540.43,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",904.79,47.05,Metal Loss Internal,33.78498711,-118.24036564,17.110
