ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40008511,GROUP,15460.84,154+53,13%,0.219,52000,0.46,0.66,6:00,1525,0.75000,100.000%,28.60,18.45,"Valve, Sta. 119+80, Valve 28",3540.82,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",904.41,47.05,Metal Loss Internal,33.78498703,-118.24036691,17.110
40008512,GROUP,15462.77,154+55,12%,0.219,52000,0.70,0.59,6:00,1525,0.75000,100.000%,30.53,16.52,"Valve, Sta. 119+80, Valve 28",3542.75,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",902.47,47.05,Metal Loss Internal,33.78498662,-118.24037323,17.130
40008513,GROUP,15464.07,154+56,15%,0.219,52000,0.57,0.48,5:45,1525,0.75000,100.000%,31.83,15.22,"Valve, Sta. 119+80, Valve 28",3544.05,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",901.17,47.05,Metal Loss Internal,33.78498634,-118.24037750,17.140
40008514,GROUP,15464.35,154+56,11%,0.219,52000,0.81,0.50,6:00,1525,0.75000,100.000%,32.11,14.94,"Valve, Sta. 119+80, Valve 28",3544.33,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",900.89,47.05,Metal Loss Internal,33.78498628,-118.24037840,17.140
40008515,GROUP,15464.78,154+57,12%,0.219,52000,0.77,0.44,6:00,1525,0.75000,100.000%,32.54,14.51,"Valve, Sta. 119+80, Valve 28",3544.77,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",900.46,47.05,Metal Loss Internal,33.78498619,-118.24037982,17.140
40008516,GROUP,15465.75,154+58,13%,0.219,52000,1.27,0.75,6:00,1525,0.75000,100.000%,33.51,13.54,"Valve, Sta. 119+80, Valve 28",3545.73,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",899.49,47.05,Metal Loss Internal,33.78498598,-118.24038299,17.150
40008517,GROUP,15467.00,154+59,19%,0.219,52000,0.98,0.66,5:45,1525,0.75000,100.000%,34.76,12.29,"Valve, Sta. 119+80, Valve 28",3546.98,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",898.24,47.05,Metal Loss Internal,33.78498571,-118.24038708,17.150
40008518,GROUP,15467.49,154+59,19%,0.219,52000,1.09,0.61,5:45,1525,0.75000,100.000%,35.25,11.80,"Valve, Sta. 119+80, Valve 28",3547.47,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",897.75,47.05,Metal Loss Internal,33.78498561,-118.24038868,17.160
40008519,GROUP,15467.84,154+60,14%,0.219,52000,0.83,0.54,5:45,1525,0.75000,100.000%,35.60,11.45,"Valve, Sta. 119+80, Valve 28",3547.82,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",897.41,47.05,Metal Loss Internal,33.78498553,-118.24038982,17.160
40008520,GROUP,15468.02,154+60,27%,0.219,52000,0.65,0.50,5:30,1525,0.75000,100.000%,35.79,11.27,"Valve, Sta. 119+80, Valve 28",3548.01,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",897.22,47.05,Metal Loss Internal,33.78498550,-118.24039043,17.160
40008521,GROUP,15472.41,154+64,11%,0.219,52000,0.59,0.60,6:00,1525,0.75000,100.000%,40.17,6.88,"Valve, Sta. 119+80, Valve 28",3552.39,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",892.83,47.05,Metal Loss Internal,33.78498457,-118.24040478,17.170
40008522,GROUP,15472.94,154+65,10%,0.219,52000,0.41,0.33,5:45,1525,0.75000,100.000%,40.70,6.35,"Valve, Sta. 119+80, Valve 28",3552.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",892.30,47.05,Metal Loss Internal,33.78498446,-118.24040651,17.170
40008523,GROUP,15473.19,154+65,14%,0.219,52000,0.41,0.33,5:45,1525,0.75000,100.000%,40.95,6.10,"Valve, Sta. 119+80, Valve 28",3553.17,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",892.05,47.05,Metal Loss Internal,33.78498440,-118.24040733,17.170
40008524,GROUP,15473.36,154+65,17%,0.219,52000,0.56,0.33,5:45,1525,0.75000,100.000%,41.12,5.93,"Valve, Sta. 119+80, Valve 28",3553.34,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",891.89,47.05,Metal Loss Internal,33.78498437,-118.24040787,17.170
40008525,GROUP,15474.20,154+66,13%,0.219,52000,0.99,0.61,5:45,1525,0.75000,100.000%,41.96,5.09,"Valve, Sta. 119+80, Valve 28",3554.18,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",891.05,47.05,Metal Loss Internal,33.78498419,-118.24041062,17.180
40008526,GROUP,15474.39,154+66,11%,0.219,52000,0.44,0.38,5:45,1525,0.75000,100.000%,42.15,4.90,"Valve, Sta. 119+80, Valve 28",3554.37,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",890.85,47.05,Metal Loss Internal,33.78498415,-118.24041125,17.180
40008527,GROUP,15474.77,154+67,10%,0.219,52000,0.47,0.33,6:00,1525,0.75000,100.000%,42.53,4.52,"Valve, Sta. 119+80, Valve 28",3554.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",890.47,47.05,Metal Loss Internal,33.78498407,-118.24041251,17.180
40008528,GROUP,15476.55,154+68,16%,0.219,52000,2.03,1.33,6:00,1525,0.75000,100.000%,44.31,2.74,"Valve, Sta. 119+80, Valve 28",3556.53,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",888.69,47.05,Metal Loss Internal,33.78498369,-118.24041833,17.180
40008529,GROUP,15478.01,154+70,11%,0.219,52000,0.81,0.64,6:00,1525,0.75000,100.000%,45.77,1.28,"Valve, Sta. 119+80, Valve 28",3557.99,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",887.23,47.05,Metal Loss Internal,33.78498338,-118.24042310,17.180
5890,WELD,15479.29,154+71,,,,,,,,,,,,,,,,47.04,,33.78498311,-118.24042729,17.190
40008530,GROUP,15479.45,154+71,14%,0.219,52000,0.78,0.78,6:00,1525,0.75000,100.000%,0.16,46.88,"Valve, Sta. 119+80, Valve 28",3559.44,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",885.79,47.04,Metal Loss Internal,33.78498308,-118.24042782,17.190
40008531,GROUP,15479.87,154+72,13%,0.219,52000,0.55,0.61,6:00,1525,0.75000,100.000%,0.58,46.46,"Valve, Sta. 119+80, Valve 28",3559.85,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",885.37,47.04,Metal Loss Internal,33.78498299,-118.24042918,17.180
40008532,GROUP,15481.00,154+73,10%,0.219,52000,0.68,0.54,6:00,1525,0.75000,100.000%,1.71,45.33,"Valve, Sta. 119+80, Valve 28",3560.98,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",884.24,47.04,Metal Loss Internal,33.78498276,-118.24043289,17.180
40008533,GROUP,15482.08,154+74,25%,0.219,52000,0.80,0.59,5:45,1525,0.75000,100.000%,2.79,44.25,"Valve, Sta. 119+80, Valve 28",3562.06,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",883.16,47.04,Metal Loss Internal,33.78498253,-118.24043642,17.180
40008534,GROUP,15482.92,154+75,11%,0.219,52000,0.96,0.65,5:45,1525,0.75000,100.000%,3.62,43.42,"Valve, Sta. 119+80, Valve 28",3562.90,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",882.33,47.04,Metal Loss Internal,33.78498235,-118.24043915,17.180
40008535,GROUP,15483.45,154+75,17%,0.219,52000,0.67,0.44,5:45,1525,0.75000,100.000%,4.16,42.88,"Valve, Sta. 119+80, Valve 28",3563.43,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",881.79,47.04,Metal Loss Internal,33.78498223,-118.24044090,17.180
40008536,GROUP,15484.93,154+77,12%,0.219,52000,0.47,0.45,5:45,1525,0.75000,100.000%,5.64,41.40,"Valve, Sta. 119+80, Valve 28",3564.91,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",880.31,47.04,Metal Loss Internal,33.78498192,-118.24044575,17.180
40008537,GROUP,15485.16,154+77,24%,0.219,52000,1.81,0.57,5:45,1525,0.75000,100.000%,5.87,41.17,"Valve, Sta. 119+80, Valve 28",3565.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",880.08,47.04,Metal Loss Internal,33.78498187,-118.24044651,17.170
40008538,GROUP,15485.85,154+77,16%,0.219,52000,0.57,0.41,5:45,1525,0.75000,100.000%,6.55,40.49,"Valve, Sta. 119+80, Valve 28",3565.83,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",879.40,47.04,Metal Loss Internal,33.78498172,-118.24044873,17.170
40008539,GROUP,15487.59,154+79,16%,0.219,52000,0.83,0.54,5:45,1525,0.75000,100.000%,8.30,38.75,"Valve, Sta. 119+80, Valve 28",3567.57,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",877.66,47.04,Metal Loss Internal,33.78498135,-118.24045444,17.170
40008540,GROUP,15488.14,154+80,12%,0.219,52000,1.74,1.08,6:00,1525,0.75000,100.000%,8.85,38.19,"Valve, Sta. 119+80, Valve 28",3568.12,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",877.11,47.04,Metal Loss Internal,33.78498123,-118.24045624,17.170
40008541,GROUP,15489.92,154+81,16%,0.219,52000,0.81,0.54,6:00,1525,0.75000,100.000%,10.63,36.41,"Valve, Sta. 119+80, Valve 28",3569.90,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",875.32,47.04,Metal Loss Internal,33.78498085,-118.24046207,17.170
40008542,GROUP,15492.85,154+84,12%,0.219,52000,0.52,0.43,6:00,1525,0.75000,100.000%,13.56,33.48,"Valve, Sta. 119+80, Valve 28",3572.84,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",872.39,47.04,Metal Loss Internal,33.78498022,-118.24047167,17.170
40008543,GROUP,15493.26,154+85,11%,0.219,52000,0.55,0.39,6:00,1525,0.75000,100.000%,13.97,33.07,"Valve, Sta. 119+80, Valve 28",3573.24,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",871.99,47.04,Metal Loss Internal,33.78498013,-118.24047299,17.170
40008544,GROUP,15494.15,154+86,10%,0.219,52000,0.48,0.33,6:00,1525,0.75000,100.000%,14.86,32.18,"Valve, Sta. 119+80, Valve 28",3574.13,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",871.09,47.04,Metal Loss Internal,33.78497994,-118.24047590,17.170
40008545,GROUP,15494.58,154+86,16%,0.219,52000,0.46,0.49,5:45,1525,0.75000,100.000%,15.29,31.75,"Valve, Sta. 119+80, Valve 28",3574.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",870.66,47.04,Metal Loss Internal,33.78497985,-118.24047732,17.170
40008546,GROUP,15498.60,154+90,12%,0.219,52000,0.40,0.36,6:00,1525,0.75000,100.000%,19.31,27.74,"Valve, Sta. 119+80, Valve 28",3578.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",866.65,47.04,Metal Loss Internal,33.78497899,-118.24049046,17.180
40008547,GROUP,15499.90,154+91,12%,0.219,52000,0.46,0.35,6:00,1525,0.75000,100.000%,20.61,26.43,"Valve, Sta. 119+80, Valve 28",3579.88,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",865.35,47.04,Metal Loss Internal,33.78497870,-118.24049471,17.190
40008548,GROUP,15500.42,154+92,12%,0.219,52000,0.49,0.41,6:00,1525,0.75000,100.000%,21.13,25.92,"Valve, Sta. 119+80, Valve 28",3580.40,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",864.83,47.04,Metal Loss Internal,33.78497859,-118.24049641,17.190
40008549,GROUP,15502.49,154+94,10%,0.219,52000,0.55,0.33,6:00,1525,0.75000,100.000%,23.20,23.84,"Valve, Sta. 119+80, Valve 28",3582.48,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",862.75,47.04,Metal Loss Internal,33.78497815,-118.24050320,17.200
40008550,GROUP,15503.25,154+95,13%,0.219,52000,0.49,0.33,5:45,1525,0.75000,100.000%,23.96,23.08,"Valve, Sta. 119+80, Valve 28",3583.24,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",861.99,47.04,Metal Loss Internal,33.78497799,-118.24050570,17.210
40008551,GROUP,15503.64,154+95,11%,0.219,52000,0.45,0.34,6:00,1525,0.75000,100.000%,24.35,22.69,"Valve, Sta. 119+80, Valve 28",3583.62,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",861.60,47.04,Metal Loss Internal,33.78497791,-118.24050695,17.210
40008552,GROUP,15503.92,154+95,13%,0.219,52000,0.71,0.45,6:00,1525,0.75000,100.000%,24.63,22.41,"Valve, Sta. 119+80, Valve 28",3583.91,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",861.32,47.04,Metal Loss Internal,33.78497785,-118.24050788,17.210
40008553,GROUP,15505.89,154+97,12%,0.219,52000,0.69,0.49,6:00,1525,0.75000,100.000%,26.60,20.44,"Valve, Sta. 119+80, Valve 28",3585.88,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",859.35,47.04,Metal Loss Internal,33.78497742,-118.24051432,17.220
13000006,GAIN,15506.84,154+98,,,,10.46,10.02,11:45,,,,27.55,19.49,"Valve, Sta. 119+80, Valve 28",3586.82,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",858.40,47.04,GAIN - 43 Gauss,33.78497721,-118.24051742,17.220
40008554,GROUP,15509.12,155+00,11%,0.219,52000,0.56,0.33,5:45,1525,0.75000,100.000%,29.83,17.22,"Valve, Sta. 119+80, Valve 28",3589.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",856.13,47.04,Metal Loss Internal,33.78497672,-118.24052488,17.220
40008555,GROUP,15511.53,155+03,10%,0.219,52000,0.56,0.47,6:00,1525,0.75000,100.000%,32.24,14.80,"Valve, Sta. 119+80, Valve 28",3591.51,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",853.71,47.04,Metal Loss Internal,33.78497620,-118.24053278,17.230
40008556,GROUP,15514.62,155+06,11%,0.219,52000,0.46,0.38,5:45,1525,0.75000,100.000%,35.33,11.71,"Valve, Sta. 119+80, Valve 28",3594.61,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",850.62,47.04,Metal Loss Internal,33.78497553,-118.24054289,17.230
40008557,GROUP,15514.83,155+06,16%,0.219,52000,0.56,0.36,6:00,1525,0.75000,100.000%,35.54,11.50,"Valve, Sta. 119+80, Valve 28",3594.81,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",850.41,47.04,Metal Loss Internal,33.78497548,-118.24054357,17.230
40008558,GROUP,15515.59,155+07,11%,0.219,52000,0.98,0.67,6:00,1525,0.75000,100.000%,36.30,10.74,"Valve, Sta. 119+80, Valve 28",3595.57,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",849.65,47.04,Metal Loss Internal,33.78497532,-118.24054605,17.230
40008559,GROUP,15516.01,155+07,14%,0.219,52000,0.53,0.40,5:45,1525,0.75000,100.000%,36.71,10.33,"Valve, Sta. 119+80, Valve 28",3595.99,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",849.24,47.04,Metal Loss Internal,33.78497523,-118.24054741,17.230
40008560,GROUP,15516.67,155+08,11%,0.219,52000,0.80,0.33,5:45,1525,0.75000,100.000%,37.38,9.66,"Valve, Sta. 119+80, Valve 28",3596.66,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",848.57,47.04,Metal Loss Internal,33.78497509,-118.24054960,17.230
40008561,GROUP,15520.37,155+11,11%,0.219,52000,0.39,0.41,5:45,1525,0.75000,100.000%,41.08,5.96,"Valve, Sta. 119+80, Valve 28",3600.35,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",844.87,47.04,Metal Loss Internal,33.78497429,-118.24056169,17.230
40008562,GROUP,15524.59,155+15,12%,0.219,52000,0.44,0.33,6:00,1525,0.75000,100.000%,45.30,1.75,"Valve, Sta. 119+80, Valve 28",3604.57,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",840.66,47.04,Metal Loss Internal,33.78497337,-118.24057548,17.240
5900,WELD,15526.33,155+17,,,,,,,,,,,,,,,,46.09,,33.78497298,-118.24058119,17.240
40008563,GROUP,15527.01,155+18,11%,0.219,52000,0.41,0.33,5:45,1525,0.75000,100.000%,0.68,45.41,"Valve, Sta. 119+80, Valve 28",3607.00,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",838.23,46.09,Metal Loss Internal,33.78497284,-118.24058342,17.230
40008564,GROUP,15528.98,155+20,11%,0.219,52000,0.50,0.47,5:45,1525,0.75000,100.000%,2.65,43.44,"Valve, Sta. 119+80, Valve 28",3608.96,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",836.27,46.09,Metal Loss Internal,33.78497241,-118.24058985,17.190
40008565,GROUP,15529.29,155+20,16%,0.219,52000,0.58,0.69,5:45,1525,0.75000,100.000%,2.96,43.13,"Valve, Sta. 119+80, Valve 28",3609.27,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",835.96,46.09,Metal Loss Internal,33.78497234,-118.24059086,17.190
40008566,GROUP,15531.77,155+23,12%,0.219,52000,0.64,0.41,5:45,1525,0.75000,100.000%,5.43,40.65,"Valve, Sta. 119+80, Valve 28",3611.75,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",833.48,46.09,Metal Loss Internal,33.78497180,-118.24059897,17.140
40008567,GROUP,15532.10,155+23,18%,0.219,52000,0.48,0.33,5:45,1525,0.75000,100.000%,5.77,40.32,"Valve, Sta. 119+80, Valve 28",3612.08,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",833.14,46.09,Metal Loss Internal,33.78497173,-118.24060007,17.140
40008568,GROUP,15559.22,155+49,10%,0.219,52000,0.38,0.33,6:00,1525,0.75000,100.000%,32.89,13.20,"Valve, Sta. 119+80, Valve 28",3639.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",806.02,46.09,Metal Loss Internal,33.78496603,-118.24068879,16.790
40008569,GROUP,15562.32,155+52,10%,0.219,52000,0.46,0.33,6:00,1525,0.75000,100.000%,35.98,10.11,"Valve, Sta. 119+80, Valve 28",3642.30,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",802.93,46.09,Metal Loss Internal,33.78496539,-118.24069893,16.790
40008570,GROUP,15566.83,155+57,11%,0.219,52000,0.53,0.33,6:00,1525,0.75000,100.000%,40.50,5.59,"Valve, Sta. 119+80, Valve 28",3646.82,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",798.41,46.09,Metal Loss Internal,33.78496447,-118.24071371,16.790
40008571,GROUP,15569.21,155+59,10%,0.219,52000,0.43,0.43,6:00,1525,0.75000,100.000%,42.88,3.21,"Valve, Sta. 119+80, Valve 28",3649.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",796.03,46.09,Metal Loss Internal,33.78496400,-118.24072150,16.790
40008572,GROUP,15570.92,155+61,10%,0.219,52000,0.37,0.60,5:45,1525,0.75000,100.000%,44.59,1.50,"Valve, Sta. 119+80, Valve 28",3650.90,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",794.32,46.09,Metal Loss Internal,33.78496366,-118.24072709,16.800
5910,WELD,15572.42,155+62,,,,,,,,,,,,,,,,46.86,,33.78496336,-118.24073201,16.800
40008573,GROUP,15573.02,155+63,13%,0.219,52000,0.70,0.43,5:45,1525,0.75000,100.000%,0.59,46.27,"Valve, Sta. 119+80, Valve 28",3653.00,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",792.23,46.86,Metal Loss Internal,33.78496325,-118.24073394,16.800
40008574,GROUP,15573.60,155+64,11%,0.219,52000,0.61,0.50,6:00,1525,0.75000,100.000%,1.17,45.69,"Valve, Sta. 119+80, Valve 28",3653.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",791.65,46.86,Metal Loss Internal,33.78496313,-118.24073585,16.800
40008575,GROUP,15574.47,155+64,20%,0.219,52000,0.59,0.53,6:00,1525,0.75000,100.000%,2.05,44.82,"Valve, Sta. 119+80, Valve 28",3654.45,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",790.78,46.86,Metal Loss Internal,33.78496297,-118.24073870,16.800
40008576,GROUP,15574.80,155+65,16%,0.219,52000,0.41,0.33,6:00,1525,0.75000,100.000%,2.37,44.49,"Valve, Sta. 119+80, Valve 28",3654.78,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",790.45,46.86,Metal Loss Internal,33.78496290,-118.24073978,16.800
40008577,GROUP,15575.02,155+65,13%,0.219,52000,0.39,0.41,5:45,1525,0.75000,100.000%,2.59,44.27,"Valve, Sta. 119+80, Valve 28",3655.00,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",790.23,46.86,Metal Loss Internal,33.78496286,-118.24074050,16.800
40008578,GROUP,15575.45,155+65,12%,0.219,52000,0.53,0.33,6:00,1525,0.75000,100.000%,3.02,43.84,"Valve, Sta. 119+80, Valve 28",3655.43,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",789.80,46.86,Metal Loss Internal,33.78496277,-118.24074191,16.800
40008579,GROUP,15576.10,155+66,15%,0.219,52000,0.56,0.36,5:45,1525,0.75000,100.000%,3.68,43.18,"Valve, Sta. 119+80, Valve 28",3656.08,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",789.14,46.86,Metal Loss Internal,33.78496264,-118.24074405,16.800
40008580,GROUP,15578.00,155+68,18%,0.219,52000,0.64,0.46,5:45,1525,0.75000,100.000%,5.58,41.29,"Valve, Sta. 119+80, Valve 28",3657.98,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",787.24,46.86,Metal Loss Internal,33.78496227,-118.24075027,16.800
40008581,GROUP,15585.00,155+75,16%,0.219,52000,0.72,0.45,5:45,1525,0.75000,100.000%,12.57,34.29,"Valve, Sta. 119+80, Valve 28",3664.98,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",780.25,46.86,Metal Loss Internal,33.78496092,-118.24077317,16.780
40008582,GROUP,15585.20,155+75,12%,0.219,52000,0.69,0.48,6:00,1525,0.75000,100.000%,12.78,34.08,"Valve, Sta. 119+80, Valve 28",3665.19,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",780.04,46.86,Metal Loss Internal,33.78496088,-118.24077385,16.780
40008583,GROUP,15585.81,155+76,10%,0.219,52000,0.61,0.46,5:45,1525,0.75000,100.000%,13.38,33.48,"Valve, Sta. 119+80, Valve 28",3665.79,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",779.44,46.86,Metal Loss Internal,33.78496077,-118.24077582,16.780
40008584,GROUP,15586.38,155+76,11%,0.219,52000,0.43,0.33,6:00,1525,0.75000,100.000%,13.96,32.91,"Valve, Sta. 119+80, Valve 28",3666.36,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",778.87,46.86,Metal Loss Internal,33.78496066,-118.24077769,16.770
40008585,GROUP,15586.83,155+77,14%,0.219,52000,0.61,0.45,5:45,1525,0.75000,100.000%,14.41,32.45,"Valve, Sta. 119+80, Valve 28",3666.82,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",778.41,46.86,Metal Loss Internal,33.78496057,-118.24077918,16.770
40008586,GROUP,15586.98,155+77,14%,0.219,52000,0.44,0.33,5:45,1525,0.75000,100.000%,14.56,32.31,"Valve, Sta. 119+80, Valve 28",3666.96,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",778.27,46.86,Metal Loss Internal,33.78496054,-118.24077965,16.770
40008587,GROUP,15587.49,155+77,16%,0.219,52000,0.66,0.41,5:45,1525,0.75000,100.000%,15.07,31.79,"Valve, Sta. 119+80, Valve 28",3667.48,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",777.75,46.86,Metal Loss Internal,33.78496045,-118.24078134,16.770
40008588,GROUP,15588.01,155+78,19%,0.219,52000,0.89,0.63,6:00,1525,0.75000,100.000%,15.59,31.28,"Valve, Sta. 119+80, Valve 28",3667.99,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",777.24,46.86,Metal Loss Internal,33.78496036,-118.24078303,16.770
40008589,GROUP,15588.38,155+78,14%,0.219,52000,0.55,0.42,6:00,1525,0.75000,100.000%,15.96,30.90,"Valve, Sta. 119+80, Valve 28",3668.37,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",776.86,46.86,Metal Loss Internal,33.78496028,-118.24078426,16.770
40008590,GROUP,15590.74,155+80,12%,0.219,52000,0.53,0.33,5:45,1525,0.75000,100.000%,18.32,28.55,"Valve, Sta. 119+80, Valve 28",3670.72,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",774.50,46.86,Metal Loss External,33.78495984,-118.24079197,16.770
40008591,GROUP,15592.30,155+82,16%,0.219,52000,0.68,0.63,5:45,1525,0.75000,100.000%,19.88,26.98,"Valve, Sta. 119+80, Valve 28",3672.28,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",772.94,46.86,Metal Loss Internal,33.78495955,-118.24079709,16.760
40008592,GROUP,15592.46,155+82,11%,0.219,52000,0.88,0.57,5:45,1525,0.75000,100.000%,20.04,26.82,"Valve, Sta. 119+80, Valve 28",3672.45,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",772.78,46.86,Metal Loss Internal,33.78495952,-118.24079762,16.760
40008593,GROUP,15593.06,155+83,19%,0.219,52000,0.53,0.39,5:45,1525,0.75000,100.000%,20.63,26.23,"Valve, Sta. 119+80, Valve 28",3673.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",772.19,46.86,Metal Loss Internal,33.78495941,-118.24079956,16.760
40008594,GROUP,15593.41,155+83,16%,0.219,52000,0.59,0.46,5:45,1525,0.75000,100.000%,20.99,25.88,"Valve, Sta. 119+80, Valve 28",3673.39,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",771.83,46.86,Metal Loss Internal,33.78495934,-118.24080072,16.760
40008595,GROUP,15593.95,155+84,11%,0.219,52000,0.26,0.34,6:00,1525,0.75000,100.000%,21.53,25.33,"Valve, Sta. 119+80, Valve 28",3673.94,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",771.29,46.86,Metal Loss Internal,33.78495924,-118.24080249,16.760
40008596,GROUP,15594.56,155+84,26%,0.219,52000,2.09,0.61,6:00,1525,0.75000,100.000%,22.14,24.73,"Valve, Sta. 119+80, Valve 28",3674.54,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",770.68,46.86,Metal Loss Internal,33.78495913,-118.24080448,16.760
40008597,GROUP,15594.96,155+84,27%,0.219,52000,1.05,0.70,6:00,1525,0.75000,100.000%,22.54,24.33,"Valve, Sta. 119+80, Valve 28",3674.94,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",770.28,46.86,Metal Loss Internal,33.78495905,-118.24080579,16.760
40008598,GROUP,15595.21,155+85,11%,0.219,52000,0.48,0.44,5:45,1525,0.75000,100.000%,22.79,24.07,"Valve, Sta. 119+80, Valve 28",3675.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",770.03,46.86,Metal Loss Internal,33.78495901,-118.24080662,16.770
40008599,GROUP,15595.61,155+85,15%,0.219,52000,0.82,0.91,6:00,1525,0.75000,100.000%,23.19,23.68,"Valve, Sta. 119+80, Valve 28",3675.59,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",769.63,46.86,Metal Loss Internal,33.78495894,-118.24080791,16.770
40008600,GROUP,15596.02,155+86,19%,0.219,52000,1.18,0.81,6:00,1525,0.75000,100.000%,23.60,23.26,"Valve, Sta. 119+80, Valve 28",3676.01,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",769.22,46.86,Metal Loss Internal,33.78495886,-118.24080927,16.770
40008601,GROUP,15596.29,155+86,16%,0.219,52000,2.39,0.80,5:45,1525,0.75000,100.000%,23.86,23.00,"Valve, Sta. 119+80, Valve 28",3676.27,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",768.96,46.86,Metal Loss Internal,33.78495881,-118.24081013,16.770
40008602,GROUP,15596.65,155+86,13%,0.219,52000,0.72,0.45,6:00,1525,0.75000,100.000%,24.23,22.64,"Valve, Sta. 119+80, Valve 28",3676.63,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",768.60,46.86,Metal Loss Internal,33.78495875,-118.24081132,16.770
40008603,GROUP,15596.81,155+86,12%,0.219,52000,0.56,0.89,5:45,1525,0.75000,100.000%,24.38,22.48,"Valve, Sta. 119+80, Valve 28",3676.79,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",768.44,46.86,Metal Loss Internal,33.78495872,-118.24081183,16.770
40008604,GROUP,15597.16,155+87,21%,0.219,52000,2.33,0.77,6:00,1525,0.75000,100.000%,24.74,22.13,"Valve, Sta. 119+80, Valve 28",3677.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",768.08,46.86,Metal Loss Internal,33.78495865,-118.24081300,16.770
40008605,GROUP,15597.73,155+87,12%,0.219,52000,3.93,1.58,5:45,1525,0.75000,100.000%,25.31,21.56,"Valve, Sta. 119+80, Valve 28",3677.71,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",767.52,46.86,Metal Loss Internal,33.78495855,-118.24081486,16.770
40008606,GROUP,15598.29,155+88,16%,0.219,52000,0.58,0.51,5:45,1525,0.75000,100.000%,25.87,20.99,"Valve, Sta. 119+80, Valve 28",3678.28,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",766.95,46.86,Metal Loss Internal,33.78495844,-118.24081670,16.770
40008607,GROUP,15599.24,155+89,15%,0.219,52000,0.70,0.52,5:45,1525,0.75000,100.000%,26.82,20.04,"Valve, Sta. 119+80, Valve 28",3679.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",766.00,46.86,Metal Loss Internal,33.78495826,-118.24081982,16.780
40008608,GROUP,15601.67,155+91,13%,0.219,52000,0.77,0.46,6:00,1525,0.75000,100.000%,29.25,17.61,"Valve, Sta. 119+80, Valve 28",3681.66,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",763.57,46.86,Metal Loss Internal,33.78495782,-118.24082778,16.790
40008609,GROUP,15603.04,155+92,11%,0.219,52000,0.48,0.33,6:00,1525,0.75000,100.000%,30.61,16.25,"Valve, Sta. 119+80, Valve 28",3683.02,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",762.21,46.86,Metal Loss Internal,33.78495757,-118.24083223,16.800
40008610,GROUP,15603.51,155+93,14%,0.219,52000,0.55,0.55,6:00,1525,0.75000,100.000%,31.08,15.78,"Valve, Sta. 119+80, Valve 28",3683.49,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",761.74,46.86,Metal Loss Internal,33.78495748,-118.24083377,16.800
40008611,GROUP,15604.11,155+93,11%,0.219,52000,0.54,0.57,6:00,1525,0.75000,100.000%,31.69,15.18,"Valve, Sta. 119+80, Valve 28",3684.09,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",761.13,46.86,Metal Loss Internal,33.78495737,-118.24083575,16.810
40008612,GROUP,15604.25,155+94,13%,0.219,52000,0.78,0.86,6:00,1525,0.75000,100.000%,31.83,15.04,"Valve, Sta. 119+80, Valve 28",3684.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",760.99,46.86,Metal Loss Internal,33.78495734,-118.24083621,16.810
40008613,GROUP,15605.26,155+95,12%,0.219,52000,3.11,0.78,5:45,1525,0.75000,100.000%,32.84,14.03,"Valve, Sta. 119+80, Valve 28",3685.24,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",759.99,46.86,Metal Loss Internal,33.78495715,-118.24083951,16.820
40008614,GROUP,15605.73,155+95,12%,0.219,52000,0.56,0.43,5:45,1525,0.75000,100.000%,33.31,13.55,"Valve, Sta. 119+80, Valve 28",3685.72,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",759.51,46.86,Metal Loss Internal,33.78495706,-118.24084107,16.820
40008615,GROUP,15606.11,155+95,20%,0.219,52000,0.80,0.52,5:45,1525,0.75000,100.000%,33.68,13.18,"Valve, Sta. 119+80, Valve 28",3686.09,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",759.14,46.86,Metal Loss Internal,33.78495700,-118.24084229,16.820
40008616,GROUP,15606.47,155+96,26%,0.219,52000,0.91,0.63,5:45,1525,0.75000,100.000%,34.05,12.82,"Valve, Sta. 119+80, Valve 28",3686.45,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",758.78,46.86,Metal Loss Internal,33.78495693,-118.24084347,16.830
40008617,GROUP,15606.65,155+96,17%,0.219,52000,0.77,0.56,5:45,1525,0.75000,100.000%,34.23,12.64,"Valve, Sta. 119+80, Valve 28",3686.63,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",758.59,46.86,Metal Loss Internal,33.78495690,-118.24084407,16.830
40008618,GROUP,15606.87,155+96,25%,0.219,52000,0.85,0.58,5:45,1525,0.75000,100.000%,34.45,12.41,"Valve, Sta. 119+80, Valve 28",3686.86,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",758.37,46.86,Metal Loss Internal,33.78495686,-118.24084480,16.830
40008619,GROUP,15607.19,155+96,18%,0.219,52000,0.74,0.96,6:00,1525,0.75000,100.000%,34.77,12.09,"Valve, Sta. 119+80, Valve 28",3687.18,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",758.05,46.86,Metal Loss Internal,33.78495680,-118.24084585,16.840
40008620,GROUP,15607.38,155+97,10%,0.219,52000,0.61,0.33,5:45,1525,0.75000,100.000%,34.96,11.91,"Valve, Sta. 119+80, Valve 28",3687.36,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",757.86,46.86,Metal Loss Internal,33.78495676,-118.24084646,16.840
40008621,GROUP,15608.00,155+97,14%,0.219,52000,2.45,0.66,5:45,1525,0.75000,100.000%,35.58,11.29,"Valve, Sta. 119+80, Valve 28",3687.98,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",757.25,46.86,Metal Loss Internal,33.78495665,-118.24084848,16.850
40008622,GROUP,15608.48,155+98,17%,0.219,52000,2.56,0.61,5:45,1525,0.75000,100.000%,36.06,10.80,"Valve, Sta. 119+80, Valve 28",3688.47,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",756.76,46.86,Metal Loss Internal,33.78495656,-118.24085007,16.850
40008623,GROUP,15609.13,155+98,10%,0.219,52000,0.55,0.33,5:45,1525,0.75000,100.000%,36.71,10.15,"Valve, Sta. 119+80, Valve 28",3689.12,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",756.11,46.86,Metal Loss Internal,33.78495644,-118.24085220,16.860
40008624,GROUP,15609.60,155+99,14%,0.219,52000,0.57,0.33,5:30,1525,0.75000,100.000%,37.18,9.69,"Valve, Sta. 119+80, Valve 28",3689.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",755.65,46.86,Metal Loss Internal,33.78495636,-118.24085372,16.860
40008625,GROUP,15611.55,156+01,15%,0.219,52000,0.87,0.56,5:45,1525,0.75000,100.000%,39.13,7.74,"Valve, Sta. 119+80, Valve 28",3691.53,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",753.70,46.86,Metal Loss Internal,33.78495601,-118.24086010,16.890
40008626,GROUP,15611.76,156+01,14%,0.219,52000,0.45,0.42,6:00,1525,0.75000,100.000%,39.34,7.52,"Valve, Sta. 119+80, Valve 28",3691.75,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",753.48,46.86,Metal Loss Internal,33.78495597,-118.24086081,16.890
40008627,GROUP,15612.01,156+01,10%,0.219,52000,0.51,0.41,5:45,1525,0.75000,100.000%,39.59,7.27,"Valve, Sta. 119+80, Valve 28",3692.00,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",753.23,46.86,Metal Loss Internal,33.78495593,-118.24086163,16.890
40008628,GROUP,15612.47,156+02,13%,0.219,52000,0.53,0.55,6:00,1525,0.75000,100.000%,40.04,6.82,"Valve, Sta. 119+80, Valve 28",3692.45,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",752.78,46.86,Metal Loss Internal,33.78495584,-118.24086311,16.900
40008629,GROUP,15613.12,156+02,11%,0.219,52000,0.60,0.40,6:00,1525,0.75000,100.000%,40.69,6.17,"Valve, Sta. 119+80, Valve 28",3693.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",752.13,46.86,Metal Loss Internal,33.78495573,-118.24086524,16.900
40008630,GROUP,15615.58,156+05,14%,0.219,52000,0.88,0.41,6:00,1525,0.75000,100.000%,43.15,3.71,"Valve, Sta. 119+80, Valve 28",3695.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",749.67,46.86,Metal Loss Internal,33.78495529,-118.24087330,16.920
40008631,GROUP,15615.84,156+05,13%,0.219,52000,0.51,0.33,6:00,1525,0.75000,100.000%,43.42,3.44,"Valve, Sta. 119+80, Valve 28",3695.82,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",749.40,46.86,Metal Loss Internal,33.78495525,-118.24087417,16.930
40008632,GROUP,15616.33,156+05,11%,0.219,52000,0.68,0.45,6:00,1525,0.75000,100.000%,43.90,2.96,"Valve, Sta. 119+80, Valve 28",3696.31,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",748.92,46.86,Metal Loss Internal,33.78495517,-118.24087575,16.930
40008633,GROUP,15616.81,156+06,11%,0.219,52000,0.85,0.37,5:45,1525,0.75000,100.000%,44.38,2.48,"Valve, Sta. 119+80, Valve 28",3696.79,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",748.44,46.86,Metal Loss Internal,33.78495508,-118.24087732,16.930
40008634,GROUP,15617.87,156+07,12%,0.219,52000,0.61,0.43,6:00,1525,0.75000,100.000%,45.45,1.41,"Valve, Sta. 119+80, Valve 28",3697.86,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",747.37,46.86,Metal Loss Internal,33.78495490,-118.24088082,16.940
40008635,GROUP,15618.17,156+07,20%,0.219,52000,0.65,0.79,6:00,1525,0.75000,100.000%,45.75,1.12,"Valve, Sta. 119+80, Valve 28",3698.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",747.07,46.86,Metal Loss Internal,33.78495485,-118.24088178,16.940
40008636,GROUP,15618.37,156+07,16%,0.219,52000,2.19,0.68,5:45,1525,0.75000,100.000%,45.95,0.91,"Valve, Sta. 119+80, Valve 28",3698.35,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",746.87,46.86,Metal Loss Internal,33.78495481,-118.24088245,16.940
40008637,GROUP,15618.79,156+08,15%,0.219,52000,0.47,0.33,5:45,1525,0.75000,100.000%,46.36,0.50,"Valve, Sta. 119+80, Valve 28",3698.77,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",746.46,46.86,Metal Loss Internal,33.78495474,-118.24088381,16.950
40008638,GROUP,15619.13,156+08,11%,0.219,52000,0.61,1.14,5:45,1525,0.75000,100.000%,46.71,0.15,"Valve, Sta. 119+80, Valve 28",3699.11,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",746.11,46.86,Metal Loss Internal,33.78495467,-118.24088494,16.950
5920,WELD,15619.29,156+08,,,,,,,,,,,,,,,,47.02,,33.78495465,-118.24088545,16.950
40008639,GROUP,15619.48,156+09,16%,0.219,52000,0.60,0.56,5:45,1525,0.75000,100.000%,0.19,46.83,"Valve, Sta. 119+80, Valve 28",3699.46,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",745.77,47.02,Metal Loss Internal,33.78495461,-118.24088607,16.950
40008640,GROUP,15620.98,156+10,17%,0.219,52000,0.55,0.41,5:45,1525,0.75000,100.000%,1.69,45.33,"Valve, Sta. 119+80, Valve 28",3700.96,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",744.27,47.02,Metal Loss Internal,33.78495435,-118.24089098,16.960
40008641,GROUP,15621.27,156+10,12%,0.219,52000,0.50,0.33,5:45,1525,0.75000,100.000%,1.99,45.03,"Valve, Sta. 119+80, Valve 28",3701.26,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",743.97,47.02,Metal Loss Internal,33.78495429,-118.24089196,16.960
40008642,GROUP,15621.62,156+11,13%,0.219,52000,0.48,0.47,6:00,1525,0.75000,100.000%,2.33,44.69,"Valve, Sta. 119+80, Valve 28",3701.60,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",743.63,47.02,Metal Loss Internal,33.78495423,-118.24089308,16.960
40008643,GROUP,15622.40,156+11,11%,0.219,52000,0.53,0.40,5:45,1525,0.75000,100.000%,3.11,43.91,"Valve, Sta. 119+80, Valve 28",3702.38,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",742.85,47.02,Metal Loss Internal,33.78495409,-118.24089563,16.960
40008644,GROUP,15624.17,156+13,13%,0.219,52000,0.67,0.53,5:45,1525,0.75000,100.000%,4.88,42.14,"Valve, Sta. 119+80, Valve 28",3704.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",741.08,47.02,Metal Loss Internal,33.78495377,-118.24090143,16.970
40008645,GROUP,15624.70,156+14,23%,0.219,52000,0.92,0.84,5:45,1525,0.75000,100.000%,5.41,41.61,"Valve, Sta. 119+80, Valve 28",3704.68,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",740.55,47.02,Metal Loss Internal,33.78495368,-118.24090317,16.970
40008646,GROUP,15624.95,156+14,18%,0.219,52000,0.60,0.57,5:45,1525,0.75000,100.000%,5.66,41.36,"Valve, Sta. 119+80, Valve 28",3704.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",740.30,47.02,Metal Loss Internal,33.78495363,-118.24090398,16.970
40008647,GROUP,15625.39,156+14,11%,0.219,52000,0.70,0.52,5:45,1525,0.75000,100.000%,6.10,40.92,"Valve, Sta. 119+80, Valve 28",3705.37,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",739.86,47.02,Metal Loss Internal,33.78495355,-118.24090542,16.970
40008648,GROUP,15626.50,156+15,17%,0.219,52000,1.53,1.15,6:00,1525,0.75000,100.000%,7.21,39.81,"Valve, Sta. 119+80, Valve 28",3706.48,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",738.74,47.02,Metal Loss Internal,33.78495335,-118.24090907,16.970
40008649,GROUP,15630.17,156+19,19%,0.219,52000,0.67,0.53,6:00,1525,0.75000,100.000%,10.88,36.14,"Valve, Sta. 119+80, Valve 28",3710.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",735.07,47.02,Metal Loss Internal,33.78495268,-118.24092108,16.960
40008650,GROUP,15630.79,156+20,10%,0.219,52000,0.50,0.38,5:45,1525,0.75000,100.000%,11.51,35.51,"Valve, Sta. 119+80, Valve 28",3710.78,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",734.45,47.02,Metal Loss Internal,33.78495256,-118.24092313,16.960
40008651,GROUP,15634.49,156+23,10%,0.219,52000,0.54,0.33,5:45,1525,0.75000,100.000%,15.20,31.82,"Valve, Sta. 119+80, Valve 28",3714.47,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",730.75,47.02,Metal Loss Internal,33.78495187,-118.24093524,16.960
40008652,GROUP,15644.64,156+33,11%,0.219,52000,0.71,0.57,6:00,1525,0.75000,100.000%,25.35,21.67,"Valve, Sta. 119+80, Valve 28",3724.62,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",720.60,47.02,Metal Loss Internal,33.78494996,-118.24096846,16.990
40008653,GROUP,15653.28,156+42,14%,0.219,52000,0.50,0.40,5:45,1525,0.75000,100.000%,33.99,13.03,"Valve, Sta. 119+80, Valve 28",3733.26,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",711.97,47.02,Metal Loss Internal,33.78494831,-118.24099673,17.080
40008654,GROUP,15655.77,156+44,21%,0.219,52000,0.72,0.59,5:45,1525,0.75000,100.000%,36.49,10.54,"Valve, Sta. 119+80, Valve 28",3735.75,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",709.47,47.02,Metal Loss Internal,33.78494783,-118.24100490,17.100
40008655,GROUP,15656.24,156+45,11%,0.219,52000,0.54,0.33,5:45,1525,0.75000,100.000%,36.96,10.07,"Valve, Sta. 119+80, Valve 28",3736.22,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",709.00,47.02,Metal Loss Internal,33.78494774,-118.24100644,17.100
40008656,GROUP,15656.67,156+45,18%,0.219,52000,0.67,0.40,5:45,1525,0.75000,100.000%,37.38,9.64,"Valve, Sta. 119+80, Valve 28",3736.65,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",708.58,47.02,Metal Loss Internal,33.78494765,-118.24100783,17.110
40008657,GROUP,15657.43,156+46,19%,0.219,52000,0.70,0.54,5:45,1525,0.75000,100.000%,38.15,8.88,"Valve, Sta. 119+80, Valve 28",3737.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",707.81,47.02,Metal Loss Internal,33.78494750,-118.24101034,17.120
40008658,GROUP,15658.51,156+47,15%,0.219,52000,0.61,0.49,5:45,1525,0.75000,100.000%,39.22,7.80,"Valve, Sta. 119+80, Valve 28",3738.49,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",706.73,47.02,Metal Loss Internal,33.78494730,-118.24101386,17.120
40008659,GROUP,15660.18,156+48,16%,0.219,52000,0.49,0.33,5:45,1525,0.75000,100.000%,40.89,6.13,"Valve, Sta. 119+80, Valve 28",3740.16,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",705.07,47.02,Metal Loss Internal,33.78494697,-118.24101932,17.130
40008660,GROUP,15660.95,156+49,12%,0.219,52000,1.21,0.99,5:45,1525,0.75000,100.000%,41.66,5.36,"Valve, Sta. 119+80, Valve 28",3740.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",704.29,47.02,Metal Loss Internal,33.78494681,-118.24102185,17.140
40008661,GROUP,15665.83,156+54,12%,0.219,52000,0.55,0.68,6:00,1525,0.75000,100.000%,46.55,0.47,"Valve, Sta. 119+80, Valve 28",3745.82,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",699.41,47.02,Metal Loss Internal,33.78494585,-118.24103783,17.140
5930,WELD,15666.31,156+54,,,,,,,,,,,,,,,,46.62,,33.78494575,-118.24103939,17.130
40008662,GROUP,15668.83,156+57,12%,0.219,52000,0.73,0.59,6:00,1525,0.75000,100.000%,2.53,44.09,"Valve, Sta. 119+80, Valve 28",3748.82,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",696.41,46.62,Metal Loss Internal,33.78494525,-118.24104765,17.110
40008663,GROUP,15677.23,156+65,10%,0.219,52000,0.34,0.33,5:45,1525,0.75000,100.000%,10.92,35.70,"Valve, Sta. 119+80, Valve 28",3757.21,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",688.02,46.62,Metal Loss Internal,33.78494360,-118.24107513,17.040
40008664,GROUP,15680.07,156+68,11%,0.219,52000,0.83,0.51,6:00,1525,0.75000,100.000%,13.76,32.86,"Valve, Sta. 119+80, Valve 28",3760.05,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",685.18,46.62,Metal Loss Internal,33.78494304,-118.24108443,17.030
40008665,GROUP,15680.98,156+69,12%,0.219,52000,0.46,0.33,6:00,1525,0.75000,100.000%,14.67,31.95,"Valve, Sta. 119+80, Valve 28",3760.96,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",684.26,46.62,Metal Loss Internal,33.78494287,-118.24108741,17.020
40008666,GROUP,15681.74,156+70,15%,0.219,52000,0.59,0.67,6:00,1525,0.75000,100.000%,15.43,31.19,"Valve, Sta. 119+80, Valve 28",3761.72,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",683.51,46.62,Metal Loss Internal,33.78494272,-118.24108989,17.020
40008667,GROUP,15682.30,156+70,19%,0.219,52000,3.24,0.79,5:45,1525,0.75000,100.000%,15.99,30.63,"Valve, Sta. 119+80, Valve 28",3762.28,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",682.94,46.62,Metal Loss Internal,33.78494260,-118.24109174,17.020
40008668,GROUP,15682.75,156+71,17%,0.219,52000,2.59,1.51,6:00,1525,0.75000,100.000%,16.44,30.18,"Valve, Sta. 119+80, Valve 28",3762.73,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",682.49,46.62,Metal Loss Internal,33.78494252,-118.24109321,17.010
40008669,GROUP,15683.00,156+71,17%,0.219,52000,0.55,0.63,5:45,1525,0.75000,100.000%,16.69,29.93,"Valve, Sta. 119+80, Valve 28",3762.98,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",682.24,46.62,Metal Loss Internal,33.78494247,-118.24109404,17.010
40008670,GROUP,15683.38,156+71,15%,0.219,52000,0.61,0.56,6:15,1525,0.75000,100.000%,17.08,29.54,"Valve, Sta. 119+80, Valve 28",3763.37,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",681.86,46.62,Metal Loss Internal,33.78494239,-118.24109529,17.010
40008671,GROUP,15683.59,156+71,10%,0.219,52000,0.49,0.45,6:00,1525,0.75000,100.000%,17.29,29.33,"Valve, Sta. 119+80, Valve 28",3763.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",681.65,46.62,Metal Loss Internal,33.78494235,-118.24109597,17.010
40008672,GROUP,15683.75,156+72,12%,0.219,52000,0.60,0.49,5:45,1525,0.75000,100.000%,17.44,29.18,"Valve, Sta. 119+80, Valve 28",3763.73,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",681.50,46.62,Metal Loss Internal,33.78494232,-118.24109647,17.010
40008673,GROUP,15684.14,156+72,17%,0.219,52000,2.03,2.09,6:00,1525,0.75000,100.000%,17.83,28.79,"Valve, Sta. 119+80, Valve 28",3764.12,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",681.11,46.62,Metal Loss Internal,33.78494224,-118.24109774,17.010
40008674,GROUP,15684.45,156+72,12%,0.219,52000,0.41,0.33,6:00,1525,0.75000,100.000%,18.14,28.47,"Valve, Sta. 119+80, Valve 28",3764.44,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",680.79,46.62,Metal Loss Internal,33.78494218,-118.24109878,17.010
40008675,GROUP,15684.73,156+73,17%,0.219,52000,0.59,0.53,6:00,1525,0.75000,100.000%,18.42,28.20,"Valve, Sta. 119+80, Valve 28",3764.71,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",680.51,46.62,Metal Loss Internal,33.78494212,-118.24109969,17.010
40008676,GROUP,15685.06,156+73,21%,0.219,52000,1.78,1.35,5:45,1525,0.75000,100.000%,18.75,27.87,"Valve, Sta. 119+80, Valve 28",3765.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",680.18,46.62,Metal Loss Internal,33.78494206,-118.24110078,17.000
40008677,GROUP,15685.44,156+73,20%,0.219,52000,0.79,0.72,5:45,1525,0.75000,100.000%,19.13,27.49,"Valve, Sta. 119+80, Valve 28",3765.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",679.80,46.62,Metal Loss Internal,33.78494198,-118.24110201,17.000
40008678,GROUP,15685.78,156+74,17%,0.219,52000,2.96,1.17,6:00,1525,0.75000,100.000%,19.47,27.15,"Valve, Sta. 119+80, Valve 28",3765.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",679.47,46.62,Metal Loss Internal,33.78494192,-118.24110312,17.000
40008679,GROUP,15686.02,156+74,16%,0.219,52000,0.43,0.43,6:15,1525,0.75000,100.000%,19.71,26.91,"Valve, Sta. 119+80, Valve 28",3766.00,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",679.22,46.62,Metal Loss Internal,33.78494187,-118.24110391,17.000
40008680,GROUP,15686.29,156+74,11%,0.219,52000,0.42,0.44,5:45,1525,0.75000,100.000%,19.98,26.64,"Valve, Sta. 119+80, Valve 28",3766.27,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",678.95,46.62,Metal Loss Internal,33.78494181,-118.24110479,17.000
40008681,GROUP,15687.06,156+75,16%,0.219,52000,1.91,0.81,6:00,1525,0.75000,100.000%,20.75,25.87,"Valve, Sta. 119+80, Valve 28",3767.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",678.19,46.62,Metal Loss Internal,33.78494166,-118.24110730,17.000
40008682,GROUP,15687.56,156+75,13%,0.219,52000,0.47,0.48,5:45,1525,0.75000,100.000%,21.26,25.36,"Valve, Sta. 119+80, Valve 28",3767.55,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",677.68,46.62,Metal Loss Internal,33.78494157,-118.24110897,17.000
40008683,GROUP,15687.83,156+76,10%,0.219,52000,0.41,0.53,5:45,1525,0.75000,100.000%,21.52,25.10,"Valve, Sta. 119+80, Valve 28",3767.81,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",677.42,46.62,Metal Loss Internal,33.78494152,-118.24110983,17.000
