ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40008684,GROUP,15688.12,156+76,13%,0.219,52000,0.55,0.56,6:00,1525,0.75000,100.000%,21.81,24.81,"Valve, Sta. 119+80, Valve 28",3768.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",677.13,46.62,Metal Loss Internal,33.78494146,-118.24111078,17.000
40008685,GROUP,15688.48,156+76,11%,0.219,52000,1.94,0.80,6:00,1525,0.75000,100.000%,22.17,24.44,"Valve, Sta. 119+80, Valve 28",3768.47,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",676.76,46.62,Metal Loss Internal,33.78494139,-118.24111198,17.000
40008686,GROUP,15690.15,156+78,10%,0.219,52000,0.58,0.43,6:00,1525,0.75000,100.000%,23.84,22.78,"Valve, Sta. 119+80, Valve 28",3770.13,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",675.09,46.62,Metal Loss Internal,33.78494106,-118.24111743,16.990
40008687,GROUP,15691.76,156+79,11%,0.219,52000,0.61,0.70,6:00,1525,0.75000,100.000%,25.46,21.16,"Valve, Sta. 119+80, Valve 28",3771.75,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",673.48,46.62,Metal Loss Internal,33.78494074,-118.24112272,16.990
40008688,GROUP,15692.56,156+80,14%,0.219,52000,0.72,0.68,5:45,1525,0.75000,100.000%,26.25,20.37,"Valve, Sta. 119+80, Valve 28",3772.54,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",672.69,46.62,Metal Loss Internal,33.78494059,-118.24112531,16.990
40008689,GROUP,15692.86,156+81,10%,0.219,52000,0.45,0.35,6:00,1525,0.75000,100.000%,26.55,20.07,"Valve, Sta. 119+80, Valve 28",3772.84,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",672.39,46.62,Metal Loss Internal,33.78494053,-118.24112629,16.990
40008690,GROUP,15694.40,156+82,13%,0.219,52000,2.12,0.50,5:45,1525,0.75000,100.000%,28.09,18.53,"Valve, Sta. 119+80, Valve 28",3774.38,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",670.84,46.62,Metal Loss Internal,33.78494023,-118.24113134,16.980
40008691,GROUP,15695.17,156+83,13%,0.219,52000,0.71,0.75,5:45,1525,0.75000,100.000%,28.86,17.76,"Valve, Sta. 119+80, Valve 28",3775.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",670.07,46.62,Metal Loss Internal,33.78494008,-118.24113387,16.980
40008692,GROUP,15696.08,156+84,11%,0.219,52000,0.57,0.59,6:00,1525,0.75000,100.000%,29.78,16.84,"Valve, Sta. 119+80, Valve 28",3776.07,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",669.16,46.62,Metal Loss Internal,33.78493990,-118.24113686,16.980
40008693,GROUP,15696.45,156+84,11%,0.219,52000,0.53,0.66,6:00,1525,0.75000,100.000%,30.14,16.47,"Valve, Sta. 119+80, Valve 28",3776.44,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",668.79,46.62,Metal Loss Internal,33.78493983,-118.24113806,16.980
40008694,GROUP,15696.67,156+84,13%,0.219,52000,0.50,0.49,6:00,1525,0.75000,100.000%,30.36,16.26,"Valve, Sta. 119+80, Valve 28",3776.65,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",668.58,46.62,Metal Loss Internal,33.78493979,-118.24113876,16.980
40008695,GROUP,15698.04,156+86,15%,0.219,52000,1.54,0.75,5:45,1525,0.75000,100.000%,31.73,14.89,"Valve, Sta. 119+80, Valve 28",3778.02,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",667.21,46.62,Metal Loss Internal,33.78493952,-118.24114325,16.980
40008696,GROUP,15698.79,156+86,20%,0.219,52000,0.54,0.47,5:45,1525,0.75000,100.000%,32.48,14.14,"Valve, Sta. 119+80, Valve 28",3778.77,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",666.46,46.62,Metal Loss Internal,33.78493938,-118.24114571,16.970
40008697,GROUP,15699.44,156+87,22%,0.219,52000,0.56,0.51,6:00,1525,0.75000,100.000%,33.13,13.49,"Valve, Sta. 119+80, Valve 28",3779.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",665.81,46.62,Metal Loss Internal,33.78493925,-118.24114783,16.970
40008698,GROUP,15699.58,156+87,10%,0.219,52000,0.56,0.35,6:15,1525,0.75000,100.000%,33.27,13.35,"Valve, Sta. 119+80, Valve 28",3779.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",665.67,46.62,Metal Loss Internal,33.78493922,-118.24114829,16.970
40008699,GROUP,15699.75,156+87,12%,0.219,52000,0.49,0.48,6:00,1525,0.75000,100.000%,33.44,13.18,"Valve, Sta. 119+80, Valve 28",3779.73,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",665.49,46.62,Metal Loss Internal,33.78493919,-118.24114886,16.970
40008700,GROUP,15699.89,156+87,11%,0.219,52000,0.69,0.48,5:45,1525,0.75000,100.000%,33.58,13.04,"Valve, Sta. 119+80, Valve 28",3779.87,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",665.36,46.62,Metal Loss Internal,33.78493916,-118.24114930,16.970
40008701,GROUP,15700.08,156+88,11%,0.219,52000,0.62,0.52,5:45,1525,0.75000,100.000%,33.77,12.85,"Valve, Sta. 119+80, Valve 28",3780.06,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",665.16,46.62,Metal Loss Internal,33.78493912,-118.24114994,16.970
40008702,GROUP,15700.72,156+88,16%,0.219,52000,0.99,0.87,6:00,1525,0.75000,100.000%,34.41,12.21,"Valve, Sta. 119+80, Valve 28",3780.70,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",664.52,46.62,Metal Loss Internal,33.78493900,-118.24115203,16.970
40008703,GROUP,15701.53,156+89,14%,0.219,52000,0.53,0.33,6:00,1525,0.75000,100.000%,35.22,11.40,"Valve, Sta. 119+80, Valve 28",3781.51,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",663.71,46.62,Metal Loss Internal,33.78493884,-118.24115469,16.960
40008704,GROUP,15702.58,156+90,10%,0.219,52000,0.58,0.48,5:45,1525,0.75000,100.000%,36.28,10.34,"Valve, Sta. 119+80, Valve 28",3782.57,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",662.66,46.62,Metal Loss Internal,33.78493864,-118.24115813,16.960
40008705,GROUP,15703.31,156+91,10%,0.219,52000,0.51,0.34,5:45,1525,0.75000,100.000%,37.00,9.62,"Valve, Sta. 119+80, Valve 28",3783.29,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",661.94,46.62,Metal Loss Internal,33.78493850,-118.24116049,16.960
40008706,GROUP,15703.43,156+91,12%,0.219,52000,0.46,0.37,6:00,1525,0.75000,100.000%,37.13,9.49,"Valve, Sta. 119+80, Valve 28",3783.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",661.81,46.62,Metal Loss Internal,33.78493848,-118.24116092,16.960
40008707,GROUP,15703.85,156+91,13%,0.219,52000,0.50,0.36,5:45,1525,0.75000,100.000%,37.54,9.08,"Valve, Sta. 119+80, Valve 28",3783.83,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",661.40,46.62,Metal Loss Internal,33.78493840,-118.24116227,16.960
40008708,GROUP,15704.22,156+92,12%,0.219,52000,1.84,1.08,5:45,1525,0.75000,100.000%,37.91,8.71,"Valve, Sta. 119+80, Valve 28",3784.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",661.03,46.62,Metal Loss Internal,33.78493832,-118.24116348,16.950
40008709,GROUP,15705.03,156+92,13%,0.219,52000,0.30,0.33,6:00,1525,0.75000,100.000%,38.72,7.90,"Valve, Sta. 119+80, Valve 28",3785.01,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",660.22,46.62,Metal Loss Internal,33.78493817,-118.24116614,16.950
40008710,GROUP,15705.64,156+93,12%,0.219,52000,0.61,0.55,6:00,1525,0.75000,100.000%,39.33,7.29,"Valve, Sta. 119+80, Valve 28",3785.62,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",659.60,46.62,Metal Loss Internal,33.78493805,-118.24116815,16.950
40008711,GROUP,15706.29,156+94,16%,0.219,52000,0.51,0.55,5:45,1525,0.75000,100.000%,39.98,6.64,"Valve, Sta. 119+80, Valve 28",3786.27,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",658.95,46.62,Metal Loss Internal,33.78493793,-118.24117027,16.950
40008712,GROUP,15709.05,156+96,10%,0.219,52000,0.47,0.47,6:00,1525,0.75000,100.000%,42.74,3.88,"Valve, Sta. 119+80, Valve 28",3789.03,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",656.20,46.62,Metal Loss Internal,33.78493740,-118.24117930,16.940
40008713,GROUP,15709.39,156+97,14%,0.219,52000,1.85,0.94,6:00,1525,0.75000,100.000%,43.09,3.53,"Valve, Sta. 119+80, Valve 28",3789.38,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",655.85,46.62,Metal Loss Internal,33.78493733,-118.24118043,16.940
40008714,GROUP,15711.33,156+99,20%,0.219,52000,0.39,0.41,6:00,1525,0.75000,100.000%,45.02,1.60,"Valve, Sta. 119+80, Valve 28",3791.31,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",653.91,46.62,Metal Loss Internal,33.78493696,-118.24118677,16.940
40008715,GROUP,15711.60,156+99,19%,0.219,52000,0.53,0.43,6:00,1525,0.75000,100.000%,45.30,1.32,"Valve, Sta. 119+80, Valve 28",3791.59,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",653.64,46.62,Metal Loss Internal,33.78493691,-118.24118767,16.940
40008716,GROUP,15711.77,156+99,10%,0.219,52000,0.58,0.44,6:00,1525,0.75000,100.000%,45.46,1.15,"Valve, Sta. 119+80, Valve 28",3791.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",653.47,46.62,Metal Loss Internal,33.78493688,-118.24118822,16.940
40008717,GROUP,15712.11,156+99,13%,0.219,52000,0.59,0.59,6:00,1525,0.75000,100.000%,45.80,0.82,"Valve, Sta. 119+80, Valve 28",3792.09,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",653.13,46.62,Metal Loss Internal,33.78493681,-118.24118932,16.940
40008718,GROUP,15712.81,157+00,13%,0.219,52000,1.11,1.02,6:00,1525,0.75000,100.000%,46.50,0.12,"Valve, Sta. 119+80, Valve 28",3792.79,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",652.44,46.62,Metal Loss Internal,33.78493668,-118.24119160,16.940
5940,WELD,15712.93,157+00,,,,,,,,,,,,,,,,46.89,,33.78493666,-118.24119200,16.940
40008719,GROUP,15713.06,157+00,20%,0.219,52000,1.66,1.24,5:45,1525,0.75000,100.000%,0.13,46.76,"Valve, Sta. 119+80, Valve 28",3793.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",652.18,46.89,Metal Loss Internal,33.78493663,-118.24119243,16.940
40008720,GROUP,15713.27,157+01,17%,0.219,52000,0.69,0.63,6:00,1525,0.75000,100.000%,0.34,46.56,"Valve, Sta. 119+80, Valve 28",3793.25,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",651.98,46.89,Metal Loss Internal,33.78493659,-118.24119310,16.940
40008721,GROUP,15713.51,157+01,17%,0.219,52000,1.37,1.48,6:00,1525,0.75000,100.000%,0.58,46.31,"Valve, Sta. 119+80, Valve 28",3793.49,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",651.73,46.89,Metal Loss Internal,33.78493654,-118.24119390,16.940
40008722,GROUP,15714.06,157+01,11%,0.219,52000,0.84,0.70,5:45,1525,0.75000,100.000%,1.13,45.77,"Valve, Sta. 119+80, Valve 28",3794.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",651.19,46.89,Metal Loss Internal,33.78493644,-118.24119569,16.940
40008723,GROUP,15714.59,157+02,14%,0.219,52000,0.86,0.56,5:45,1525,0.75000,100.000%,1.66,45.23,"Valve, Sta. 119+80, Valve 28",3794.57,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",650.65,46.89,Metal Loss Internal,33.78493634,-118.24119744,16.940
40008724,GROUP,15714.83,157+02,17%,0.219,52000,0.76,0.56,6:00,1525,0.75000,100.000%,1.91,44.99,"Valve, Sta. 119+80, Valve 28",3794.82,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",650.41,46.89,Metal Loss Internal,33.78493629,-118.24119824,16.940
40008725,GROUP,15715.07,157+02,10%,0.219,52000,0.74,0.50,6:00,1525,0.75000,100.000%,2.14,44.75,"Valve, Sta. 119+80, Valve 28",3795.05,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",650.17,46.89,Metal Loss Internal,33.78493625,-118.24119902,16.940
40008726,GROUP,15715.72,157+03,13%,0.219,52000,0.51,0.43,5:45,1525,0.75000,100.000%,2.80,44.10,"Valve, Sta. 119+80, Valve 28",3795.71,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",649.52,46.89,Metal Loss Internal,33.78493613,-118.24120115,16.930
40008727,GROUP,15716.02,157+03,18%,0.219,52000,0.69,0.76,6:00,1525,0.75000,100.000%,3.09,43.80,"Valve, Sta. 119+80, Valve 28",3796.01,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",649.22,46.89,Metal Loss Internal,33.78493607,-118.24120213,16.930
40008728,GROUP,15716.19,157+03,11%,0.219,52000,0.68,0.53,6:00,1525,0.75000,100.000%,3.26,43.63,"Valve, Sta. 119+80, Valve 28",3796.17,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",649.05,46.89,Metal Loss Internal,33.78493604,-118.24120268,16.930
40008729,GROUP,15716.85,157+04,10%,0.219,52000,0.60,0.40,6:00,1525,0.75000,100.000%,3.92,42.97,"Valve, Sta. 119+80, Valve 28",3796.83,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",648.39,46.89,Metal Loss Internal,33.78493591,-118.24120483,16.930
40008730,GROUP,15719.24,157+06,15%,0.219,52000,0.86,0.85,6:00,1525,0.75000,100.000%,6.31,40.58,"Valve, Sta. 119+80, Valve 28",3799.22,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",646.00,46.89,Metal Loss Internal,33.78493547,-118.24121266,16.920
40008731,GROUP,15720.68,157+08,15%,0.219,52000,0.62,0.47,6:00,1525,0.75000,100.000%,7.75,39.15,"Valve, Sta. 119+80, Valve 28",3800.66,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",644.57,46.89,Metal Loss Internal,33.78493520,-118.24121737,16.920
40008732,GROUP,15721.13,157+08,11%,0.219,52000,0.95,0.72,5:45,1525,0.75000,100.000%,8.21,38.69,"Valve, Sta. 119+80, Valve 28",3801.12,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",644.11,46.89,Metal Loss Internal,33.78493512,-118.24121887,16.920
40008733,GROUP,15721.48,157+09,10%,0.219,52000,0.39,0.33,6:00,1525,0.75000,100.000%,8.55,38.34,"Valve, Sta. 119+80, Valve 28",3801.46,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",643.77,46.89,Metal Loss Internal,33.78493506,-118.24121999,16.920
40008734,GROUP,15722.25,157+09,10%,0.219,52000,0.69,0.74,5:45,1525,0.75000,100.000%,9.32,37.57,"Valve, Sta. 119+80, Valve 28",3802.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",642.99,46.89,Metal Loss Internal,33.78493492,-118.24122252,16.920
40008735,GROUP,15722.58,157+10,10%,0.219,52000,0.77,1.12,6:00,1525,0.75000,100.000%,9.65,37.24,"Valve, Sta. 119+80, Valve 28",3802.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",642.66,46.89,Metal Loss Internal,33.78493486,-118.24122359,16.920
40008736,GROUP,15723.11,157+10,11%,0.219,52000,0.95,1.02,5:45,1525,0.75000,100.000%,10.18,36.71,"Valve, Sta. 119+80, Valve 28",3803.09,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",642.13,46.89,Metal Loss Internal,33.78493476,-118.24122533,16.920
40008737,GROUP,15723.50,157+11,14%,0.219,52000,0.66,1.16,6:00,1525,0.75000,100.000%,10.57,36.32,"Valve, Sta. 119+80, Valve 28",3803.49,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",641.74,46.89,Metal Loss Internal,33.78493469,-118.24122662,16.920
40008738,GROUP,15723.75,157+11,12%,0.219,52000,0.52,0.40,6:00,1525,0.75000,100.000%,10.82,36.07,"Valve, Sta. 119+80, Valve 28",3803.73,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",641.49,46.89,Metal Loss Internal,33.78493464,-118.24122743,16.920
40008739,GROUP,15724.20,157+11,12%,0.219,52000,0.85,0.91,5:45,1525,0.75000,100.000%,11.27,35.62,"Valve, Sta. 119+80, Valve 28",3804.19,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",641.04,46.89,Metal Loss Internal,33.78493456,-118.24122891,16.910
40008740,GROUP,15724.51,157+12,12%,0.219,52000,0.77,0.74,6:00,1525,0.75000,100.000%,11.58,35.32,"Valve, Sta. 119+80, Valve 28",3804.49,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",640.74,46.89,Metal Loss Internal,33.78493450,-118.24122991,16.910
40008741,GROUP,15724.76,157+12,15%,0.219,52000,0.80,0.45,5:45,1525,0.75000,100.000%,11.84,35.06,"Valve, Sta. 119+80, Valve 28",3804.75,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",640.48,46.89,Metal Loss Internal,33.78493446,-118.24123076,16.910
40008742,GROUP,15724.97,157+12,13%,0.219,52000,0.92,0.53,5:45,1525,0.75000,100.000%,12.04,34.85,"Valve, Sta. 119+80, Valve 28",3804.95,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",640.27,46.89,Metal Loss Internal,33.78493442,-118.24123143,16.910
40008743,GROUP,15725.29,157+12,13%,0.219,52000,0.66,0.60,6:00,1525,0.75000,100.000%,12.36,34.53,"Valve, Sta. 119+80, Valve 28",3805.27,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",639.95,46.89,Metal Loss Internal,33.78493436,-118.24123248,16.910
40008744,GROUP,15726.22,157+13,16%,0.219,52000,0.83,0.68,5:45,1525,0.75000,100.000%,13.29,33.60,"Valve, Sta. 119+80, Valve 28",3806.21,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",639.02,46.89,Metal Loss Internal,33.78493420,-118.24123553,16.910
40008745,GROUP,15726.91,157+14,10%,0.219,52000,0.97,0.74,5:45,1525,0.75000,100.000%,13.98,32.91,"Valve, Sta. 119+80, Valve 28",3806.90,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",638.33,46.89,Metal Loss Internal,33.78493407,-118.24123779,16.910
40008746,GROUP,15727.23,157+14,11%,0.219,52000,0.68,0.80,6:00,1525,0.75000,100.000%,14.30,32.59,"Valve, Sta. 119+80, Valve 28",3807.21,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",638.02,46.89,Metal Loss Internal,33.78493402,-118.24123882,16.910
40008747,GROUP,15727.74,157+15,14%,0.219,52000,0.50,0.51,5:45,1525,0.75000,100.000%,14.82,32.08,"Valve, Sta. 119+80, Valve 28",3807.73,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",637.50,46.89,Metal Loss Internal,33.78493392,-118.24124051,16.910
40008748,GROUP,15727.93,157+15,13%,0.219,52000,0.49,0.61,6:00,1525,0.75000,100.000%,15.00,31.89,"Valve, Sta. 119+80, Valve 28",3807.91,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",637.31,46.89,Metal Loss Internal,33.78493389,-118.24124112,16.910
40008749,GROUP,15728.17,157+15,12%,0.219,52000,0.66,0.56,5:45,1525,0.75000,100.000%,15.25,31.65,"Valve, Sta. 119+80, Valve 28",3808.16,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",637.07,46.89,Metal Loss Internal,33.78493384,-118.24124192,16.900
40008750,GROUP,15728.43,157+15,14%,0.219,52000,0.75,0.65,5:45,1525,0.75000,100.000%,15.50,31.40,"Valve, Sta. 119+80, Valve 28",3808.41,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",636.82,46.89,Metal Loss Internal,33.78493380,-118.24124274,16.900
40008751,GROUP,15728.67,157+16,13%,0.219,52000,2.08,0.90,5:45,1525,0.75000,100.000%,15.75,31.15,"Valve, Sta. 119+80, Valve 28",3808.66,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",636.57,46.89,Metal Loss Internal,33.78493375,-118.24124356,16.900
40008752,GROUP,15729.26,157+16,18%,0.219,52000,0.55,0.38,5:45,1525,0.75000,100.000%,16.34,30.56,"Valve, Sta. 119+80, Valve 28",3809.25,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",635.98,46.89,Metal Loss Internal,33.78493364,-118.24124549,16.900
40008753,GROUP,15729.55,157+17,19%,0.219,52000,0.69,0.57,5:45,1525,0.75000,100.000%,16.62,30.27,"Valve, Sta. 119+80, Valve 28",3809.54,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",635.69,46.89,Metal Loss Internal,33.78493359,-118.24124643,16.900
40008754,GROUP,15730.17,157+17,16%,0.219,52000,0.57,1.03,6:00,1525,0.75000,100.000%,17.25,29.65,"Valve, Sta. 119+80, Valve 28",3810.16,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",635.07,46.89,Metal Loss Internal,33.78493348,-118.24124847,16.900
40008755,GROUP,15730.37,157+17,14%,0.219,52000,1.02,0.73,6:00,1525,0.75000,100.000%,17.44,29.45,"Valve, Sta. 119+80, Valve 28",3810.35,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",634.87,46.89,Metal Loss Internal,33.78493345,-118.24124912,16.900
40008756,GROUP,15730.69,157+18,15%,0.219,52000,2.69,0.84,6:00,1525,0.75000,100.000%,17.76,29.13,"Valve, Sta. 119+80, Valve 28",3810.67,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",634.55,46.89,Metal Loss Internal,33.78493339,-118.24125016,16.900
40008757,GROUP,15730.94,157+18,19%,0.219,52000,1.21,0.63,6:00,1525,0.75000,100.000%,18.01,28.88,"Valve, Sta. 119+80, Valve 28",3810.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",634.30,46.89,Metal Loss Internal,33.78493335,-118.24125098,16.900
40008758,GROUP,15731.25,157+18,14%,0.219,52000,1.21,0.70,5:45,1525,0.75000,100.000%,18.32,28.58,"Valve, Sta. 119+80, Valve 28",3811.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",634.00,46.89,Metal Loss Internal,33.78493329,-118.24125199,16.900
40008759,GROUP,15731.64,157+19,23%,0.219,52000,1.92,0.78,6:00,1525,0.75000,100.000%,18.72,28.18,"Valve, Sta. 119+80, Valve 28",3811.63,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",633.60,46.89,Metal Loss Internal,33.78493322,-118.24125329,16.900
40008760,GROUP,15732.00,157+19,17%,0.219,52000,0.69,0.52,5:45,1525,0.75000,100.000%,19.07,27.83,"Valve, Sta. 119+80, Valve 28",3811.98,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",633.25,46.89,Metal Loss Internal,33.78493315,-118.24125444,16.900
40008761,GROUP,15732.50,157+19,17%,0.219,52000,2.33,0.85,5:45,1525,0.75000,100.000%,19.58,27.32,"Valve, Sta. 119+80, Valve 28",3812.49,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",632.74,46.89,Metal Loss Internal,33.78493306,-118.24125609,16.900
40008762,GROUP,15732.75,157+20,11%,0.219,52000,0.84,0.49,6:00,1525,0.75000,100.000%,19.83,27.07,"Valve, Sta. 119+80, Valve 28",3812.74,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",632.49,46.89,Metal Loss Internal,33.78493302,-118.24125691,16.890
40008763,GROUP,15733.11,157+20,18%,0.219,52000,2.71,1.16,6:00,1525,0.75000,100.000%,20.18,26.71,"Valve, Sta. 119+80, Valve 28",3813.09,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",632.13,46.89,Metal Loss Internal,33.78493295,-118.24125808,16.890
40008764,GROUP,15733.81,157+21,15%,0.219,52000,1.87,0.58,6:00,1525,0.75000,100.000%,20.88,26.02,"Valve, Sta. 119+80, Valve 28",3813.79,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",631.44,46.89,Metal Loss Internal,33.78493283,-118.24126036,16.890
40008765,GROUP,15734.16,157+21,14%,0.219,52000,1.20,0.92,5:45,1525,0.75000,100.000%,21.23,25.66,"Valve, Sta. 119+80, Valve 28",3814.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",631.08,46.89,Metal Loss Internal,33.78493277,-118.24126152,16.890
40008766,GROUP,15734.57,157+21,14%,0.219,52000,2.81,1.13,6:00,1525,0.75000,100.000%,21.64,25.26,"Valve, Sta. 119+80, Valve 28",3814.55,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",630.68,46.89,Metal Loss Internal,33.78493269,-118.24126285,16.890
40008767,GROUP,15734.84,157+22,11%,0.219,52000,0.87,1.01,6:00,1525,0.75000,100.000%,21.91,24.98,"Valve, Sta. 119+80, Valve 28",3814.82,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",630.40,46.89,Metal Loss Internal,33.78493264,-118.24126376,16.890
40008768,GROUP,15735.24,157+22,15%,0.219,52000,0.80,0.49,6:00,1525,0.75000,100.000%,22.31,24.58,"Valve, Sta. 119+80, Valve 28",3815.22,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",630.00,46.89,Metal Loss Internal,33.78493257,-118.24126507,16.890
40008769,GROUP,15735.64,157+22,16%,0.219,52000,1.17,0.84,6:00,1525,0.75000,100.000%,22.72,24.18,"Valve, Sta. 119+80, Valve 28",3815.63,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",629.60,46.89,Metal Loss Internal,33.78493251,-118.24126638,16.890
40008770,GROUP,15737.17,157+24,12%,0.219,52000,0.67,0.45,6:00,1525,0.75000,100.000%,24.24,22.65,"Valve, Sta. 119+80, Valve 28",3817.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",628.08,46.89,Metal Loss Internal,33.78493223,-118.24127138,16.890
40008771,GROUP,15737.44,157+24,11%,0.219,52000,1.06,0.75,5:45,1525,0.75000,100.000%,24.51,22.38,"Valve, Sta. 119+80, Valve 28",3817.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",627.80,46.89,Metal Loss Internal,33.78493219,-118.24127227,16.890
40008772,GROUP,15737.66,157+24,14%,0.219,52000,0.78,0.45,5:45,1525,0.75000,100.000%,24.73,22.17,"Valve, Sta. 119+80, Valve 28",3817.64,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",627.59,46.89,Metal Loss Internal,33.78493215,-118.24127298,16.890
40008773,GROUP,15738.65,157+25,21%,0.219,52000,0.92,0.90,6:00,1525,0.75000,100.000%,25.72,21.18,"Valve, Sta. 119+80, Valve 28",3818.63,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",626.60,46.89,Metal Loss Internal,33.78493197,-118.24127621,16.880
40008774,GROUP,15739.15,157+26,12%,0.219,52000,0.47,0.36,6:00,1525,0.75000,100.000%,26.22,20.67,"Valve, Sta. 119+80, Valve 28",3819.13,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",626.09,46.89,Metal Loss Internal,33.78493189,-118.24127786,16.880
40008775,GROUP,15739.96,157+27,18%,0.219,52000,0.61,0.58,6:00,1525,0.75000,100.000%,27.04,19.86,"Valve, Sta. 119+80, Valve 28",3819.95,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",625.28,46.89,Metal Loss Internal,33.78493174,-118.24128053,16.880
40008776,GROUP,15740.45,157+27,12%,0.219,52000,0.29,0.41,6:00,1525,0.75000,100.000%,27.52,19.37,"Valve, Sta. 119+80, Valve 28",3820.43,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",624.79,46.89,Metal Loss Internal,33.78493166,-118.24128212,16.880
40008777,GROUP,15743.19,157+30,12%,0.219,52000,1.01,0.66,5:45,1525,0.75000,100.000%,30.26,16.63,"Valve, Sta. 119+80, Valve 28",3823.17,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",622.05,46.89,Metal Loss Internal,33.78493118,-118.24129110,16.890
40008778,GROUP,15743.74,157+30,16%,0.219,52000,3.25,1.43,5:45,1525,0.75000,100.000%,30.81,16.08,"Valve, Sta. 119+80, Valve 28",3823.72,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",621.50,46.89,Metal Loss Internal,33.78493109,-118.24129291,16.890
40008779,GROUP,15744.03,157+31,24%,0.219,52000,0.76,0.43,5:45,1525,0.75000,100.000%,31.10,15.80,"Valve, Sta. 119+80, Valve 28",3824.01,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",621.22,46.89,Metal Loss Internal,33.78493103,-118.24129384,16.890
40008780,GROUP,15744.26,157+31,20%,0.219,52000,1.10,1.15,6:00,1525,0.75000,100.000%,31.33,15.56,"Valve, Sta. 119+80, Valve 28",3824.24,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",620.99,46.89,Metal Loss Internal,33.78493099,-118.24129460,16.890
40008781,GROUP,15744.70,157+31,11%,0.219,52000,0.57,0.65,6:00,1525,0.75000,100.000%,31.77,15.12,"Valve, Sta. 119+80, Valve 28",3824.68,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",620.54,46.89,Metal Loss Internal,33.78493092,-118.24129604,16.890
40008782,GROUP,15744.89,157+32,15%,0.219,52000,1.99,0.55,5:45,1525,0.75000,100.000%,31.96,14.93,"Valve, Sta. 119+80, Valve 28",3824.87,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",620.35,46.89,Metal Loss Internal,33.78493089,-118.24129667,16.890
40008783,GROUP,15745.22,157+32,14%,0.219,52000,0.72,0.52,6:00,1525,0.75000,100.000%,32.29,14.60,"Valve, Sta. 119+80, Valve 28",3825.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",620.02,46.89,Metal Loss Internal,33.78493083,-118.24129774,16.890
40008784,GROUP,15745.48,157+32,15%,0.219,52000,0.58,0.48,6:00,1525,0.75000,100.000%,32.55,14.35,"Valve, Sta. 119+80, Valve 28",3825.46,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",619.77,46.89,Metal Loss Internal,33.78493078,-118.24129858,16.890
40008785,GROUP,15745.68,157+32,11%,0.219,52000,0.71,0.61,6:00,1525,0.75000,100.000%,32.75,14.14,"Valve, Sta. 119+80, Valve 28",3825.66,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",619.56,46.89,Metal Loss Internal,33.78493074,-118.24129925,16.890
40008786,GROUP,15746.51,157+33,18%,0.219,52000,0.66,0.82,6:00,1525,0.75000,100.000%,33.58,13.31,"Valve, Sta. 119+80, Valve 28",3826.49,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",618.73,46.89,Metal Loss Internal,33.78493060,-118.24130197,16.900
40008787,GROUP,15747.92,157+35,16%,0.219,52000,4.29,1.17,6:00,1525,0.75000,100.000%,34.99,11.90,"Valve, Sta. 119+80, Valve 28",3827.90,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",617.33,46.89,Metal Loss Internal,33.78493036,-118.24130658,16.900
40008788,GROUP,15748.54,157+35,13%,0.219,52000,2.47,1.73,6:00,1525,0.75000,100.000%,35.61,11.28,"Valve, Sta. 119+80, Valve 28",3828.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",616.71,46.89,Metal Loss Internal,33.78493025,-118.24130861,16.910
40008789,GROUP,15748.97,157+36,17%,0.219,52000,1.58,0.78,6:00,1525,0.75000,100.000%,36.04,10.85,"Valve, Sta. 119+80, Valve 28",3828.95,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",616.27,46.89,Metal Loss Internal,33.78493017,-118.24131002,16.910
40008790,GROUP,15749.24,157+36,10%,0.219,52000,1.09,1.63,6:00,1525,0.75000,100.000%,36.31,10.58,"Valve, Sta. 119+80, Valve 28",3829.22,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",616.00,46.89,Metal Loss Internal,33.78493013,-118.24131091,16.910
40008791,GROUP,15749.67,157+36,16%,0.219,52000,6.02,1.76,6:00,1525,0.75000,100.000%,36.74,10.16,"Valve, Sta. 119+80, Valve 28",3829.65,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",615.58,46.89,Metal Loss Internal,33.78493005,-118.24131231,16.910
40008792,GROUP,15750.43,157+37,20%,0.219,52000,8.11,2.47,6:00,1525,0.75000,100.000%,37.50,9.39,"Valve, Sta. 119+80, Valve 28",3830.41,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",614.81,46.89,Metal Loss Internal,33.78492992,-118.24131482,16.920
40008793,GROUP,15751.05,157+38,11%,0.219,52000,0.49,0.57,6:00,1525,0.75000,100.000%,38.13,8.77,"Valve, Sta. 119+80, Valve 28",3831.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",614.19,46.89,Metal Loss Internal,33.78492981,-118.24131685,16.920
40008794,GROUP,15751.35,157+38,20%,0.219,52000,1.30,0.47,6:15,1525,0.75000,100.000%,38.42,8.47,"Valve, Sta. 119+80, Valve 28",3831.33,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",613.89,46.89,Metal Loss Internal,33.78492976,-118.24131782,16.920
40008795,GROUP,15751.63,157+38,21%,0.219,52000,1.92,1.95,6:00,1525,0.75000,100.000%,38.70,8.20,"Valve, Sta. 119+80, Valve 28",3831.61,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",613.62,46.89,Metal Loss Internal,33.78492971,-118.24131872,16.920
40008796,GROUP,15751.89,157+38,13%,0.219,52000,2.12,0.70,5:45,1525,0.75000,100.000%,38.96,7.93,"Valve, Sta. 119+80, Valve 28",3831.87,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",613.36,46.89,Metal Loss Internal,33.78492967,-118.24131958,16.930
40008797,GROUP,15752.28,157+39,12%,0.219,52000,0.67,0.82,6:00,1525,0.75000,100.000%,39.35,7.54,"Valve, Sta. 119+80, Valve 28",3832.26,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",612.96,46.89,Metal Loss Internal,33.78492960,-118.24132087,16.930
40008798,GROUP,15752.58,157+39,15%,0.219,52000,0.55,0.51,6:15,1525,0.75000,100.000%,39.65,7.24,"Valve, Sta. 119+80, Valve 28",3832.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",612.66,46.89,Metal Loss Internal,33.78492955,-118.24132185,16.930
40008799,GROUP,15752.96,157+39,10%,0.219,52000,0.93,1.79,6:00,1525,0.75000,100.000%,40.03,6.86,"Valve, Sta. 119+80, Valve 28",3832.94,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",612.28,46.89,Metal Loss Internal,33.78492948,-118.24132309,16.930
40008800,GROUP,15753.34,157+40,21%,0.219,52000,1.83,1.67,6:00,1525,0.75000,100.000%,40.41,6.48,"Valve, Sta. 119+80, Valve 28",3833.32,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",611.90,46.89,Metal Loss Internal,33.78492942,-118.24132434,16.940
40008801,GROUP,15754.18,157+41,13%,0.219,52000,1.23,1.70,6:00,1525,0.75000,100.000%,41.26,5.64,"Valve, Sta. 119+80, Valve 28",3834.17,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",611.06,46.89,Metal Loss Internal,33.78492928,-118.24132710,16.940
40008802,GROUP,15754.60,157+41,15%,0.219,52000,1.69,1.58,6:00,1525,0.75000,100.000%,41.68,5.22,"Valve, Sta. 119+80, Valve 28",3834.59,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",610.64,46.89,Metal Loss Internal,33.78492920,-118.24132848,16.940
40008803,GROUP,15754.85,157+41,23%,0.219,52000,0.83,0.56,5:45,1525,0.75000,100.000%,41.92,4.97,"Valve, Sta. 119+80, Valve 28",3834.83,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",610.40,46.89,Metal Loss Internal,33.78492916,-118.24132928,16.940
40008804,GROUP,15755.07,157+42,20%,0.219,52000,0.58,0.39,5:30,1525,0.75000,100.000%,42.15,4.75,"Valve, Sta. 119+80, Valve 28",3835.06,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",610.17,46.89,Metal Loss Internal,33.78492912,-118.24133002,16.940
40008805,GROUP,15755.28,157+42,14%,0.219,52000,0.51,0.50,5:45,1525,0.75000,100.000%,42.35,4.54,"Valve, Sta. 119+80, Valve 28",3835.26,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",609.97,46.89,Metal Loss Internal,33.78492909,-118.24133069,16.950
40008806,GROUP,15755.78,157+42,14%,0.219,52000,0.46,0.33,5:30,1525,0.75000,100.000%,42.85,4.04,"Valve, Sta. 119+80, Valve 28",3835.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",609.46,46.89,Metal Loss Internal,33.78492900,-118.24133233,16.950
40008807,GROUP,15755.95,157+42,18%,0.219,52000,0.53,0.51,5:45,1525,0.75000,100.000%,43.02,3.88,"Valve, Sta. 119+80, Valve 28",3835.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",609.30,46.89,Metal Loss Internal,33.78492897,-118.24133288,16.950
40008808,GROUP,15756.41,157+43,16%,0.219,52000,0.53,0.33,5:30,1525,0.75000,100.000%,43.48,3.41,"Valve, Sta. 119+80, Valve 28",3836.39,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",608.83,46.89,Metal Loss Internal,33.78492890,-118.24133440,16.950
40008809,GROUP,15756.72,157+43,14%,0.219,52000,0.55,0.75,6:00,1525,0.75000,100.000%,43.80,3.10,"Valve, Sta. 119+80, Valve 28",3836.71,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",608.52,46.89,Metal Loss Internal,33.78492884,-118.24133542,16.950
40008810,GROUP,15757.00,157+43,11%,0.219,52000,1.24,1.18,5:45,1525,0.75000,100.000%,44.07,2.82,"Valve, Sta. 119+80, Valve 28",3836.98,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",608.24,46.89,Metal Loss Internal,33.78492880,-118.24133633,16.950
40008811,GROUP,15757.38,157+44,14%,0.219,52000,2.02,1.08,5:45,1525,0.75000,100.000%,44.45,2.45,"Valve, Sta. 119+80, Valve 28",3837.36,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",607.87,46.89,Metal Loss Internal,33.78492873,-118.24133756,16.950
40008812,GROUP,15758.02,157+44,11%,0.219,52000,1.10,0.83,6:00,1525,0.75000,100.000%,45.10,1.80,"Valve, Sta. 119+80, Valve 28",3838.01,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",607.22,46.89,Metal Loss Internal,33.78492862,-118.24133969,16.950
40008813,GROUP,15758.54,157+45,19%,0.219,52000,1.90,0.91,5:45,1525,0.75000,100.000%,45.61,1.28,"Valve, Sta. 119+80, Valve 28",3838.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",606.71,46.89,Metal Loss Internal,33.78492854,-118.24134137,16.960
40008814,GROUP,15758.91,157+45,12%,0.219,52000,0.73,0.84,5:45,1525,0.75000,100.000%,45.98,0.91,"Valve, Sta. 119+80, Valve 28",3838.89,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",606.33,46.89,Metal Loss Internal,33.78492848,-118.24134258,16.960
40008815,GROUP,15759.36,157+46,22%,0.219,52000,1.92,1.13,6:00,1525,0.75000,100.000%,46.43,0.46,"Valve, Sta. 119+80, Valve 28",3839.34,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",605.88,46.89,Metal Loss Internal,33.78492840,-118.24134406,16.960
40008816,GROUP,15759.66,157+46,22%,0.219,52000,2.16,1.46,6:00,1525,0.75000,100.000%,46.74,0.16,"Valve, Sta. 119+80, Valve 28",3839.65,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",605.58,46.89,Metal Loss Internal,33.78492835,-118.24134505,16.960
5950,WELD,15759.82,157+46,,,,,,,,,,,,,,,,44.99,,33.78492832,-118.24134557,16.960
40008817,GROUP,15760.65,157+47,12%,0.219,52000,0.61,0.66,6:00,1525,0.75000,100.000%,0.83,44.16,"Valve, Sta. 119+80, Valve 28",3840.63,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",604.60,44.99,Metal Loss Internal,33.78492819,-118.24134827,16.950
40008818,GROUP,15761.05,157+47,19%,0.219,52000,0.72,0.80,6:00,1525,0.75000,100.000%,1.22,43.77,"Valve, Sta. 119+80, Valve 28",3841.03,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",604.20,44.99,Metal Loss Internal,33.78492812,-118.24134958,16.950
40008819,GROUP,15762.39,157+49,14%,0.219,52000,0.56,0.61,6:00,1525,0.75000,100.000%,2.56,42.43,"Valve, Sta. 119+80, Valve 28",3842.37,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",602.86,44.99,Metal Loss Internal,33.78492788,-118.24135397,16.950
40008820,GROUP,15763.03,157+49,11%,0.219,52000,0.42,0.33,6:00,1525,0.75000,100.000%,3.20,41.79,"Valve, Sta. 119+80, Valve 28",3843.01,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",602.22,44.99,Metal Loss Internal,33.78492777,-118.24135606,16.950
40008821,GROUP,15763.22,157+50,11%,0.219,52000,0.65,0.59,6:00,1525,0.75000,100.000%,3.40,41.59,"Valve, Sta. 119+80, Valve 28",3843.21,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",602.02,44.99,Metal Loss Internal,33.78492773,-118.24135671,16.950
40008822,GROUP,15763.50,157+50,10%,0.219,52000,1.17,0.54,6:00,1525,0.75000,100.000%,3.68,41.31,"Valve, Sta. 119+80, Valve 28",3843.49,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",601.74,44.99,Metal Loss Internal,33.78492769,-118.24135763,16.950
40008823,GROUP,15763.92,157+50,15%,0.219,52000,0.60,0.33,6:00,1525,0.75000,100.000%,4.10,40.89,"Valve, Sta. 119+80, Valve 28",3843.91,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",601.32,44.99,Metal Loss Internal,33.78492762,-118.24135900,16.950
40008824,GROUP,15764.41,157+51,10%,0.219,52000,0.51,0.42,5:45,1525,0.75000,100.000%,4.58,40.41,"Valve, Sta. 119+80, Valve 28",3844.39,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",600.84,44.99,Metal Loss Internal,33.78492754,-118.24136059,16.950
40008825,GROUP,15764.67,157+51,11%,0.219,52000,0.98,1.00,6:00,1525,0.75000,100.000%,4.84,40.15,"Valve, Sta. 119+80, Valve 28",3844.65,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",600.58,44.99,Metal Loss Internal,33.78492749,-118.24136144,16.950
40008826,GROUP,15765.15,157+51,17%,0.219,52000,0.53,0.36,5:45,1525,0.75000,100.000%,5.32,39.67,"Valve, Sta. 119+80, Valve 28",3845.13,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",600.10,44.99,Metal Loss Internal,33.78492740,-118.24136301,16.950
40008827,GROUP,15765.60,157+52,22%,0.219,52000,2.46,1.04,6:00,1525,0.75000,100.000%,5.77,39.22,"Valve, Sta. 119+80, Valve 28",3845.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",599.65,44.99,Metal Loss Internal,33.78492733,-118.24136449,16.950
40008828,GROUP,15766.52,157+53,14%,0.219,52000,0.77,0.43,5:45,1525,0.75000,100.000%,6.70,38.29,"Valve, Sta. 119+80, Valve 28",3846.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",598.72,44.99,Metal Loss Internal,33.78492716,-118.24136752,16.950
40008829,GROUP,15766.78,157+53,12%,0.219,52000,0.75,0.79,5:45,1525,0.75000,100.000%,6.96,38.03,"Valve, Sta. 119+80, Valve 28",3846.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",598.46,44.99,Metal Loss Internal,33.78492712,-118.24136837,16.950
40008830,GROUP,15767.62,157+54,18%,0.219,52000,0.97,1.16,5:45,1525,0.75000,100.000%,7.80,37.19,"Valve, Sta. 119+80, Valve 28",3847.60,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",597.62,44.99,Metal Loss Internal,33.78492697,-118.24137111,16.950
40008831,GROUP,15767.85,157+54,21%,0.219,52000,0.49,0.44,5:45,1525,0.75000,100.000%,8.03,36.96,"Valve, Sta. 119+80, Valve 28",3847.84,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",597.39,44.99,Metal Loss Internal,33.78492693,-118.24137188,16.950
40008832,GROUP,15768.41,157+55,11%,0.219,52000,0.69,0.71,5:45,1525,0.75000,100.000%,8.59,36.40,"Valve, Sta. 119+80, Valve 28",3848.40,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",596.83,44.99,Metal Loss Internal,33.78492683,-118.24137371,16.950
40008833,GROUP,15768.84,157+55,15%,0.219,52000,0.57,0.64,6:00,1525,0.75000,100.000%,9.02,35.97,"Valve, Sta. 119+80, Valve 28",3848.82,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",596.40,44.99,Metal Loss Internal,33.78492676,-118.24137511,16.950
40008834,GROUP,15769.68,157+56,10%,0.219,52000,1.35,1.15,6:15,1525,0.75000,100.000%,9.86,35.13,"Valve, Sta. 119+80, Valve 28",3849.66,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",595.56,44.99,Metal Loss Internal,33.78492661,-118.24137785,16.950
40008835,GROUP,15770.74,157+57,17%,0.219,52000,1.81,0.89,5:45,1525,0.75000,100.000%,10.92,34.07,"Valve, Sta. 119+80, Valve 28",3850.72,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",594.50,44.99,Metal Loss Internal,33.78492643,-118.24138134,16.950
40008836,GROUP,15770.95,157+57,11%,0.219,52000,0.47,0.33,6:15,1525,0.75000,100.000%,11.12,33.87,"Valve, Sta. 119+80, Valve 28",3850.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",594.30,44.99,Metal Loss Internal,33.78492639,-118.24138201,16.950
40008837,GROUP,15774.49,157+61,12%,0.219,52000,0.52,0.35,5:45,1525,0.75000,100.000%,14.67,30.32,"Valve, Sta. 119+80, Valve 28",3854.47,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",590.75,44.99,Metal Loss Internal,33.78492577,-118.24139361,16.960
40008838,GROUP,15775.19,157+61,10%,0.219,52000,0.69,0.85,6:00,1525,0.75000,100.000%,15.37,29.62,"Valve, Sta. 119+80, Valve 28",3855.18,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",590.05,44.99,Metal Loss Internal,33.78492565,-118.24139591,16.960
40008839,GROUP,15778.13,157+64,12%,0.219,52000,0.35,0.45,5:45,1525,0.75000,100.000%,18.31,26.68,"Valve, Sta. 119+80, Valve 28",3858.11,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",587.11,44.99,Metal Loss Internal,33.78492514,-118.24140553,16.970
40008840,GROUP,15778.57,157+65,17%,0.219,52000,0.80,0.75,6:00,1525,0.75000,100.000%,18.75,26.24,"Valve, Sta. 119+80, Valve 28",3858.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",586.67,44.99,Metal Loss Internal,33.78492507,-118.24140699,16.980
40008841,GROUP,15779.16,157+65,10%,0.219,52000,0.52,0.48,6:00,1525,0.75000,100.000%,19.33,25.66,"Valve, Sta. 119+80, Valve 28",3859.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",586.09,44.99,Metal Loss Internal,33.78492496,-118.24140890,16.980
40008842,GROUP,15779.44,157+65,12%,0.219,52000,2.16,0.64,5:45,1525,0.75000,100.000%,19.61,25.38,"Valve, Sta. 119+80, Valve 28",3859.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",585.81,44.99,Metal Loss Internal,33.78492492,-118.24140981,16.980
40008843,GROUP,15779.73,157+66,21%,0.219,52000,2.22,0.70,5:45,1525,0.75000,100.000%,19.91,25.08,"Valve, Sta. 119+80, Valve 28",3859.72,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",585.51,44.99,Metal Loss Internal,33.78492487,-118.24141079,16.980
40008844,GROUP,15781.19,157+67,10%,0.219,52000,0.48,0.79,5:45,1525,0.75000,100.000%,21.37,23.62,"Valve, Sta. 119+80, Valve 28",3861.17,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",584.05,44.99,Metal Loss Internal,33.78492461,-118.24141555,16.990
40008845,GROUP,15781.42,157+67,11%,0.219,52000,0.66,0.44,5:45,1525,0.75000,100.000%,21.60,23.39,"Valve, Sta. 119+80, Valve 28",3861.41,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",583.82,44.99,Metal Loss Internal,33.78492457,-118.24141631,16.990
40008846,GROUP,15781.62,157+68,10%,0.219,52000,0.77,0.45,5:45,1525,0.75000,100.000%,21.80,23.19,"Valve, Sta. 119+80, Valve 28",3861.61,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",583.62,44.99,Metal Loss Internal,33.78492454,-118.24141697,17.000
40008847,GROUP,15781.84,157+68,12%,0.219,52000,0.31,0.33,5:45,1525,0.75000,100.000%,22.02,22.97,"Valve, Sta. 119+80, Valve 28",3861.82,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",583.40,44.99,Metal Loss Internal,33.78492450,-118.24141768,17.000
40008848,GROUP,15782.27,157+68,11%,0.219,52000,0.53,1.06,6:00,1525,0.75000,100.000%,22.44,22.55,"Valve, Sta. 119+80, Valve 28",3862.25,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",582.98,44.99,Metal Loss Internal,33.78492442,-118.24141907,17.000
40008849,GROUP,15782.61,157+69,15%,0.219,52000,0.51,0.35,6:00,1525,0.75000,100.000%,22.79,22.20,"Valve, Sta. 119+80, Valve 28",3862.59,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",582.64,44.99,Metal Loss Internal,33.78492436,-118.24142020,17.000
40008850,GROUP,15783.22,157+69,16%,0.219,52000,0.63,0.71,6:15,1525,0.75000,100.000%,23.39,21.60,"Valve, Sta. 119+80, Valve 28",3863.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",582.03,44.99,Metal Loss Internal,33.78492426,-118.24142219,17.010
40008851,GROUP,15783.54,157+69,10%,0.219,52000,0.85,0.69,6:00,1525,0.75000,100.000%,23.72,21.27,"Valve, Sta. 119+80, Valve 28",3863.53,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",581.70,44.99,Metal Loss Internal,33.78492421,-118.24142327,17.010
40008852,GROUP,15783.84,157+70,17%,0.219,52000,0.67,0.40,6:00,1525,0.75000,100.000%,24.01,20.98,"Valve, Sta. 119+80, Valve 28",3863.82,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",581.41,44.99,Metal Loss Internal,33.78492415,-118.24142422,17.010
40008853,GROUP,15784.15,157+70,10%,0.219,52000,1.17,0.66,5:45,1525,0.75000,100.000%,24.33,20.66,"Valve, Sta. 119+80, Valve 28",3864.13,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",581.09,44.99,Metal Loss Internal,33.78492410,-118.24142524,17.010
40008854,GROUP,15785.00,157+71,17%,0.219,52000,5.81,0.98,6:00,1525,0.75000,100.000%,25.18,19.81,"Valve, Sta. 119+80, Valve 28",3864.98,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",580.24,44.99,Metal Loss Internal,33.78492395,-118.24142804,17.020
40008855,GROUP,15785.45,157+71,13%,0.219,52000,1.42,1.00,6:00,1525,0.75000,100.000%,25.63,19.36,"Valve, Sta. 119+80, Valve 28",3865.44,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",579.79,44.99,Metal Loss Internal,33.78492387,-118.24142952,17.020
40008856,GROUP,15787.05,157+73,19%,0.219,52000,0.49,0.50,5:45,1525,0.75000,100.000%,27.22,17.77,"Valve, Sta. 119+80, Valve 28",3867.03,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",578.20,44.99,Metal Loss Internal,33.78492359,-118.24143473,17.040
40008857,GROUP,15788.17,157+74,14%,0.219,52000,0.82,0.65,5:45,1525,0.75000,100.000%,28.34,16.65,"Valve, Sta. 119+80, Valve 28",3868.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",577.08,44.99,Metal Loss Internal,33.78492339,-118.24143840,17.040
40008858,GROUP,15788.60,157+74,10%,0.219,52000,0.41,0.41,6:00,1525,0.75000,100.000%,28.78,16.21,"Valve, Sta. 119+80, Valve 28",3868.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",576.64,44.99,Metal Loss Internal,33.78492331,-118.24143982,17.050
