ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40008859,GROUP,15789.12,157+75,16%,0.219,52000,1.00,0.55,5:45,1525,0.75000,100.000%,29.30,15.69,"Valve, Sta. 119+80, Valve 28",3869.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",576.12,44.99,Metal Loss Internal,33.78492322,-118.24144152,17.050
40008860,GROUP,15789.36,157+75,16%,0.219,52000,0.45,0.40,6:00,1525,0.75000,100.000%,29.53,15.46,"Valve, Sta. 119+80, Valve 28",3869.34,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",575.89,44.99,Metal Loss Internal,33.78492318,-118.24144230,17.050
40008861,GROUP,15792.91,157+79,13%,0.219,52000,0.47,0.36,5:45,1525,0.75000,100.000%,33.09,11.90,"Valve, Sta. 119+80, Valve 28",3872.89,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",572.33,44.99,Metal Loss Internal,33.78492256,-118.24145393,17.080
40008862,GROUP,15793.37,157+79,12%,0.219,52000,0.63,0.52,5:45,1525,0.75000,100.000%,33.55,11.44,"Valve, Sta. 119+80, Valve 28",3873.35,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",571.87,44.99,Metal Loss Internal,33.78492248,-118.24145544,17.080
40008863,GROUP,15794.09,157+80,16%,0.219,52000,0.52,0.63,6:00,1525,0.75000,100.000%,34.26,10.73,"Valve, Sta. 119+80, Valve 28",3874.07,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",571.16,44.99,Metal Loss Internal,33.78492236,-118.24145779,17.090
40008864,GROUP,15794.31,157+80,14%,0.219,52000,0.48,0.40,6:00,1525,0.75000,100.000%,34.49,10.50,"Valve, Sta. 119+80, Valve 28",3874.29,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",570.93,44.99,Metal Loss Internal,33.78492232,-118.24145852,17.090
40008865,GROUP,15794.49,157+80,12%,0.219,52000,0.69,0.62,6:00,1525,0.75000,100.000%,34.67,10.32,"Valve, Sta. 119+80, Valve 28",3874.48,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",570.75,44.99,Metal Loss Internal,33.78492229,-118.24145912,17.090
40008866,GROUP,15795.40,157+81,16%,0.219,52000,2.69,0.93,6:00,1525,0.75000,100.000%,35.57,9.42,"Valve, Sta. 119+80, Valve 28",3875.38,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",569.85,44.99,Metal Loss Internal,33.78492213,-118.24146208,17.100
40008867,GROUP,15796.25,157+82,13%,0.219,52000,0.54,0.36,5:45,1525,0.75000,100.000%,36.43,8.56,"Valve, Sta. 119+80, Valve 28",3876.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",568.99,44.99,Metal Loss Internal,33.78492199,-118.24146487,17.100
40008868,GROUP,15796.47,157+82,16%,0.219,52000,0.55,0.41,6:00,1525,0.75000,100.000%,36.65,8.34,"Valve, Sta. 119+80, Valve 28",3876.45,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",568.77,44.99,Metal Loss External,33.78492195,-118.24146559,17.100
40008869,GROUP,15797.22,157+83,15%,0.219,52000,1.00,0.61,6:00,1525,0.75000,100.000%,37.40,7.59,"Valve, Sta. 119+80, Valve 28",3877.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",568.02,44.99,Metal Loss Internal,33.78492182,-118.24146805,17.110
40008870,GROUP,15797.43,157+83,10%,0.219,52000,0.70,0.54,6:00,1525,0.75000,100.000%,37.61,7.39,"Valve, Sta. 119+80, Valve 28",3877.41,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",567.82,44.99,Metal Loss Internal,33.78492178,-118.24146874,17.110
40008871,GROUP,15797.91,157+84,11%,0.219,52000,0.78,0.42,5:45,1525,0.75000,100.000%,38.09,6.90,"Valve, Sta. 119+80, Valve 28",3877.89,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",567.33,44.99,Metal Loss Internal,33.78492170,-118.24147031,17.110
40008872,GROUP,15798.27,157+84,18%,0.219,52000,0.62,0.40,5:45,1525,0.75000,100.000%,38.44,6.55,"Valve, Sta. 119+80, Valve 28",3878.25,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",566.98,44.99,Metal Loss Internal,33.78492164,-118.24147148,17.120
40008873,GROUP,15798.79,157+84,10%,0.219,52000,0.62,0.85,6:00,1525,0.75000,100.000%,38.97,6.02,"Valve, Sta. 119+80, Valve 28",3878.77,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",566.46,44.99,Metal Loss Internal,33.78492155,-118.24147319,17.120
40008874,GROUP,15799.74,157+85,13%,0.219,52000,0.59,0.60,6:00,1525,0.75000,100.000%,39.92,5.07,"Valve, Sta. 119+80, Valve 28",3879.73,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",565.50,44.99,Metal Loss Internal,33.78492138,-118.24147632,17.130
40008875,GROUP,15800.24,157+86,18%,0.219,52000,0.61,0.50,5:45,1525,0.75000,100.000%,40.42,4.57,"Valve, Sta. 119+80, Valve 28",3880.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",565.00,44.99,Metal Loss Internal,33.78492129,-118.24147795,17.130
40008876,GROUP,15802.04,157+88,14%,0.219,52000,0.76,0.56,6:00,1525,0.75000,100.000%,42.22,2.77,"Valve, Sta. 119+80, Valve 28",3882.03,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",563.20,44.99,Metal Loss Internal,33.78492098,-118.24148385,17.150
40008877,GROUP,15802.23,157+88,11%,0.219,52000,0.44,0.45,5:45,1525,0.75000,100.000%,42.41,2.58,"Valve, Sta. 119+80, Valve 28",3882.21,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",563.01,44.99,Metal Loss Internal,33.78492095,-118.24148446,17.150
40008878,GROUP,15802.36,157+88,13%,0.219,52000,0.48,0.33,6:00,1525,0.75000,100.000%,42.53,2.46,"Valve, Sta. 119+80, Valve 28",3882.34,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",562.89,44.99,Metal Loss Internal,33.78492093,-118.24148488,17.150
40008879,GROUP,15802.48,157+88,10%,0.219,52000,0.45,0.43,6:00,1525,0.75000,100.000%,42.66,2.33,"Valve, Sta. 119+80, Valve 28",3882.46,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",562.76,44.99,Metal Loss Internal,33.78492090,-118.24148528,17.150
40008880,GROUP,15802.70,157+88,11%,0.219,52000,0.53,0.66,5:45,1525,0.75000,100.000%,42.87,2.12,"Valve, Sta. 119+80, Valve 28",3882.68,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",562.55,44.99,Metal Loss Internal,33.78492087,-118.24148599,17.150
40008881,GROUP,15803.46,157+89,12%,0.219,52000,0.69,0.46,6:00,1525,0.75000,100.000%,43.64,1.35,"Valve, Sta. 119+80, Valve 28",3883.44,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",561.78,44.99,Metal Loss Internal,33.78492074,-118.24148850,17.160
40008882,GROUP,15803.61,157+89,11%,0.219,52000,0.71,0.65,6:00,1525,0.75000,100.000%,43.78,1.21,"Valve, Sta. 119+80, Valve 28",3883.59,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",561.64,44.99,Metal Loss Internal,33.78492071,-118.24148897,17.160
40008883,GROUP,15804.73,157+90,23%,0.219,52000,0.80,0.53,5:45,1525,0.75000,100.000%,44.91,0.08,"Valve, Sta. 119+80, Valve 28",3884.71,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",560.51,44.99,Metal Loss Internal,33.78492051,-118.24149266,17.170
5960,WELD,15804.81,157+90,,,,,,,,,,,,,,,,46.84,,33.78492050,-118.24149292,17.170
40008884,GROUP,15804.96,157+90,18%,0.219,52000,2.55,1.05,5:45,1525,0.75000,100.000%,0.15,46.69,"Valve, Sta. 119+80, Valve 28",3884.94,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",560.28,46.84,Metal Loss Internal,33.78492048,-118.24149340,17.170
40008885,GROUP,15806.25,157+92,14%,0.219,52000,1.48,1.10,6:00,1525,0.75000,100.000%,1.44,45.40,"Valve, Sta. 119+80, Valve 28",3886.24,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",558.99,46.84,Metal Loss Internal,33.78492026,-118.24149764,17.170
40008886,GROUP,15806.54,157+92,11%,0.219,52000,0.93,0.62,5:45,1525,0.75000,100.000%,1.73,45.10,"Valve, Sta. 119+80, Valve 28",3886.53,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",558.70,46.84,Metal Loss Internal,33.78492021,-118.24149859,17.180
40008887,GROUP,15806.85,157+92,12%,0.219,52000,0.52,0.42,5:45,1525,0.75000,100.000%,2.04,44.80,"Valve, Sta. 119+80, Valve 28",3886.83,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",558.39,46.84,Metal Loss Internal,33.78492016,-118.24149959,17.180
40008888,GROUP,15807.61,157+93,18%,0.219,52000,0.66,0.60,5:45,1525,0.75000,100.000%,2.80,44.04,"Valve, Sta. 119+80, Valve 28",3887.59,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",557.63,46.84,Metal Loss Internal,33.78492003,-118.24150208,17.180
40008889,GROUP,15807.95,157+93,12%,0.219,52000,0.81,0.66,5:45,1525,0.75000,100.000%,3.13,43.70,"Valve, Sta. 119+80, Valve 28",3887.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",557.30,46.84,Metal Loss Internal,33.78491998,-118.24150318,17.180
40008890,GROUP,15808.37,157+94,13%,0.219,52000,0.74,0.82,6:00,1525,0.75000,100.000%,3.56,43.28,"Valve, Sta. 119+80, Valve 28",3888.36,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",556.87,46.84,Metal Loss Internal,33.78491990,-118.24150458,17.180
40008891,GROUP,15808.72,157+94,18%,0.219,52000,1.34,1.64,6:00,1525,0.75000,100.000%,3.91,42.93,"Valve, Sta. 119+80, Valve 28",3888.71,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",556.52,46.84,Metal Loss Internal,33.78491985,-118.24150573,17.180
40008892,GROUP,15809.50,157+95,20%,0.219,52000,2.21,0.82,6:15,1525,0.75000,100.000%,4.69,42.15,"Valve, Sta. 119+80, Valve 28",3889.48,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",555.74,46.84,Metal Loss Internal,33.78491972,-118.24150827,17.190
40008893,GROUP,15809.76,157+95,10%,0.219,52000,0.73,0.67,5:45,1525,0.75000,100.000%,4.95,41.89,"Valve, Sta. 119+80, Valve 28",3889.74,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",555.48,46.84,Metal Loss Internal,33.78491968,-118.24150912,17.190
40008894,GROUP,15810.04,157+95,14%,0.219,52000,0.63,0.57,5:45,1525,0.75000,100.000%,5.23,41.61,"Valve, Sta. 119+80, Valve 28",3890.03,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",555.20,46.84,Metal Loss Internal,33.78491963,-118.24151005,17.190
40008895,GROUP,15810.36,157+96,14%,0.219,52000,0.64,0.55,6:00,1525,0.75000,100.000%,5.55,41.29,"Valve, Sta. 119+80, Valve 28",3890.34,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",554.88,46.84,Metal Loss Internal,33.78491958,-118.24151109,17.190
40008896,GROUP,15810.66,157+96,12%,0.219,52000,0.56,1.07,6:00,1525,0.75000,100.000%,5.85,40.99,"Valve, Sta. 119+80, Valve 28",3890.65,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",554.58,46.84,Metal Loss Internal,33.78491953,-118.24151209,17.190
40008897,GROUP,15810.97,157+96,14%,0.219,52000,1.19,0.86,6:00,1525,0.75000,100.000%,6.16,40.68,"Valve, Sta. 119+80, Valve 28",3890.95,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",554.27,46.84,Metal Loss Internal,33.78491948,-118.24151309,17.190
40008898,GROUP,15811.32,157+97,12%,0.219,52000,1.12,0.88,6:00,1525,0.75000,100.000%,6.51,40.33,"Valve, Sta. 119+80, Valve 28",3891.30,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",553.92,46.84,Metal Loss Internal,33.78491942,-118.24151424,17.190
40008899,GROUP,15811.69,157+97,28%,0.219,52000,5.44,1.15,5:45,1515,0.76000,100.000%,6.88,39.96,"Valve, Sta. 119+80, Valve 28",3891.67,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",553.55,46.84,Metal Loss Internal,33.78491936,-118.24151544,17.190
40008900,GROUP,15812.33,157+98,13%,0.219,52000,2.18,1.08,6:00,1525,0.75000,100.000%,7.51,39.32,"Valve, Sta. 119+80, Valve 28",3892.31,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",552.92,46.84,Metal Loss Internal,33.78491924,-118.24151753,17.190
40008901,GROUP,15812.62,157+98,12%,0.219,52000,0.79,0.58,5:45,1525,0.75000,100.000%,7.81,39.03,"Valve, Sta. 119+80, Valve 28",3892.61,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",552.62,46.84,Metal Loss Internal,33.78491919,-118.24151850,17.200
40008902,GROUP,15813.07,157+98,16%,0.219,52000,2.83,1.53,6:00,1525,0.75000,100.000%,8.25,38.58,"Valve, Sta. 119+80, Valve 28",3893.05,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",552.18,46.84,Metal Loss Internal,33.78491912,-118.24151995,17.200
40008903,GROUP,15813.44,157+99,15%,0.219,52000,1.29,1.38,6:00,1525,0.75000,100.000%,8.62,38.21,"Valve, Sta. 119+80, Valve 28",3893.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",551.81,46.84,Metal Loss Internal,33.78491906,-118.24152117,17.200
40008904,GROUP,15813.75,157+99,11%,0.219,52000,1.00,1.19,6:00,1525,0.75000,100.000%,8.94,37.90,"Valve, Sta. 119+80, Valve 28",3893.73,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",551.49,46.84,Metal Loss Internal,33.78491900,-118.24152219,17.200
40008905,GROUP,15813.94,157+99,12%,0.219,52000,0.56,0.57,6:15,1525,0.75000,100.000%,9.12,37.71,"Valve, Sta. 119+80, Valve 28",3893.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",551.31,46.84,Metal Loss Internal,33.78491897,-118.24152280,17.200
40008906,GROUP,15814.20,158+00,20%,0.219,52000,0.58,0.66,6:15,1525,0.75000,100.000%,9.38,37.45,"Valve, Sta. 119+80, Valve 28",3894.18,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",551.05,46.84,Metal Loss Internal,33.78491893,-118.24152366,17.200
40008907,GROUP,15814.38,158+00,11%,0.219,52000,0.88,1.09,6:00,1525,0.75000,100.000%,9.56,37.27,"Valve, Sta. 119+80, Valve 28",3894.36,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",550.87,46.84,Metal Loss Internal,33.78491890,-118.24152425,17.200
40008908,GROUP,15814.66,158+00,16%,0.219,52000,0.70,0.83,5:45,1525,0.75000,100.000%,9.84,36.99,"Valve, Sta. 119+80, Valve 28",3894.64,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",550.59,46.84,Metal Loss Internal,33.78491885,-118.24152517,17.200
40008909,GROUP,15815.10,158+00,13%,0.219,52000,0.84,1.08,6:00,1525,0.75000,100.000%,10.29,36.55,"Valve, Sta. 119+80, Valve 28",3895.09,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",550.14,46.84,Metal Loss Internal,33.78491878,-118.24152663,17.200
40008910,GROUP,15815.30,158+01,18%,0.219,52000,0.83,0.63,5:45,1525,0.75000,100.000%,10.49,36.35,"Valve, Sta. 119+80, Valve 28",3895.29,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",549.94,46.84,Metal Loss Internal,33.78491874,-118.24152729,17.200
40008911,GROUP,15815.46,158+01,11%,0.219,52000,0.45,0.33,6:15,1525,0.75000,100.000%,10.65,36.19,"Valve, Sta. 119+80, Valve 28",3895.44,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",549.78,46.84,Metal Loss Internal,33.78491872,-118.24152780,17.200
40008912,GROUP,15815.69,158+01,15%,0.219,52000,0.61,0.76,6:00,1525,0.75000,100.000%,10.88,35.96,"Valve, Sta. 119+80, Valve 28",3895.68,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",549.55,46.84,Metal Loss Internal,33.78491868,-118.24152856,17.200
40008913,GROUP,15816.15,158+01,12%,0.219,52000,0.58,0.60,5:45,1525,0.75000,100.000%,11.34,35.50,"Valve, Sta. 119+80, Valve 28",3896.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",549.09,46.84,Metal Loss Internal,33.78491860,-118.24153007,17.200
40008914,GROUP,15816.30,158+02,12%,0.219,52000,0.51,0.67,5:45,1525,0.75000,100.000%,11.49,35.35,"Valve, Sta. 119+80, Valve 28",3896.29,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",548.94,46.84,Metal Loss Internal,33.78491857,-118.24153057,17.200
40008915,GROUP,15816.54,158+02,17%,0.219,52000,2.33,1.47,6:00,1525,0.75000,100.000%,11.73,35.11,"Valve, Sta. 119+80, Valve 28",3896.53,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",548.70,46.84,Metal Loss Internal,33.78491853,-118.24153135,17.200
40008916,GROUP,15816.85,158+02,10%,0.219,52000,1.08,1.19,6:00,1525,0.75000,100.000%,12.03,34.80,"Valve, Sta. 119+80, Valve 28",3896.83,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",548.40,46.84,Metal Loss Internal,33.78491848,-118.24153233,17.200
40008917,GROUP,15817.34,158+03,11%,0.219,52000,0.97,1.06,6:00,1525,0.75000,100.000%,12.52,34.31,"Valve, Sta. 119+80, Valve 28",3897.32,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",547.91,46.84,Metal Loss Internal,33.78491840,-118.24153394,17.200
40008918,GROUP,15817.51,158+03,12%,0.219,52000,0.66,0.84,6:00,1525,0.75000,100.000%,12.70,34.14,"Valve, Sta. 119+80, Valve 28",3897.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",547.73,46.84,Metal Loss Internal,33.78491837,-118.24153452,17.200
40008919,GROUP,15817.97,158+03,12%,0.219,52000,0.72,0.52,5:45,1525,0.75000,100.000%,13.15,33.68,"Valve, Sta. 119+80, Valve 28",3897.95,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",547.28,46.84,Metal Loss Internal,33.78491830,-118.24153600,17.200
40008920,GROUP,15818.66,158+04,12%,0.219,52000,3.63,1.34,6:00,1525,0.75000,100.000%,13.85,32.99,"Valve, Sta. 119+80, Valve 28",3898.65,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",546.58,46.84,Metal Loss Internal,33.78491818,-118.24153828,17.200
40008921,GROUP,15819.04,158+04,13%,0.219,52000,2.28,1.15,6:00,1525,0.75000,100.000%,14.23,32.61,"Valve, Sta. 119+80, Valve 28",3899.02,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",546.20,46.84,Metal Loss Internal,33.78491812,-118.24153952,17.200
40008922,GROUP,15819.36,158+05,15%,0.219,52000,0.76,0.76,5:45,1525,0.75000,100.000%,14.55,32.29,"Valve, Sta. 119+80, Valve 28",3899.34,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",545.88,46.84,Metal Loss Internal,33.78491806,-118.24154056,17.200
40008923,GROUP,15820.70,158+06,18%,0.219,52000,3.24,1.08,5:45,1525,0.75000,100.000%,15.89,30.95,"Valve, Sta. 119+80, Valve 28",3900.69,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",544.54,46.84,Metal Loss Internal,33.78491784,-118.24154497,17.190
40008924,GROUP,15821.35,158+07,18%,0.219,52000,0.85,0.65,5:45,1525,0.75000,100.000%,16.53,30.30,"Valve, Sta. 119+80, Valve 28",3901.33,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",543.90,46.84,Metal Loss Internal,33.78491773,-118.24154708,17.190
40008925,GROUP,15821.55,158+07,18%,0.219,52000,2.01,1.10,5:45,1525,0.75000,100.000%,16.74,30.10,"Valve, Sta. 119+80, Valve 28",3901.53,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",543.69,46.84,Metal Loss Internal,33.78491770,-118.24154774,17.190
40008926,GROUP,15822.29,158+07,10%,0.219,52000,0.85,0.48,5:45,1525,0.75000,100.000%,17.48,29.36,"Valve, Sta. 119+80, Valve 28",3902.27,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",542.95,46.84,Metal Loss Internal,33.78491757,-118.24155016,17.190
40008927,GROUP,15822.47,158+08,12%,0.219,52000,0.31,0.54,5:45,1525,0.75000,100.000%,17.65,29.18,"Valve, Sta. 119+80, Valve 28",3902.45,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",542.78,46.84,Metal Loss Internal,33.78491754,-118.24155074,17.190
40008928,GROUP,15823.72,158+09,12%,0.219,52000,0.89,0.35,5:45,1525,0.75000,100.000%,18.91,27.93,"Valve, Sta. 119+80, Valve 28",3903.70,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",541.53,46.84,Metal Loss Internal,33.78491733,-118.24155485,17.180
40008929,GROUP,15824.80,158+10,15%,0.219,52000,0.66,0.54,5:45,1525,0.75000,100.000%,19.99,26.85,"Valve, Sta. 119+80, Valve 28",3904.78,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",540.44,46.84,Metal Loss Internal,33.78491715,-118.24155839,17.180
40008930,GROUP,15825.09,158+10,20%,0.219,52000,2.27,0.73,5:45,1525,0.75000,100.000%,20.27,26.56,"Valve, Sta. 119+80, Valve 28",3905.07,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",540.16,46.84,Metal Loss Internal,33.78491710,-118.24155933,17.180
40008931,GROUP,15825.47,158+11,13%,0.219,52000,0.77,0.74,5:45,1525,0.75000,100.000%,20.66,26.18,"Valve, Sta. 119+80, Valve 28",3905.45,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",539.77,46.84,Metal Loss Internal,33.78491704,-118.24156059,17.180
40008932,GROUP,15826.26,158+11,14%,0.219,52000,1.00,0.84,5:45,1525,0.75000,100.000%,21.45,25.39,"Valve, Sta. 119+80, Valve 28",3906.24,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",538.98,46.84,Metal Loss Internal,33.78491691,-118.24156318,17.180
40008933,GROUP,15826.74,158+12,23%,0.219,52000,1.75,0.62,5:45,1525,0.75000,100.000%,21.93,24.91,"Valve, Sta. 119+80, Valve 28",3906.72,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",538.50,46.84,Metal Loss Internal,33.78491683,-118.24156475,17.180
40008934,GROUP,15827.58,158+13,12%,0.219,52000,0.76,0.48,6:00,1525,0.75000,100.000%,22.76,24.07,"Valve, Sta. 119+80, Valve 28",3907.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",537.67,46.84,Metal Loss Internal,33.78491669,-118.24156749,17.170
40008935,GROUP,15827.74,158+13,10%,0.219,52000,0.76,0.51,5:45,1525,0.75000,100.000%,22.93,23.91,"Valve, Sta. 119+80, Valve 28",3907.73,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",537.50,46.84,Metal Loss Internal,33.78491666,-118.24156803,17.170
40008936,GROUP,15828.04,158+13,16%,0.219,52000,1.96,1.30,6:00,1525,0.75000,100.000%,23.23,23.60,"Valve, Sta. 119+80, Valve 28",3908.03,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",537.20,46.84,Metal Loss Internal,33.78491662,-118.24156902,17.170
40008937,GROUP,15828.26,158+13,16%,0.219,52000,0.63,0.63,5:45,1525,0.75000,100.000%,23.45,23.39,"Valve, Sta. 119+80, Valve 28",3908.24,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",536.98,46.84,Metal Loss Internal,33.78491658,-118.24156972,17.170
40008938,GROUP,15828.54,158+14,11%,0.219,52000,0.83,0.66,6:00,1525,0.75000,100.000%,23.73,23.11,"Valve, Sta. 119+80, Valve 28",3908.53,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",536.70,46.84,Metal Loss Internal,33.78491653,-118.24157065,17.170
40008939,GROUP,15828.79,158+14,15%,0.219,52000,1.09,0.98,6:00,1525,0.75000,100.000%,23.97,22.86,"Valve, Sta. 119+80, Valve 28",3908.77,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",536.46,46.84,Metal Loss Internal,33.78491648,-118.24157144,17.170
40008940,GROUP,15829.10,158+14,12%,0.219,52000,0.45,0.33,6:00,1525,0.75000,100.000%,24.29,22.55,"Valve, Sta. 119+80, Valve 28",3909.09,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",536.14,46.84,Metal Loss Internal,33.78491643,-118.24157249,17.170
40008941,GROUP,15829.30,158+14,10%,0.219,52000,0.82,0.85,5:45,1525,0.75000,100.000%,24.49,22.35,"Valve, Sta. 119+80, Valve 28",3909.28,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",535.95,46.84,Metal Loss Internal,33.78491640,-118.24157312,17.170
40008942,GROUP,15829.59,158+15,20%,0.219,52000,2.09,1.01,6:00,1525,0.75000,100.000%,24.78,22.06,"Valve, Sta. 119+80, Valve 28",3909.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",535.65,46.84,Metal Loss Internal,33.78491635,-118.24157409,17.170
40008943,GROUP,15829.97,158+15,17%,0.219,52000,0.46,0.41,6:00,1525,0.75000,100.000%,25.16,21.68,"Valve, Sta. 119+80, Valve 28",3909.95,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",535.27,46.84,Metal Loss Internal,33.78491628,-118.24157533,17.170
40008944,GROUP,15830.14,158+15,12%,0.219,52000,0.65,0.45,5:45,1525,0.75000,100.000%,25.33,21.51,"Valve, Sta. 119+80, Valve 28",3910.12,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",535.10,46.84,Metal Loss Internal,33.78491626,-118.24157589,17.170
40008945,GROUP,15830.65,158+16,16%,0.219,52000,5.02,1.23,6:00,1525,0.75000,100.000%,25.84,21.00,"Valve, Sta. 119+80, Valve 28",3910.63,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",534.59,46.84,Metal Loss Internal,33.78491617,-118.24157755,17.170
40008946,GROUP,15831.17,158+16,13%,0.219,52000,0.57,0.61,5:45,1525,0.75000,100.000%,26.36,20.48,"Valve, Sta. 119+80, Valve 28",3911.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",534.07,46.84,Metal Loss Internal,33.78491608,-118.24157925,17.170
40008947,GROUP,15832.25,158+17,17%,0.219,52000,0.62,0.59,5:45,1525,0.75000,100.000%,27.44,19.40,"Valve, Sta. 119+80, Valve 28",3912.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",532.99,46.84,Metal Loss Internal,33.78491590,-118.24158280,17.170
40008948,GROUP,15832.43,158+17,14%,0.219,52000,0.62,0.55,5:45,1525,0.75000,100.000%,27.62,19.22,"Valve, Sta. 119+80, Valve 28",3912.41,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",532.81,46.84,Metal Loss Internal,33.78491587,-118.24158338,17.170
40008949,GROUP,15833.15,158+18,13%,0.219,52000,0.49,0.43,5:45,1525,0.75000,100.000%,28.34,18.50,"Valve, Sta. 119+80, Valve 28",3913.13,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",532.09,46.84,Metal Loss Internal,33.78491574,-118.24158574,17.170
40008950,GROUP,15833.43,158+18,13%,0.219,52000,0.50,0.46,5:45,1525,0.75000,100.000%,28.62,18.22,"Valve, Sta. 119+80, Valve 28",3913.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",531.81,46.84,Metal Loss Internal,33.78491569,-118.24158667,17.170
40008951,GROUP,15833.85,158+19,13%,0.219,52000,1.79,0.89,5:45,1525,0.75000,100.000%,29.04,17.80,"Valve, Sta. 119+80, Valve 28",3913.83,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",531.39,46.84,Metal Loss Internal,33.78491562,-118.24158803,17.170
40008952,GROUP,15834.18,158+19,15%,0.219,52000,0.55,0.35,5:45,1525,0.75000,100.000%,29.37,17.47,"Valve, Sta. 119+80, Valve 28",3914.17,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",531.06,46.84,Metal Loss Internal,33.78491557,-118.24158913,17.170
40008953,GROUP,15834.31,158+19,10%,0.219,52000,0.34,0.40,5:45,1525,0.75000,100.000%,29.50,17.33,"Valve, Sta. 119+80, Valve 28",3914.30,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",530.93,46.84,Metal Loss Internal,33.78491555,-118.24158956,17.170
40008954,GROUP,15834.82,158+20,12%,0.219,52000,0.73,0.51,5:45,1525,0.75000,100.000%,30.00,16.83,"Valve, Sta. 119+80, Valve 28",3914.80,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",530.43,46.84,Metal Loss Internal,33.78491546,-118.24159120,17.170
40008955,GROUP,15835.03,158+20,14%,0.219,52000,0.72,0.47,5:45,1525,0.75000,100.000%,30.22,16.61,"Valve, Sta. 119+80, Valve 28",3915.02,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",530.21,46.84,Metal Loss Internal,33.78491542,-118.24159192,17.170
40008956,GROUP,15835.37,158+20,18%,0.219,52000,0.72,0.69,6:15,1525,0.75000,100.000%,30.55,16.28,"Valve, Sta. 119+80, Valve 28",3915.35,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",529.88,46.84,Metal Loss Internal,33.78491536,-118.24159301,17.170
40008957,GROUP,15835.86,158+21,10%,0.219,52000,0.66,0.52,6:15,1525,0.75000,100.000%,31.05,15.79,"Valve, Sta. 119+80, Valve 28",3915.84,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",529.38,46.84,Metal Loss Internal,33.78491528,-118.24159463,17.170
40008958,GROUP,15836.84,158+22,17%,0.219,52000,0.63,0.42,6:00,1525,0.75000,100.000%,32.03,14.81,"Valve, Sta. 119+80, Valve 28",3916.82,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",528.41,46.84,Metal Loss Internal,33.78491511,-118.24159782,17.170
40008959,GROUP,15837.12,158+22,10%,0.219,52000,0.64,0.75,6:00,1525,0.75000,100.000%,32.31,14.53,"Valve, Sta. 119+80, Valve 28",3917.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",528.12,46.84,Metal Loss Internal,33.78491506,-118.24159875,17.170
40008960,GROUP,15838.45,158+23,12%,0.219,52000,0.56,0.45,5:45,1525,0.75000,100.000%,33.64,13.20,"Valve, Sta. 119+80, Valve 28",3918.44,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",526.79,46.84,Metal Loss Internal,33.78491482,-118.24160311,17.170
40008961,GROUP,15838.82,158+24,11%,0.219,52000,0.51,0.52,6:15,1525,0.75000,100.000%,34.01,12.83,"Valve, Sta. 119+80, Valve 28",3918.81,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",526.42,46.84,Metal Loss Internal,33.78491476,-118.24160433,17.180
40008962,GROUP,15840.24,158+25,10%,0.219,52000,0.63,0.68,6:00,1525,0.75000,100.000%,35.43,11.41,"Valve, Sta. 119+80, Valve 28",3920.22,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",525.00,46.84,Metal Loss Internal,33.78491451,-118.24160897,17.180
40008963,GROUP,15840.76,158+26,13%,0.219,52000,1.79,1.26,5:45,1525,0.75000,100.000%,35.95,10.89,"Valve, Sta. 119+80, Valve 28",3920.75,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",524.48,46.84,Metal Loss Internal,33.78491442,-118.24161068,17.180
40008964,GROUP,15841.09,158+26,12%,0.219,52000,1.65,0.89,6:00,1525,0.75000,100.000%,36.27,10.56,"Valve, Sta. 119+80, Valve 28",3921.07,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",524.16,46.84,Metal Loss Internal,33.78491436,-118.24161174,17.180
40008965,GROUP,15843.28,158+28,11%,0.219,52000,0.67,0.67,6:00,1525,0.75000,100.000%,38.46,8.37,"Valve, Sta. 119+80, Valve 28",3923.26,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",521.97,46.84,Metal Loss Internal,33.78491397,-118.24161890,17.190
40008966,GROUP,15843.86,158+29,20%,0.219,52000,0.61,0.55,5:45,1525,0.75000,100.000%,39.05,7.79,"Valve, Sta. 119+80, Valve 28",3923.84,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",521.38,46.84,Metal Loss Internal,33.78491387,-118.24162081,17.190
40008967,GROUP,15844.15,158+29,11%,0.219,52000,0.56,0.74,6:00,1525,0.75000,100.000%,39.33,7.50,"Valve, Sta. 119+80, Valve 28",3924.13,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",521.10,46.84,Metal Loss Internal,33.78491381,-118.24162175,17.200
40008968,GROUP,15844.79,158+30,13%,0.219,52000,1.65,0.68,5:45,1525,0.75000,100.000%,39.98,6.86,"Valve, Sta. 119+80, Valve 28",3924.78,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",520.45,46.84,Metal Loss Internal,33.78491369,-118.24162388,17.200
40008969,GROUP,15845.70,158+30,10%,0.219,52000,0.50,0.33,5:45,1525,0.75000,100.000%,40.89,5.95,"Valve, Sta. 119+80, Valve 28",3925.68,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",519.54,46.84,Metal Loss Internal,33.78491353,-118.24162685,17.200
40008970,GROUP,15846.09,158+31,18%,0.219,52000,0.99,0.72,5:45,1525,0.75000,100.000%,41.28,5.56,"Valve, Sta. 119+80, Valve 28",3926.08,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",519.15,46.84,Metal Loss Internal,33.78491346,-118.24162813,17.210
40008971,GROUP,15846.30,158+31,12%,0.219,52000,1.04,0.97,6:00,1525,0.75000,100.000%,41.48,5.35,"Valve, Sta. 119+80, Valve 28",3926.28,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",518.95,46.84,Metal Loss Internal,33.78491342,-118.24162880,17.210
40008972,GROUP,15846.59,158+31,11%,0.219,52000,0.80,1.08,6:00,1525,0.75000,100.000%,41.78,5.06,"Valve, Sta. 119+80, Valve 28",3926.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",518.65,46.84,Metal Loss Internal,33.78491337,-118.24162977,17.210
40008973,GROUP,15847.44,158+32,16%,0.219,52000,0.52,0.33,5:45,1525,0.75000,100.000%,42.63,4.21,"Valve, Sta. 119+80, Valve 28",3927.43,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",517.80,46.84,Metal Loss Internal,33.78491321,-118.24163255,17.210
40008974,GROUP,15848.31,158+33,12%,0.219,52000,3.25,1.84,6:00,1525,0.75000,100.000%,43.49,3.34,"Valve, Sta. 119+80, Valve 28",3928.29,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",516.94,46.84,Metal Loss Internal,33.78491305,-118.24163538,17.220
40008975,GROUP,15849.27,158+34,15%,0.219,52000,0.80,0.79,5:45,1525,0.75000,100.000%,44.46,2.38,"Valve, Sta. 119+80, Valve 28",3929.26,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",515.97,46.84,Metal Loss Internal,33.78491287,-118.24163854,17.220
40008976,GROUP,15849.81,158+34,18%,0.219,52000,1.23,0.89,5:45,1525,0.75000,100.000%,45.00,1.84,"Valve, Sta. 119+80, Valve 28",3929.80,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",515.43,46.84,Metal Loss Internal,33.78491277,-118.24164031,17.220
40008977,GROUP,15850.20,158+35,17%,0.219,52000,1.09,1.61,6:00,1525,0.75000,100.000%,45.39,1.45,"Valve, Sta. 119+80, Valve 28",3930.19,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",515.04,46.84,Metal Loss Internal,33.78491269,-118.24164159,17.230
40008978,GROUP,15850.96,158+36,18%,0.219,52000,1.48,1.40,6:00,1525,0.75000,100.000%,46.14,0.69,"Valve, Sta. 119+80, Valve 28",3930.94,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",514.29,46.84,Metal Loss Internal,33.78491255,-118.24164405,17.230
40008979,GROUP,15851.31,158+36,15%,0.219,52000,1.37,2.14,6:00,1525,0.75000,100.000%,46.49,0.34,"Valve, Sta. 119+80, Valve 28",3931.29,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",513.94,46.84,Metal Loss Internal,33.78491248,-118.24164520,17.230
5970,WELD,15851.65,158+36,,,,,,,,,,,,,,,,46.50,,33.78491241,-118.24164632,17.240
40008980,GROUP,15851.82,158+36,20%,0.219,52000,0.61,0.62,6:15,1525,0.75000,100.000%,0.17,46.34,"Valve, Sta. 119+80, Valve 28",3931.80,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",513.43,46.50,Metal Loss Internal,33.78491238,-118.24164686,17.240
40008981,GROUP,15852.38,158+37,27%,0.219,52000,2.00,0.69,6:15,1525,0.75000,100.000%,0.73,45.77,"Valve, Sta. 119+80, Valve 28",3932.36,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",512.86,46.50,Metal Loss Internal,33.78491228,-118.24164871,17.240
40008982,GROUP,15852.74,158+37,16%,0.219,52000,4.53,2.06,6:00,1525,0.75000,100.000%,1.10,45.41,"Valve, Sta. 119+80, Valve 28",3932.73,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",512.50,46.50,Metal Loss Internal,33.78491221,-118.24164991,17.240
40008983,GROUP,15853.49,158+38,10%,0.219,52000,0.52,0.54,6:00,1525,0.75000,100.000%,1.84,44.66,"Valve, Sta. 119+80, Valve 28",3933.47,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",511.75,46.50,Metal Loss Internal,33.78491207,-118.24165235,17.250
40008984,GROUP,15853.63,158+38,12%,0.219,52000,0.54,0.56,5:45,1525,0.75000,100.000%,1.98,44.52,"Valve, Sta. 119+80, Valve 28",3933.61,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",511.61,46.50,Metal Loss Internal,33.78491204,-118.24165280,17.250
40008985,GROUP,15853.78,158+38,13%,0.219,52000,0.57,0.53,5:45,1525,0.75000,100.000%,2.13,44.38,"Valve, Sta. 119+80, Valve 28",3933.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",511.47,46.50,Metal Loss Internal,33.78491201,-118.24165328,17.250
40008986,GROUP,15853.93,158+38,11%,0.219,52000,0.55,0.52,5:45,1525,0.75000,100.000%,2.28,44.23,"Valve, Sta. 119+80, Valve 28",3933.91,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",511.32,46.50,Metal Loss Internal,33.78491198,-118.24165378,17.250
40008987,GROUP,15854.35,158+39,10%,0.219,52000,0.57,0.33,5:45,1525,0.75000,100.000%,2.70,43.81,"Valve, Sta. 119+80, Valve 28",3934.33,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",510.90,46.50,Metal Loss Internal,33.78491191,-118.24165516,17.250
40008988,GROUP,15855.04,158+40,12%,0.219,52000,0.69,0.48,6:00,1525,0.75000,100.000%,3.39,43.11,"Valve, Sta. 119+80, Valve 28",3935.03,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",510.20,46.50,Metal Loss Internal,33.78491178,-118.24165743,17.250
40008989,GROUP,15855.54,158+40,11%,0.219,52000,0.82,0.41,5:45,1525,0.75000,100.000%,3.89,42.61,"Valve, Sta. 119+80, Valve 28",3935.53,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",509.70,46.50,Metal Loss Internal,33.78491168,-118.24165907,17.260
40008990,GROUP,15855.95,158+40,23%,0.219,52000,0.85,0.47,6:00,1525,0.75000,100.000%,4.30,42.20,"Valve, Sta. 119+80, Valve 28",3935.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",509.29,46.50,Metal Loss Internal,33.78491160,-118.24166041,17.260
40008991,GROUP,15856.15,158+41,17%,0.219,52000,1.35,0.57,6:15,1525,0.75000,100.000%,4.50,42.00,"Valve, Sta. 119+80, Valve 28",3936.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",509.09,46.50,Metal Loss Internal,33.78491157,-118.24166107,17.260
40008992,GROUP,15856.71,158+41,13%,0.219,52000,0.63,0.51,5:45,1525,0.75000,100.000%,5.06,41.44,"Valve, Sta. 119+80, Valve 28",3936.70,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",508.53,46.50,Metal Loss Internal,33.78491146,-118.24166290,17.260
40008993,GROUP,15856.87,158+41,10%,0.219,52000,0.52,0.71,6:00,1525,0.75000,100.000%,5.22,41.29,"Valve, Sta. 119+80, Valve 28",3936.85,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",508.38,46.50,Metal Loss Internal,33.78491143,-118.24166341,17.270
40008994,GROUP,15857.11,158+42,16%,0.219,52000,0.64,0.89,6:00,1525,0.75000,100.000%,5.46,41.04,"Valve, Sta. 119+80, Valve 28",3937.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",508.13,46.50,Metal Loss Internal,33.78491138,-118.24166422,17.270
40008995,GROUP,15857.56,158+42,13%,0.219,52000,0.53,0.59,5:45,1525,0.75000,100.000%,5.91,40.60,"Valve, Sta. 119+80, Valve 28",3937.54,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",507.69,46.50,Metal Loss Internal,33.78491129,-118.24166567,17.270
40008996,GROUP,15858.96,158+43,11%,0.219,52000,0.53,0.39,6:00,1525,0.75000,100.000%,7.31,39.19,"Valve, Sta. 119+80, Valve 28",3938.94,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",506.28,46.50,Metal Loss Internal,33.78491102,-118.24167025,17.280
40008997,GROUP,15859.23,158+44,18%,0.219,52000,0.79,0.41,6:00,1525,0.75000,100.000%,7.58,38.93,"Valve, Sta. 119+80, Valve 28",3939.21,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",506.02,46.50,Metal Loss Internal,33.78491098,-118.24167113,17.280
40008998,GROUP,15860.59,158+45,18%,0.219,52000,0.53,0.45,5:45,1525,0.75000,100.000%,8.94,37.57,"Valve, Sta. 119+80, Valve 28",3940.57,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",504.66,46.50,Metal Loss Internal,33.78491071,-118.24167558,17.290
40008999,GROUP,15861.24,158+46,13%,0.219,52000,2.10,0.52,5:45,1525,0.75000,100.000%,9.59,36.91,"Valve, Sta. 119+80, Valve 28",3941.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",504.00,46.50,Metal Loss Internal,33.78491058,-118.24167773,17.290
40009000,GROUP,15862.22,158+47,13%,0.219,52000,1.13,1.46,6:00,1525,0.75000,100.000%,10.57,35.94,"Valve, Sta. 119+80, Valve 28",3942.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",503.03,46.50,Metal Loss Internal,33.78491039,-118.24168091,17.300
40009001,GROUP,15862.74,158+47,11%,0.219,52000,0.65,0.41,5:45,1525,0.75000,100.000%,11.09,35.41,"Valve, Sta. 119+80, Valve 28",3942.72,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",502.50,46.50,Metal Loss Internal,33.78491029,-118.24168263,17.310
40009002,GROUP,15863.00,158+47,11%,0.219,52000,0.55,0.39,6:00,1525,0.75000,100.000%,11.35,35.15,"Valve, Sta. 119+80, Valve 28",3942.99,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",502.24,46.50,Metal Loss Internal,33.78491024,-118.24168349,17.310
40009003,GROUP,15864.53,158+49,10%,0.219,52000,0.43,0.33,6:00,1525,0.75000,100.000%,12.88,33.62,"Valve, Sta. 119+80, Valve 28",3944.51,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",500.72,46.50,Metal Loss Internal,33.78490994,-118.24168848,17.320
40009004,GROUP,15864.71,158+49,12%,0.219,52000,1.30,0.55,6:00,1525,0.75000,100.000%,13.06,33.44,"Valve, Sta. 119+80, Valve 28",3944.70,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",500.53,46.50,Metal Loss Internal,33.78490990,-118.24168908,17.320
40009005,GROUP,15864.94,158+49,12%,0.219,52000,0.57,0.42,5:45,1525,0.75000,100.000%,13.29,33.21,"Valve, Sta. 119+80, Valve 28",3944.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",500.30,46.50,Metal Loss Internal,33.78490986,-118.24168984,17.320
40009006,GROUP,15865.35,158+50,17%,0.219,52000,0.69,0.62,6:00,1525,0.75000,100.000%,13.70,32.81,"Valve, Sta. 119+80, Valve 28",3945.33,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",499.90,46.50,Metal Loss Internal,33.78490978,-118.24169116,17.320
40009007,GROUP,15865.90,158+50,22%,0.219,52000,1.85,0.59,5:45,1525,0.75000,100.000%,14.25,32.25,"Valve, Sta. 119+80, Valve 28",3945.88,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",499.34,46.50,Metal Loss Internal,33.78490967,-118.24169298,17.320
40009008,GROUP,15866.53,158+51,11%,0.219,52000,0.55,0.33,5:45,1525,0.75000,100.000%,14.88,31.62,"Valve, Sta. 119+80, Valve 28",3946.51,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",498.71,46.50,Metal Loss Internal,33.78490955,-118.24169503,17.330
40009009,GROUP,15867.41,158+52,15%,0.219,52000,1.27,1.13,6:00,1525,0.75000,100.000%,15.76,30.74,"Valve, Sta. 119+80, Valve 28",3947.40,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",497.83,46.50,Metal Loss External,33.78490937,-118.24169792,17.330
40009010,GROUP,15868.95,158+53,11%,0.219,52000,0.51,0.33,5:45,1525,0.75000,100.000%,17.30,29.20,"Valve, Sta. 119+80, Valve 28",3948.94,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",496.29,46.50,Metal Loss Internal,33.78490907,-118.24170296,17.340
40009011,GROUP,15869.34,158+54,11%,0.219,52000,0.48,0.33,5:45,1525,0.75000,100.000%,17.69,28.82,"Valve, Sta. 119+80, Valve 28",3949.32,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",495.91,46.50,Metal Loss Internal,33.78490899,-118.24170422,17.350
40009012,GROUP,15869.61,158+54,12%,0.219,52000,2.53,1.67,6:00,1525,0.75000,100.000%,17.96,28.55,"Valve, Sta. 119+80, Valve 28",3949.59,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",495.64,46.50,Metal Loss Internal,33.78490894,-118.24170511,17.350
40009013,GROUP,15870.07,158+54,13%,0.219,52000,0.63,0.76,6:00,1525,0.75000,100.000%,18.42,28.09,"Valve, Sta. 119+80, Valve 28",3950.05,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",495.18,46.50,Metal Loss Internal,33.78490884,-118.24170660,17.350
40009014,GROUP,15870.75,158+55,12%,0.219,52000,0.51,0.47,6:15,1525,0.75000,100.000%,19.10,27.40,"Valve, Sta. 119+80, Valve 28",3950.73,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",494.49,46.50,Metal Loss Internal,33.78490871,-118.24170885,17.350
40009015,GROUP,15870.92,158+55,11%,0.219,52000,0.53,0.53,5:45,1525,0.75000,100.000%,19.27,27.24,"Valve, Sta. 119+80, Valve 28",3950.90,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",494.33,46.50,Metal Loss Internal,33.78490867,-118.24170939,17.350
40009016,GROUP,15871.56,158+56,15%,0.219,52000,0.59,0.37,5:45,1525,0.75000,100.000%,19.91,26.59,"Valve, Sta. 119+80, Valve 28",3951.54,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",493.68,46.50,Metal Loss Internal,33.78490854,-118.24171150,17.360
40009017,GROUP,15871.95,158+56,13%,0.219,52000,0.41,0.37,6:00,1525,0.75000,100.000%,20.30,26.20,"Valve, Sta. 119+80, Valve 28",3951.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",493.30,46.50,Metal Loss Internal,33.78490846,-118.24171277,17.360
40009018,GROUP,15872.14,158+56,15%,0.219,52000,0.66,0.48,5:45,1525,0.75000,100.000%,20.49,26.01,"Valve, Sta. 119+80, Valve 28",3952.12,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",493.10,46.50,Metal Loss Internal,33.78490842,-118.24171340,17.360
40009019,GROUP,15872.37,158+57,12%,0.219,52000,0.54,0.59,5:45,1525,0.75000,100.000%,20.72,25.78,"Valve, Sta. 119+80, Valve 28",3952.35,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",492.87,46.50,Metal Loss Internal,33.78490838,-118.24171415,17.360
40009020,GROUP,15872.72,158+57,17%,0.219,52000,0.56,0.54,6:00,1525,0.75000,100.000%,21.07,25.43,"Valve, Sta. 119+80, Valve 28",3952.71,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",492.52,46.50,Metal Loss Internal,33.78490831,-118.24171530,17.360
40009021,GROUP,15872.95,158+57,14%,0.219,52000,0.70,0.53,5:45,1525,0.75000,100.000%,21.30,25.20,"Valve, Sta. 119+80, Valve 28",3952.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",492.29,46.50,Metal Loss Internal,33.78490826,-118.24171605,17.360
40009022,GROUP,15873.13,158+57,11%,0.219,52000,0.69,0.40,6:00,1525,0.75000,100.000%,21.48,25.02,"Valve, Sta. 119+80, Valve 28",3953.11,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",492.11,46.50,Metal Loss Internal,33.78490823,-118.24171663,17.360
40009023,GROUP,15874.11,158+58,10%,0.219,52000,0.52,0.55,5:45,1525,0.75000,100.000%,22.46,24.04,"Valve, Sta. 119+80, Valve 28",3954.09,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",491.13,46.50,Metal Loss Internal,33.78490802,-118.24171985,17.370
40009024,GROUP,15875.67,158+60,13%,0.219,52000,0.59,0.57,6:00,1525,0.75000,100.000%,24.02,22.48,"Valve, Sta. 119+80, Valve 28",3955.65,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",489.58,46.50,Metal Loss Internal,33.78490771,-118.24172494,17.370
40009025,GROUP,15875.86,158+60,11%,0.219,52000,0.53,0.44,5:45,1525,0.75000,100.000%,24.22,22.29,"Valve, Sta. 119+80, Valve 28",3955.85,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",489.38,46.50,Metal Loss Internal,33.78490767,-118.24172558,17.370
40009026,GROUP,15876.07,158+60,12%,0.219,52000,0.85,0.74,6:00,1525,0.75000,100.000%,24.42,22.09,"Valve, Sta. 119+80, Valve 28",3956.05,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",489.18,46.50,Metal Loss Internal,33.78490763,-118.24172624,17.380
40009027,GROUP,15876.30,158+60,10%,0.219,52000,0.60,0.38,5:45,1525,0.75000,100.000%,24.65,21.86,"Valve, Sta. 119+80, Valve 28",3956.28,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",488.95,46.50,Metal Loss Internal,33.78490758,-118.24172700,17.380
40009028,GROUP,15877.01,158+61,11%,0.219,52000,0.67,0.63,5:45,1525,0.75000,100.000%,25.36,21.14,"Valve, Sta. 119+80, Valve 28",3957.00,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",488.23,46.50,Metal Loss Internal,33.78490743,-118.24172935,17.380
40009029,GROUP,15877.18,158+61,12%,0.219,52000,0.52,0.54,6:00,1525,0.75000,100.000%,25.53,20.97,"Valve, Sta. 119+80, Valve 28",3957.16,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",488.06,46.50,Metal Loss Internal,33.78490740,-118.24172990,17.380
40009030,GROUP,15878.28,158+62,17%,0.219,52000,0.59,0.67,5:45,1525,0.75000,100.000%,26.63,19.88,"Valve, Sta. 119+80, Valve 28",3958.26,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",486.97,46.50,Metal Loss Internal,33.78490717,-118.24173347,17.390
40009031,GROUP,15878.49,158+63,18%,0.219,52000,1.33,1.09,6:00,1525,0.75000,100.000%,26.84,19.67,"Valve, Sta. 119+80, Valve 28",3958.47,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",486.76,46.50,Metal Loss Internal,33.78490713,-118.24173417,17.390
40009032,GROUP,15879.05,158+63,13%,0.219,52000,0.82,0.56,6:00,1525,0.75000,100.000%,27.40,19.11,"Valve, Sta. 119+80, Valve 28",3959.03,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",486.20,46.50,Metal Loss Internal,33.78490702,-118.24173599,17.390
40009033,GROUP,15879.22,158+63,14%,0.219,52000,0.65,0.84,6:00,1525,0.75000,100.000%,27.57,18.94,"Valve, Sta. 119+80, Valve 28",3959.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",486.03,46.50,Metal Loss Internal,33.78490698,-118.24173655,17.390
