ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40009034,GROUP,15879.73,158+64,11%,0.219,52000,2.55,1.11,6:00,1525,0.75000,100.000%,28.08,18.42,"Valve, Sta. 119+80, Valve 28",3959.71,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",485.51,46.50,Metal Loss Internal,33.78490687,-118.24173823,17.390
40009035,GROUP,15880.07,158+64,11%,0.219,52000,0.45,0.38,5:45,1525,0.75000,100.000%,28.42,18.09,"Valve, Sta. 119+80, Valve 28",3960.05,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",485.18,46.50,Metal Loss Internal,33.78490680,-118.24173933,17.390
40009036,GROUP,15881.05,158+65,11%,0.219,52000,0.53,0.52,5:45,1525,0.75000,100.000%,29.40,17.11,"Valve, Sta. 119+80, Valve 28",3961.03,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",484.20,46.50,Metal Loss Internal,33.78490660,-118.24174254,17.390
40009037,GROUP,15882.09,158+66,10%,0.219,52000,0.46,0.36,6:00,1525,0.75000,100.000%,30.44,16.06,"Valve, Sta. 119+80, Valve 28",3962.08,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",483.15,46.50,Metal Loss Internal,33.78490638,-118.24174597,17.400
40009038,GROUP,15883.79,158+68,10%,0.219,52000,1.54,1.16,6:00,1525,0.75000,100.000%,32.14,14.36,"Valve, Sta. 119+80, Valve 28",3963.78,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",481.45,46.50,Metal Loss Internal,33.78490603,-118.24175153,17.400
40009039,GROUP,15884.13,158+68,11%,0.219,52000,1.00,0.57,5:45,1525,0.75000,100.000%,32.48,14.02,"Valve, Sta. 119+80, Valve 28",3964.12,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",481.11,46.50,Metal Loss Internal,33.78490596,-118.24175264,17.410
40009040,GROUP,15885.71,158+70,12%,0.219,52000,2.04,1.15,5:45,1525,0.75000,100.000%,34.06,12.44,"Valve, Sta. 119+80, Valve 28",3965.69,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",479.53,46.50,Metal Loss Internal,33.78490563,-118.24175781,17.410
40009041,GROUP,15886.04,158+70,20%,0.219,52000,0.51,0.33,5:45,1525,0.75000,100.000%,34.39,12.12,"Valve, Sta. 119+80, Valve 28",3966.02,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",479.21,46.50,Metal Loss Internal,33.78490557,-118.24175887,17.410
40009042,GROUP,15886.42,158+70,11%,0.219,52000,0.58,0.47,5:45,1525,0.75000,100.000%,34.77,11.74,"Valve, Sta. 119+80, Valve 28",3966.40,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",478.83,46.50,Metal Loss Internal,33.78490549,-118.24176011,17.410
40009043,GROUP,15886.92,158+71,16%,0.219,52000,0.55,0.34,5:45,1525,0.75000,100.000%,35.27,11.23,"Valve, Sta. 119+80, Valve 28",3966.90,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",478.32,46.50,Metal Loss Internal,33.78490538,-118.24176177,17.410
40009044,GROUP,15887.30,158+71,15%,0.219,52000,0.52,0.53,5:45,1525,0.75000,100.000%,35.65,10.85,"Valve, Sta. 119+80, Valve 28",3967.28,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",477.94,46.50,Metal Loss Internal,33.78490530,-118.24176300,17.420
40009045,GROUP,15888.02,158+72,19%,0.219,52000,0.53,0.33,5:45,1525,0.75000,100.000%,36.37,10.13,"Valve, Sta. 119+80, Valve 28",3968.00,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",477.23,46.50,Metal Loss Internal,33.78490515,-118.24176535,17.420
40009046,GROUP,15888.19,158+72,10%,0.219,52000,0.45,0.33,6:00,1525,0.75000,100.000%,36.54,9.97,"Valve, Sta. 119+80, Valve 28",3968.17,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",477.06,46.50,Metal Loss Internal,33.78490511,-118.24176590,17.420
40009047,GROUP,15889.00,158+73,12%,0.219,52000,2.11,1.13,6:00,1525,0.75000,100.000%,37.35,9.16,"Valve, Sta. 119+80, Valve 28",3968.98,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",476.25,46.50,Metal Loss Internal,33.78490495,-118.24176856,17.420
40009048,GROUP,15890.43,158+74,15%,0.219,52000,0.70,0.39,6:00,1525,0.75000,100.000%,38.78,7.73,"Valve, Sta. 119+80, Valve 28",3970.41,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",474.82,46.50,Metal Loss Internal,33.78490464,-118.24177324,17.430
40009049,GROUP,15891.09,158+75,11%,0.219,52000,0.56,0.66,5:45,1525,0.75000,100.000%,39.44,7.06,"Valve, Sta. 119+80, Valve 28",3971.08,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",474.15,46.50,Metal Loss Internal,33.78490450,-118.24177542,17.430
40009050,GROUP,15891.24,158+75,10%,0.219,52000,0.59,0.51,5:45,1525,0.75000,100.000%,39.59,6.91,"Valve, Sta. 119+80, Valve 28",3971.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",474.00,46.50,Metal Loss Internal,33.78490447,-118.24177591,17.430
40009051,GROUP,15891.91,158+76,11%,0.219,52000,0.63,0.69,5:45,1525,0.75000,100.000%,40.26,6.25,"Valve, Sta. 119+80, Valve 28",3971.89,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",473.34,46.50,Metal Loss Internal,33.78490433,-118.24177808,17.430
40009052,GROUP,15892.99,158+77,11%,0.219,52000,0.50,0.41,6:15,1525,0.75000,100.000%,41.34,5.16,"Valve, Sta. 119+80, Valve 28",3972.97,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",472.25,46.50,Metal Loss Internal,33.78490409,-118.24178162,17.440
40009053,GROUP,15893.18,158+77,21%,0.219,52000,0.60,0.46,5:45,1525,0.75000,100.000%,41.53,4.97,"Valve, Sta. 119+80, Valve 28",3973.16,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",472.06,46.50,Metal Loss Internal,33.78490405,-118.24178225,17.440
40009054,GROUP,15893.50,158+77,13%,0.219,52000,0.25,0.33,5:45,1525,0.75000,100.000%,41.85,4.65,"Valve, Sta. 119+80, Valve 28",3973.49,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",471.74,46.50,Metal Loss Internal,33.78490398,-118.24178330,17.440
40009055,GROUP,15894.05,158+78,11%,0.219,52000,0.63,0.33,5:45,1525,0.75000,100.000%,42.40,4.10,"Valve, Sta. 119+80, Valve 28",3974.03,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",471.19,46.50,Metal Loss Internal,33.78490387,-118.24178509,17.440
40009056,GROUP,15894.40,158+78,14%,0.219,52000,0.65,0.41,5:45,1525,0.75000,100.000%,42.75,3.75,"Valve, Sta. 119+80, Valve 28",3974.38,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",470.84,46.50,Metal Loss Internal,33.78490379,-118.24178623,17.440
40009057,GROUP,15894.64,158+78,15%,0.219,52000,0.62,0.48,6:00,1525,0.75000,100.000%,42.99,3.52,"Valve, Sta. 119+80, Valve 28",3974.62,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",470.61,46.50,Metal Loss Internal,33.78490374,-118.24178701,17.440
40009058,GROUP,15896.50,158+80,10%,0.219,52000,0.49,0.36,5:45,1525,0.75000,100.000%,44.85,1.65,"Valve, Sta. 119+80, Valve 28",3976.48,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",468.74,46.50,Metal Loss Internal,33.78490335,-118.24179311,17.450
40009059,GROUP,15897.19,158+81,10%,0.219,52000,0.48,0.33,5:45,1525,0.75000,100.000%,45.54,0.96,"Valve, Sta. 119+80, Valve 28",3977.17,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",468.05,46.50,Metal Loss Internal,33.78490320,-118.24179537,17.450
40009060,GROUP,15897.58,158+81,13%,0.219,52000,0.44,0.33,6:00,1525,0.75000,100.000%,45.93,0.57,"Valve, Sta. 119+80, Valve 28",3977.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",467.66,46.50,Metal Loss Internal,33.78490311,-118.24179664,17.450
40009061,GROUP,15897.99,158+82,14%,0.219,52000,0.42,0.33,6:00,1525,0.75000,100.000%,46.34,0.17,"Valve, Sta. 119+80, Valve 28",3977.97,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",467.26,46.50,Metal Loss Internal,33.78490302,-118.24179797,17.460
5980,WELD,15898.15,158+82,,,,,,,,,,,,,,,,46.89,,33.78490299,-118.24179851,17.460
40009062,GROUP,15898.48,158+82,13%,0.219,52000,0.83,0.78,5:45,1525,0.75000,100.000%,0.33,46.56,"Valve, Sta. 119+80, Valve 28",3978.46,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",466.76,46.89,Metal Loss Internal,33.78490291,-118.24179959,17.460
40009063,GROUP,15899.84,158+84,16%,0.219,52000,0.67,0.76,5:45,1525,0.75000,100.000%,1.68,45.20,"Valve, Sta. 119+80, Valve 28",3979.82,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",465.41,46.89,Metal Loss Internal,33.78490261,-118.24180402,17.460
40009064,GROUP,15900.11,158+84,17%,0.219,52000,1.02,1.06,5:45,1525,0.75000,100.000%,1.96,44.92,"Valve, Sta. 119+80, Valve 28",3980.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",465.13,46.89,Metal Loss Internal,33.78490255,-118.24180493,17.460
40009065,GROUP,15900.60,158+84,10%,0.219,52000,0.93,0.68,6:00,1525,0.75000,100.000%,2.44,44.44,"Valve, Sta. 119+80, Valve 28",3980.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",464.65,46.89,Metal Loss Internal,33.78490244,-118.24180651,17.470
40009066,GROUP,15900.82,158+84,13%,0.219,52000,0.63,0.42,5:45,1525,0.75000,100.000%,2.66,44.22,"Valve, Sta. 119+80, Valve 28",3980.80,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",464.43,46.89,Metal Loss Internal,33.78490239,-118.24180722,17.470
40009067,GROUP,15901.09,158+85,15%,0.219,52000,0.83,0.76,6:00,1525,0.75000,100.000%,2.93,43.95,"Valve, Sta. 119+80, Valve 28",3981.07,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",464.16,46.89,Metal Loss Internal,33.78490233,-118.24180811,17.470
40009068,GROUP,15901.26,158+85,10%,0.219,52000,0.71,0.41,5:45,1525,0.75000,100.000%,3.11,43.78,"Valve, Sta. 119+80, Valve 28",3981.24,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",463.99,46.89,Metal Loss Internal,33.78490229,-118.24180867,17.470
40009069,GROUP,15901.40,158+85,13%,0.219,52000,0.75,0.67,6:00,1525,0.75000,100.000%,3.25,43.63,"Valve, Sta. 119+80, Valve 28",3981.39,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",463.84,46.89,Metal Loss Internal,33.78490225,-118.24180914,17.470
40009070,GROUP,15901.69,158+85,13%,0.219,52000,0.62,0.55,5:45,1525,0.75000,100.000%,3.54,43.35,"Valve, Sta. 119+80, Valve 28",3981.67,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",463.55,46.89,Metal Loss Internal,33.78490219,-118.24181009,17.470
40009071,GROUP,15901.93,158+86,12%,0.219,52000,0.39,0.33,6:00,1525,0.75000,100.000%,3.78,43.10,"Valve, Sta. 119+80, Valve 28",3981.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",463.31,46.89,Metal Loss Internal,33.78490213,-118.24181088,17.470
40009072,GROUP,15902.10,158+86,10%,0.219,52000,0.55,0.89,6:00,1525,0.75000,100.000%,3.94,42.94,"Valve, Sta. 119+80, Valve 28",3982.08,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",463.15,46.89,Metal Loss Internal,33.78490209,-118.24181141,17.470
40009073,GROUP,15902.57,158+86,19%,0.219,52000,0.38,0.45,5:45,1525,0.75000,100.000%,4.42,42.47,"Valve, Sta. 119+80, Valve 28",3982.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",462.67,46.89,Metal Loss Internal,33.78490199,-118.24181297,17.480
40009074,GROUP,15902.76,158+86,14%,0.219,52000,1.71,0.54,5:45,1525,0.75000,100.000%,4.61,42.28,"Valve, Sta. 119+80, Valve 28",3982.74,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",462.48,46.89,Metal Loss Internal,33.78490194,-118.24181358,17.480
40009075,GROUP,15903.58,158+87,13%,0.219,52000,0.94,1.30,6:00,1525,0.75000,100.000%,5.43,41.46,"Valve, Sta. 119+80, Valve 28",3983.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",461.66,46.89,Metal Loss Internal,33.78490176,-118.24181626,17.480
40009076,GROUP,15904.80,158+88,11%,0.219,52000,0.56,0.33,6:00,1525,0.75000,100.000%,6.64,40.24,"Valve, Sta. 119+80, Valve 28",3984.78,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",460.45,46.89,Metal Loss Internal,33.78490148,-118.24182023,17.480
40009077,GROUP,15905.56,158+89,12%,0.219,52000,0.66,0.48,5:45,1525,0.75000,100.000%,7.41,39.48,"Valve, Sta. 119+80, Valve 28",3985.54,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",459.68,46.89,Metal Loss Internal,33.78490130,-118.24182274,17.490
40009078,GROUP,15907.09,158+91,12%,0.219,52000,0.60,0.56,6:00,1525,0.75000,100.000%,8.94,37.95,"Valve, Sta. 119+80, Valve 28",3987.07,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",458.15,46.89,Metal Loss Internal,33.78490095,-118.24182774,17.490
40009079,GROUP,15907.78,158+91,10%,0.219,52000,0.54,0.47,5:45,1525,0.75000,100.000%,9.63,37.26,"Valve, Sta. 119+80, Valve 28",3987.77,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",457.46,46.89,Metal Loss Internal,33.78490079,-118.24183001,17.490
40009080,GROUP,15908.22,158+92,11%,0.219,52000,0.46,0.33,5:45,1525,0.75000,100.000%,10.06,36.82,"Valve, Sta. 119+80, Valve 28",3988.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",457.03,46.89,Metal Loss Internal,33.78490070,-118.24183142,17.490
40009081,GROUP,15908.46,158+92,11%,0.219,52000,0.53,0.38,6:00,1525,0.75000,100.000%,10.31,36.58,"Valve, Sta. 119+80, Valve 28",3988.44,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",456.78,46.89,Metal Loss Internal,33.78490064,-118.24183222,17.490
40009082,GROUP,15909.86,158+93,14%,0.219,52000,0.77,0.52,6:00,1525,0.75000,100.000%,11.70,35.18,"Valve, Sta. 119+80, Valve 28",3989.84,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",455.39,46.89,Metal Loss Internal,33.78490032,-118.24183679,17.490
40009083,GROUP,15911.25,158+95,14%,0.219,52000,0.53,0.33,6:00,1525,0.75000,100.000%,13.10,33.79,"Valve, Sta. 119+80, Valve 28",3991.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",453.99,46.89,Metal Loss Internal,33.78489999,-118.24184134,17.490
40009084,GROUP,15912.59,158+96,13%,0.219,52000,2.10,1.14,5:45,1525,0.75000,100.000%,14.44,32.45,"Valve, Sta. 119+80, Valve 28",3992.57,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",452.65,46.89,Metal Loss Internal,33.78489969,-118.24184572,17.490
40009085,GROUP,15912.88,158+96,17%,0.219,52000,0.63,0.44,6:00,1525,0.75000,100.000%,14.73,32.16,"Valve, Sta. 119+80, Valve 28",3992.86,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",452.36,46.89,Metal Loss Internal,33.78489962,-118.24184668,17.490
40009086,GROUP,15913.15,158+97,20%,0.219,52000,0.55,0.59,6:00,1525,0.75000,100.000%,15.00,31.89,"Valve, Sta. 119+80, Valve 28",3993.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",452.09,46.89,Metal Loss Internal,33.78489955,-118.24184757,17.490
40009087,GROUP,15913.31,158+97,15%,0.219,52000,0.69,0.49,6:00,1525,0.75000,100.000%,15.15,31.73,"Valve, Sta. 119+80, Valve 28",3993.29,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",451.94,46.89,Metal Loss Internal,33.78489951,-118.24184806,17.490
40009088,GROUP,15915.27,158+99,16%,0.219,52000,0.49,0.44,5:45,1525,0.75000,100.000%,17.12,29.77,"Valve, Sta. 119+80, Valve 28",3995.26,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",449.97,46.89,Metal Loss Internal,33.78489905,-118.24185450,17.480
40009089,GROUP,15915.49,158+99,15%,0.219,52000,2.05,1.14,5:45,1525,0.75000,100.000%,17.33,29.55,"Valve, Sta. 119+80, Valve 28",3995.47,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",449.76,46.89,Metal Loss Internal,33.78489900,-118.24185519,17.480
40009090,GROUP,15920.65,159+04,10%,0.219,52000,0.63,0.43,6:00,1525,0.75000,100.000%,22.50,24.39,"Valve, Sta. 119+80, Valve 28",4000.63,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",444.59,46.89,Metal Loss Internal,33.78489777,-118.24187207,17.420
40009091,GROUP,15922.78,159+06,11%,0.219,52000,0.55,0.39,6:00,1525,0.75000,100.000%,24.63,22.26,"Valve, Sta. 119+80, Valve 28",4002.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",442.46,46.89,Metal Loss Internal,33.78489727,-118.24187905,17.390
40009092,GROUP,15924.37,159+08,12%,0.219,52000,0.83,0.53,6:00,1525,0.75000,100.000%,26.22,20.67,"Valve, Sta. 119+80, Valve 28",4004.36,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",440.87,46.89,Metal Loss Internal,33.78489689,-118.24188425,17.360
5990,WELD,15945.04,159+28,,,,,,,,,,,,,,,,46.91,,33.78489191,-118.24195180,16.890
40009093,GROUP,15946.93,159+30,14%,0.219,52000,0.49,0.48,5:45,1525,0.75000,100.000%,1.89,45.02,"Valve, Sta. 119+80, Valve 28",4026.91,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",418.32,46.91,Metal Loss Internal,33.78489144,-118.24195796,16.850
40009094,GROUP,15948.12,159+31,21%,0.219,52000,0.50,0.42,6:00,1525,0.75000,100.000%,3.08,43.82,"Valve, Sta. 119+80, Valve 28",4028.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",417.12,46.91,Metal Loss Internal,33.78489114,-118.24196187,16.830
40009095,GROUP,15949.09,159+32,12%,0.219,52000,0.49,0.39,5:45,1525,0.75000,100.000%,4.05,42.86,"Valve, Sta. 119+80, Valve 28",4029.07,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",416.16,46.91,Metal Loss Internal,33.78489090,-118.24196502,16.810
40009096,GROUP,15950.23,159+33,11%,0.219,52000,1.34,0.63,6:00,1525,0.75000,100.000%,5.19,41.71,"Valve, Sta. 119+80, Valve 28",4030.22,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",415.01,46.91,Metal Loss Internal,33.78489062,-118.24196877,16.780
40009097,GROUP,15950.82,159+34,13%,0.219,52000,0.78,0.38,5:45,1525,0.75000,100.000%,5.79,41.12,"Valve, Sta. 119+80, Valve 28",4030.81,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",414.42,46.91,Metal Loss Internal,33.78489048,-118.24197071,16.770
40009098,GROUP,15952.77,159+35,12%,0.219,52000,0.43,0.35,6:00,1525,0.75000,100.000%,7.73,39.18,"Valve, Sta. 119+80, Valve 28",4032.75,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",412.48,46.91,Metal Loss Internal,33.78488999,-118.24197705,16.730
40009099,GROUP,15954.11,159+37,12%,0.219,52000,0.45,0.36,5:45,1525,0.75000,100.000%,9.07,37.84,"Valve, Sta. 119+80, Valve 28",4034.09,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",411.13,46.91,Metal Loss Internal,33.78488965,-118.24198143,16.700
40009100,GROUP,15954.33,159+37,11%,0.219,52000,0.52,0.49,6:00,1525,0.75000,100.000%,9.29,37.61,"Valve, Sta. 119+80, Valve 28",4034.32,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",410.91,46.91,Metal Loss Internal,33.78488960,-118.24198217,16.700
40009101,GROUP,15954.88,159+38,16%,0.219,52000,0.49,0.34,5:45,1525,0.75000,100.000%,9.84,37.07,"Valve, Sta. 119+80, Valve 28",4034.86,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",410.37,46.91,Metal Loss Internal,33.78488947,-118.24198394,16.680
40009102,GROUP,15955.24,159+38,14%,0.219,52000,0.42,0.39,6:00,1525,0.75000,100.000%,10.20,36.71,"Valve, Sta. 119+80, Valve 28",4035.22,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",410.00,46.91,Metal Loss Internal,33.78488938,-118.24198513,16.680
40009103,GROUP,15955.51,159+38,10%,0.219,52000,0.43,0.33,6:00,1525,0.75000,100.000%,10.48,36.43,"Valve, Sta. 119+80, Valve 28",4035.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",409.73,46.91,Metal Loss Internal,33.78488931,-118.24198603,16.670
40009104,GROUP,15955.87,159+38,11%,0.219,52000,0.43,0.44,5:45,1525,0.75000,100.000%,10.83,36.08,"Valve, Sta. 119+80, Valve 28",4035.85,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",409.38,46.91,Metal Loss Internal,33.78488922,-118.24198718,16.660
40009105,GROUP,15956.38,159+39,11%,0.219,52000,0.55,0.49,5:45,1525,0.75000,100.000%,11.34,35.56,"Valve, Sta. 119+80, Valve 28",4036.36,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",408.86,46.91,Metal Loss Internal,33.78488909,-118.24198886,16.650
40009106,GROUP,15957.97,159+41,21%,0.219,52000,0.56,0.42,5:45,1525,0.75000,100.000%,12.94,33.97,"Valve, Sta. 119+80, Valve 28",4037.96,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",407.27,46.91,Metal Loss Internal,33.78488870,-118.24199406,16.610
40009107,GROUP,15958.19,159+41,15%,0.219,52000,0.40,0.37,5:45,1525,0.75000,100.000%,13.15,33.76,"Valve, Sta. 119+80, Valve 28",4038.17,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",407.05,46.91,Metal Loss Internal,33.78488865,-118.24199476,16.600
40009108,GROUP,15961.29,159+44,14%,0.219,52000,1.80,1.07,5:45,1525,0.75000,100.000%,16.25,30.65,"Valve, Sta. 119+80, Valve 28",4041.27,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",403.95,46.91,Metal Loss Internal,33.78488790,-118.24200491,16.510
40009109,GROUP,15961.94,159+44,11%,0.219,52000,0.52,0.40,5:45,1525,0.75000,100.000%,16.91,30.00,"Valve, Sta. 119+80, Valve 28",4041.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",403.30,46.91,Metal Loss Internal,33.78488774,-118.24200704,16.490
40009110,GROUP,15962.16,159+45,10%,0.219,52000,0.60,0.53,5:45,1525,0.75000,100.000%,17.12,29.79,"Valve, Sta. 119+80, Valve 28",4042.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",403.08,46.91,Metal Loss Internal,33.78488769,-118.24200774,16.480
40009111,GROUP,15962.65,159+45,11%,0.219,52000,0.60,0.40,5:45,1525,0.75000,100.000%,17.61,29.29,"Valve, Sta. 119+80, Valve 28",4042.63,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",402.59,46.91,Metal Loss Internal,33.78488757,-118.24200934,16.470
40009112,GROUP,15962.78,159+45,11%,0.219,52000,0.42,0.76,5:45,1525,0.75000,100.000%,17.74,29.17,"Valve, Sta. 119+80, Valve 28",4042.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",402.47,46.91,Metal Loss Internal,33.78488754,-118.24200976,16.470
40009113,GROUP,15965.72,159+48,12%,0.219,52000,0.42,0.33,5:45,1525,0.75000,100.000%,20.68,26.22,"Valve, Sta. 119+80, Valve 28",4045.70,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",399.52,46.91,Metal Loss Internal,33.78488683,-118.24201938,16.380
40009114,GROUP,15970.16,159+52,13%,0.219,52000,0.49,0.36,6:00,1525,0.75000,100.000%,25.12,21.78,"Valve, Sta. 119+80, Valve 28",4050.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",395.08,46.91,Metal Loss Internal,33.78488577,-118.24203390,16.260
40009115,GROUP,15970.36,159+53,12%,0.219,52000,0.70,0.49,6:00,1525,0.75000,100.000%,25.32,21.59,"Valve, Sta. 119+80, Valve 28",4050.34,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",394.89,46.91,Metal Loss Internal,33.78488572,-118.24203454,16.260
40009116,GROUP,15974.25,159+57,11%,0.219,52000,0.49,0.36,6:00,1525,0.75000,100.000%,29.21,17.70,"Valve, Sta. 119+80, Valve 28",4054.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",391.00,46.91,Metal Loss Internal,33.78488477,-118.24204725,16.180
40009117,GROUP,15974.71,159+57,26%,0.219,52000,0.48,0.41,5:45,1525,0.75000,100.000%,29.67,17.24,"Valve, Sta. 119+80, Valve 28",4054.69,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",390.54,46.91,Metal Loss Internal,33.78488466,-118.24204875,16.180
40009118,GROUP,15975.68,159+58,11%,0.219,52000,0.52,0.41,6:00,1525,0.75000,100.000%,30.64,16.26,"Valve, Sta. 119+80, Valve 28",4055.67,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",389.56,46.91,Metal Loss Internal,33.78488443,-118.24205195,16.160
40009119,GROUP,15976.24,159+58,12%,0.219,52000,0.53,0.33,6:00,1525,0.75000,100.000%,31.20,15.71,"Valve, Sta. 119+80, Valve 28",4056.22,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",389.01,46.91,Metal Loss Internal,33.78488430,-118.24205375,16.160
40009120,GROUP,15976.73,159+59,19%,0.219,52000,0.51,0.44,5:45,1525,0.75000,100.000%,31.69,15.21,"Valve, Sta. 119+80, Valve 28",4056.72,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",388.51,46.91,Metal Loss Internal,33.78488418,-118.24205538,16.150
40009121,GROUP,15977.42,159+60,11%,0.219,52000,0.49,0.43,5:45,1525,0.75000,100.000%,32.39,14.52,"Valve, Sta. 119+80, Valve 28",4057.41,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",387.82,46.91,Metal Loss Internal,33.78488401,-118.24205764,16.140
40009122,GROUP,15980.57,159+63,18%,0.219,52000,0.44,0.45,5:45,1525,0.75000,100.000%,35.53,11.38,"Valve, Sta. 119+80, Valve 28",4060.55,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",384.68,46.91,Metal Loss Internal,33.78488326,-118.24206791,16.110
40009123,GROUP,15986.64,159+69,11%,0.219,52000,0.61,0.44,5:45,1525,0.75000,100.000%,41.60,5.31,"Valve, Sta. 119+80, Valve 28",4066.62,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",378.61,46.91,Metal Loss Internal,33.78488182,-118.24208775,16.050
40009124,GROUP,15987.66,159+70,13%,0.219,52000,0.43,0.33,6:00,1525,0.75000,100.000%,42.62,4.29,"Valve, Sta. 119+80, Valve 28",4067.64,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",377.58,46.91,Metal Loss Internal,33.78488158,-118.24209110,16.020
40009125,GROUP,15988.36,159+70,10%,0.219,52000,0.52,0.58,5:45,1525,0.75000,100.000%,43.32,3.58,"Valve, Sta. 119+80, Valve 28",4068.34,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",376.88,46.91,Metal Loss Internal,33.78488142,-118.24209340,16.000
40009126,GROUP,15990.86,159+73,11%,0.219,52000,0.33,0.40,5:45,1525,0.75000,100.000%,45.83,1.08,"Valve, Sta. 119+80, Valve 28",4070.85,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",374.38,46.91,Metal Loss Internal,33.78488084,-118.24210158,15.930
6000,WELD,15991.94,159+74,,,,,,,,,,,,,,,,46.95,,33.78488059,-118.24210510,15.890
40009127,GROUP,15992.46,159+74,11%,0.219,52000,0.48,0.40,5:45,1525,0.75000,100.000%,0.51,46.44,"Valve, Sta. 119+80, Valve 28",4072.44,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",372.79,46.95,Metal Loss Internal,33.78488047,-118.24210678,15.870
40009128,GROUP,15996.60,159+78,12%,0.219,52000,0.48,0.37,5:45,1525,0.75000,100.000%,4.66,42.30,"Valve, Sta. 119+80, Valve 28",4076.59,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",368.64,46.95,Metal Loss Internal,33.78487948,-118.24212033,15.710
40009129,GROUP,15997.21,159+79,10%,0.219,52000,0.44,0.33,5:45,1525,0.75000,100.000%,5.27,41.69,"Valve, Sta. 119+80, Valve 28",4077.19,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",368.03,46.95,Metal Loss Internal,33.78487934,-118.24212232,15.690
40009130,GROUP,16002.14,159+84,10%,0.219,52000,0.51,0.42,5:45,1525,0.75000,100.000%,10.20,36.76,"Valve, Sta. 119+80, Valve 28",4082.13,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",363.10,46.95,Metal Loss Internal,33.78487818,-118.24213843,15.500
40009131,GROUP,16003.94,159+86,10%,0.219,52000,0.47,0.33,6:00,1525,0.75000,100.000%,12.00,34.96,"Valve, Sta. 119+80, Valve 28",4083.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",361.30,46.95,Metal Loss Internal,33.78487777,-118.24214431,15.440
40009132,GROUP,16007.49,159+89,17%,0.219,52000,0.49,0.44,6:00,1525,0.75000,100.000%,15.54,31.41,"Valve, Sta. 119+80, Valve 28",4087.47,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",357.75,46.95,Metal Loss Internal,33.78487696,-118.24215591,15.340
40009133,GROUP,16009.27,159+91,19%,0.219,52000,0.47,0.35,6:00,1525,0.75000,100.000%,17.33,29.62,"Valve, Sta. 119+80, Valve 28",4089.26,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",355.97,46.95,Metal Loss Internal,33.78487655,-118.24216175,15.300
40009134,GROUP,16012.67,159+94,11%,0.219,52000,0.54,0.43,5:45,1525,0.75000,100.000%,20.73,26.23,"Valve, Sta. 119+80, Valve 28",4092.65,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",352.57,46.95,Metal Loss Internal,33.78487578,-118.24217285,15.240
40009135,GROUP,16015.47,159+97,14%,0.219,52000,0.43,0.37,5:45,1525,0.75000,100.000%,23.52,23.43,"Valve, Sta. 119+80, Valve 28",4095.45,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",349.78,46.95,Metal Loss Internal,33.78487514,-118.24218200,15.220
40009136,GROUP,16015.62,159+97,11%,0.219,52000,0.49,0.33,6:00,1525,0.75000,100.000%,23.67,23.28,"Valve, Sta. 119+80, Valve 28",4095.60,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",349.63,46.95,Metal Loss Internal,33.78487510,-118.24218249,15.220
40009137,GROUP,16017.57,159+99,11%,0.219,52000,0.38,0.36,5:45,1525,0.75000,100.000%,25.62,21.33,"Valve, Sta. 119+80, Valve 28",4097.55,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",347.67,46.95,Metal Loss Internal,33.78487466,-118.24218887,15.200
40009138,GROUP,16025.81,160+07,16%,0.219,52000,0.49,0.59,5:45,1525,0.75000,100.000%,33.86,13.09,"Valve, Sta. 119+80, Valve 28",4105.79,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",339.44,46.95,Metal Loss Internal,33.78487282,-118.24221582,15.200
40009139,GROUP,16026.01,160+07,15%,0.219,52000,0.57,0.41,5:45,1525,0.75000,100.000%,34.07,12.88,"Valve, Sta. 119+80, Valve 28",4106.00,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",339.23,46.95,Metal Loss Internal,33.78487278,-118.24221650,15.200
40009140,GROUP,16026.39,160+08,15%,0.219,52000,0.64,0.40,6:00,1525,0.75000,100.000%,34.45,12.50,"Valve, Sta. 119+80, Valve 28",4106.38,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",338.85,46.95,Metal Loss Internal,33.78487269,-118.24221774,15.200
40009141,GROUP,16027.88,160+09,13%,0.219,52000,0.62,0.43,6:00,1525,0.75000,100.000%,35.94,11.02,"Valve, Sta. 119+80, Valve 28",4107.86,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",337.36,46.95,Metal Loss Internal,33.78487236,-118.24222260,15.200
40009142,GROUP,16028.32,160+10,18%,0.219,52000,0.56,0.39,6:00,1525,0.75000,100.000%,36.38,10.58,"Valve, Sta. 119+80, Valve 28",4108.30,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",336.92,46.95,Metal Loss Internal,33.78487227,-118.24222404,15.210
40009143,GROUP,16028.47,160+10,14%,0.219,52000,0.47,0.42,6:00,1525,0.75000,100.000%,36.53,10.43,"Valve, Sta. 119+80, Valve 28",4108.45,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",336.77,46.95,Metal Loss Internal,33.78487224,-118.24222453,15.210
6010,WELD,16038.90,160+20,,,,,,,,,,,,,,,,46.92,,33.78486997,-118.24225865,15.170
40009144,GROUP,16042.39,160+23,11%,0.219,52000,0.72,0.52,5:45,1525,0.75000,100.000%,3.49,43.43,"Valve, Sta. 119+80, Valve 28",4122.37,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",322.85,46.92,Metal Loss Internal,33.78486923,-118.24227007,15.130
40009145,GROUP,16042.66,160+24,13%,0.219,52000,0.63,0.38,5:30,1525,0.75000,100.000%,3.76,43.15,"Valve, Sta. 119+80, Valve 28",4122.65,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",322.58,46.92,Metal Loss Internal,33.78486917,-118.24227097,15.130
40009146,GROUP,16042.93,160+24,11%,0.219,52000,0.49,0.56,5:45,1525,0.75000,100.000%,4.03,42.89,"Valve, Sta. 119+80, Valve 28",4122.91,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",322.32,46.92,Metal Loss Internal,33.78486912,-118.24227183,15.130
40009147,GROUP,16044.06,160+25,11%,0.219,52000,0.41,0.49,5:45,1525,0.75000,100.000%,5.16,41.76,"Valve, Sta. 119+80, Valve 28",4124.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",321.19,46.92,Metal Loss Internal,33.78486888,-118.24227551,15.120
40009148,GROUP,16044.95,160+26,17%,0.219,52000,0.48,0.43,5:45,1525,0.75000,100.000%,6.05,40.87,"Valve, Sta. 119+80, Valve 28",4124.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",320.29,46.92,Metal Loss Internal,33.78486870,-118.24227844,15.120
40009149,GROUP,16045.51,160+26,10%,0.219,52000,0.48,0.37,5:30,1525,0.75000,100.000%,6.61,40.30,"Valve, Sta. 119+80, Valve 28",4125.49,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",319.73,46.92,Metal Loss Internal,33.78486858,-118.24228029,15.110
40009150,GROUP,16046.15,160+27,12%,0.219,52000,2.92,0.57,5:45,1525,0.75000,100.000%,7.25,39.66,"Valve, Sta. 119+80, Valve 28",4126.13,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",319.09,46.92,Metal Loss Internal,33.78486845,-118.24228238,15.110
40009151,GROUP,16046.70,160+28,10%,0.219,52000,0.62,0.58,5:45,1525,0.75000,100.000%,7.80,39.11,"Valve, Sta. 119+80, Valve 28",4126.68,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",318.54,46.92,Metal Loss Internal,33.78486833,-118.24228417,15.110
40009152,GROUP,16048.83,160+30,12%,0.219,52000,0.40,0.33,5:45,1525,0.75000,100.000%,9.93,36.99,"Valve, Sta. 119+80, Valve 28",4128.81,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",316.41,46.92,Metal Loss Internal,33.78486789,-118.24229114,15.100
40009153,GROUP,16051.71,160+32,10%,0.219,52000,0.59,0.42,5:45,1525,0.75000,100.000%,12.81,34.10,"Valve, Sta. 119+80, Valve 28",4131.69,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",313.53,46.92,Metal Loss Internal,33.78486730,-118.24230057,15.090
40009154,GROUP,16053.21,160+34,13%,0.219,52000,0.50,0.43,5:45,1525,0.75000,100.000%,14.31,32.60,"Valve, Sta. 119+80, Valve 28",4133.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",312.03,46.92,Metal Loss Internal,33.78486699,-118.24230549,15.090
40009155,GROUP,16053.61,160+34,13%,0.219,52000,0.43,0.33,5:45,1525,0.75000,100.000%,14.71,32.20,"Valve, Sta. 119+80, Valve 28",4133.60,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",311.63,46.92,Metal Loss Internal,33.78486691,-118.24230679,15.090
40009156,GROUP,16053.81,160+35,11%,0.219,52000,0.75,0.33,5:45,1525,0.75000,100.000%,14.91,32.01,"Valve, Sta. 119+80, Valve 28",4133.79,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",311.44,46.92,Metal Loss Internal,33.78486687,-118.24230743,15.090
40009157,GROUP,16054.08,160+35,11%,0.219,52000,0.73,0.64,5:45,1525,0.75000,100.000%,15.18,31.74,"Valve, Sta. 119+80, Valve 28",4134.06,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",311.17,46.92,Metal Loss Internal,33.78486681,-118.24230831,15.090
40009158,GROUP,16054.31,160+35,13%,0.219,52000,0.51,0.33,5:45,1525,0.75000,100.000%,15.41,31.51,"Valve, Sta. 119+80, Valve 28",4134.29,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",310.94,46.92,Metal Loss Internal,33.78486677,-118.24230906,15.090
40009159,GROUP,16054.75,160+35,12%,0.219,52000,0.72,0.63,5:45,1525,0.75000,100.000%,15.85,31.07,"Valve, Sta. 119+80, Valve 28",4134.73,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",310.50,46.92,Metal Loss Internal,33.78486668,-118.24231051,15.090
40009160,GROUP,16055.07,160+36,12%,0.219,52000,0.75,0.99,5:45,1525,0.75000,100.000%,16.17,30.75,"Valve, Sta. 119+80, Valve 28",4135.05,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",310.18,46.92,Metal Loss Internal,33.78486661,-118.24231155,15.090
40009161,GROUP,16055.60,160+36,11%,0.219,52000,0.45,0.38,5:45,1525,0.75000,100.000%,16.70,30.21,"Valve, Sta. 119+80, Valve 28",4135.59,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",309.64,46.92,Metal Loss Internal,33.78486650,-118.24231331,15.090
40009162,GROUP,16057.16,160+38,10%,0.219,52000,2.47,0.58,5:45,1525,0.75000,100.000%,18.26,28.66,"Valve, Sta. 119+80, Valve 28",4137.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",308.09,46.92,Metal Loss Internal,33.78486618,-118.24231839,15.090
40009163,GROUP,16058.96,160+40,15%,0.219,52000,0.68,0.38,5:45,1525,0.75000,100.000%,20.06,26.85,"Valve, Sta. 119+80, Valve 28",4138.94,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",306.28,46.92,Metal Loss Internal,33.78486580,-118.24232430,15.090
40009164,GROUP,16063.22,160+44,10%,0.219,52000,0.43,0.33,5:45,1525,0.75000,100.000%,24.33,22.59,"Valve, Sta. 119+80, Valve 28",4143.21,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",302.02,46.92,Metal Loss Internal,33.78486492,-118.24233825,15.070
40009165,GROUP,16063.39,160+44,12%,0.219,52000,0.70,0.46,5:45,1525,0.75000,100.000%,24.49,22.43,"Valve, Sta. 119+80, Valve 28",4143.37,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",301.86,46.92,Metal Loss Internal,33.78486488,-118.24233878,15.070
40009166,GROUP,16063.54,160+44,11%,0.219,52000,0.68,0.51,5:45,1525,0.75000,100.000%,24.65,22.27,"Valve, Sta. 119+80, Valve 28",4143.53,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",301.70,46.92,Metal Loss Internal,33.78486485,-118.24233929,15.070
40009167,GROUP,16066.33,160+47,11%,0.219,52000,0.62,0.50,5:45,1525,0.75000,100.000%,27.43,19.48,"Valve, Sta. 119+80, Valve 28",4146.31,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",298.91,46.92,Metal Loss Internal,33.78486427,-118.24234841,15.060
40009168,GROUP,16066.72,160+47,13%,0.219,52000,0.26,0.33,5:45,1525,0.75000,100.000%,27.82,19.09,"Valve, Sta. 119+80, Valve 28",4146.70,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",298.52,46.92,Metal Loss Internal,33.78486419,-118.24234970,15.060
40009169,GROUP,16067.03,160+48,16%,0.219,52000,2.75,1.21,5:45,1525,0.75000,100.000%,28.14,18.78,"Valve, Sta. 119+80, Valve 28",4147.02,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",298.21,46.92,Metal Loss Internal,33.78486412,-118.24235072,15.060
40009170,GROUP,16067.56,160+48,12%,0.219,52000,0.95,0.84,6:00,1525,0.75000,100.000%,28.66,18.26,"Valve, Sta. 119+80, Valve 28",4147.54,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",297.69,46.92,Metal Loss Internal,33.78486402,-118.24235242,15.060
40009171,GROUP,16067.90,160+48,11%,0.219,52000,0.33,0.46,5:45,1525,0.75000,100.000%,29.00,17.91,"Valve, Sta. 119+80, Valve 28",4147.88,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",297.34,46.92,Metal Loss Internal,33.78486395,-118.24235355,15.050
40009172,GROUP,16068.55,160+49,11%,0.219,52000,0.54,0.35,6:15,1525,0.75000,100.000%,29.65,17.26,"Valve, Sta. 119+80, Valve 28",4148.54,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",296.69,46.92,Metal Loss Internal,33.78486381,-118.24235568,15.050
40009173,GROUP,16068.90,160+49,12%,0.219,52000,0.78,0.80,6:00,1525,0.75000,100.000%,30.00,16.91,"Valve, Sta. 119+80, Valve 28",4148.88,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",296.34,46.92,Metal Loss Internal,33.78486373,-118.24235682,15.050
40009174,GROUP,16069.13,160+50,28%,0.219,52000,2.32,1.55,6:00,1525,0.75000,100.000%,30.23,16.69,"Valve, Sta. 119+80, Valve 28",4149.11,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",296.12,46.92,Metal Loss Internal,33.78486369,-118.24235756,15.050
40009175,GROUP,16069.86,160+50,18%,0.219,52000,1.78,1.68,5:45,1525,0.75000,100.000%,30.96,15.96,"Valve, Sta. 119+80, Valve 28",4149.84,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",295.39,46.92,Metal Loss Internal,33.78486354,-118.24235996,15.040
40009176,GROUP,16070.20,160+51,15%,0.219,52000,1.45,1.86,5:45,1525,0.75000,100.000%,31.30,15.61,"Valve, Sta. 119+80, Valve 28",4150.18,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",295.04,46.92,Metal Loss Internal,33.78486346,-118.24236109,15.040
40009177,GROUP,16070.65,160+51,13%,0.219,52000,1.51,1.36,5:45,1525,0.75000,100.000%,31.75,15.16,"Valve, Sta. 119+80, Valve 28",4150.63,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",294.59,46.92,Metal Loss Internal,33.78486337,-118.24236256,15.040
40009178,GROUP,16070.87,160+51,12%,0.219,52000,0.49,1.09,6:00,1525,0.75000,100.000%,31.97,14.94,"Valve, Sta. 119+80, Valve 28",4150.85,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",294.37,46.92,Metal Loss Internal,33.78486333,-118.24236327,15.040
40009179,GROUP,16071.04,160+51,13%,0.219,52000,0.72,1.02,5:45,1525,0.75000,100.000%,32.14,14.78,"Valve, Sta. 119+80, Valve 28",4151.02,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",294.21,46.92,Metal Loss Internal,33.78486330,-118.24236381,15.030
40009180,GROUP,16071.20,160+52,14%,0.219,52000,0.48,0.44,5:45,1525,0.75000,100.000%,32.30,14.61,"Valve, Sta. 119+80, Valve 28",4151.18,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",294.04,46.92,Metal Loss Internal,33.78486326,-118.24236435,15.030
40009181,GROUP,16072.11,160+52,17%,0.219,52000,0.75,1.02,6:00,1525,0.75000,100.000%,33.21,13.70,"Valve, Sta. 119+80, Valve 28",4152.09,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",293.13,46.92,Metal Loss Internal,33.78486307,-118.24236733,15.030
40009182,GROUP,16072.30,160+53,12%,0.219,52000,1.16,1.23,5:45,1525,0.75000,100.000%,33.40,13.51,"Valve, Sta. 119+80, Valve 28",4152.28,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",292.94,46.92,Metal Loss Internal,33.78486303,-118.24236795,15.030
40009183,GROUP,16072.95,160+53,13%,0.219,52000,1.68,1.58,6:00,1525,0.75000,100.000%,34.05,12.86,"Valve, Sta. 119+80, Valve 28",4152.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",292.29,46.92,Metal Loss Internal,33.78486290,-118.24237007,15.020
40009184,GROUP,16073.20,160+54,10%,0.219,52000,0.54,0.58,6:00,1525,0.75000,100.000%,34.30,12.62,"Valve, Sta. 119+80, Valve 28",4153.18,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",292.05,46.92,Metal Loss Internal,33.78486285,-118.24237088,15.020
40009185,GROUP,16073.54,160+54,11%,0.219,52000,0.81,1.14,5:45,1525,0.75000,100.000%,34.64,12.28,"Valve, Sta. 119+80, Valve 28",4153.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",291.71,46.92,Metal Loss Internal,33.78486277,-118.24237199,15.020
40009186,GROUP,16074.10,160+54,20%,0.219,52000,2.78,1.00,5:45,1525,0.75000,100.000%,35.20,11.71,"Valve, Sta. 119+80, Valve 28",4154.08,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",291.14,46.92,Metal Loss Internal,33.78486265,-118.24237385,15.010
40009187,GROUP,16074.39,160+55,17%,0.219,52000,0.88,0.96,5:45,1525,0.75000,100.000%,35.49,11.43,"Valve, Sta. 119+80, Valve 28",4154.37,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",290.86,46.92,Metal Loss Internal,33.78486259,-118.24237478,15.010
40009188,GROUP,16075.08,160+55,14%,0.219,52000,2.48,1.22,6:00,1525,0.75000,100.000%,36.18,10.74,"Valve, Sta. 119+80, Valve 28",4155.06,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",290.17,46.92,Metal Loss Internal,33.78486245,-118.24237703,15.000
40009189,GROUP,16075.46,160+56,20%,0.219,52000,3.09,1.50,6:00,1525,0.75000,100.000%,36.56,10.36,"Valve, Sta. 119+80, Valve 28",4155.44,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",289.79,46.92,Metal Loss Internal,33.78486237,-118.24237827,15.000
40009190,GROUP,16075.93,160+56,13%,0.219,52000,0.48,0.55,5:45,1525,0.75000,100.000%,37.03,9.89,"Valve, Sta. 119+80, Valve 28",4155.91,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",289.32,46.92,Metal Loss Internal,33.78486228,-118.24237982,14.990
40009191,GROUP,16076.36,160+57,13%,0.219,52000,0.46,0.48,5:45,1525,0.75000,100.000%,37.46,9.46,"Valve, Sta. 119+80, Valve 28",4156.34,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",288.89,46.92,Metal Loss Internal,33.78486219,-118.24238123,14.990
40009192,GROUP,16077.00,160+57,19%,0.219,52000,1.14,1.24,5:45,1525,0.75000,100.000%,38.10,8.82,"Valve, Sta. 119+80, Valve 28",4156.98,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",288.24,46.92,Metal Loss Internal,33.78486205,-118.24238333,14.980
40009193,GROUP,16077.22,160+58,12%,0.219,52000,0.86,0.86,5:45,1525,0.75000,100.000%,38.32,8.59,"Valve, Sta. 119+80, Valve 28",4157.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",288.02,46.92,Metal Loss Internal,33.78486201,-118.24238405,14.980
40009194,GROUP,16077.40,160+58,12%,0.219,52000,0.56,0.78,5:45,1525,0.75000,100.000%,38.50,8.41,"Valve, Sta. 119+80, Valve 28",4157.38,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",287.84,46.92,Metal Loss Internal,33.78486197,-118.24238463,14.980
40009195,GROUP,16077.66,160+58,14%,0.219,52000,2.24,1.09,5:45,1525,0.75000,100.000%,38.76,8.15,"Valve, Sta. 119+80, Valve 28",4157.64,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",287.58,46.92,Metal Loss Internal,33.78486192,-118.24238548,14.980
40009196,GROUP,16078.16,160+58,18%,0.219,52000,2.23,1.15,5:45,1525,0.75000,100.000%,39.27,7.65,"Valve, Sta. 119+80, Valve 28",4158.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",287.08,46.92,Metal Loss Internal,33.78486182,-118.24238714,14.970
40009197,GROUP,16078.43,160+59,10%,0.219,52000,1.17,0.88,5:45,1525,0.75000,100.000%,39.54,7.38,"Valve, Sta. 119+80, Valve 28",4158.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",286.81,46.92,Metal Loss Internal,33.78486176,-118.24238802,14.970
40009198,GROUP,16078.76,160+59,18%,0.219,52000,0.56,0.50,5:45,1525,0.75000,100.000%,39.86,7.05,"Valve, Sta. 119+80, Valve 28",4158.74,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",286.48,46.92,Metal Loss Internal,33.78486169,-118.24238909,14.960
40009199,GROUP,16079.17,160+59,16%,0.219,52000,0.61,0.65,5:45,1525,0.75000,100.000%,40.27,6.64,"Valve, Sta. 119+80, Valve 28",4159.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",286.07,46.92,Metal Loss Internal,33.78486161,-118.24239043,14.960
40009200,GROUP,16079.35,160+60,13%,0.219,52000,1.53,1.30,6:00,1525,0.75000,100.000%,40.45,6.47,"Valve, Sta. 119+80, Valve 28",4159.33,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",285.90,46.92,Metal Loss Internal,33.78486157,-118.24239101,14.960
40009201,GROUP,16080.12,160+60,16%,0.219,52000,0.55,0.49,5:30,1525,0.75000,100.000%,41.22,5.69,"Valve, Sta. 119+80, Valve 28",4160.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",285.12,46.92,Metal Loss Internal,33.78486141,-118.24239354,14.940
40009202,GROUP,16081.00,160+61,14%,0.219,52000,0.62,0.57,6:00,1525,0.75000,100.000%,42.10,4.81,"Valve, Sta. 119+80, Valve 28",4160.98,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",284.24,46.92,Metal Loss Internal,33.78486123,-118.24239642,14.930
40009203,GROUP,16081.30,160+62,18%,0.219,52000,1.72,0.51,5:30,1525,0.75000,100.000%,42.40,4.52,"Valve, Sta. 119+80, Valve 28",4161.28,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",283.94,46.92,Metal Loss Internal,33.78486117,-118.24239740,14.930
40009204,GROUP,16081.54,160+62,15%,0.219,52000,0.50,0.33,6:00,1525,0.75000,100.000%,42.64,4.27,"Valve, Sta. 119+80, Valve 28",4161.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",283.70,46.92,Metal Loss Internal,33.78486112,-118.24239819,14.930
40009205,GROUP,16082.22,160+62,12%,0.219,52000,0.51,0.53,5:45,1525,0.75000,100.000%,43.32,3.60,"Valve, Sta. 119+80, Valve 28",4162.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",283.03,46.92,Metal Loss Internal,33.78486098,-118.24240040,14.920
40009206,GROUP,16082.50,160+63,12%,0.219,52000,0.56,1.01,6:00,1525,0.75000,100.000%,43.61,3.31,"Valve, Sta. 119+80, Valve 28",4162.49,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",282.74,46.92,Metal Loss Internal,33.78486092,-118.24240134,14.910
40009207,GROUP,16082.86,160+63,10%,0.219,52000,0.48,0.33,5:45,1525,0.75000,100.000%,43.96,2.96,"Valve, Sta. 119+80, Valve 28",4162.84,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",282.39,46.92,Metal Loss Internal,33.78486085,-118.24240249,14.910
