ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40009208,GROUP,16083.06,160+63,18%,0.219,52000,1.49,0.89,6:00,1525,0.75000,100.000%,44.16,2.75,"Valve, Sta. 119+80, Valve 28",4163.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",282.18,46.92,Metal Loss Internal,33.78486081,-118.24240316,14.900
40009209,GROUP,16083.52,160+64,20%,0.219,52000,0.54,0.49,6:00,1525,0.75000,100.000%,44.62,2.29,"Valve, Sta. 119+80, Valve 28",4163.51,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",281.72,46.92,Metal Loss Internal,33.78486071,-118.24240467,14.900
40009210,GROUP,16084.07,160+64,12%,0.219,52000,0.52,0.51,5:45,1525,0.75000,100.000%,45.18,1.74,"Valve, Sta. 119+80, Valve 28",4164.06,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",281.17,46.92,Metal Loss Internal,33.78486059,-118.24240648,14.880
40009211,GROUP,16085.60,160+66,13%,0.219,52000,0.57,0.83,6:00,1525,0.75000,100.000%,46.70,0.22,"Valve, Sta. 119+80, Valve 28",4165.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",279.64,46.92,Metal Loss Internal,33.78486027,-118.24241147,14.860
6020,WELD,16085.81,160+66,,,,,,,,,,,,,,,,46.94,,33.78486022,-118.24241217,14.860
40009212,GROUP,16085.96,160+66,10%,0.219,52000,0.62,1.26,6:00,1525,0.75000,100.000%,0.15,46.79,"Valve, Sta. 119+80, Valve 28",4165.94,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",279.28,46.94,Metal Loss Internal,33.78486019,-118.24241265,14.850
40009213,GROUP,16088.02,160+68,13%,0.219,52000,0.90,0.69,5:45,1525,0.75000,100.000%,2.21,44.73,"Valve, Sta. 119+80, Valve 28",4168.01,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",277.22,46.94,Metal Loss Internal,33.78485974,-118.24241940,14.810
40009214,GROUP,16089.83,160+70,12%,0.219,52000,0.44,0.33,5:45,1525,0.75000,100.000%,4.02,42.92,"Valve, Sta. 119+80, Valve 28",4169.81,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",275.41,46.94,Metal Loss Internal,33.78485935,-118.24242530,14.770
40009215,GROUP,16091.16,160+71,11%,0.219,52000,0.77,0.41,5:45,1525,0.75000,100.000%,5.35,41.59,"Valve, Sta. 119+80, Valve 28",4171.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",274.08,46.94,Metal Loss Internal,33.78485905,-118.24242967,14.730
40009216,GROUP,16091.39,160+71,16%,0.219,52000,0.85,0.45,5:45,1525,0.75000,100.000%,5.57,41.36,"Valve, Sta. 119+80, Valve 28",4171.37,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",273.86,46.94,Metal Loss Internal,33.78485900,-118.24243039,14.730
40009217,GROUP,16092.16,160+72,12%,0.219,52000,1.37,0.62,6:00,1525,0.75000,100.000%,6.35,40.59,"Valve, Sta. 119+80, Valve 28",4172.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",273.08,46.94,Metal Loss Internal,33.78485883,-118.24243293,14.710
40009218,GROUP,16097.24,160+77,13%,0.219,52000,0.30,0.40,5:45,1525,0.75000,100.000%,11.43,35.51,"Valve, Sta. 119+80, Valve 28",4177.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",268.00,46.94,Metal Loss Internal,33.78485772,-118.24244956,14.570
40009219,GROUP,16102.27,160+82,11%,0.219,52000,0.51,0.39,5:45,1525,0.75000,100.000%,16.45,30.48,"Valve, Sta. 119+80, Valve 28",4182.25,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",262.97,46.94,Metal Loss Internal,33.78485662,-118.24246599,14.430
40009220,GROUP,16108.91,160+89,15%,0.219,52000,0.52,0.46,6:00,1525,0.75000,100.000%,23.10,23.84,"Valve, Sta. 119+80, Valve 28",4188.90,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",256.33,46.94,Metal Loss Internal,33.78485517,-118.24248772,14.250
40009221,GROUP,16115.40,160+95,16%,0.219,52000,1.04,0.94,5:45,1525,0.75000,100.000%,29.59,17.34,"Valve, Sta. 119+80, Valve 28",4195.39,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",249.84,46.94,Metal Loss Internal,33.78485374,-118.24250895,14.140
40009222,GROUP,16116.03,160+96,15%,0.219,52000,0.75,0.41,6:00,1525,0.75000,100.000%,30.21,16.72,"Valve, Sta. 119+80, Valve 28",4196.01,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",249.22,46.94,Metal Loss Internal,33.78485360,-118.24251099,14.140
40009223,GROUP,16118.13,160+98,13%,0.219,52000,1.05,0.72,6:00,1525,0.75000,100.000%,32.32,14.62,"Valve, Sta. 119+80, Valve 28",4198.12,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",247.11,46.94,Metal Loss Internal,33.78485314,-118.24251787,14.110
40009224,GROUP,16119.93,160+99,11%,0.219,52000,0.52,0.33,5:45,1525,0.75000,100.000%,34.11,12.82,"Valve, Sta. 119+80, Valve 28",4199.91,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",245.31,46.94,Metal Loss Internal,33.78485274,-118.24252375,14.110
40009225,GROUP,16121.26,161+01,16%,0.219,52000,0.92,1.03,5:45,1525,0.75000,100.000%,35.44,11.49,"Valve, Sta. 119+80, Valve 28",4201.24,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",243.99,46.94,Metal Loss Internal,33.78485245,-118.24252810,14.100
40009226,GROUP,16121.73,161+01,11%,0.219,52000,0.67,0.57,5:45,1525,0.75000,100.000%,35.91,11.02,"Valve, Sta. 119+80, Valve 28",4201.71,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",243.52,46.94,Metal Loss Internal,33.78485235,-118.24252963,14.100
40009227,GROUP,16122.12,161+02,10%,0.219,52000,0.62,0.50,5:45,1525,0.75000,100.000%,36.31,10.62,"Valve, Sta. 119+80, Valve 28",4202.11,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",243.12,46.94,Metal Loss Internal,33.78485226,-118.24253093,14.090
40009228,GROUP,16124.29,161+04,11%,0.219,52000,0.70,0.57,5:45,1525,0.75000,100.000%,38.48,8.46,"Valve, Sta. 119+80, Valve 28",4204.27,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",240.95,46.94,Metal Loss Internal,33.78485178,-118.24253801,14.090
40009229,GROUP,16125.58,161+05,10%,0.219,52000,0.50,0.33,5:30,1525,0.75000,100.000%,39.76,7.17,"Valve, Sta. 119+80, Valve 28",4205.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",239.67,46.94,Metal Loss Internal,33.78485150,-118.24254222,14.090
40009230,GROUP,16125.94,161+05,12%,0.219,52000,0.56,0.63,6:00,1525,0.75000,100.000%,40.12,6.81,"Valve, Sta. 119+80, Valve 28",4205.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",239.31,46.94,Metal Loss Internal,33.78485142,-118.24254340,14.090
40009231,GROUP,16126.27,161+06,10%,0.219,52000,0.60,0.49,6:00,1525,0.75000,100.000%,40.46,6.48,"Valve, Sta. 119+80, Valve 28",4206.25,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",238.97,46.94,Metal Loss Internal,33.78485135,-118.24254450,14.100
40009232,GROUP,16126.85,161+06,23%,0.219,52000,0.54,0.55,5:45,1525,0.75000,100.000%,41.03,5.90,"Valve, Sta. 119+80, Valve 28",4206.83,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",238.40,46.94,Metal Loss Internal,33.78485123,-118.24254638,14.100
40009233,GROUP,16127.86,161+07,15%,0.219,52000,2.19,0.72,5:45,1525,0.75000,100.000%,42.04,4.89,"Valve, Sta. 119+80, Valve 28",4207.84,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",237.39,46.94,Metal Loss Internal,33.78485101,-118.24254968,14.100
40009234,GROUP,16128.13,161+07,11%,0.219,52000,0.69,0.70,5:45,1525,0.75000,100.000%,42.32,4.62,"Valve, Sta. 119+80, Valve 28",4208.12,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",237.11,46.94,Metal Loss Internal,33.78485094,-118.24255059,14.100
40009235,GROUP,16128.79,161+08,21%,0.219,52000,0.74,0.55,5:45,1525,0.75000,100.000%,42.98,3.96,"Valve, Sta. 119+80, Valve 28",4208.77,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",236.45,46.94,Metal Loss Internal,33.78485080,-118.24255274,14.100
40009236,GROUP,16130.20,161+09,11%,0.219,52000,2.33,1.37,6:00,1525,0.75000,100.000%,44.39,2.55,"Valve, Sta. 119+80, Valve 28",4210.18,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",235.04,46.94,Metal Loss Internal,33.78485050,-118.24255735,14.110
40009237,GROUP,16131.85,161+11,12%,0.219,52000,0.45,0.33,5:45,1525,0.75000,100.000%,46.04,0.90,"Valve, Sta. 119+80, Valve 28",4211.84,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",233.39,46.94,Metal Loss Internal,33.78485014,-118.24256276,14.130
40009238,GROUP,16132.24,161+11,12%,0.219,52000,0.73,0.33,5:45,1525,0.75000,100.000%,46.43,0.51,"Valve, Sta. 119+80, Valve 28",4212.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",233.00,46.94,Metal Loss Internal,33.78485006,-118.24256404,14.130
6030,WELD,16132.75,161+12,,,,,,,,,,,,,,,,46.91,,33.78484995,-118.24256569,14.130
40009239,GROUP,16132.84,161+12,11%,0.219,52000,0.85,1.25,5:45,1525,0.75000,100.000%,0.09,46.82,"Valve, Sta. 119+80, Valve 28",4212.82,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",232.41,46.91,Metal Loss Internal,33.78484993,-118.24256598,14.130
40009240,GROUP,16134.09,161+13,17%,0.219,52000,0.41,0.38,5:45,1525,0.75000,100.000%,1.34,45.56,"Valve, Sta. 119+80, Valve 28",4214.07,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",231.15,46.91,Metal Loss Internal,33.78484966,-118.24257008,14.140
40009241,GROUP,16134.42,161+14,16%,0.219,52000,0.79,0.60,6:00,1525,0.75000,100.000%,1.67,45.23,"Valve, Sta. 119+80, Valve 28",4214.40,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",230.82,46.91,Metal Loss Internal,33.78484959,-118.24257116,14.150
40009242,GROUP,16134.62,161+14,12%,0.219,52000,0.50,0.33,6:00,1525,0.75000,100.000%,1.87,45.03,"Valve, Sta. 119+80, Valve 28",4214.61,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",230.62,46.91,Metal Loss Internal,33.78484955,-118.24257182,14.150
40009243,GROUP,16134.76,161+14,11%,0.219,52000,0.56,0.33,6:00,1525,0.75000,100.000%,2.01,44.90,"Valve, Sta. 119+80, Valve 28",4214.74,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",230.49,46.91,Metal Loss Internal,33.78484952,-118.24257226,14.150
40009244,GROUP,16135.69,161+15,11%,0.219,52000,0.52,0.33,5:45,1525,0.75000,100.000%,2.94,43.97,"Valve, Sta. 119+80, Valve 28",4215.67,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",229.56,46.91,Metal Loss Internal,33.78484932,-118.24257530,14.150
40009245,GROUP,16136.11,161+15,25%,0.219,52000,0.59,0.54,5:45,1525,0.75000,100.000%,3.36,43.55,"Valve, Sta. 119+80, Valve 28",4216.09,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",229.13,46.91,Metal Loss Internal,33.78484923,-118.24257668,14.160
40009246,GROUP,16136.65,161+16,15%,0.219,52000,0.50,0.45,6:00,1525,0.75000,100.000%,3.90,43.01,"Valve, Sta. 119+80, Valve 28",4216.63,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",228.60,46.91,Metal Loss Internal,33.78484912,-118.24257844,14.160
40009247,GROUP,16136.96,161+16,11%,0.219,52000,0.28,0.33,5:30,1525,0.75000,100.000%,4.21,42.70,"Valve, Sta. 119+80, Valve 28",4216.94,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",228.28,46.91,Metal Loss Internal,33.78484905,-118.24257946,14.160
40009248,GROUP,16137.21,161+16,12%,0.219,52000,0.48,0.51,6:00,1525,0.75000,100.000%,4.46,42.44,"Valve, Sta. 119+80, Valve 28",4217.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",228.03,46.91,Metal Loss Internal,33.78484900,-118.24258030,14.160
40009249,GROUP,16137.90,161+17,10%,0.219,52000,0.50,0.47,6:00,1525,0.75000,100.000%,5.15,41.75,"Valve, Sta. 119+80, Valve 28",4217.89,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",227.34,46.91,Metal Loss Internal,33.78484885,-118.24258255,14.170
40009250,GROUP,16139.32,161+18,11%,0.219,52000,1.90,1.17,6:00,1525,0.75000,100.000%,6.57,40.34,"Valve, Sta. 119+80, Valve 28",4219.30,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",225.93,46.91,Metal Loss Internal,33.78484854,-118.24258718,14.170
40009251,GROUP,16139.56,161+19,10%,0.219,52000,0.50,0.57,6:00,1525,0.75000,100.000%,6.81,40.09,"Valve, Sta. 119+80, Valve 28",4219.55,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",225.68,46.91,Metal Loss Internal,33.78484849,-118.24258798,14.180
40009252,GROUP,16140.94,161+20,12%,0.219,52000,1.24,1.05,6:00,1525,0.75000,100.000%,8.19,38.72,"Valve, Sta. 119+80, Valve 28",4220.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",224.30,46.91,Metal Loss Internal,33.78484818,-118.24259249,14.180
40009253,GROUP,16141.38,161+20,19%,0.219,52000,0.99,0.96,5:45,1525,0.75000,100.000%,8.63,38.27,"Valve, Sta. 119+80, Valve 28",4221.37,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",223.86,46.91,Metal Loss Internal,33.78484808,-118.24259394,14.180
40009254,GROUP,16141.65,161+21,10%,0.219,52000,0.42,0.33,5:45,1525,0.75000,100.000%,8.90,38.00,"Valve, Sta. 119+80, Valve 28",4221.63,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",223.59,46.91,Metal Loss Internal,33.78484802,-118.24259481,14.180
40009255,GROUP,16142.58,161+22,13%,0.219,52000,1.21,0.80,6:00,1525,0.75000,100.000%,9.83,37.07,"Valve, Sta. 119+80, Valve 28",4222.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",222.66,46.91,Metal Loss Internal,33.78484782,-118.24259786,14.180
40009256,GROUP,16143.80,161+23,12%,0.219,52000,0.66,0.47,6:00,1525,0.75000,100.000%,11.05,35.85,"Valve, Sta. 119+80, Valve 28",4223.79,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",221.44,46.91,Metal Loss Internal,33.78484755,-118.24260185,14.170
40009257,GROUP,16144.04,161+23,12%,0.219,52000,0.34,0.46,5:45,1525,0.75000,100.000%,11.29,35.61,"Valve, Sta. 119+80, Valve 28",4224.03,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",221.20,46.91,Metal Loss Internal,33.78484750,-118.24260264,14.170
40009258,GROUP,16145.04,161+24,15%,0.219,52000,0.71,0.60,6:00,1525,0.75000,100.000%,12.30,34.61,"Valve, Sta. 119+80, Valve 28",4225.03,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",220.20,46.91,Metal Loss Internal,33.78484728,-118.24260591,14.160
40009259,GROUP,16145.25,161+24,15%,0.219,52000,0.38,0.40,6:00,1525,0.75000,100.000%,12.50,34.41,"Valve, Sta. 119+80, Valve 28",4225.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",220.00,46.91,Metal Loss Internal,33.78484723,-118.24260657,14.160
40009260,GROUP,16145.40,161+24,10%,0.219,52000,0.63,0.33,5:30,1525,0.75000,100.000%,12.65,34.26,"Valve, Sta. 119+80, Valve 28",4225.38,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",219.84,46.91,Metal Loss Internal,33.78484720,-118.24260707,14.160
40009261,GROUP,16145.61,161+25,17%,0.219,52000,0.47,0.41,6:00,1525,0.75000,100.000%,12.86,34.04,"Valve, Sta. 119+80, Valve 28",4225.59,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",219.63,46.91,Metal Loss Internal,33.78484715,-118.24260777,14.160
40009262,GROUP,16146.92,161+26,15%,0.219,52000,0.48,0.43,5:45,1525,0.75000,100.000%,14.17,32.74,"Valve, Sta. 119+80, Valve 28",4226.90,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",218.33,46.91,Metal Loss Internal,33.78484686,-118.24261203,14.150
40009263,GROUP,16147.52,161+26,11%,0.219,52000,0.62,0.50,6:00,1525,0.75000,100.000%,14.77,32.13,"Valve, Sta. 119+80, Valve 28",4227.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",217.72,46.91,Metal Loss Internal,33.78484672,-118.24261401,14.150
40009264,GROUP,16147.77,161+27,12%,0.219,52000,0.50,0.43,5:45,1525,0.75000,100.000%,15.02,31.89,"Valve, Sta. 119+80, Valve 28",4227.75,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",217.47,46.91,Metal Loss Internal,33.78484666,-118.24261483,14.140
40009265,GROUP,16148.44,161+27,12%,0.219,52000,0.43,0.37,5:45,1525,0.75000,100.000%,15.69,31.22,"Valve, Sta. 119+80, Valve 28",4228.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",216.80,46.91,Metal Loss Internal,33.78484652,-118.24261701,14.140
40009266,GROUP,16149.55,161+28,15%,0.219,52000,0.73,0.54,6:00,1525,0.75000,100.000%,16.80,30.11,"Valve, Sta. 119+80, Valve 28",4229.53,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",215.69,46.91,Metal Loss Internal,33.78484627,-118.24262065,14.130
40009267,GROUP,16150.70,161+30,14%,0.219,52000,0.50,0.33,5:30,1525,0.75000,100.000%,17.95,28.96,"Valve, Sta. 119+80, Valve 28",4230.68,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",214.55,46.91,Metal Loss Internal,33.78484601,-118.24262439,14.120
40009268,GROUP,16151.27,161+30,11%,0.219,52000,0.58,0.36,6:00,1525,0.75000,100.000%,18.52,28.38,"Valve, Sta. 119+80, Valve 28",4231.25,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",213.97,46.91,Metal Loss Internal,33.78484588,-118.24262628,14.110
40009269,GROUP,16152.00,161+31,17%,0.219,52000,0.49,0.43,6:00,1525,0.75000,100.000%,19.25,27.65,"Valve, Sta. 119+80, Valve 28",4231.99,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",213.24,46.91,Metal Loss Internal,33.78484572,-118.24262867,14.110
40009270,GROUP,16153.47,161+32,12%,0.219,52000,0.46,0.33,5:45,1525,0.75000,100.000%,20.72,26.19,"Valve, Sta. 119+80, Valve 28",4233.45,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",211.78,46.91,Metal Loss Internal,33.78484539,-118.24263345,14.100
40009271,GROUP,16153.82,161+33,14%,0.219,52000,0.60,0.38,5:45,1525,0.75000,100.000%,21.07,25.83,"Valve, Sta. 119+80, Valve 28",4233.80,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",211.42,46.91,Metal Loss Internal,33.78484531,-118.24263461,14.100
40009272,GROUP,16154.75,161+34,12%,0.219,52000,0.57,0.44,6:00,1525,0.75000,100.000%,22.00,24.91,"Valve, Sta. 119+80, Valve 28",4234.73,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",210.49,46.91,Metal Loss Internal,33.78484510,-118.24263766,14.090
40009273,GROUP,16154.94,161+34,16%,0.219,52000,0.86,1.74,5:45,1525,0.75000,100.000%,22.19,24.72,"Valve, Sta. 119+80, Valve 28",4234.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",210.31,46.91,Metal Loss Internal,33.78484506,-118.24263827,14.090
40009274,GROUP,16155.78,161+35,11%,0.219,52000,0.70,0.42,6:00,1525,0.75000,100.000%,23.03,23.87,"Valve, Sta. 119+80, Valve 28",4235.77,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",209.46,46.91,Metal Loss Internal,33.78484487,-118.24264103,14.080
40009275,GROUP,16156.53,161+35,13%,0.219,52000,1.22,1.50,5:45,1525,0.75000,100.000%,23.78,23.13,"Valve, Sta. 119+80, Valve 28",4236.51,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",208.72,46.91,Metal Loss Internal,33.78484470,-118.24264347,14.080
40009276,GROUP,16157.37,161+36,21%,0.219,52000,0.66,0.52,5:45,1525,0.75000,100.000%,24.62,22.29,"Valve, Sta. 119+80, Valve 28",4237.35,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",207.88,46.91,Metal Loss Internal,33.78484451,-118.24264621,14.080
40009277,GROUP,16157.95,161+37,13%,0.219,52000,1.95,0.44,6:00,1525,0.75000,100.000%,25.20,21.71,"Valve, Sta. 119+80, Valve 28",4237.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",207.30,46.91,Metal Loss Internal,33.78484438,-118.24264811,14.070
40009278,GROUP,16158.37,161+37,10%,0.219,52000,1.50,0.94,6:00,1525,0.75000,100.000%,25.62,21.28,"Valve, Sta. 119+80, Valve 28",4238.35,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",206.87,46.91,Metal Loss Internal,33.78484428,-118.24264950,14.070
40009279,GROUP,16158.60,161+37,12%,0.219,52000,0.48,0.39,6:00,1525,0.75000,100.000%,25.85,21.05,"Valve, Sta. 119+80, Valve 28",4238.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",206.64,46.91,Metal Loss Internal,33.78484423,-118.24265025,14.070
40009280,GROUP,16158.76,161+37,13%,0.219,52000,0.56,0.33,6:00,1525,0.75000,100.000%,26.01,20.89,"Valve, Sta. 119+80, Valve 28",4238.75,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",206.48,46.91,Metal Loss Internal,33.78484419,-118.24265078,14.070
40009281,GROUP,16158.91,161+38,16%,0.219,52000,0.66,0.46,6:00,1525,0.75000,100.000%,26.16,20.75,"Valve, Sta. 119+80, Valve 28",4238.89,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",206.33,46.91,Metal Loss Internal,33.78484416,-118.24265125,14.070
40009282,GROUP,16159.58,161+38,15%,0.219,52000,0.48,0.44,6:00,1525,0.75000,100.000%,26.83,20.08,"Valve, Sta. 119+80, Valve 28",4239.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",205.66,46.91,Metal Loss Internal,33.78484400,-118.24265345,14.060
40009283,GROUP,16160.16,161+39,14%,0.219,52000,0.49,0.33,5:30,1525,0.75000,100.000%,27.41,19.49,"Valve, Sta. 119+80, Valve 28",4240.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",205.08,46.91,Metal Loss Internal,33.78484387,-118.24265535,14.060
40009284,GROUP,16160.37,161+39,11%,0.219,52000,0.38,0.35,5:45,1525,0.75000,100.000%,27.62,19.28,"Valve, Sta. 119+80, Valve 28",4240.36,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",204.87,46.91,Metal Loss Internal,33.78484382,-118.24265604,14.060
40009285,GROUP,16160.54,161+39,14%,0.219,52000,1.01,1.07,5:45,1525,0.75000,100.000%,27.79,19.12,"Valve, Sta. 119+80, Valve 28",4240.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",204.70,46.91,Metal Loss Internal,33.78484378,-118.24265659,14.060
40009286,GROUP,16160.71,161+39,10%,0.219,52000,0.62,0.47,6:00,1525,0.75000,100.000%,27.96,18.94,"Valve, Sta. 119+80, Valve 28",4240.69,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",204.53,46.91,Metal Loss Internal,33.78484374,-118.24265715,14.060
40009287,GROUP,16161.29,161+40,13%,0.219,52000,0.47,0.33,5:45,1525,0.75000,100.000%,28.54,18.36,"Valve, Sta. 119+80, Valve 28",4241.28,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",203.95,46.91,Metal Loss Internal,33.78484360,-118.24265906,14.060
40009288,GROUP,16162.34,161+41,14%,0.219,52000,0.45,0.38,5:45,1525,0.75000,100.000%,29.59,17.31,"Valve, Sta. 119+80, Valve 28",4242.32,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",202.90,46.91,Metal Loss Internal,33.78484336,-118.24266248,14.050
40009289,GROUP,16162.98,161+42,12%,0.219,52000,0.52,0.38,5:45,1525,0.75000,100.000%,30.24,16.67,"Valve, Sta. 119+80, Valve 28",4242.97,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",202.26,46.91,Metal Loss Internal,33.78484322,-118.24266459,14.050
40009290,GROUP,16163.13,161+42,13%,0.219,52000,0.53,0.43,6:00,1525,0.75000,100.000%,30.38,16.53,"Valve, Sta. 119+80, Valve 28",4243.11,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",202.12,46.91,Metal Loss Internal,33.78484318,-118.24266505,14.050
40009291,GROUP,16164.06,161+43,10%,0.219,52000,0.46,0.33,6:00,1525,0.75000,100.000%,31.31,15.59,"Valve, Sta. 119+80, Valve 28",4244.05,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",201.18,46.91,Metal Loss Internal,33.78484297,-118.24266812,14.050
40009292,GROUP,16164.23,161+43,20%,0.219,52000,0.64,0.34,5:30,1525,0.75000,100.000%,31.48,15.42,"Valve, Sta. 119+80, Valve 28",4244.21,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",201.01,46.91,Metal Loss Internal,33.78484293,-118.24266866,14.050
40009293,GROUP,16165.25,161+44,12%,0.219,52000,1.13,0.71,5:45,1525,0.75000,100.000%,32.50,14.41,"Valve, Sta. 119+80, Valve 28",4245.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",199.99,46.91,Metal Loss Internal,33.78484269,-118.24267199,14.040
40009294,GROUP,16165.55,161+44,14%,0.219,52000,0.47,0.43,5:45,1525,0.75000,100.000%,32.80,14.11,"Valve, Sta. 119+80, Valve 28",4245.53,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",199.70,46.91,Metal Loss Internal,33.78484262,-118.24267296,14.040
40009295,GROUP,16165.87,161+44,10%,0.219,52000,0.66,0.91,5:45,1525,0.75000,100.000%,33.12,13.79,"Valve, Sta. 119+80, Valve 28",4245.85,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",199.37,46.91,Metal Loss Internal,33.78484255,-118.24267402,14.040
40009296,GROUP,16166.31,161+45,13%,0.219,52000,0.60,0.51,6:00,1525,0.75000,100.000%,33.56,13.34,"Valve, Sta. 119+80, Valve 28",4246.30,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",198.93,46.91,Metal Loss Internal,33.78484244,-118.24267547,14.040
40009297,GROUP,16166.45,161+45,14%,0.219,52000,0.66,0.40,5:45,1525,0.75000,100.000%,33.70,13.20,"Valve, Sta. 119+80, Valve 28",4246.44,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",198.79,46.91,Metal Loss Internal,33.78484241,-118.24267593,14.040
40009298,GROUP,16167.02,161+46,15%,0.219,52000,0.58,0.50,5:45,1525,0.75000,100.000%,34.27,12.64,"Valve, Sta. 119+80, Valve 28",4247.00,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",198.23,46.91,Metal Loss Internal,33.78484228,-118.24267777,14.030
40009299,GROUP,16167.37,161+46,11%,0.219,52000,0.45,0.42,5:45,1525,0.75000,100.000%,34.62,12.28,"Valve, Sta. 119+80, Valve 28",4247.35,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",197.87,46.91,Metal Loss Internal,33.78484219,-118.24267893,14.030
40009300,GROUP,16167.63,161+46,12%,0.219,52000,0.41,0.38,6:00,1525,0.75000,100.000%,34.88,12.03,"Valve, Sta. 119+80, Valve 28",4247.61,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",197.61,46.91,Metal Loss Internal,33.78484213,-118.24267977,14.030
40009301,GROUP,16167.83,161+46,12%,0.219,52000,0.73,0.56,6:00,1525,0.75000,100.000%,35.08,11.82,"Valve, Sta. 119+80, Valve 28",4247.82,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",197.41,46.91,Metal Loss Internal,33.78484209,-118.24268044,14.030
40009302,GROUP,16168.14,161+47,14%,0.219,52000,1.02,0.89,6:00,1525,0.75000,100.000%,35.39,11.52,"Valve, Sta. 119+80, Valve 28",4248.12,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",197.11,46.91,Metal Loss Internal,33.78484202,-118.24268143,14.030
40009303,GROUP,16168.71,161+47,10%,0.219,52000,0.49,0.54,5:45,1525,0.75000,100.000%,35.96,10.94,"Valve, Sta. 119+80, Valve 28",4248.70,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",196.53,46.91,Metal Loss Internal,33.78484189,-118.24268332,14.030
40009304,GROUP,16169.53,161+48,11%,0.219,52000,0.58,0.52,5:45,1525,0.75000,100.000%,36.78,10.13,"Valve, Sta. 119+80, Valve 28",4249.51,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",195.72,46.91,Metal Loss Internal,33.78484169,-118.24268598,14.020
40009305,GROUP,16169.76,161+48,18%,0.219,52000,0.65,0.47,5:45,1525,0.75000,100.000%,37.01,9.90,"Valve, Sta. 119+80, Valve 28",4249.74,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",195.49,46.91,Metal Loss Internal,33.78484164,-118.24268672,14.020
40009306,GROUP,16169.98,161+48,11%,0.219,52000,0.73,1.11,5:45,1525,0.75000,100.000%,37.23,9.68,"Valve, Sta. 119+80, Valve 28",4249.96,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",195.27,46.91,Metal Loss Internal,33.78484159,-118.24268745,14.020
40009307,GROUP,16170.36,161+49,10%,0.219,52000,0.68,0.69,6:00,1525,0.75000,100.000%,37.61,9.30,"Valve, Sta. 119+80, Valve 28",4250.34,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",194.89,46.91,Metal Loss Internal,33.78484150,-118.24268870,14.010
40009308,GROUP,16170.53,161+49,12%,0.219,52000,0.74,0.76,6:00,1525,0.75000,100.000%,37.78,9.12,"Valve, Sta. 119+80, Valve 28",4250.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",194.71,46.91,Metal Loss Internal,33.78484146,-118.24268928,14.010
40009309,GROUP,16170.91,161+49,14%,0.219,52000,0.55,0.41,6:00,1525,0.75000,100.000%,38.16,8.75,"Valve, Sta. 119+80, Valve 28",4250.89,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",194.34,46.91,Metal Loss Internal,33.78484137,-118.24269049,14.010
40009310,GROUP,16171.08,161+50,21%,0.219,52000,0.51,0.54,5:45,1525,0.75000,100.000%,38.33,8.57,"Valve, Sta. 119+80, Valve 28",4251.07,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",194.16,46.91,Metal Loss Internal,33.78484133,-118.24269107,14.000
40009311,GROUP,16171.21,161+50,13%,0.219,52000,0.31,0.33,5:30,1525,0.75000,100.000%,38.46,8.45,"Valve, Sta. 119+80, Valve 28",4251.19,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",194.04,46.91,Metal Loss Internal,33.78484131,-118.24269147,14.000
40009312,GROUP,16171.48,161+50,14%,0.219,52000,1.74,0.68,5:45,1525,0.75000,100.000%,38.73,8.18,"Valve, Sta. 119+80, Valve 28",4251.46,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",193.77,46.91,Metal Loss Internal,33.78484124,-118.24269235,14.000
40009313,GROUP,16172.38,161+51,15%,0.219,52000,0.56,0.56,6:00,1525,0.75000,100.000%,39.63,7.27,"Valve, Sta. 119+80, Valve 28",4252.37,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",192.86,46.91,Metal Loss Internal,33.78484103,-118.24269532,13.990
40009314,GROUP,16172.89,161+51,13%,0.219,52000,0.58,0.38,5:45,1525,0.75000,100.000%,40.14,6.76,"Valve, Sta. 119+80, Valve 28",4252.87,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",192.35,46.91,Metal Loss Internal,33.78484091,-118.24269698,13.990
40009315,GROUP,16173.13,161+52,18%,0.219,52000,0.85,0.67,5:45,1525,0.75000,100.000%,40.38,6.53,"Valve, Sta. 119+80, Valve 28",4253.11,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",192.11,46.91,Metal Loss Internal,33.78484086,-118.24269776,13.980
40009316,GROUP,16173.37,161+52,13%,0.219,52000,0.61,0.70,6:00,1525,0.75000,100.000%,40.62,6.28,"Valve, Sta. 119+80, Valve 28",4253.36,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",191.87,46.91,Metal Loss Internal,33.78484080,-118.24269856,13.980
40009317,GROUP,16173.78,161+52,12%,0.219,52000,0.86,1.09,5:45,1525,0.75000,100.000%,41.03,5.88,"Valve, Sta. 119+80, Valve 28",4253.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",191.47,46.91,Metal Loss Internal,33.78484071,-118.24269987,13.970
40009318,GROUP,16173.93,161+52,13%,0.219,52000,0.58,0.54,6:00,1525,0.75000,100.000%,41.18,5.73,"Valve, Sta. 119+80, Valve 28",4253.91,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",191.32,46.91,Metal Loss Internal,33.78484067,-118.24270036,13.970
40009319,GROUP,16174.09,161+53,18%,0.219,52000,0.54,0.37,5:45,1525,0.75000,100.000%,41.34,5.56,"Valve, Sta. 119+80, Valve 28",4254.08,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",191.15,46.91,Metal Loss Internal,33.78484064,-118.24270090,13.970
40009320,GROUP,16174.33,161+53,14%,0.219,52000,0.94,1.28,6:00,1525,0.75000,100.000%,41.58,5.33,"Valve, Sta. 119+80, Valve 28",4254.31,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",190.92,46.91,Metal Loss Internal,33.78484058,-118.24270167,13.970
40009321,GROUP,16174.67,161+53,25%,0.219,52000,5.23,1.33,6:00,1525,0.75000,100.000%,41.92,4.98,"Valve, Sta. 119+80, Valve 28",4254.66,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",190.57,46.91,Metal Loss Internal,33.78484050,-118.24270281,13.960
40009322,GROUP,16175.40,161+54,16%,0.219,52000,0.51,0.44,6:00,1525,0.75000,100.000%,42.65,4.26,"Valve, Sta. 119+80, Valve 28",4255.38,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",189.85,46.91,Metal Loss Internal,33.78484034,-118.24270518,13.950
40009323,GROUP,16176.21,161+55,18%,0.219,52000,0.53,0.50,5:45,1525,0.75000,100.000%,43.46,3.44,"Valve, Sta. 119+80, Valve 28",4256.19,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",189.03,46.91,Metal Loss Internal,33.78484015,-118.24270783,13.940
40009324,GROUP,16177.10,161+55,14%,0.219,52000,0.76,0.53,6:00,1525,0.75000,100.000%,44.35,2.55,"Valve, Sta. 119+80, Valve 28",4257.08,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",188.14,46.91,Metal Loss Internal,33.78483994,-118.24271074,13.920
40009325,GROUP,16178.14,161+56,12%,0.219,52000,0.66,0.56,5:45,1525,0.75000,100.000%,45.39,1.51,"Valve, Sta. 119+80, Valve 28",4258.12,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",187.10,46.91,Metal Loss Internal,33.78483970,-118.24271415,13.900
40009326,GROUP,16179.12,161+57,19%,0.219,52000,0.74,0.48,3:15,1525,0.75000,100.000%,46.37,0.53,"Valve, Sta. 119+80, Valve 28",4259.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",186.12,46.91,Metal Loss External,33.78483948,-118.24271735,13.890
40009327,GROUP,16179.20,161+58,14%,0.219,52000,0.53,0.49,6:00,1525,0.75000,100.000%,46.45,0.46,"Valve, Sta. 119+80, Valve 28",4259.18,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",186.05,46.91,Metal Loss Internal,33.78483946,-118.24271760,13.890
6040,WELD,16179.66,161+58,,,,,,,,,,,,,,,,46.47,,33.78483935,-118.24271909,13.880
40009328,GROUP,16179.90,161+58,12%,0.219,52000,0.46,0.47,6:00,1525,0.75000,100.000%,0.24,46.23,"Valve, Sta. 119+80, Valve 28",4259.88,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",185.35,46.47,Metal Loss Internal,33.78483930,-118.24271989,13.880
40009329,GROUP,16184.45,161+63,12%,0.219,52000,0.72,0.48,2:00,1525,0.75000,100.000%,4.79,41.68,"Valve, Sta. 119+80, Valve 28",4264.43,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",180.80,46.47,Metal Loss External,33.78483822,-118.24273476,13.800
40009330,GROUP,16187.78,161+66,27%,0.219,52000,3.94,1.79,5:45,1525,0.75000,100.000%,8.13,38.35,"Valve, Sta. 119+80, Valve 28",4267.77,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",177.46,46.47,Metal Loss Internal,33.78483744,-118.24274567,13.760
40009331,GROUP,16188.16,161+66,17%,0.219,52000,2.08,1.64,6:00,1525,0.75000,100.000%,8.50,37.97,"Valve, Sta. 119+80, Valve 28",4268.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",177.09,46.47,Metal Loss Internal,33.78483734,-118.24274689,13.760
40009332,GROUP,16188.43,161+67,14%,0.219,52000,0.66,0.53,5:00,1525,0.75000,100.000%,8.78,37.69,"Valve, Sta. 119+80, Valve 28",4268.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",176.81,46.47,Metal Loss External,33.78483728,-118.24274780,13.750
40009333,GROUP,16188.58,161+67,11%,0.219,52000,0.74,0.86,5:15,1525,0.75000,100.000%,8.92,37.55,"Valve, Sta. 119+80, Valve 28",4268.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",176.67,46.47,Metal Loss External,33.78483724,-118.24274827,13.750
40009334,GROUP,16189.94,161+68,14%,0.219,52000,0.92,0.65,2:45,1525,0.75000,100.000%,10.29,36.18,"Valve, Sta. 119+80, Valve 28",4269.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",175.30,46.47,Metal Loss External,33.78483692,-118.24275273,13.740
40009335,GROUP,16193.24,161+71,14%,0.219,52000,0.63,0.47,5:45,1525,0.75000,100.000%,13.59,32.89,"Valve, Sta. 119+80, Valve 28",4273.22,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",172.00,46.47,Metal Loss Internal,33.78483614,-118.24276352,13.720
40009336,GROUP,16193.53,161+72,20%,0.219,52000,0.57,0.44,6:00,1525,0.75000,100.000%,13.88,32.60,"Valve, Sta. 119+80, Valve 28",4273.51,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",171.71,46.47,Metal Loss Internal,33.78483607,-118.24276447,13.720
40009337,GROUP,16193.95,161+72,21%,0.219,52000,0.56,0.48,5:45,1525,0.75000,100.000%,14.30,32.18,"Valve, Sta. 119+80, Valve 28",4273.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",171.29,46.47,Metal Loss Internal,33.78483597,-118.24276584,13.720
40009338,GROUP,16194.76,161+73,13%,0.219,52000,0.44,0.33,5:45,1525,0.75000,100.000%,15.10,31.37,"Valve, Sta. 119+80, Valve 28",4274.74,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",170.49,46.47,Metal Loss Internal,33.78483578,-118.24276847,13.720
40009339,GROUP,16195.58,161+74,10%,0.219,52000,0.52,0.55,5:45,1525,0.75000,100.000%,15.93,30.55,"Valve, Sta. 119+80, Valve 28",4275.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",169.66,46.47,Metal Loss Internal,33.78483558,-118.24277117,13.720
40009340,GROUP,16196.22,161+74,11%,0.219,52000,0.56,0.36,5:45,1525,0.75000,100.000%,16.56,29.91,"Valve, Sta. 119+80, Valve 28",4276.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",169.03,46.47,Metal Loss Internal,33.78483544,-118.24277325,13.720
40009341,GROUP,16196.81,161+75,11%,0.219,52000,0.69,0.33,5:45,1525,0.75000,100.000%,17.15,29.32,"Valve, Sta. 119+80, Valve 28",4276.79,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",168.43,46.47,Metal Loss Internal,33.78483529,-118.24277518,13.720
40009342,GROUP,16197.92,161+76,17%,0.219,52000,1.28,0.75,6:00,1525,0.75000,100.000%,18.26,28.21,"Valve, Sta. 119+80, Valve 28",4277.90,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",167.32,46.47,Metal Loss Internal,33.78483503,-118.24277881,13.720
40009343,GROUP,16198.22,161+76,15%,0.219,52000,0.54,0.37,5:45,1525,0.75000,100.000%,18.56,27.91,"Valve, Sta. 119+80, Valve 28",4278.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",167.03,46.47,Metal Loss Internal,33.78483496,-118.24277978,13.720
40009344,GROUP,16199.06,161+77,11%,0.219,52000,0.52,0.44,6:00,1525,0.75000,100.000%,19.40,27.07,"Valve, Sta. 119+80, Valve 28",4279.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",166.18,46.47,Metal Loss Internal,33.78483476,-118.24278254,13.730
40009345,GROUP,16200.18,161+78,19%,0.219,52000,0.44,0.34,6:00,1525,0.75000,100.000%,20.52,25.95,"Valve, Sta. 119+80, Valve 28",4280.16,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",165.07,46.47,Metal Loss Internal,33.78483449,-118.24278619,13.730
40009346,GROUP,16201.21,161+79,12%,0.219,52000,0.48,0.40,6:00,1525,0.75000,100.000%,21.55,24.92,"Valve, Sta. 119+80, Valve 28",4281.19,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",164.04,46.47,Metal Loss Internal,33.78483425,-118.24278956,13.740
40009347,GROUP,16201.33,161+79,10%,0.219,52000,0.56,0.47,5:45,1525,0.75000,100.000%,21.68,24.79,"Valve, Sta. 119+80, Valve 28",4281.32,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",163.91,46.47,Metal Loss Internal,33.78483422,-118.24278997,13.740
40009348,GROUP,16201.54,161+79,13%,0.219,52000,1.72,0.51,5:45,1525,0.75000,100.000%,21.88,24.59,"Valve, Sta. 119+80, Valve 28",4281.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",163.71,46.47,Metal Loss Internal,33.78483417,-118.24279063,13.740
40009349,GROUP,16202.52,161+80,12%,0.219,52000,0.37,0.44,5:45,1525,0.75000,100.000%,22.86,23.61,"Valve, Sta. 119+80, Valve 28",4282.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",162.73,46.47,Metal Loss Internal,33.78483394,-118.24279384,13.750
40009350,GROUP,16202.86,161+81,10%,0.219,52000,0.79,0.62,5:45,1525,0.75000,100.000%,23.20,23.27,"Valve, Sta. 119+80, Valve 28",4282.84,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",162.39,46.47,Metal Loss Internal,33.78483386,-118.24279495,13.750
40009351,GROUP,16203.15,161+81,10%,0.219,52000,0.42,0.39,5:45,1525,0.75000,100.000%,23.50,22.97,"Valve, Sta. 119+80, Valve 28",4283.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",162.09,46.47,Metal Loss Internal,33.78483379,-118.24279593,13.750
40009352,GROUP,16203.36,161+81,14%,0.219,52000,0.58,0.45,5:45,1525,0.75000,100.000%,23.70,22.77,"Valve, Sta. 119+80, Valve 28",4283.34,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",161.89,46.47,Metal Loss Internal,33.78483374,-118.24279659,13.760
40009353,GROUP,16204.16,161+82,11%,0.219,52000,0.42,0.37,5:45,1525,0.75000,100.000%,24.50,21.97,"Valve, Sta. 119+80, Valve 28",4284.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",161.09,46.47,Metal Loss Internal,33.78483355,-118.24279920,13.760
40009354,GROUP,16208.09,161+86,11%,0.219,52000,0.45,0.33,5:30,1525,0.75000,100.000%,28.44,18.04,"Valve, Sta. 119+80, Valve 28",4288.07,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",157.15,46.47,Metal Loss Internal,33.78483261,-118.24281206,13.800
40009355,GROUP,16209.22,161+87,13%,0.219,52000,0.46,0.36,5:45,1525,0.75000,100.000%,29.56,16.91,"Valve, Sta. 119+80, Valve 28",4289.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",156.02,46.47,Metal Loss Internal,33.78483235,-118.24281576,13.810
40009356,GROUP,16209.36,161+87,11%,0.219,52000,0.78,0.74,6:00,1525,0.75000,100.000%,29.71,16.77,"Valve, Sta. 119+80, Valve 28",4289.35,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",155.88,46.47,Metal Loss Internal,33.78483231,-118.24281622,13.820
40009357,GROUP,16209.52,161+87,10%,0.219,52000,0.46,0.70,5:45,1525,0.75000,100.000%,29.86,16.61,"Valve, Sta. 119+80, Valve 28",4289.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",155.73,46.47,Metal Loss Internal,33.78483228,-118.24281672,13.820
40009358,GROUP,16209.70,161+87,14%,0.219,52000,0.54,0.52,5:45,1525,0.75000,100.000%,30.05,16.42,"Valve, Sta. 119+80, Valve 28",4289.69,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",155.54,46.47,Metal Loss Internal,33.78483224,-118.24281734,13.820
40009359,GROUP,16210.45,161+88,10%,0.219,52000,0.39,0.33,5:45,1525,0.75000,100.000%,30.80,15.68,"Valve, Sta. 119+80, Valve 28",4290.44,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",154.79,46.47,Metal Loss Internal,33.78483206,-118.24281979,13.820
40009360,GROUP,16212.17,161+90,12%,0.219,52000,0.50,0.33,6:00,1525,0.75000,100.000%,32.52,13.96,"Valve, Sta. 119+80, Valve 28",4292.16,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",153.07,46.47,Metal Loss Internal,33.78483165,-118.24282541,13.840
40009361,GROUP,16215.85,161+93,13%,0.219,52000,0.56,0.39,6:00,1525,0.75000,100.000%,36.20,10.28,"Valve, Sta. 119+80, Valve 28",4295.83,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",149.39,46.47,Metal Loss Internal,33.78483076,-118.24283744,13.860
40009362,GROUP,16216.06,161+94,11%,0.219,52000,0.45,0.33,6:00,1525,0.75000,100.000%,36.40,10.07,"Valve, Sta. 119+80, Valve 28",4296.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",149.18,46.47,Metal Loss Internal,33.78483071,-118.24283811,13.860
40009363,GROUP,16216.66,161+94,10%,0.219,52000,0.54,0.39,5:45,1525,0.75000,100.000%,37.01,9.47,"Valve, Sta. 119+80, Valve 28",4296.65,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",148.58,46.47,Metal Loss Internal,33.78483057,-118.24284009,13.870
40009364,GROUP,16218.19,161+96,10%,0.219,52000,0.67,0.42,5:45,1525,0.75000,100.000%,38.54,7.93,"Valve, Sta. 119+80, Valve 28",4298.18,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",147.05,46.47,Metal Loss Internal,33.78483020,-118.24284509,13.870
40009365,GROUP,16218.50,161+96,12%,0.219,52000,0.47,0.37,5:45,1525,0.75000,100.000%,38.85,7.63,"Valve, Sta. 119+80, Valve 28",4298.49,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",146.74,46.47,Metal Loss Internal,33.78483013,-118.24284610,13.870
40009366,GROUP,16225.32,162+03,13%,0.219,52000,0.56,0.55,6:00,1525,0.75000,100.000%,45.66,0.81,"Valve, Sta. 119+80, Valve 28",4305.30,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",139.93,46.47,Metal Loss Internal,33.78482852,-118.24286838,13.870
6050,WELD,16226.13,162+04,,,,,,,,,,,,,,,,46.96,,33.78482833,-118.24287104,13.870
40009367,GROUP,16226.34,162+04,13%,0.219,52000,1.02,1.47,6:00,1525,0.75000,100.000%,0.22,46.75,"Valve, Sta. 119+80, Valve 28",4306.33,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",138.90,46.96,Metal Loss Internal,33.78482828,-118.24287174,13.870
40009368,GROUP,16226.55,162+04,17%,0.219,52000,0.49,0.40,6:00,1525,0.75000,100.000%,0.42,46.54,"Valve, Sta. 119+80, Valve 28",4306.54,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",138.69,46.96,Metal Loss Internal,33.78482823,-118.24287242,13.870
40009369,GROUP,16227.33,162+05,13%,0.219,52000,0.80,0.41,5:45,1525,0.75000,100.000%,1.20,45.76,"Valve, Sta. 119+80, Valve 28",4307.32,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",137.91,46.96,Metal Loss Internal,33.78482805,-118.24287497,13.860
40009370,GROUP,16229.22,162+07,12%,0.219,52000,0.59,0.33,6:00,1525,0.75000,100.000%,3.09,43.88,"Valve, Sta. 119+80, Valve 28",4309.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",136.03,46.96,Metal Loss Internal,33.78482761,-118.24288113,13.840
40009371,GROUP,16229.68,162+07,12%,0.219,52000,0.40,0.33,5:45,1525,0.75000,100.000%,3.55,43.41,"Valve, Sta. 119+80, Valve 28",4309.67,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",135.56,46.96,Metal Loss Internal,33.78482750,-118.24288266,13.840
40009372,GROUP,16230.60,162+08,11%,0.219,52000,0.62,0.51,5:45,1525,0.75000,100.000%,4.47,42.49,"Valve, Sta. 119+80, Valve 28",4310.59,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",134.64,46.96,Metal Loss Internal,33.78482729,-118.24288567,13.830
40009373,GROUP,16231.62,162+09,10%,0.219,52000,0.69,0.47,5:45,1525,0.75000,100.000%,5.49,41.48,"Valve, Sta. 119+80, Valve 28",4311.60,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",133.63,46.96,Metal Loss Internal,33.78482706,-118.24288898,13.810
40009374,GROUP,16238.00,162+15,13%,0.219,52000,1.38,2.78,8:30,1525,0.75000,100.000%,11.87,35.10,"Valve, Sta. 119+80, Valve 28",4317.98,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",127.25,46.96,Metal Loss External,33.78482560,-118.24290984,13.700
40009375,GROUP,16246.17,162+23,18%,0.219,52000,0.77,0.60,4:15,1525,0.75000,100.000%,20.04,26.93,"Valve, Sta. 119+80, Valve 28",4326.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",119.08,46.96,Metal Loss Internal,33.78482374,-118.24293656,13.540
40009376,GROUP,16249.03,162+26,26%,0.219,52000,1.28,1.27,1:30,1525,0.75000,100.000%,22.91,24.06,"Valve, Sta. 119+80, Valve 28",4329.02,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",116.21,46.96,Metal Loss Internal,33.78482309,-118.24294594,13.500
40009377,GROUP,16264.39,162+41,12%,0.219,52000,0.59,0.40,6:00,1525,0.75000,100.000%,38.26,8.70,"Valve, Sta. 119+80, Valve 28",4344.37,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",100.85,46.96,Metal Loss Internal,33.78481961,-118.24299616,13.390
40009378,GROUP,16265.05,162+42,13%,0.219,52000,0.53,0.41,5:45,1525,0.75000,100.000%,38.92,8.04,"Valve, Sta. 119+80, Valve 28",4345.03,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",100.19,46.96,Metal Loss Internal,33.78481946,-118.24299832,13.380
40009379,GROUP,16265.23,162+42,13%,0.219,52000,0.80,1.52,5:45,1525,0.75000,100.000%,39.10,7.87,"Valve, Sta. 119+80, Valve 28",4345.21,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",100.02,46.96,Metal Loss Internal,33.78481942,-118.24299889,13.380
40009380,GROUP,16265.40,162+42,12%,0.219,52000,0.60,0.68,6:00,1525,0.75000,100.000%,39.28,7.69,"Valve, Sta. 119+80, Valve 28",4345.39,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",99.84,46.96,Metal Loss Internal,33.78481938,-118.24299948,13.380
40009381,GROUP,16266.04,162+43,16%,0.219,52000,0.46,0.37,5:30,1525,0.75000,100.000%,39.91,7.05,"Valve, Sta. 119+80, Valve 28",4346.02,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",99.20,46.96,Metal Loss Internal,33.78481924,-118.24300157,13.380
