ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40009382,GROUP,16266.12,162+43,18%,0.219,52000,0.89,0.72,9:30,1525,0.75000,100.000%,39.99,6.98,"Valve, Sta. 119+80, Valve 28",4346.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",99.13,46.96,Metal Loss External,33.78481922,-118.24300181,13.380
40009383,GROUP,16266.93,162+44,13%,0.219,52000,1.47,0.63,5:45,1525,0.75000,100.000%,40.80,6.17,"Valve, Sta. 119+80, Valve 28",4346.91,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",98.31,46.96,Metal Loss Internal,33.78481904,-118.24300446,13.370
40009384,GROUP,16267.17,162+44,12%,0.219,52000,1.29,0.66,6:00,1525,0.75000,100.000%,41.04,5.93,"Valve, Sta. 119+80, Valve 28",4347.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",98.08,46.96,Metal Loss Internal,33.78481899,-118.24300524,13.370
40009385,GROUP,16267.57,162+44,13%,0.219,52000,3.42,1.19,6:00,1525,0.75000,100.000%,41.44,5.52,"Valve, Sta. 119+80, Valve 28",4347.55,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",97.67,46.96,Metal Loss Internal,33.78481890,-118.24300657,13.360
40009386,GROUP,16267.86,162+44,16%,0.219,52000,1.09,1.44,5:45,1525,0.75000,100.000%,41.74,5.23,"Valve, Sta. 119+80, Valve 28",4347.85,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",97.38,46.96,Metal Loss Internal,33.78481883,-118.24300753,13.360
40009387,GROUP,16268.03,162+45,25%,0.219,52000,0.45,0.33,6:00,1525,0.75000,100.000%,41.90,5.07,"Valve, Sta. 119+80, Valve 28",4348.01,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",97.22,46.96,Metal Loss Internal,33.78481879,-118.24300806,13.360
40009388,GROUP,16268.26,162+45,12%,0.219,52000,0.62,0.60,5:00,1525,0.75000,100.000%,42.13,4.83,"Valve, Sta. 119+80, Valve 28",4348.24,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",96.98,46.96,Metal Loss Internal,33.78481874,-118.24300882,13.360
40009389,GROUP,16268.34,162+45,15%,0.219,52000,0.45,0.44,6:00,1525,0.75000,100.000%,42.21,4.75,"Valve, Sta. 119+80, Valve 28",4348.32,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",96.90,46.96,Metal Loss Internal,33.78481872,-118.24300908,13.350
40009390,GROUP,16268.69,162+45,14%,0.219,52000,0.44,0.33,6:00,1525,0.75000,100.000%,42.57,4.40,"Valve, Sta. 119+80, Valve 28",4348.68,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",96.55,46.96,Metal Loss Internal,33.78481864,-118.24301024,13.350
40009392,GROUP,16269.01,162+46,11%,0.219,52000,0.84,0.74,4:15,1525,0.75000,100.000%,42.88,4.08,"Valve, Sta. 119+80, Valve 28",4349.00,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",96.23,46.96,Metal Loss External,33.78481857,-118.24301128,13.350
40009391,GROUP,16269.02,162+46,12%,0.219,52000,1.37,0.54,5:45,1525,0.75000,100.000%,42.89,4.07,"Valve, Sta. 119+80, Valve 28",4349.00,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",96.22,46.96,Metal Loss Internal,33.78481857,-118.24301131,13.350
40009393,GROUP,16270.15,162+47,12%,0.219,52000,0.25,0.33,6:15,1525,0.75000,100.000%,44.02,2.94,"Valve, Sta. 119+80, Valve 28",4350.13,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",95.09,46.96,Metal Loss Internal,33.78481831,-118.24301500,13.330
40009394,GROUP,16270.38,162+47,13%,0.219,52000,0.40,0.35,6:00,1525,0.75000,100.000%,44.25,2.71,"Valve, Sta. 119+80, Valve 28",4350.36,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",94.86,46.96,Metal Loss Internal,33.78481825,-118.24301575,13.330
40009395,GROUP,16270.69,162+47,11%,0.219,52000,0.48,0.47,6:00,1525,0.75000,100.000%,44.56,2.40,"Valve, Sta. 119+80, Valve 28",4350.68,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",94.55,46.96,Metal Loss Internal,33.78481819,-118.24301678,13.330
6060,WELD,16273.09,162+50,,,,,,,,,,,,,,,,27.99,,33.78481763,-118.24302462,13.290
40009396,GROUP,16273.20,162+50,13%,0.219,52000,1.39,1.91,5:30,1525,0.75000,100.000%,0.11,27.88,"Valve, Sta. 119+80, Valve 28",4353.19,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",92.04,27.99,Metal Loss Internal,33.78481761,-118.24302498,13.290
40009397,GROUP,16273.53,162+50,13%,0.219,52000,1.85,1.62,6:00,1525,0.75000,100.000%,0.43,27.56,"Valve, Sta. 119+80, Valve 28",4353.51,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",91.72,27.99,Metal Loss Internal,33.78481753,-118.24302604,13.280
40009398,GROUP,16274.55,162+51,17%,0.219,52000,0.72,0.39,5:45,1525,0.75000,100.000%,1.45,26.53,"Valve, Sta. 119+80, Valve 28",4354.53,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",90.70,27.99,Metal Loss Internal,33.78481728,-118.24302938,13.260
40009399,GROUP,16278.04,162+54,10%,0.219,52000,0.82,0.52,5:45,1525,0.75000,100.000%,4.95,23.04,"Valve, Sta. 119+80, Valve 28",4358.02,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",87.20,27.99,Metal Loss Internal,33.78481641,-118.24304079,13.190
40009400,GROUP,16278.41,162+55,13%,0.219,52000,0.33,0.33,6:00,1525,0.75000,100.000%,5.31,22.67,"Valve, Sta. 119+80, Valve 28",4358.39,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",86.84,27.99,Metal Loss Internal,33.78481632,-118.24304199,13.190
40009401,GROUP,16281.50,162+58,13%,0.219,52000,0.49,0.33,5:45,1525,0.75000,100.000%,8.41,19.58,"Valve, Sta. 119+80, Valve 28",4361.48,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",83.74,27.99,Metal Loss Internal,33.78481554,-118.24305210,13.120
40009402,GROUP,16281.93,162+58,15%,0.219,52000,0.75,0.52,5:45,1525,0.75000,100.000%,8.84,19.15,"Valve, Sta. 119+80, Valve 28",4361.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",83.31,27.99,Metal Loss Internal,33.78481544,-118.24305351,13.120
40009403,GROUP,16283.06,162+59,11%,0.219,52000,0.59,0.40,5:45,1525,0.75000,100.000%,9.97,18.02,"Valve, Sta. 119+80, Valve 28",4363.05,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",82.18,27.99,Metal Loss Internal,33.78481516,-118.24305721,13.090
40009404,GROUP,16283.53,162+60,16%,0.219,52000,0.45,0.37,5:45,1525,0.75000,100.000%,10.43,17.56,"Valve, Sta. 119+80, Valve 28",4363.51,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",81.72,27.99,Metal Loss Internal,33.78481505,-118.24305872,13.080
40009405,GROUP,16284.18,162+60,13%,0.219,52000,0.68,0.45,6:00,1525,0.75000,100.000%,11.09,16.90,"Valve, Sta. 119+80, Valve 28",4364.16,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",81.06,27.99,Metal Loss Internal,33.78481488,-118.24306085,13.070
40009406,GROUP,16284.51,162+61,12%,0.219,52000,0.51,0.43,5:30,1525,0.75000,100.000%,11.41,16.58,"Valve, Sta. 119+80, Valve 28",4364.49,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",80.74,27.99,Metal Loss Internal,33.78481480,-118.24306192,13.070
40009407,GROUP,16285.83,162+62,10%,0.219,52000,0.55,0.44,5:30,1525,0.75000,100.000%,12.73,15.25,"Valve, Sta. 119+80, Valve 28",4365.81,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",79.42,27.99,Metal Loss Internal,33.78481448,-118.24306624,13.040
40009408,GROUP,16286.60,162+63,20%,0.219,52000,0.70,0.55,5:45,1525,0.75000,100.000%,13.51,14.48,"Valve, Sta. 119+80, Valve 28",4366.59,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",78.64,27.99,Metal Loss Internal,33.78481429,-118.24306878,13.030
40009409,GROUP,16286.98,162+63,14%,0.219,52000,0.56,1.07,5:45,1525,0.75000,100.000%,13.88,14.11,"Valve, Sta. 119+80, Valve 28",4366.96,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",78.27,27.99,Metal Loss Internal,33.78481420,-118.24307000,13.020
40009410,GROUP,16288.05,162+64,11%,0.219,52000,0.44,0.81,5:45,1525,0.75000,100.000%,14.95,13.03,"Valve, Sta. 119+80, Valve 28",4368.03,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",77.20,27.99,Metal Loss Internal,33.78481394,-118.24307349,13.000
40009411,GROUP,16288.47,162+65,14%,0.219,52000,0.57,0.46,5:45,1525,0.75000,100.000%,15.38,12.61,"Valve, Sta. 119+80, Valve 28",4368.46,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",76.77,27.99,Metal Loss Internal,33.78481383,-118.24307489,12.990
40009412,GROUP,16288.74,162+65,15%,0.219,52000,0.91,1.90,6:00,1525,0.75000,100.000%,15.64,12.35,"Valve, Sta. 119+80, Valve 28",4368.72,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",76.51,27.99,Metal Loss Internal,33.78481377,-118.24307575,12.990
40009413,GROUP,16288.98,162+65,19%,0.219,52000,0.55,0.44,6:00,1525,0.75000,100.000%,15.88,12.10,"Valve, Sta. 119+80, Valve 28",4368.96,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",76.27,27.99,Metal Loss Internal,33.78481371,-118.24307654,12.980
40009414,GROUP,16289.18,162+65,11%,0.219,52000,0.96,1.01,5:45,1525,0.75000,100.000%,16.09,11.90,"Valve, Sta. 119+80, Valve 28",4369.17,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",76.06,27.99,Metal Loss Internal,33.78481366,-118.24307721,12.980
40009415,GROUP,16290.07,162+66,15%,0.219,52000,1.22,0.52,5:45,1525,0.75000,100.000%,16.98,11.01,"Valve, Sta. 119+80, Valve 28",4370.05,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",75.17,27.99,Metal Loss Internal,33.78481344,-118.24308010,12.970
40009416,GROUP,16290.27,162+66,13%,0.219,52000,0.53,0.78,5:45,1525,0.75000,100.000%,17.18,10.81,"Valve, Sta. 119+80, Valve 28",4370.25,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",74.97,27.99,Metal Loss Internal,33.78481339,-118.24308076,12.960
40009417,GROUP,16290.83,162+67,16%,0.219,52000,3.56,1.36,5:45,1525,0.75000,100.000%,17.74,10.25,"Valve, Sta. 119+80, Valve 28",4370.81,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",74.41,27.99,Metal Loss Internal,33.78481325,-118.24308259,12.950
40009418,GROUP,16292.12,162+68,14%,0.219,52000,0.48,0.62,5:45,1525,0.75000,100.000%,19.02,8.97,"Valve, Sta. 119+80, Valve 28",4372.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",73.13,27.99,Metal Loss Internal,33.78481293,-118.24308679,12.940
40009419,GROUP,16292.33,162+68,15%,0.219,52000,0.77,0.69,5:30,1525,0.75000,100.000%,19.24,8.75,"Valve, Sta. 119+80, Valve 28",4372.32,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",72.91,27.99,Metal Loss Internal,33.78481288,-118.24308750,12.930
40009420,GROUP,16292.59,162+69,17%,0.219,52000,0.54,0.71,6:00,1525,0.75000,100.000%,19.50,8.49,"Valve, Sta. 119+80, Valve 28",4372.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",72.65,27.99,Metal Loss Internal,33.78481282,-118.24308836,12.930
40009421,GROUP,16292.75,162+69,12%,0.219,52000,0.43,0.42,5:45,1525,0.75000,100.000%,19.66,8.33,"Valve, Sta. 119+80, Valve 28",4372.74,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",72.49,27.99,Metal Loss Internal,33.78481278,-118.24308888,12.930
40009422,GROUP,16293.11,162+69,14%,0.219,52000,0.62,0.91,5:45,1525,0.75000,100.000%,20.01,7.98,"Valve, Sta. 119+80, Valve 28",4373.09,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",72.14,27.99,Metal Loss Internal,33.78481269,-118.24309003,12.920
40009423,GROUP,16293.43,162+70,20%,0.219,52000,1.58,1.08,5:45,1525,0.75000,100.000%,20.34,7.65,"Valve, Sta. 119+80, Valve 28",4373.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",71.81,27.99,Metal Loss Internal,33.78481261,-118.24309110,12.920
40009424,GROUP,16293.78,162+70,25%,0.219,52000,2.54,1.00,5:45,1525,0.75000,100.000%,20.69,7.30,"Valve, Sta. 119+80, Valve 28",4373.77,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",71.46,27.99,Metal Loss Internal,33.78481253,-118.24309224,12.920
40009425,GROUP,16294.12,162+70,13%,0.219,52000,0.61,0.92,6:00,1525,0.75000,100.000%,21.02,6.97,"Valve, Sta. 119+80, Valve 28",4374.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",71.13,27.99,Metal Loss Internal,33.78481245,-118.24309333,12.910
40009426,GROUP,16294.68,162+71,10%,0.219,52000,0.73,0.39,6:15,1525,0.75000,100.000%,21.59,6.40,"Valve, Sta. 119+80, Valve 28",4374.66,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",70.56,27.99,Metal Loss Internal,33.78481231,-118.24309517,12.910
40009427,GROUP,16295.15,162+71,13%,0.219,52000,0.82,0.39,6:00,1525,0.75000,100.000%,22.05,5.94,"Valve, Sta. 119+80, Valve 28",4375.13,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",70.10,27.99,Metal Loss Internal,33.78481220,-118.24309670,12.900
40009428,GROUP,16296.34,162+72,11%,0.219,52000,1.29,0.81,5:45,1525,0.75000,100.000%,23.25,4.74,"Valve, Sta. 119+80, Valve 28",4376.32,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",68.90,27.99,Metal Loss Internal,33.78481191,-118.24310060,12.890
40009429,GROUP,16296.88,162+73,18%,0.219,52000,3.74,1.79,5:45,1525,0.75000,100.000%,23.78,4.20,"Valve, Sta. 119+80, Valve 28",4376.86,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",68.36,27.99,Metal Loss Internal,33.78481177,-118.24310236,12.890
40009430,GROUP,16297.19,162+73,10%,0.219,52000,0.48,0.38,5:45,1525,0.75000,100.000%,24.09,3.90,"Valve, Sta. 119+80, Valve 28",4377.17,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",68.06,27.99,Metal Loss Internal,33.78481170,-118.24310336,12.890
40009431,GROUP,16297.46,162+74,11%,0.219,52000,0.55,0.56,5:45,1525,0.75000,100.000%,24.37,3.62,"Valve, Sta. 119+80, Valve 28",4377.45,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",67.78,27.99,Metal Loss Internal,33.78481163,-118.24310428,12.890
40009432,GROUP,16298.87,162+75,11%,0.219,52000,0.42,0.33,5:45,1525,0.75000,100.000%,25.78,2.21,"Valve, Sta. 119+80, Valve 28",4378.85,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",66.37,27.99,Metal Loss Internal,33.78481129,-118.24310887,12.880
6070,WELD,16301.08,162+77,,,,,,,,,,,,,,,,46.78,,33.78481075,-118.24311610,12.880
40009433,GROUP,16301.18,162+77,10%,0.219,52000,0.54,0.93,5:45,1525,0.75000,100.000%,0.10,46.68,"Valve, Sta. 119+80, Valve 28",4381.16,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",64.06,46.78,Metal Loss Internal,33.78481073,-118.24311642,12.880
40009434,GROUP,16302.01,162+78,12%,0.219,52000,0.44,0.34,5:45,1525,0.75000,100.000%,0.93,45.85,"Valve, Sta. 119+80, Valve 28",4382.00,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",63.23,46.78,Metal Loss Internal,33.78481052,-118.24311915,12.890
40009435,GROUP,16302.32,162+78,10%,0.219,52000,0.43,0.38,5:45,1525,0.75000,100.000%,1.24,45.54,"Valve, Sta. 119+80, Valve 28",4382.30,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",62.93,46.78,Metal Loss Internal,33.78481045,-118.24312014,12.890
40009436,GROUP,16302.95,162+79,15%,0.219,52000,0.60,0.60,6:00,1525,0.75000,100.000%,1.86,44.91,"Valve, Sta. 119+80, Valve 28",4382.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",62.30,46.78,Metal Loss Internal,33.78481029,-118.24312219,12.890
40009437,GROUP,16303.93,162+80,13%,0.219,52000,0.70,1.00,5:45,1525,0.75000,100.000%,2.85,43.93,"Valve, Sta. 119+80, Valve 28",4383.91,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",61.31,46.78,Metal Loss Internal,33.78481005,-118.24312541,12.890
40009438,GROUP,16304.94,162+81,19%,0.219,52000,2.33,1.16,5:45,1525,0.75000,100.000%,3.86,42.92,"Valve, Sta. 119+80, Valve 28",4384.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",60.30,46.78,Metal Loss Internal,33.78480981,-118.24312872,12.900
40009439,GROUP,16305.26,162+81,12%,0.219,52000,1.73,0.90,5:45,1525,0.75000,100.000%,4.18,42.60,"Valve, Sta. 119+80, Valve 28",4385.24,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",59.98,46.78,Metal Loss Internal,33.78480973,-118.24312976,12.900
40009440,GROUP,16305.88,162+82,11%,0.219,52000,2.11,0.85,5:45,1525,0.75000,100.000%,4.80,41.98,"Valve, Sta. 119+80, Valve 28",4385.86,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",59.36,46.78,Metal Loss Internal,33.78480959,-118.24313179,12.900
40009441,GROUP,16306.73,162+83,12%,0.219,52000,0.51,0.33,5:45,1525,0.75000,100.000%,5.65,41.13,"Valve, Sta. 119+80, Valve 28",4386.71,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",58.51,46.78,Metal Loss Internal,33.78480938,-118.24313457,12.910
40009442,GROUP,16307.20,162+83,19%,0.219,52000,0.72,0.43,5:45,1525,0.75000,100.000%,6.12,40.66,"Valve, Sta. 119+80, Valve 28",4387.18,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",58.05,46.78,Metal Loss Internal,33.78480927,-118.24313610,12.910
40009443,GROUP,16307.84,162+84,16%,0.219,52000,0.94,0.53,5:45,1525,0.75000,100.000%,6.76,40.02,"Valve, Sta. 119+80, Valve 28",4387.83,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",57.40,46.78,Metal Loss Internal,33.78480912,-118.24313820,12.920
40009444,GROUP,16308.27,162+84,11%,0.219,52000,1.23,0.55,5:45,1525,0.75000,100.000%,7.19,39.59,"Valve, Sta. 119+80, Valve 28",4388.25,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",56.97,46.78,Metal Loss Internal,33.78480902,-118.24313960,12.920
40009445,GROUP,16309.26,162+85,12%,0.219,52000,0.70,0.44,5:30,1525,0.75000,100.000%,8.17,38.60,"Valve, Sta. 119+80, Valve 28",4389.24,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",55.99,46.78,Metal Loss Internal,33.78480878,-118.24314282,12.940
40009446,GROUP,16309.50,162+85,11%,0.219,52000,0.49,0.44,6:00,1525,0.75000,100.000%,8.42,38.36,"Valve, Sta. 119+80, Valve 28",4389.48,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",55.75,46.78,Metal Loss Internal,33.78480872,-118.24314361,12.940
40009447,GROUP,16309.80,162+86,11%,0.219,52000,0.52,0.33,5:45,1525,0.75000,100.000%,8.72,38.06,"Valve, Sta. 119+80, Valve 28",4389.78,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",55.44,46.78,Metal Loss Internal,33.78480865,-118.24314460,12.950
40009448,GROUP,16310.00,162+86,20%,0.219,52000,0.47,0.54,6:00,1525,0.75000,100.000%,8.92,37.86,"Valve, Sta. 119+80, Valve 28",4389.99,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",55.24,46.78,Metal Loss Internal,33.78480860,-118.24314526,12.950
40009449,GROUP,16310.28,162+86,20%,0.219,52000,0.70,0.62,5:45,1525,0.75000,100.000%,9.20,37.58,"Valve, Sta. 119+80, Valve 28",4390.27,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",54.96,46.78,Metal Loss Internal,33.78480854,-118.24314618,12.950
40009450,GROUP,16311.03,162+87,13%,0.219,52000,0.69,0.45,5:45,1525,0.75000,100.000%,9.95,36.83,"Valve, Sta. 119+80, Valve 28",4391.02,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",54.21,46.78,Metal Loss Internal,33.78480835,-118.24314863,12.970
40009451,GROUP,16311.51,162+87,10%,0.219,52000,0.87,0.63,5:45,1525,0.75000,100.000%,10.43,36.35,"Valve, Sta. 119+80, Valve 28",4391.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",53.73,46.78,Metal Loss Internal,33.78480824,-118.24315020,12.980
40009452,GROUP,16312.90,162+89,10%,0.219,52000,0.63,0.99,5:45,1525,0.75000,100.000%,11.82,34.96,"Valve, Sta. 119+80, Valve 28",4392.88,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",52.35,46.78,Metal Loss Internal,33.78480790,-118.24315473,13.020
40009453,GROUP,16313.36,162+89,17%,0.219,52000,0.54,0.41,5:45,1525,0.75000,100.000%,12.27,34.50,"Valve, Sta. 119+80, Valve 28",4393.34,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",51.89,46.78,Metal Loss Internal,33.78480779,-118.24315622,13.030
40009454,GROUP,16315.21,162+91,10%,0.219,52000,1.83,0.51,5:45,1525,0.75000,100.000%,14.13,32.65,"Valve, Sta. 119+80, Valve 28",4395.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",50.03,46.78,Metal Loss Internal,33.78480733,-118.24316229,13.100
40009455,GROUP,16316.16,162+92,13%,0.219,52000,0.91,0.50,5:45,1525,0.75000,100.000%,15.08,31.70,"Valve, Sta. 119+80, Valve 28",4396.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",49.08,46.78,Metal Loss Internal,33.78480709,-118.24316537,13.140
40009456,GROUP,16317.21,162+93,11%,0.219,52000,0.42,0.41,6:00,1525,0.75000,100.000%,16.13,30.65,"Valve, Sta. 119+80, Valve 28",4397.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",48.03,46.78,Metal Loss Internal,33.78480683,-118.24316882,13.180
40009457,GROUP,16317.50,162+93,11%,0.219,52000,0.38,0.33,6:15,1525,0.75000,100.000%,16.42,30.36,"Valve, Sta. 119+80, Valve 28",4397.48,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",47.75,46.78,Metal Loss Internal,33.78480677,-118.24316975,13.190
40009458,GROUP,16317.77,162+93,10%,0.219,52000,0.54,0.88,6:00,1525,0.75000,100.000%,16.69,30.09,"Valve, Sta. 119+80, Valve 28",4397.75,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",47.47,46.78,Metal Loss Internal,33.78480670,-118.24317064,13.200
40009459,GROUP,16318.05,162+94,14%,0.219,52000,0.42,0.45,6:00,1525,0.75000,100.000%,16.97,29.81,"Valve, Sta. 119+80, Valve 28",4398.03,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",47.19,46.78,Metal Loss Internal,33.78480663,-118.24317154,13.210
40009460,GROUP,16318.75,162+94,18%,0.219,52000,1.72,1.36,5:45,1525,0.75000,100.000%,17.67,29.11,"Valve, Sta. 119+80, Valve 28",4398.74,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",46.49,46.78,Metal Loss Internal,33.78480645,-118.24317385,13.240
40009461,GROUP,16319.44,162+95,12%,0.219,52000,0.48,0.46,5:45,1525,0.75000,100.000%,18.36,28.42,"Valve, Sta. 119+80, Valve 28",4399.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",45.81,46.78,Metal Loss Internal,33.78480628,-118.24317608,13.270
40009462,GROUP,16320.01,162+96,12%,0.219,52000,0.50,0.44,6:00,1525,0.75000,100.000%,18.93,27.85,"Valve, Sta. 119+80, Valve 28",4399.99,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",45.23,46.78,Metal Loss Internal,33.78480614,-118.24317795,13.290
40009463,GROUP,16321.63,162+97,15%,0.219,52000,0.46,0.38,5:45,1525,0.75000,100.000%,20.55,26.23,"Valve, Sta. 119+80, Valve 28",4401.61,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",43.61,46.78,Metal Loss Internal,33.78480574,-118.24318323,13.350
40009464,GROUP,16321.80,162+97,10%,0.219,52000,0.46,0.50,5:45,1525,0.75000,100.000%,20.72,26.06,"Valve, Sta. 119+80, Valve 28",4401.78,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",43.45,46.78,Metal Loss Internal,33.78480570,-118.24318378,13.360
40009465,GROUP,16321.93,162+98,11%,0.219,52000,0.55,0.41,5:45,1525,0.75000,100.000%,20.85,25.93,"Valve, Sta. 119+80, Valve 28",4401.91,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",43.31,46.78,Metal Loss Internal,33.78480566,-118.24318422,13.370
40009466,GROUP,16323.69,162+99,10%,0.219,52000,0.61,0.75,5:45,1525,0.75000,100.000%,22.61,24.17,"Valve, Sta. 119+80, Valve 28",4403.67,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",41.55,46.78,Metal Loss Internal,33.78480524,-118.24318996,13.430
40009467,GROUP,16324.46,163+00,13%,0.219,52000,0.71,0.61,5:45,1525,0.75000,100.000%,23.38,23.40,"Valve, Sta. 119+80, Valve 28",4404.44,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",40.79,46.78,Metal Loss Internal,33.78480505,-118.24319247,13.450
40009468,GROUP,16324.69,163+00,11%,0.219,52000,1.07,0.72,5:45,1525,0.75000,100.000%,23.61,23.17,"Valve, Sta. 119+80, Valve 28",4404.67,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",40.56,46.78,Metal Loss Internal,33.78480499,-118.24319322,13.460
40009469,GROUP,16325.48,163+01,11%,0.219,52000,0.68,0.64,5:45,1525,0.75000,100.000%,24.40,22.38,"Valve, Sta. 119+80, Valve 28",4405.46,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",39.76,46.78,Metal Loss Internal,33.78480480,-118.24319581,13.480
40009470,GROUP,16325.63,163+01,11%,0.219,52000,0.79,0.60,5:45,1525,0.75000,100.000%,24.55,22.23,"Valve, Sta. 119+80, Valve 28",4405.61,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",39.62,46.78,Metal Loss Internal,33.78480476,-118.24319629,13.490
40009471,GROUP,16325.84,163+01,15%,0.219,52000,2.42,0.94,5:45,1525,0.75000,100.000%,24.76,22.02,"Valve, Sta. 119+80, Valve 28",4405.83,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",39.40,46.78,Metal Loss Internal,33.78480471,-118.24319700,13.490
40009472,GROUP,16327.97,163+03,15%,0.219,52000,0.33,0.61,5:45,1525,0.75000,100.000%,26.89,19.89,"Valve, Sta. 119+80, Valve 28",4407.95,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",37.28,46.78,Metal Loss Internal,33.78480420,-118.24320394,13.560
40009473,GROUP,16329.32,163+05,12%,0.219,52000,1.10,1.47,5:45,1525,0.75000,100.000%,28.24,18.54,"Valve, Sta. 119+80, Valve 28",4409.30,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",35.92,46.78,Metal Loss Internal,33.78480387,-118.24320836,13.590
40009474,GROUP,16330.03,163+05,11%,0.219,52000,0.67,0.83,5:45,1525,0.75000,100.000%,28.95,17.83,"Valve, Sta. 119+80, Valve 28",4410.01,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",35.21,46.78,Metal Loss Internal,33.78480371,-118.24321068,13.610
40009475,GROUP,16331.28,163+07,11%,0.219,52000,0.55,0.33,5:30,1525,0.75000,100.000%,30.20,16.58,"Valve, Sta. 119+80, Valve 28",4411.26,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",33.97,46.78,Metal Loss Internal,33.78480341,-118.24321476,13.640
40009476,GROUP,16332.64,163+08,13%,0.219,52000,0.88,0.34,5:30,1525,0.75000,100.000%,31.56,15.22,"Valve, Sta. 119+80, Valve 28",4412.62,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",32.60,46.78,Metal Loss Internal,33.78480309,-118.24321921,13.670
40009477,GROUP,16334.01,163+09,13%,0.219,52000,0.42,0.33,5:30,1525,0.75000,100.000%,32.93,13.85,"Valve, Sta. 119+80, Valve 28",4413.99,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",31.23,46.78,Metal Loss Internal,33.78480278,-118.24322369,13.700
40009478,GROUP,16334.88,163+10,10%,0.219,52000,0.51,0.43,6:00,1525,0.75000,100.000%,33.80,12.98,"Valve, Sta. 119+80, Valve 28",4414.87,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",30.36,46.78,Metal Loss Internal,33.78480258,-118.24322654,13.720
40009479,GROUP,16335.53,163+11,15%,0.219,52000,0.47,0.40,6:00,1525,0.75000,100.000%,34.45,12.33,"Valve, Sta. 119+80, Valve 28",4415.51,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",29.72,46.78,Metal Loss Internal,33.78480243,-118.24322865,13.730
40009480,GROUP,16335.85,163+11,10%,0.219,52000,0.47,0.34,6:00,1525,0.75000,100.000%,34.77,12.01,"Valve, Sta. 119+80, Valve 28",4415.83,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",29.40,46.78,Metal Loss Internal,33.78480236,-118.24322969,13.740
40009481,GROUP,16336.27,163+12,12%,0.219,52000,0.45,0.33,5:30,1525,0.75000,100.000%,35.18,11.59,"Valve, Sta. 119+80, Valve 28",4416.25,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",28.98,46.78,Metal Loss Internal,33.78480226,-118.24323106,13.750
40009482,GROUP,16337.45,163+13,13%,0.219,52000,0.45,0.33,6:00,1525,0.75000,100.000%,36.37,10.41,"Valve, Sta. 119+80, Valve 28",4417.44,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",27.79,46.78,Metal Loss Internal,33.78480199,-118.24323494,13.770
40009483,GROUP,16337.97,163+13,10%,0.219,52000,0.51,0.33,5:30,1525,0.75000,100.000%,36.89,9.89,"Valve, Sta. 119+80, Valve 28",4417.96,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",27.27,46.78,Metal Loss Internal,33.78480187,-118.24323665,13.780
40009484,GROUP,16339.92,163+15,13%,0.219,52000,0.45,0.55,6:00,1525,0.75000,100.000%,38.83,7.94,"Valve, Sta. 119+80, Valve 28",4419.90,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",25.33,46.78,Metal Loss Internal,33.78480143,-118.24324300,13.810
40009485,GROUP,16340.27,163+16,14%,0.219,52000,0.88,0.57,6:00,1525,0.75000,100.000%,39.18,7.60,"Valve, Sta. 119+80, Valve 28",4420.25,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",24.98,46.78,Metal Loss Internal,33.78480135,-118.24324414,13.820
40009486,GROUP,16341.55,163+17,11%,0.219,52000,0.44,0.33,6:00,1525,0.75000,100.000%,40.47,6.31,"Valve, Sta. 119+80, Valve 28",4421.53,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",23.69,46.78,Metal Loss Internal,33.78480107,-118.24324834,13.840
40009487,GROUP,16342.64,163+18,10%,0.219,52000,0.47,0.38,6:00,1525,0.75000,100.000%,41.56,5.22,"Valve, Sta. 119+80, Valve 28",4422.62,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",22.61,46.78,Metal Loss Internal,33.78480082,-118.24325190,13.850
40009488,GROUP,16343.20,163+18,11%,0.219,52000,0.59,0.98,5:45,1525,0.75000,100.000%,42.12,4.66,"Valve, Sta. 119+80, Valve 28",4423.18,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",22.04,46.78,Metal Loss Internal,33.78480069,-118.24325374,13.860
40009489,GROUP,16343.41,163+19,12%,0.219,52000,0.45,0.36,5:45,1525,0.75000,100.000%,42.33,4.45,"Valve, Sta. 119+80, Valve 28",4423.39,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",21.83,46.78,Metal Loss Internal,33.78480064,-118.24325442,13.860
40009490,GROUP,16343.83,163+19,15%,0.219,52000,0.63,0.54,6:00,1525,0.75000,100.000%,42.75,4.03,"Valve, Sta. 119+80, Valve 28",4423.81,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",21.42,46.78,Metal Loss Internal,33.78480055,-118.24325579,13.870
40009491,GROUP,16345.43,163+21,16%,0.219,52000,1.01,0.74,10:00,1525,0.75000,100.000%,44.35,2.43,"Valve, Sta. 119+80, Valve 28",4425.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",19.81,46.78,Metal Loss External,33.78480023,-118.24326105,13.900
40009492,GROUP,16346.13,163+21,12%,0.219,52000,0.62,0.59,5:45,1525,0.75000,100.000%,45.05,1.73,"Valve, Sta. 119+80, Valve 28",4426.11,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",19.11,46.78,Metal Loss Internal,33.78480011,-118.24326333,13.910
40009493,GROUP,16346.77,163+22,18%,0.219,52000,0.78,0.54,6:00,1525,0.75000,100.000%,45.69,1.09,"Valve, Sta. 119+80, Valve 28",4426.75,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",18.48,46.78,Metal Loss External,33.78479999,-118.24326541,13.930
40009494,GROUP,16346.83,163+22,13%,0.219,52000,0.59,1.07,8:30,1525,0.75000,100.000%,45.75,1.03,"Valve, Sta. 119+80, Valve 28",4426.81,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",18.41,46.78,Metal Loss External,33.78479997,-118.24326562,13.930
40009495,GROUP,16347.06,163+22,10%,0.219,52000,1.08,1.68,9:45,1525,0.75000,100.000%,45.98,0.80,"Valve, Sta. 119+80, Valve 28",4427.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",18.18,46.78,Metal Loss External,33.78479992,-118.24326636,13.940
40009496,GROUP,16347.15,163+22,12%,0.219,52000,0.44,0.33,6:15,1525,0.75000,100.000%,46.07,0.71,"Valve, Sta. 119+80, Valve 28",4427.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",18.09,46.78,Metal Loss Internal,33.78479990,-118.24326668,13.940
40009497,GROUP,16347.60,163+23,18%,0.219,52000,1.28,1.05,6:00,1525,0.75000,100.000%,46.51,0.26,"Valve, Sta. 119+80, Valve 28",4427.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",17.65,46.78,Metal Loss Internal,33.78479972,-118.24326811,13.950
6080,WELD,16347.86,163+23,,,,,,,,,,,,,,,,1.91,,33.78479959,-118.24326896,13.950
10000220,LOCATION,16348.81,163+23,,,,,,,,,,0.95,0.97,"Valve, Sta. 119+80, Valve 28",4428.79,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",16.43,1.91,"Bend left - 45 deg., 3D",33.78479862,-118.24327180,13.930
6090,WELD,16349.78,163+25,,,,,,,,,,,,,,,,2.67,,33.78479698,-118.24327427,13.890
6100,WELD,16352.44,163+27,,,,,,,,,,,,,,,,4.43,,33.78479147,-118.24328000,13.710
6100,PIPE,16352.47,163+27,,0.365,35000,,,,,,,,,,,,,4.43,Wall Thickness,33.78479147,-118.24328000,13.710
6110,WELD,16356.87,163+32,,,,,,,,,,,,,,,,2.07,,33.78478230,-118.24328946,13.450
10000221,LOCATION,16357.95,163+32,,,,,,,,,,1.07,1.00,"Valve, Sta. 119+80, Valve 28",4437.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",7.30,2.07,"Bend right - 47 deg., 3D",33.78478070,-118.24329236,13.420
6120,WELD,16358.94,163+34,,,,,,,,,,,,,,,,43.00,,33.78477998,-118.24329549,13.440
10000222,LOCATION,16360.01,163+35,,,,,,,,,,1.06,41.94,"Valve, Sta. 119+80, Valve 28",4439.99,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",5.24,43.00,Casing Begin - RR XING,33.78477970,-118.24329896,13.480
40009498,GROUP,16364.28,163+39,15%,0.365,35000,2.69,0.85,2:15,1711,0.67000,100.000%,5.33,37.67,"Valve, Sta. 119+80, Valve 28",4444.26,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",0.97,43.00,Metal Loss External,33.78477873,-118.24331291,13.690
40009499,GROUP,16365.01,163+40,18%,0.365,35000,2.61,2.13,2:15,1711,0.67000,100.000%,6.07,36.93,"Valve, Sta. 119+80, Valve 28",4444.99,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",0.23,43.00,Metal Loss External,33.78477856,-118.24331530,13.730
40009500,GROUP,16365.03,163+40,25%,0.365,35000,1.52,1.35,10:15,1711,0.67000,100.000%,6.09,36.91,"Valve, Sta. 119+80, Valve 28",4445.01,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",0.21,43.00,Metal Loss External,33.78477856,-118.24331538,13.730
10000223,LOCATION,16365.24,163+40,,,,,,,,,,6.30,36.70,"Valve, Sta. 119+80, Valve 28",4445.23,Valve,543.81,43.00,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",33.78477851,-118.24331610,13.740
6130,WELD,16401.94,163+75,,,,,,,,,,,,,,,,17.16,,33.78476970,-118.24343603,15.390
6140,WELD,16419.10,163+92,,,,,,,,,,,,,,,,23.94,,33.78476574,-118.24349218,15.440
6150,WELD,16443.04,164+15,,,,,,,,,,,,,,,,34.99,,33.78475999,-118.24357051,15.400
10000224,LOCATION,16471.25,164+42,,,,,,,,,,28.21,6.78,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",106.00,Valve,437.80,34.99,Casing End - RR XING,33.78475319,-118.24366283,15.150
6160,WELD,16478.02,164+49,,,,,,,,,,,,,,,,28.77,,33.78475152,-118.24368497,14.840
6160,PIPE,16478.04,164+49,,0.219,52000,,,,,,,,,,,,,28.77,Wall Thickness,33.78475152,-118.24368497,14.840
40009501,GROUP,16479.09,164+50,12%,0.219,52000,0.45,0.33,8:30,1525,0.75000,100.000%,1.07,27.70,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",113.85,Valve,429.96,28.77,Metal Loss Internal,33.78475125,-118.24368847,14.780
40009502,GROUP,16479.87,164+50,12%,0.219,52000,0.51,0.40,8:30,1525,0.75000,100.000%,1.85,26.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",114.63,Valve,429.18,28.77,Metal Loss Internal,33.78475106,-118.24369100,14.730
40009503,GROUP,16481.12,164+52,11%,0.219,52000,0.58,0.33,8:15,1525,0.75000,100.000%,3.10,25.68,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",115.87,Valve,427.93,28.77,Metal Loss Internal,33.78475074,-118.24369508,14.660
40009504,GROUP,16489.61,164+60,16%,0.219,52000,0.59,0.50,8:15,1525,0.75000,100.000%,11.58,17.19,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",124.36,Valve,419.44,28.77,Metal Loss Internal,33.78474854,-118.24372281,14.240
40009505,GROUP,16490.02,164+60,15%,0.219,52000,0.61,0.33,8:15,1525,0.75000,100.000%,12.00,16.77,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",124.78,Valve,419.03,28.77,Metal Loss Internal,33.78474843,-118.24372417,14.220
40009506,GROUP,16490.27,164+60,15%,0.219,52000,0.57,0.33,8:15,1525,0.75000,100.000%,12.25,16.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",125.03,Valve,418.77,28.77,Metal Loss Internal,33.78474837,-118.24372499,14.210
40009507,GROUP,16491.53,164+62,11%,0.219,52000,0.58,0.33,8:15,1525,0.75000,100.000%,13.51,15.26,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",126.29,Valve,417.52,28.77,Metal Loss Internal,33.78474803,-118.24372910,14.160
40009508,GROUP,16491.67,164+62,11%,0.219,52000,0.56,0.33,8:15,1525,0.75000,100.000%,13.65,15.13,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",126.42,Valve,417.38,28.77,Metal Loss Internal,33.78474800,-118.24372955,14.160
40009509,GROUP,16491.86,164+62,17%,0.219,52000,0.53,0.33,8:15,1525,0.75000,100.000%,13.83,14.94,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",126.61,Valve,417.19,28.77,Metal Loss Internal,33.78474795,-118.24373016,14.150
40009510,GROUP,16492.03,164+62,12%,0.219,52000,1.52,0.39,8:15,1525,0.75000,100.000%,14.01,14.77,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",126.79,Valve,417.02,28.77,Metal Loss Internal,33.78474790,-118.24373072,14.140
40009511,GROUP,16493.15,164+63,11%,0.219,52000,0.51,0.33,8:30,1525,0.75000,100.000%,15.13,13.64,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",127.91,Valve,415.90,28.77,Metal Loss Internal,33.78474761,-118.24373440,14.100
40009512,GROUP,16495.23,164+65,13%,0.219,52000,0.66,0.36,8:15,1525,0.75000,100.000%,17.20,11.57,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",129.98,Valve,413.82,28.77,Metal Loss Internal,33.78474706,-118.24374118,14.030
40009513,GROUP,16495.99,164+66,11%,0.219,52000,0.64,0.33,8:15,1525,0.75000,100.000%,17.97,10.80,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",130.75,Valve,413.06,28.77,Metal Loss Internal,33.78474686,-118.24374369,14.000
40009514,GROUP,16496.27,164+66,23%,0.219,52000,1.28,0.41,8:15,1525,0.75000,100.000%,18.24,10.53,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",131.02,Valve,412.78,28.77,Metal Loss Internal,33.78474679,-118.24374458,14.000
40009515,GROUP,16497.83,164+68,12%,0.219,52000,0.58,0.33,8:15,1525,0.75000,100.000%,19.80,8.97,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",132.58,Valve,411.22,28.77,Metal Loss Internal,33.78474638,-118.24374967,13.950
40009516,GROUP,16498.56,164+68,13%,0.219,52000,0.57,0.44,8:15,1525,0.75000,100.000%,20.54,8.24,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",133.32,Valve,410.49,28.77,Metal Loss Internal,33.78474619,-118.24375207,13.930
40009517,GROUP,16498.84,164+69,14%,0.219,52000,0.68,0.33,8:15,1525,0.75000,100.000%,20.82,7.95,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",133.60,Valve,410.21,28.77,Metal Loss Internal,33.78474612,-118.24375301,13.930
40009518,GROUP,16499.00,164+69,10%,0.219,52000,0.48,0.33,8:15,1525,0.75000,100.000%,20.98,7.79,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",133.76,Valve,410.05,28.77,Metal Loss Internal,33.78474608,-118.24375352,13.930
40009519,GROUP,16500.08,164+70,17%,0.219,52000,0.71,0.33,8:15,1525,0.75000,100.000%,22.05,6.72,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",134.83,Valve,408.97,28.77,Metal Loss Internal,33.78474579,-118.24375703,13.900
40009520,GROUP,16501.14,164+71,17%,0.219,52000,1.95,1.09,8:15,1525,0.75000,100.000%,23.12,5.65,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",135.90,Valve,407.91,28.77,Metal Loss Internal,33.78474551,-118.24376052,13.880
40009521,GROUP,16502.38,164+72,10%,0.219,52000,0.89,0.77,8:30,1525,0.75000,100.000%,24.36,4.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",137.13,Valve,406.67,28.77,Metal Loss Internal,33.78474518,-118.24376455,13.860
40009522,GROUP,16502.75,164+72,13%,0.219,52000,0.54,0.33,8:15,1525,0.75000,100.000%,24.73,4.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",137.51,Valve,406.29,28.77,Metal Loss Internal,33.78474508,-118.24376579,13.860
40009523,GROUP,16503.71,164+73,12%,0.219,52000,1.62,0.50,8:15,1525,0.75000,100.000%,25.69,3.08,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",138.47,Valve,405.34,28.77,Metal Loss Internal,33.78474482,-118.24376892,13.840
40009524,GROUP,16504.57,164+74,12%,0.219,52000,0.59,0.40,8:00,1525,0.75000,100.000%,26.55,2.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",139.33,Valve,404.48,28.77,Metal Loss Internal,33.78474459,-118.24377172,13.830
40009525,GROUP,16504.84,164+74,18%,0.219,52000,0.64,1.12,5:15,1525,0.75000,100.000%,26.82,1.95,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",139.60,Valve,404.21,28.77,Metal Loss External,33.78474452,-118.24377262,13.830
40009526,GROUP,16504.89,164+74,10%,0.219,52000,0.82,0.66,8:15,1525,0.75000,100.000%,26.87,1.91,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",139.65,Valve,404.16,28.77,Metal Loss Internal,33.78474451,-118.24377276,13.830
40009527,GROUP,16505.36,164+75,20%,0.219,52000,0.90,0.78,8:15,1525,0.75000,100.000%,27.34,1.43,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",140.12,Valve,403.68,28.77,Metal Loss Internal,33.78474438,-118.24377432,13.830
40009528,GROUP,16505.95,164+75,15%,0.219,52000,0.68,0.72,8:15,1525,0.75000,100.000%,27.93,0.84,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",140.71,Valve,403.09,28.77,Metal Loss Internal,33.78474422,-118.24377625,13.820
40009529,GROUP,16506.34,164+76,16%,0.219,52000,1.78,0.55,8:15,1525,0.75000,100.000%,28.32,0.46,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",141.09,Valve,402.71,28.77,Metal Loss Internal,33.78474412,-118.24377750,13.820
6170,WELD,16506.79,164+76,,,,,,,,,,,,,,,,17.38,,33.78474400,-118.24377900,13.810
40009530,GROUP,16507.19,164+77,11%,0.219,52000,0.88,0.49,12:30,1525,0.75000,100.000%,0.40,16.98,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",141.95,Valve,401.86,17.38,Metal Loss Internal,33.78474389,-118.24378029,13.810
40009531,GROUP,16507.95,164+77,15%,0.219,52000,0.53,0.44,12:30,1525,0.75000,100.000%,1.15,16.22,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",142.70,Valve,401.10,17.38,Metal Loss Internal,33.78474369,-118.24378276,13.800
40009532,GROUP,16508.69,164+78,11%,0.219,52000,0.69,0.57,12:45,1525,0.75000,100.000%,1.89,15.48,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",143.44,Valve,400.36,17.38,Metal Loss Internal,33.78474350,-118.24378518,13.800
40009533,GROUP,16508.74,164+78,13%,0.219,52000,1.83,2.97,4:00,1525,0.75000,100.000%,1.94,15.43,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",143.49,Valve,400.31,17.38,Metal Loss External,33.78474348,-118.24378534,13.800
40009534,GROUP,16509.75,164+79,11%,0.219,52000,2.75,1.31,12:45,1525,0.75000,100.000%,2.96,14.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",144.51,Valve,399.30,17.38,Metal Loss Internal,33.78474322,-118.24378866,13.790
40009535,GROUP,16510.27,164+80,11%,0.219,52000,0.67,0.89,12:30,1525,0.75000,100.000%,3.47,13.90,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",145.02,Valve,398.78,17.38,Metal Loss Internal,33.78474308,-118.24379034,13.790
40009536,GROUP,16511.02,164+80,16%,0.219,52000,2.09,1.13,12:45,1525,0.75000,100.000%,4.23,13.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",145.78,Valve,398.03,17.38,Metal Loss Internal,33.78474288,-118.24379282,13.790
40009537,GROUP,16511.31,164+81,10%,0.219,52000,0.55,0.33,1:00,1525,0.75000,100.000%,4.51,12.86,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",146.07,Valve,397.74,17.38,Metal Loss Internal,33.78474281,-118.24379376,13.790
40009538,GROUP,16511.62,164+81,10%,0.219,52000,0.64,0.80,12:45,1525,0.75000,100.000%,4.82,12.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",146.37,Valve,397.43,17.38,Metal Loss Internal,33.78474273,-118.24379476,13.790
40009539,GROUP,16512.61,164+82,16%,0.219,52000,3.72,1.29,12:45,1525,0.75000,100.000%,5.81,11.57,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",147.36,Valve,396.44,17.38,Metal Loss Internal,33.78474246,-118.24379799,13.780
40009540,GROUP,16513.28,164+83,30%,0.219,52000,5.97,1.07,12:45,1481,0.78000,100.000%,6.49,10.89,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",148.04,Valve,395.77,17.38,Metal Loss Internal,33.78474229,-118.24380021,13.780
40009541,GROUP,16513.76,164+83,18%,0.219,52000,0.72,0.53,12:45,1525,0.75000,100.000%,6.96,10.41,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",148.52,Valve,395.29,17.38,Metal Loss Internal,33.78474216,-118.24380177,13.780
40009542,GROUP,16514.02,164+83,10%,0.219,52000,0.55,0.39,12:45,1525,0.75000,100.000%,7.22,10.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",148.78,Valve,395.03,17.38,Metal Loss Internal,33.78474209,-118.24380262,13.780
40009543,GROUP,16514.21,164+83,13%,0.219,52000,0.58,0.61,12:45,1525,0.75000,100.000%,7.41,9.96,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",148.96,Valve,394.84,17.38,Metal Loss Internal,33.78474205,-118.24380323,13.780
40009544,GROUP,16514.57,164+84,25%,0.219,52000,3.17,0.95,12:45,1525,0.75000,100.000%,7.77,9.60,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",149.32,Valve,394.48,17.38,Metal Loss Internal,33.78474195,-118.24380441,13.780
40009545,GROUP,16514.95,164+84,18%,0.219,52000,1.32,1.04,12:45,1525,0.75000,100.000%,8.15,9.22,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",149.70,Valve,394.10,17.38,Metal Loss Internal,33.78474185,-118.24380565,13.780
40009546,GROUP,16515.92,164+85,17%,0.219,52000,1.59,1.25,12:45,1525,0.75000,100.000%,9.13,8.25,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",150.68,Valve,393.13,17.38,Metal Loss Internal,33.78474159,-118.24380884,13.780
40009547,GROUP,16517.01,164+86,13%,0.219,52000,1.63,0.72,12:45,1525,0.75000,100.000%,10.21,7.16,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",151.77,Valve,392.04,17.38,Metal Loss Internal,33.78474131,-118.24381240,13.790
40009548,GROUP,16517.37,164+86,19%,0.219,52000,1.56,0.72,12:45,1525,0.75000,100.000%,10.58,6.80,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",152.13,Valve,391.67,17.38,Metal Loss Internal,33.78474122,-118.24381359,13.790
40009549,GROUP,16517.72,164+87,19%,0.219,52000,0.58,0.49,12:45,1525,0.75000,100.000%,10.93,6.45,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",152.48,Valve,391.33,17.38,Metal Loss Internal,33.78474112,-118.24381473,13.790
40009550,GROUP,16517.88,164+87,13%,0.219,52000,0.62,0.33,1:00,1525,0.75000,100.000%,11.08,6.29,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",152.64,Valve,391.17,17.38,Metal Loss Internal,33.78474108,-118.24381524,13.790
40009551,GROUP,16518.05,164+87,11%,0.219,52000,0.62,0.52,12:45,1525,0.75000,100.000%,11.25,6.12,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",152.80,Valve,391.00,17.38,Metal Loss Internal,33.78474104,-118.24381579,13.790
40009552,GROUP,16518.25,164+87,10%,0.219,52000,0.65,0.47,12:45,1525,0.75000,100.000%,11.46,5.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",153.01,Valve,390.80,17.38,Metal Loss Internal,33.78474099,-118.24381646,13.790
40009553,GROUP,16518.82,164+88,13%,0.219,52000,0.49,0.33,1:00,1525,0.75000,100.000%,12.03,5.35,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",153.58,Valve,390.23,17.38,Metal Loss Internal,33.78474084,-118.24381833,13.790
40009554,GROUP,16519.76,164+89,19%,0.219,52000,0.48,0.33,1:00,1525,0.75000,100.000%,12.96,4.41,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",154.51,Valve,389.29,17.38,Metal Loss Internal,33.78474060,-118.24382138,13.800
