ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40009555,GROUP,16520.00,164+89,23%,0.219,52000,0.86,0.60,12:45,1525,0.75000,100.000%,13.21,4.17,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",154.76,Valve,389.05,17.38,Metal Loss Internal,33.78474053,-118.24382218,13.800
40009556,GROUP,16520.37,164+89,25%,0.219,52000,0.49,0.33,1:00,1525,0.75000,100.000%,13.58,3.80,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",155.13,Valve,388.67,17.38,Metal Loss Internal,33.78474044,-118.24382340,13.800
40009557,GROUP,16520.60,164+90,10%,0.219,52000,0.77,0.53,12:45,1525,0.75000,100.000%,13.81,3.57,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",155.36,Valve,388.45,17.38,Metal Loss Internal,33.78474038,-118.24382414,13.800
40009558,GROUP,16520.78,164+90,10%,0.219,52000,0.90,0.53,12:45,1525,0.75000,100.000%,13.98,3.39,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",155.53,Valve,388.27,17.38,Metal Loss Internal,33.78474033,-118.24382472,13.800
40009559,GROUP,16520.97,164+90,11%,0.219,52000,0.70,0.45,12:45,1525,0.75000,100.000%,14.17,3.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",155.72,Valve,388.08,17.38,Metal Loss Internal,33.78474028,-118.24382534,13.800
40009560,GROUP,16521.39,164+90,15%,0.219,52000,1.10,0.58,12:45,1525,0.75000,100.000%,14.60,2.78,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",156.15,Valve,387.66,17.38,Metal Loss Internal,33.78474017,-118.24382672,13.810
40009561,GROUP,16521.86,164+91,22%,0.219,52000,1.65,0.55,12:45,1525,0.75000,100.000%,15.06,2.31,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",156.61,Valve,387.19,17.38,Metal Loss Internal,33.78474005,-118.24382825,13.810
40009562,GROUP,16522.12,164+91,14%,0.219,52000,1.91,0.48,12:45,1525,0.75000,100.000%,15.33,2.05,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",156.88,Valve,386.93,17.38,Metal Loss Internal,33.78473999,-118.24382911,13.810
40009563,GROUP,16522.45,164+91,14%,0.219,52000,0.80,0.47,12:45,1525,0.75000,100.000%,15.65,1.73,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",157.20,Valve,386.60,17.38,Metal Loss Internal,33.78473991,-118.24383017,13.810
40009564,GROUP,16523.56,164+92,14%,0.219,52000,1.12,0.94,1:00,1525,0.75000,100.000%,16.77,0.61,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",158.32,Valve,385.49,17.38,Metal Loss Internal,33.78473962,-118.24383383,13.820
6180,WELD,16524.17,164+93,,,,,,,,,,,,,,,,17.33,,33.78473947,-118.24383582,13.820
40009565,GROUP,16524.59,164+93,11%,0.219,52000,0.65,0.42,4:45,1525,0.75000,100.000%,0.42,16.90,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",159.35,Valve,384.46,17.33,Metal Loss Internal,33.78473936,-118.24383720,13.820
40009566,GROUP,16526.85,164+96,11%,0.219,52000,0.65,0.46,4:45,1525,0.75000,100.000%,2.68,14.65,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",161.61,Valve,382.20,17.33,Metal Loss Internal,33.78473881,-118.24384458,13.840
40009567,GROUP,16527.94,164+97,18%,0.219,52000,0.88,0.35,5:00,1525,0.75000,100.000%,3.77,13.55,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",162.70,Valve,381.11,17.33,Metal Loss Internal,33.78473855,-118.24384816,13.840
40009568,GROUP,16529.05,164+98,15%,0.219,52000,2.28,0.64,4:45,1525,0.75000,100.000%,4.88,12.44,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",163.81,Valve,379.99,17.33,Metal Loss Internal,33.78473828,-118.24385180,13.850
40009569,GROUP,16529.34,164+98,13%,0.219,52000,0.40,0.35,4:45,1525,0.75000,100.000%,5.17,12.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",164.10,Valve,379.71,17.33,Metal Loss Internal,33.78473821,-118.24385274,13.860
40009570,GROUP,16530.90,164+99,14%,0.219,52000,0.70,0.44,5:00,1525,0.75000,100.000%,6.73,10.60,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",165.66,Valve,378.15,17.33,Metal Loss Internal,33.78473783,-118.24385784,13.870
40009571,GROUP,16531.89,165+00,10%,0.219,52000,0.97,1.11,5:00,1525,0.75000,100.000%,7.72,9.60,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",166.65,Valve,377.16,17.33,Metal Loss Internal,33.78473758,-118.24386108,13.880
40009572,GROUP,16532.26,165+01,13%,0.219,52000,0.87,0.90,5:00,1525,0.75000,100.000%,8.09,9.24,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",167.02,Valve,376.79,17.33,Metal Loss Internal,33.78473749,-118.24386229,13.890
40009573,GROUP,16532.44,165+01,13%,0.219,52000,0.80,0.81,5:00,1525,0.75000,100.000%,8.27,9.06,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",167.19,Valve,376.61,17.33,Metal Loss Internal,33.78473745,-118.24386286,13.890
40009574,GROUP,16532.78,165+01,10%,0.219,52000,0.87,1.02,5:00,1525,0.75000,100.000%,8.61,8.72,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",167.54,Valve,376.27,17.33,Metal Loss Internal,33.78473737,-118.24386399,13.890
40009575,GROUP,16532.97,165+01,10%,0.219,52000,0.54,0.48,4:45,1525,0.75000,100.000%,8.80,8.53,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",167.72,Valve,376.08,17.33,Metal Loss Internal,33.78473732,-118.24386460,13.900
40009576,GROUP,16533.28,165+02,12%,0.219,52000,0.63,0.52,5:15,1525,0.75000,100.000%,9.11,8.22,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",168.03,Valve,375.77,17.33,Metal Loss Internal,33.78473725,-118.24386560,13.900
40009577,GROUP,16533.49,165+02,12%,0.219,52000,0.73,0.73,5:00,1525,0.75000,100.000%,9.32,8.01,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",168.25,Valve,375.56,17.33,Metal Loss Internal,33.78473719,-118.24386631,13.900
40009578,GROUP,16533.75,165+02,19%,0.219,52000,0.49,0.41,4:45,1525,0.75000,100.000%,9.58,7.75,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",168.50,Valve,375.30,17.33,Metal Loss Internal,33.78473713,-118.24386715,13.910
40009579,GROUP,16534.16,165+03,15%,0.219,52000,0.70,0.57,4:45,1525,0.75000,100.000%,9.99,7.34,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",168.91,Valve,374.89,17.33,Metal Loss Internal,33.78473703,-118.24386849,13.910
40009580,GROUP,16534.88,165+03,11%,0.219,52000,0.45,0.41,5:15,1525,0.75000,100.000%,10.71,6.62,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",169.63,Valve,374.17,17.33,Metal Loss Internal,33.78473686,-118.24387084,13.930
40009581,GROUP,16535.39,165+04,15%,0.219,52000,0.55,0.62,5:00,1525,0.75000,100.000%,11.22,6.11,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",170.14,Valve,373.66,17.33,Metal Loss Internal,33.78473673,-118.24387252,13.940
40009582,GROUP,16535.82,165+04,15%,0.219,52000,0.72,0.76,5:15,1525,0.75000,100.000%,11.65,5.68,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",170.58,Valve,373.23,17.33,Metal Loss Internal,33.78473662,-118.24387394,13.950
40009583,GROUP,16536.45,165+05,14%,0.219,52000,1.04,1.29,5:00,1525,0.75000,100.000%,12.28,5.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",171.21,Valve,372.60,17.33,Metal Loss Internal,33.78473646,-118.24387599,13.960
40009584,GROUP,16536.60,165+05,11%,0.219,52000,0.47,0.40,4:45,1525,0.75000,100.000%,12.43,4.89,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",171.36,Valve,372.45,17.33,Metal Loss Internal,33.78473643,-118.24387649,13.960
40009585,GROUP,16536.98,165+05,13%,0.219,52000,0.75,0.47,5:15,1525,0.75000,100.000%,12.81,4.51,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",171.74,Valve,372.07,17.33,Metal Loss Internal,33.78473633,-118.24387773,13.970
40009586,GROUP,16537.14,165+05,12%,0.219,52000,0.50,0.33,4:45,1525,0.75000,100.000%,12.97,4.36,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",171.90,Valve,371.91,17.33,Metal Loss Internal,33.78473629,-118.24387825,13.970
40009587,GROUP,16537.53,165+06,13%,0.219,52000,0.67,0.50,4:45,1525,0.75000,100.000%,13.36,3.97,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",172.29,Valve,371.52,17.33,Metal Loss Internal,33.78473620,-118.24387953,13.980
40009588,GROUP,16537.99,165+06,14%,0.219,52000,0.67,0.50,4:45,1525,0.75000,100.000%,13.82,3.51,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",172.75,Valve,371.06,17.33,Metal Loss Internal,33.78473609,-118.24388102,13.990
40009589,GROUP,16538.32,165+07,20%,0.219,52000,0.83,0.37,5:15,1525,0.75000,100.000%,14.15,3.18,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",173.07,Valve,370.73,17.33,Metal Loss Internal,33.78473601,-118.24388210,14.000
40009590,GROUP,16538.65,165+07,24%,0.219,52000,1.18,0.84,5:15,1525,0.75000,100.000%,14.48,2.84,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",173.41,Valve,370.39,17.33,Metal Loss Internal,33.78473592,-118.24388320,14.010
40009591,GROUP,16538.98,165+07,12%,0.219,52000,0.72,0.54,5:15,1525,0.75000,100.000%,14.81,2.51,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",173.74,Valve,370.07,17.33,Metal Loss Internal,33.78473584,-118.24388428,14.020
40009592,GROUP,16539.39,165+08,10%,0.219,52000,1.15,1.85,5:00,1525,0.75000,100.000%,15.22,2.11,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",174.14,Valve,369.66,17.33,Metal Loss Internal,33.78473574,-118.24388559,14.030
40009593,GROUP,16539.78,165+08,10%,0.219,52000,1.52,1.00,5:00,1525,0.75000,100.000%,15.61,1.72,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",174.54,Valve,369.27,17.33,Metal Loss Internal,33.78473564,-118.24388688,14.040
40009594,GROUP,16540.01,165+08,20%,0.219,52000,1.09,0.70,5:00,1525,0.75000,100.000%,15.84,1.49,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",174.76,Valve,369.04,17.33,Metal Loss Internal,33.78473558,-118.24388763,14.040
40009595,GROUP,16541.06,165+09,21%,0.219,52000,1.71,1.55,5:00,1525,0.75000,100.000%,16.89,0.44,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",175.82,Valve,367.99,17.33,Metal Loss Internal,33.78473533,-118.24389107,14.070
40009596,GROUP,16541.24,165+09,11%,0.219,52000,0.57,0.55,5:00,1525,0.75000,100.000%,17.07,0.25,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",176.00,Valve,367.81,17.33,Metal Loss Internal,33.78473528,-118.24389167,14.080
6190,WELD,16541.50,165+10,,,,,,,,,,,,,,,,2.50,,33.78473522,-118.24389250,14.080
6200,WELD,16544.00,165+12,,,,,,,,,,,,,,,,24.56,,33.78473459,-118.24390068,14.150
40009597,GROUP,16544.23,165+12,19%,0.219,52000,1.10,0.73,5:30,1525,0.75000,100.000%,0.23,24.33,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",178.98,Valve,364.82,24.56,Metal Loss Internal,33.78473453,-118.24390142,14.160
40009598,GROUP,16544.51,165+13,16%,0.219,52000,0.62,0.58,5:30,1525,0.75000,100.000%,0.51,24.05,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",179.26,Valve,364.54,24.56,Metal Loss Internal,33.78473446,-118.24390234,14.160
40009599,GROUP,16544.80,165+13,26%,0.219,52000,1.36,1.34,5:45,1525,0.75000,100.000%,0.80,23.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",179.56,Valve,364.25,24.56,Metal Loss Internal,33.78473439,-118.24390330,14.170
40009600,GROUP,16545.02,165+13,16%,0.219,52000,0.62,0.49,5:30,1525,0.75000,100.000%,1.02,23.54,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",179.77,Valve,364.03,24.56,Metal Loss Internal,33.78473433,-118.24390401,14.180
40009601,GROUP,16545.36,165+13,21%,0.219,52000,0.76,0.96,5:45,1525,0.75000,100.000%,1.36,23.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",180.11,Valve,363.69,24.56,Metal Loss Internal,33.78473425,-118.24390511,14.190
40009602,GROUP,16545.74,165+14,18%,0.219,52000,0.87,0.69,5:45,1525,0.75000,100.000%,1.74,22.82,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",180.50,Valve,363.31,24.56,Metal Loss Internal,33.78473415,-118.24390637,14.200
40009603,GROUP,16546.20,165+14,16%,0.219,52000,2.35,1.37,6:00,1525,0.75000,100.000%,2.20,22.36,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",180.96,Valve,362.85,24.56,Metal Loss Internal,33.78473403,-118.24390787,14.210
40009604,GROUP,16546.70,165+15,17%,0.219,52000,0.78,0.64,5:30,1525,0.75000,100.000%,2.70,21.86,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",181.46,Valve,362.35,24.56,Metal Loss Internal,33.78473390,-118.24390951,14.220
40009605,GROUP,16547.18,165+15,19%,0.219,52000,0.59,0.54,6:00,1525,0.75000,100.000%,3.18,21.38,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",181.94,Valve,361.87,24.56,Metal Loss Internal,33.78473378,-118.24391109,14.240
40009606,GROUP,16547.39,165+15,14%,0.219,52000,0.72,0.66,6:00,1525,0.75000,100.000%,3.39,21.18,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",182.14,Valve,361.66,24.56,Metal Loss Internal,33.78473373,-118.24391175,14.240
40009607,GROUP,16547.66,165+16,19%,0.219,52000,1.30,0.78,5:45,1525,0.75000,100.000%,3.66,20.91,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",182.41,Valve,361.39,24.56,Metal Loss Internal,33.78473366,-118.24391263,14.250
40009608,GROUP,16548.10,165+16,11%,0.219,52000,1.20,0.96,5:45,1525,0.75000,100.000%,4.10,20.46,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",182.86,Valve,360.95,24.56,Metal Loss Internal,33.78473355,-118.24391409,14.260
40009609,GROUP,16548.52,165+16,12%,0.219,52000,0.55,0.33,6:00,1525,0.75000,100.000%,4.52,20.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",183.28,Valve,360.53,24.56,Metal Loss Internal,33.78473345,-118.24391547,14.270
40009610,GROUP,16549.27,165+17,12%,0.219,52000,1.17,0.77,5:45,1525,0.75000,100.000%,5.27,19.29,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",184.03,Valve,359.78,24.56,Metal Loss Internal,33.78473326,-118.24391792,14.290
40009611,GROUP,16549.65,165+18,14%,0.219,52000,0.87,0.62,6:00,1525,0.75000,100.000%,5.65,18.91,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",184.41,Valve,359.40,24.56,Metal Loss Internal,33.78473316,-118.24391915,14.300
40009612,GROUP,16550.07,165+18,31%,0.219,52000,0.90,0.64,6:15,1525,0.75000,100.000%,6.07,18.49,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",184.83,Valve,358.98,24.56,Metal Loss Internal,33.78473305,-118.24392053,14.310
40009613,GROUP,16550.95,165+19,15%,0.219,52000,1.61,0.82,6:00,1525,0.75000,100.000%,6.95,17.61,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",185.71,Valve,358.10,24.56,Metal Loss Internal,33.78473283,-118.24392341,14.330
40009614,GROUP,16552.55,165+20,12%,0.219,52000,0.82,0.58,5:45,1525,0.75000,100.000%,8.55,16.01,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",187.31,Valve,356.50,24.56,Metal Loss Internal,33.78473243,-118.24392864,14.370
40009615,GROUP,16553.26,165+21,10%,0.219,52000,0.92,0.99,5:45,1525,0.75000,100.000%,9.26,15.30,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",188.02,Valve,355.79,24.56,Metal Loss Internal,33.78473225,-118.24393097,14.390
40009616,GROUP,16554.87,165+23,20%,0.219,52000,0.98,1.03,6:00,1525,0.75000,100.000%,10.87,13.69,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",189.63,Valve,354.18,24.56,Metal Loss Internal,33.78473184,-118.24393622,14.420
40009617,GROUP,16555.60,165+23,19%,0.219,52000,1.90,0.79,6:00,1525,0.75000,100.000%,11.60,12.96,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",190.36,Valve,353.45,24.56,Metal Loss Internal,33.78473165,-118.24393861,14.440
40009618,GROUP,16555.99,165+24,13%,0.219,52000,0.96,0.89,6:00,1525,0.75000,100.000%,11.99,12.57,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",190.75,Valve,353.06,24.56,Metal Loss Internal,33.78473156,-118.24393988,14.450
40009619,GROUP,16556.98,165+25,19%,0.219,52000,1.10,0.84,6:00,1525,0.75000,100.000%,12.98,11.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",191.74,Valve,352.07,24.56,Metal Loss Internal,33.78473131,-118.24394314,14.470
40009620,GROUP,16557.23,165+25,25%,0.219,52000,0.98,0.80,6:00,1525,0.75000,100.000%,13.23,11.33,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",191.99,Valve,351.82,24.56,Metal Loss Internal,33.78473124,-118.24394395,14.470
40009621,GROUP,16557.95,165+26,12%,0.219,52000,0.51,0.48,5:45,1525,0.75000,100.000%,13.95,10.61,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",192.71,Valve,351.10,24.56,Metal Loss Internal,33.78473106,-118.24394630,14.490
40009622,GROUP,16558.13,165+26,12%,0.219,52000,0.96,0.74,5:45,1525,0.75000,100.000%,14.13,10.43,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",192.89,Valve,350.92,24.56,Metal Loss Internal,33.78473102,-118.24394688,14.490
40009623,GROUP,16559.30,165+27,11%,0.219,52000,2.08,1.25,5:45,1525,0.75000,100.000%,15.30,9.26,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",194.06,Valve,349.75,24.56,Metal Loss Internal,33.78473072,-118.24395071,14.520
40009624,GROUP,16559.50,165+27,11%,0.219,52000,0.62,0.64,5:45,1525,0.75000,100.000%,15.50,9.06,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",194.25,Valve,349.55,24.56,Metal Loss Internal,33.78473067,-118.24395135,14.520
40009625,GROUP,16561.28,165+29,20%,0.219,52000,0.80,0.67,5:45,1525,0.75000,100.000%,17.28,7.28,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",196.04,Valve,347.76,24.56,Metal Loss Internal,33.78473023,-118.24395720,14.560
40009626,GROUP,16561.85,165+29,11%,0.219,52000,0.60,0.48,6:00,1525,0.75000,100.000%,17.85,6.71,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",196.61,Valve,347.20,24.56,Metal Loss Internal,33.78473009,-118.24395905,14.580
40009627,GROUP,16562.17,165+30,11%,0.219,52000,0.55,0.50,6:00,1525,0.75000,100.000%,18.17,6.39,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",196.92,Valve,346.88,24.56,Metal Loss Internal,33.78473001,-118.24396009,14.580
40009628,GROUP,16562.62,165+30,22%,0.219,52000,2.26,0.77,6:00,1525,0.75000,100.000%,18.62,5.95,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",197.37,Valve,346.43,24.56,Metal Loss Internal,33.78472990,-118.24396155,14.590
40009629,GROUP,16563.90,165+31,14%,0.219,52000,2.21,0.57,6:00,1525,0.75000,100.000%,19.90,4.66,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",198.66,Valve,345.15,24.56,Metal Loss Internal,33.78472958,-118.24396576,14.630
40009630,GROUP,16564.31,165+32,16%,0.219,52000,0.53,0.51,6:00,1525,0.75000,100.000%,20.31,4.25,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",199.07,Valve,344.74,24.56,Metal Loss Internal,33.78472948,-118.24396710,14.640
40009631,GROUP,16564.47,165+32,12%,0.219,52000,0.90,0.86,6:00,1525,0.75000,100.000%,20.47,4.09,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",199.22,Valve,344.58,24.56,Metal Loss Internal,33.78472944,-118.24396761,14.640
40009632,GROUP,16564.65,165+32,14%,0.219,52000,0.68,0.48,6:00,1525,0.75000,100.000%,20.65,3.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",199.40,Valve,344.40,24.56,Metal Loss Internal,33.78472940,-118.24396819,14.640
40009633,GROUP,16564.90,165+32,14%,0.219,52000,1.44,1.23,6:00,1525,0.75000,100.000%,20.90,3.66,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",199.66,Valve,344.15,24.56,Metal Loss Internal,33.78472933,-118.24396903,14.650
40009634,GROUP,16565.27,165+33,12%,0.219,52000,0.53,0.37,6:15,1525,0.75000,100.000%,21.27,3.30,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",200.02,Valve,343.78,24.56,Metal Loss Internal,33.78472924,-118.24397022,14.660
40009635,GROUP,16565.54,165+33,11%,0.219,52000,0.56,0.35,6:15,1525,0.75000,100.000%,21.54,3.03,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",200.29,Valve,343.51,24.56,Metal Loss Internal,33.78472917,-118.24397111,14.670
40009636,GROUP,16565.92,165+33,14%,0.219,52000,0.58,0.45,6:15,1525,0.75000,100.000%,21.92,2.64,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",200.68,Valve,343.13,24.56,Metal Loss Internal,33.78472908,-118.24397236,14.680
40009637,GROUP,16566.15,165+33,16%,0.219,52000,0.65,0.46,6:15,1525,0.75000,100.000%,22.15,2.41,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",200.91,Valve,342.89,24.56,Metal Loss Internal,33.78472902,-118.24397312,14.680
40009638,GROUP,16566.34,165+34,26%,0.219,52000,0.60,0.54,6:00,1525,0.75000,100.000%,22.34,2.22,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",201.09,Valve,342.71,24.56,Metal Loss Internal,33.78472897,-118.24397372,14.690
40009639,GROUP,16568.40,165+36,13%,0.219,52000,0.54,0.50,6:00,1525,0.75000,100.000%,24.40,0.16,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",203.16,Valve,340.65,24.56,Metal Loss Internal,33.78472846,-118.24398048,14.740
6210,WELD,16568.56,165+36,,,,,,,,,,,,,,,,46.80,,33.78472842,-118.24398100,14.740
40009640,GROUP,16568.75,165+36,11%,0.219,52000,0.99,1.23,5:45,1525,0.75000,100.000%,0.18,46.61,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",203.50,Valve,340.30,46.80,Metal Loss Internal,33.78472838,-118.24398160,14.750
40009641,GROUP,16570.03,165+37,17%,0.219,52000,0.52,0.33,5:45,1525,0.75000,100.000%,1.47,45.32,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",204.79,Valve,339.02,46.80,Metal Loss Internal,33.78472806,-118.24398581,14.780
40009642,GROUP,16570.49,165+38,11%,0.219,52000,0.52,0.49,6:00,1525,0.75000,100.000%,1.92,44.87,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",205.24,Valve,338.56,46.80,Metal Loss Internal,33.78472795,-118.24398730,14.790
40009643,GROUP,16570.97,165+38,14%,0.219,52000,0.67,0.52,6:00,1525,0.75000,100.000%,2.41,44.38,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",205.73,Valve,338.07,46.80,Metal Loss Internal,33.78472783,-118.24398889,14.800
40009644,GROUP,16571.18,165+38,16%,0.219,52000,0.50,0.38,6:00,1525,0.75000,100.000%,2.62,44.17,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",205.94,Valve,337.86,46.80,Metal Loss Internal,33.78472778,-118.24398958,14.810
40009645,GROUP,16572.46,165+39,18%,0.219,52000,0.64,0.57,6:15,1525,0.75000,100.000%,3.90,42.90,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",207.22,Valve,336.59,46.80,Metal Loss Internal,33.78472747,-118.24399374,14.840
40009646,GROUP,16572.72,165+40,15%,0.219,52000,0.49,0.46,5:45,1525,0.75000,100.000%,4.15,42.64,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",207.47,Valve,336.33,46.80,Metal Loss Internal,33.78472741,-118.24399458,14.840
40009647,GROUP,16573.21,165+40,11%,0.219,52000,0.66,0.81,6:00,1525,0.75000,100.000%,4.65,42.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",207.97,Valve,335.84,46.80,Metal Loss Internal,33.78472729,-118.24399621,14.850
40009648,GROUP,16573.65,165+41,20%,0.219,52000,0.47,0.33,6:15,1525,0.75000,100.000%,5.09,41.70,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",208.41,Valve,335.40,46.80,Metal Loss Internal,33.78472719,-118.24399766,14.860
40009649,GROUP,16575.55,165+42,15%,0.219,52000,0.46,0.39,5:45,1525,0.75000,100.000%,6.99,39.81,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",210.30,Valve,333.50,46.80,Metal Loss Internal,33.78472673,-118.24400385,14.900
40009650,GROUP,16575.97,165+43,26%,0.219,52000,0.67,0.61,6:00,1525,0.75000,100.000%,7.41,39.38,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",210.73,Valve,333.07,46.80,Metal Loss Internal,33.78472662,-118.24400525,14.900
40009651,GROUP,16576.58,165+43,15%,0.219,52000,0.82,0.62,6:00,1525,0.75000,100.000%,8.02,38.78,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",211.33,Valve,332.47,46.80,Metal Loss Internal,33.78472648,-118.24400722,14.920
40009652,GROUP,16578.61,165+45,22%,0.219,52000,1.41,1.32,5:45,1525,0.75000,100.000%,10.04,36.75,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",213.36,Valve,330.44,46.80,Metal Loss Internal,33.78472599,-118.24401386,14.940
40009653,GROUP,16578.82,165+46,21%,0.219,52000,0.57,0.45,6:00,1525,0.75000,100.000%,10.26,36.54,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",213.58,Valve,330.23,46.80,Metal Loss Internal,33.78472594,-118.24401456,14.940
40009654,GROUP,16578.99,165+46,11%,0.219,52000,0.63,0.52,5:45,1525,0.75000,100.000%,10.43,36.37,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",213.75,Valve,330.06,46.80,Metal Loss Internal,33.78472590,-118.24401512,14.950
40009655,GROUP,16580.74,165+47,13%,0.219,52000,1.85,0.73,5:45,1525,0.75000,100.000%,12.18,34.61,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",215.50,Valve,328.31,46.80,Metal Loss Internal,33.78472547,-118.24402085,14.960
40009656,GROUP,16581.66,165+48,21%,0.219,52000,0.73,0.54,5:45,1525,0.75000,100.000%,13.09,33.70,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",216.41,Valve,327.39,46.80,Metal Loss Internal,33.78472525,-118.24402383,14.970
40009657,GROUP,16582.16,165+49,18%,0.219,52000,0.73,0.59,5:45,1525,0.75000,100.000%,13.60,33.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",216.92,Valve,326.89,46.80,Metal Loss Internal,33.78472513,-118.24402549,14.970
40009658,GROUP,16583.98,165+51,19%,0.219,52000,0.66,0.69,6:00,1525,0.75000,100.000%,15.42,31.38,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",218.74,Valve,325.07,46.80,Metal Loss Internal,33.78472468,-118.24403144,14.980
40009659,GROUP,16585.42,165+52,14%,0.219,52000,1.81,1.02,5:45,1525,0.75000,100.000%,16.86,29.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",220.18,Valve,323.63,46.80,Metal Loss Internal,33.78472433,-118.24403616,14.990
40009660,GROUP,16586.73,165+53,13%,0.219,52000,0.51,0.47,5:45,1525,0.75000,100.000%,18.17,28.62,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",221.49,Valve,322.32,46.80,Metal Loss Internal,33.78472401,-118.24404045,14.990
40009661,GROUP,16587.05,165+54,10%,0.219,52000,0.70,0.47,5:45,1525,0.75000,100.000%,18.49,28.31,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",221.81,Valve,322.00,46.80,Metal Loss Internal,33.78472393,-118.24404149,14.990
40009662,GROUP,16587.46,165+54,20%,0.219,52000,0.49,0.39,6:00,1525,0.75000,100.000%,18.90,27.90,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",222.21,Valve,321.59,46.80,Metal Loss Internal,33.78472383,-118.24404282,15.000
40009663,GROUP,16587.85,165+54,11%,0.219,52000,0.68,0.47,5:45,1525,0.75000,100.000%,19.28,27.51,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",222.60,Valve,321.20,46.80,Metal Loss Internal,33.78472374,-118.24404409,15.000
40009664,GROUP,16588.57,165+55,15%,0.219,52000,0.59,0.49,6:00,1525,0.75000,100.000%,20.00,26.79,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",223.32,Valve,320.48,46.80,Metal Loss Internal,33.78472355,-118.24404645,15.000
40009665,GROUP,16589.07,165+55,11%,0.219,52000,0.47,0.56,6:00,1525,0.75000,100.000%,20.51,26.29,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",223.83,Valve,319.98,46.80,Metal Loss Internal,33.78472343,-118.24404809,15.000
40009666,GROUP,16591.26,165+58,12%,0.219,52000,0.58,0.57,5:45,1525,0.75000,100.000%,22.70,24.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",226.02,Valve,317.79,46.80,Metal Loss Internal,33.78472289,-118.24405526,15.000
40009667,GROUP,16592.09,165+58,11%,0.219,52000,0.41,0.44,5:45,1525,0.75000,100.000%,23.53,23.27,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",226.84,Valve,316.96,46.80,Metal Loss Internal,33.78472269,-118.24405797,15.000
40009668,GROUP,16593.71,165+60,10%,0.219,52000,0.40,0.33,6:00,1525,0.75000,100.000%,25.15,21.64,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",228.47,Valve,315.33,46.80,Metal Loss Internal,33.78472229,-118.24406329,15.000
40009669,GROUP,16599.04,165+65,11%,0.219,52000,0.94,0.60,6:00,1525,0.75000,100.000%,30.48,16.32,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",233.80,Valve,310.01,46.80,Metal Loss Internal,33.78472098,-118.24408072,15.000
40009670,GROUP,16599.84,165+66,18%,0.219,52000,0.90,0.59,6:00,1525,0.75000,100.000%,31.28,15.51,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",234.60,Valve,309.21,46.80,Metal Loss Internal,33.78472078,-118.24408335,15.000
40009671,GROUP,16600.09,165+66,14%,0.219,52000,0.54,0.64,6:00,1525,0.75000,100.000%,31.53,15.27,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",234.84,Valve,308.96,46.80,Metal Loss Internal,33.78472073,-118.24408414,15.000
40009672,GROUP,16600.87,165+67,11%,0.219,52000,1.10,0.71,6:00,1525,0.75000,100.000%,32.31,14.49,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",235.63,Valve,308.18,46.80,Metal Loss Internal,33.78472053,-118.24408670,15.000
40009673,GROUP,16603.98,165+70,10%,0.219,52000,0.55,0.46,6:00,1525,0.75000,100.000%,35.42,11.38,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",238.73,Valve,305.07,46.80,Metal Loss Internal,33.78471977,-118.24409686,15.000
40009674,GROUP,16609.98,165+76,12%,0.219,52000,0.27,0.33,5:30,1525,0.75000,100.000%,41.42,5.37,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",244.74,Valve,299.07,46.80,Metal Loss Internal,33.78471830,-118.24411652,15.010
40009675,GROUP,16610.58,165+76,11%,0.219,52000,0.56,0.36,5:45,1525,0.75000,100.000%,42.01,4.78,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",245.33,Valve,298.47,46.80,Metal Loss Internal,33.78471816,-118.24411846,15.010
40009676,GROUP,16612.09,165+78,15%,0.219,52000,1.12,0.86,6:00,1525,0.75000,100.000%,43.53,3.26,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",246.85,Valve,296.95,46.80,Metal Loss Internal,33.78471780,-118.24412343,15.020
40009677,GROUP,16613.50,165+79,11%,0.219,52000,0.63,0.55,5:45,1525,0.75000,100.000%,44.94,1.85,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",248.26,Valve,295.54,46.80,Metal Loss Internal,33.78471745,-118.24412804,15.020
6220,WELD,16615.36,165+81,,,,,,,,,,,,,,,,47.19,,33.78471701,-118.24413410,15.030
40009678,GROUP,16615.68,165+81,11%,0.219,52000,0.54,0.87,6:00,1525,0.75000,100.000%,0.33,46.86,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",250.44,Valve,293.37,47.19,Metal Loss Internal,33.78471693,-118.24413517,15.040
40009679,GROUP,16615.87,165+81,11%,0.219,52000,0.71,0.82,6:00,1525,0.75000,100.000%,0.51,46.68,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",250.63,Valve,293.18,47.19,Metal Loss Internal,33.78471689,-118.24413578,15.040
40009680,GROUP,16616.30,165+82,20%,0.219,52000,1.11,0.75,6:00,1525,0.75000,100.000%,0.94,46.25,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",251.05,Valve,292.75,47.19,Metal Loss Internal,33.78471678,-118.24413718,15.040
40009681,GROUP,16616.49,165+82,11%,0.219,52000,0.49,0.60,6:00,1525,0.75000,100.000%,1.14,46.05,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",251.25,Valve,292.55,47.19,Metal Loss Internal,33.78471673,-118.24413783,15.040
40009682,GROUP,16616.84,165+82,11%,0.219,52000,0.68,0.78,6:00,1525,0.75000,100.000%,1.48,45.71,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",251.60,Valve,292.21,47.19,Metal Loss Internal,33.78471665,-118.24413896,15.040
40009683,GROUP,16617.10,165+82,18%,0.219,52000,0.51,0.37,5:30,1525,0.75000,100.000%,1.74,45.45,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",251.85,Valve,291.95,47.19,Metal Loss Internal,33.78471659,-118.24413980,15.040
40009684,GROUP,16617.33,165+83,16%,0.219,52000,0.76,0.58,6:15,1525,0.75000,100.000%,1.98,45.21,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",252.09,Valve,291.71,47.19,Metal Loss Internal,33.78471653,-118.24414057,15.040
40009685,GROUP,16617.52,165+83,13%,0.219,52000,0.93,0.90,6:00,1525,0.75000,100.000%,2.16,45.03,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",252.27,Valve,291.53,47.19,Metal Loss Internal,33.78471648,-118.24414117,15.040
40009686,GROUP,16617.96,165+83,19%,0.219,52000,0.84,0.46,5:30,1525,0.75000,100.000%,2.60,44.59,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",252.72,Valve,291.09,47.19,Metal Loss Internal,33.78471638,-118.24414262,15.040
40009687,GROUP,16618.12,165+83,10%,0.219,52000,0.96,1.00,6:00,1525,0.75000,100.000%,2.76,44.43,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",252.88,Valve,290.93,47.19,Metal Loss Internal,33.78471634,-118.24414315,15.040
40009688,GROUP,16618.81,165+84,11%,0.219,52000,1.24,1.03,6:00,1525,0.75000,100.000%,3.45,43.74,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",253.56,Valve,290.24,47.19,Metal Loss Internal,33.78471617,-118.24414540,15.050
40009689,GROUP,16619.10,165+84,11%,0.219,52000,1.05,1.07,5:45,1525,0.75000,100.000%,3.74,43.45,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",253.85,Valve,289.95,47.19,Metal Loss Internal,33.78471610,-118.24414635,15.050
40009690,GROUP,16619.41,165+85,14%,0.219,52000,0.52,0.41,6:00,1525,0.75000,100.000%,4.06,43.13,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",254.17,Valve,289.64,47.19,Metal Loss Internal,33.78471602,-118.24414738,15.050
40009691,GROUP,16619.93,165+85,22%,0.219,52000,1.68,1.83,5:45,1525,0.75000,100.000%,4.57,42.62,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",254.69,Valve,289.12,47.19,Metal Loss Internal,33.78471590,-118.24414907,15.060
40009692,GROUP,16620.21,165+85,12%,0.219,52000,0.51,0.46,6:15,1525,0.75000,100.000%,4.85,42.34,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",254.97,Valve,288.84,47.19,Metal Loss Internal,33.78471583,-118.24414998,15.060
40009693,GROUP,16620.73,165+86,11%,0.219,52000,0.50,0.61,6:00,1525,0.75000,100.000%,5.37,41.82,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",255.48,Valve,288.32,47.19,Metal Loss Internal,33.78471570,-118.24415168,15.060
40009694,GROUP,16621.06,165+86,17%,0.219,52000,1.35,0.85,6:00,1525,0.75000,100.000%,5.70,41.49,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",255.81,Valve,287.99,47.19,Metal Loss Internal,33.78471562,-118.24415275,15.060
40009695,GROUP,16621.37,165+87,17%,0.219,52000,1.96,1.96,5:45,1525,0.75000,100.000%,6.01,41.18,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",256.12,Valve,287.68,47.19,Metal Loss Internal,33.78471555,-118.24415377,15.060
40009696,GROUP,16621.75,165+87,10%,0.219,52000,0.47,0.33,6:15,1525,0.75000,100.000%,6.40,40.79,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",256.51,Valve,287.30,47.19,Metal Loss Internal,33.78471545,-118.24415503,15.070
40009697,GROUP,16621.96,165+87,16%,0.219,52000,0.53,0.52,6:00,1525,0.75000,100.000%,6.60,40.59,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",256.71,Valve,287.09,47.19,Metal Loss Internal,33.78471540,-118.24415570,15.070
40009698,GROUP,16622.32,165+87,19%,0.219,52000,1.07,2.01,6:00,1525,0.75000,100.000%,6.97,40.22,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",257.08,Valve,286.72,47.19,Metal Loss Internal,33.78471531,-118.24415690,15.070
40009699,GROUP,16622.89,165+88,14%,0.219,52000,0.48,0.40,6:00,1525,0.75000,100.000%,7.53,39.66,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",257.65,Valve,286.16,47.19,Metal Loss Internal,33.78471517,-118.24415875,15.070
40009700,GROUP,16623.21,165+88,11%,0.219,52000,0.47,0.47,6:00,1525,0.75000,100.000%,7.85,39.33,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",257.97,Valve,285.84,47.19,Metal Loss Internal,33.78471510,-118.24415981,15.070
40009701,GROUP,16623.83,165+89,12%,0.219,52000,3.37,1.15,5:45,1525,0.75000,100.000%,8.47,38.72,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",258.59,Valve,285.22,47.19,Metal Loss Internal,33.78471495,-118.24416182,15.070
40009702,GROUP,16624.23,165+89,25%,0.219,52000,0.55,0.58,5:45,1525,0.75000,100.000%,8.88,38.31,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",258.99,Valve,284.81,47.19,Metal Loss Internal,33.78471485,-118.24416315,15.070
40009703,GROUP,16624.52,165+90,20%,0.219,52000,0.62,0.62,5:45,1525,0.75000,100.000%,9.16,38.03,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",259.28,Valve,284.53,47.19,Metal Loss Internal,33.78471478,-118.24416408,15.080
40009704,GROUP,16624.78,165+90,16%,0.219,52000,0.61,0.52,5:45,1525,0.75000,100.000%,9.42,37.77,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",259.53,Valve,284.27,47.19,Metal Loss Internal,33.78471471,-118.24416493,15.080
40009705,GROUP,16625.15,165+90,17%,0.219,52000,0.58,0.43,6:00,1525,0.75000,100.000%,9.79,37.40,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",259.90,Valve,283.90,47.19,Metal Loss Internal,33.78471462,-118.24416614,15.080
40009706,GROUP,16625.32,165+90,17%,0.219,52000,1.23,0.56,6:00,1525,0.75000,100.000%,9.97,37.22,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",260.08,Valve,283.73,47.19,Metal Loss Internal,33.78471458,-118.24416672,15.080
40009707,GROUP,16625.76,165+91,11%,0.219,52000,0.51,0.39,5:45,1525,0.75000,100.000%,10.40,36.79,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",260.52,Valve,283.29,47.19,Metal Loss Internal,33.78471447,-118.24416815,15.080
40009708,GROUP,16626.62,165+92,17%,0.219,52000,0.46,0.43,5:45,1525,0.75000,100.000%,11.27,35.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",261.38,Valve,282.43,47.19,Metal Loss Internal,33.78471427,-118.24417097,15.090
40009709,GROUP,16627.96,165+93,16%,0.219,52000,0.58,0.47,6:00,1525,0.75000,100.000%,12.60,34.59,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",262.71,Valve,281.09,47.19,Metal Loss External,33.78471395,-118.24417533,15.090
40009710,GROUP,16628.89,165+94,15%,0.219,52000,0.43,0.33,5:45,1525,0.75000,100.000%,13.53,33.66,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",263.65,Valve,280.16,47.19,Metal Loss Internal,33.78471372,-118.24417839,15.090
40009711,GROUP,16636.95,166+02,12%,0.219,52000,0.49,0.33,6:00,1525,0.75000,100.000%,21.60,25.59,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",271.71,Valve,272.10,47.19,Metal Loss Internal,33.78471180,-118.24420477,15.080
40009712,GROUP,16648.61,166+13,11%,0.219,52000,0.51,0.41,5:45,1525,0.75000,100.000%,33.25,13.94,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",283.37,Valve,260.44,47.19,Metal Loss Internal,33.78470896,-118.24424292,14.960
40009713,GROUP,16650.49,166+15,12%,0.219,52000,0.86,0.65,6:00,1525,0.75000,100.000%,35.13,12.06,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",285.24,Valve,258.56,47.19,Metal Loss Internal,33.78470850,-118.24424905,14.930
40009714,GROUP,16651.18,166+15,11%,0.219,52000,0.49,0.33,6:00,1525,0.75000,100.000%,35.83,11.36,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",285.94,Valve,257.87,47.19,Metal Loss Internal,33.78470833,-118.24425133,14.910
40009715,GROUP,16652.64,166+17,12%,0.219,52000,0.52,0.42,6:00,1525,0.75000,100.000%,37.28,9.91,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",287.39,Valve,256.41,47.19,Metal Loss Internal,33.78470796,-118.24425608,14.890
40009716,GROUP,16653.18,166+17,17%,0.219,52000,0.54,0.41,6:00,1525,0.75000,100.000%,37.83,9.36,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",287.94,Valve,255.86,47.19,Metal Loss Internal,33.78470782,-118.24425788,14.870
40009717,GROUP,16655.71,166+20,17%,0.219,52000,1.21,1.24,5:45,1525,0.75000,100.000%,40.35,6.84,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",290.46,Valve,253.34,47.19,Metal Loss Internal,33.78470719,-118.24426613,14.820
40009718,GROUP,16660.16,166+24,12%,0.219,52000,0.47,0.43,5:45,1525,0.75000,100.000%,44.80,2.39,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",294.91,Valve,248.89,47.19,Metal Loss Internal,33.78470606,-118.24428068,14.740
6230,WELD,16662.55,166+26,,,,,,,,,,,,,,,,47.07,,33.78470545,-118.24428849,14.690
40009719,GROUP,16670.22,166+34,14%,0.219,52000,0.39,0.35,6:00,1525,0.75000,100.000%,7.67,39.40,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",304.98,Valve,238.83,47.07,Metal Loss Internal,33.78470354,-118.24431360,14.570
40009720,GROUP,16671.54,166+35,12%,0.219,52000,0.70,0.50,6:00,1525,0.75000,100.000%,8.99,38.08,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",306.29,Valve,237.51,47.07,Metal Loss Internal,33.78470322,-118.24431791,14.560
40009721,GROUP,16671.69,166+35,15%,0.219,52000,0.52,0.43,6:00,1525,0.75000,100.000%,9.15,37.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",306.45,Valve,237.36,47.07,Metal Loss Internal,33.78470318,-118.24431842,14.560
40009722,GROUP,16672.34,166+36,11%,0.219,52000,0.69,0.37,6:00,1525,0.75000,100.000%,9.79,37.28,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",307.09,Valve,236.71,47.07,Metal Loss Internal,33.78470303,-118.24432052,14.550
40009723,GROUP,16672.93,166+36,15%,0.219,52000,1.36,0.80,6:00,1525,0.75000,100.000%,10.39,36.69,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",307.69,Valve,236.12,47.07,Metal Loss Internal,33.78470288,-118.24432247,14.550
40009724,GROUP,16674.43,166+38,21%,0.219,52000,0.71,0.55,6:00,1525,0.75000,100.000%,11.88,35.19,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",309.18,Valve,234.62,47.07,Metal Loss Internal,33.78470252,-118.24432736,14.530
40009725,GROUP,16675.15,166+38,13%,0.219,52000,0.65,0.40,6:00,1525,0.75000,100.000%,12.61,34.47,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",309.91,Valve,233.90,47.07,Metal Loss Internal,33.78470234,-118.24432973,14.530
40009726,GROUP,16676.05,166+39,20%,0.219,52000,0.54,0.66,6:00,1525,0.75000,100.000%,13.50,33.57,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",310.81,Valve,233.00,47.07,Metal Loss Internal,33.78470213,-118.24433267,14.520
40009727,GROUP,16676.43,166+40,12%,0.219,52000,0.62,0.53,6:00,1525,0.75000,100.000%,13.88,33.19,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",311.19,Valve,232.62,47.07,Metal Loss Internal,33.78470204,-118.24433392,14.520
40009728,GROUP,16676.84,166+40,12%,0.219,52000,0.52,0.65,6:00,1525,0.75000,100.000%,14.29,32.78,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",311.59,Valve,232.21,47.07,Metal Loss Internal,33.78470194,-118.24433525,14.520
40009729,GROUP,16677.73,166+41,17%,0.219,52000,0.59,0.60,6:00,1525,0.75000,100.000%,15.18,31.89,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",312.49,Valve,231.32,47.07,Metal Loss Internal,33.78470172,-118.24433818,14.510
40009730,GROUP,16678.41,166+41,12%,0.219,52000,0.55,0.69,6:00,1525,0.75000,100.000%,15.86,31.21,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",313.16,Valve,230.64,47.07,Metal Loss Internal,33.78470157,-118.24434039,14.510
40009731,GROUP,16678.65,166+42,20%,0.219,52000,0.48,0.33,6:00,1525,0.75000,100.000%,16.11,30.96,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",313.41,Valve,230.39,47.07,Metal Loss Internal,33.78470151,-118.24434120,14.510
40009732,GROUP,16678.81,166+42,12%,0.219,52000,0.60,0.69,5:45,1525,0.75000,100.000%,16.26,30.81,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",313.57,Valve,230.24,47.07,Metal Loss Internal,33.78470147,-118.24434170,14.510
40009733,GROUP,16679.00,166+42,15%,0.219,52000,0.87,0.66,6:00,1525,0.75000,100.000%,16.46,30.62,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",313.76,Valve,230.05,47.07,Metal Loss Internal,33.78470142,-118.24434233,14.510
40009734,GROUP,16679.43,166+42,14%,0.219,52000,0.85,0.35,6:00,1525,0.75000,100.000%,16.88,30.19,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",314.18,Valve,229.62,47.07,Metal Loss Internal,33.78470132,-118.24434372,14.510
40009735,GROUP,16680.78,166+44,14%,0.219,52000,1.28,2.17,5:45,1525,0.75000,100.000%,18.23,28.84,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",315.54,Valve,228.27,47.07,Metal Loss Internal,33.78470101,-118.24434815,14.510
40009736,GROUP,16682.27,166+45,12%,0.219,52000,0.51,0.33,6:00,1525,0.75000,100.000%,19.72,27.35,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",317.03,Valve,226.78,47.07,Metal Loss Internal,33.78470066,-118.24435303,14.510
40009737,GROUP,16682.62,166+46,13%,0.219,52000,0.59,0.40,6:00,1525,0.75000,100.000%,20.08,26.99,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",317.38,Valve,226.43,47.07,Metal Loss Internal,33.78470058,-118.24435419,14.510
40009738,GROUP,16683.33,166+46,11%,0.219,52000,0.61,0.51,6:00,1525,0.75000,100.000%,20.78,26.29,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",318.08,Valve,225.72,47.07,Metal Loss Internal,33.78470041,-118.24435649,14.510
40009739,GROUP,16683.52,166+46,14%,0.219,52000,1.02,0.75,6:00,1525,0.75000,100.000%,20.97,26.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",318.28,Valve,225.53,47.07,Metal Loss Internal,33.78470036,-118.24435713,14.510
40009740,GROUP,16683.72,166+47,11%,0.219,52000,0.94,0.46,6:00,1525,0.75000,100.000%,21.17,25.90,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",318.48,Valve,225.33,47.07,Metal Loss Internal,33.78470032,-118.24435778,14.520
40009741,GROUP,16684.53,166+47,11%,0.219,52000,0.46,0.33,6:00,1525,0.75000,100.000%,21.98,25.09,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",319.29,Valve,224.52,47.07,Metal Loss Internal,33.78470013,-118.24436043,14.520
40009742,GROUP,16684.72,166+48,13%,0.219,52000,0.64,0.50,6:00,1525,0.75000,100.000%,22.18,24.89,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",319.48,Valve,224.33,47.07,Metal Loss Internal,33.78470009,-118.24436106,14.520
40009743,GROUP,16685.28,166+48,11%,0.219,52000,0.77,0.76,6:00,1525,0.75000,100.000%,22.74,24.33,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",320.04,Valve,223.77,47.07,Metal Loss Internal,33.78469997,-118.24436289,14.520
40009744,GROUP,16685.68,166+48,10%,0.219,52000,0.45,0.33,6:15,1525,0.75000,100.000%,23.13,23.94,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",320.44,Valve,223.37,47.07,Metal Loss Internal,33.78469988,-118.24436419,14.530
40009745,GROUP,16686.01,166+49,13%,0.219,52000,0.54,0.53,5:45,1525,0.75000,100.000%,23.46,23.61,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",320.76,Valve,223.04,47.07,Metal Loss Internal,33.78469980,-118.24436526,14.530
40009746,GROUP,16687.03,166+50,11%,0.219,52000,0.62,0.52,6:00,1525,0.75000,100.000%,24.48,22.59,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",321.78,Valve,222.02,47.07,Metal Loss Internal,33.78469957,-118.24436860,14.540
