ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40009747,GROUP,16687.30,166+50,13%,0.219,52000,0.85,0.78,6:00,1525,0.75000,100.000%,24.76,22.31,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",322.06,Valve,221.75,47.07,Metal Loss Internal,33.78469951,-118.24436951,14.540
40009748,GROUP,16687.47,166+50,10%,0.219,52000,0.35,0.45,6:00,1525,0.75000,100.000%,24.93,22.14,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",322.23,Valve,221.58,47.07,Metal Loss Internal,33.78469947,-118.24437007,14.540
40009749,GROUP,16688.87,166+52,13%,0.219,52000,0.57,0.44,6:00,1525,0.75000,100.000%,26.32,20.75,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",323.63,Valve,220.18,47.07,Metal Loss Internal,33.78469916,-118.24437463,14.550
40009750,GROUP,16689.61,166+52,13%,0.219,52000,0.64,0.40,6:00,1525,0.75000,100.000%,27.07,20.00,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",324.37,Valve,219.43,47.07,Metal Loss Internal,33.78469900,-118.24437707,14.560
40009751,GROUP,16690.92,166+54,11%,0.219,52000,0.48,0.33,5:45,1525,0.75000,100.000%,28.38,18.69,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",325.68,Valve,218.12,47.07,Metal Loss Internal,33.78469871,-118.24438137,14.570
40009752,GROUP,16691.35,166+54,12%,0.219,52000,0.57,0.33,5:45,1525,0.75000,100.000%,28.81,18.27,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",326.11,Valve,217.70,47.07,Metal Loss Internal,33.78469862,-118.24438277,14.580
40009753,GROUP,16692.11,166+55,16%,0.219,52000,2.17,0.89,5:45,1525,0.75000,100.000%,29.57,17.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",326.87,Valve,216.94,47.07,Metal Loss Internal,33.78469846,-118.24438526,14.590
40009754,GROUP,16694.21,166+57,10%,0.219,52000,0.56,0.34,6:00,1525,0.75000,100.000%,31.66,15.41,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",328.96,Valve,214.84,47.07,Metal Loss Internal,33.78469800,-118.24439211,14.620
40009755,GROUP,16695.19,166+58,14%,0.219,52000,0.53,0.52,6:00,1525,0.75000,100.000%,32.65,14.43,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",329.95,Valve,213.86,47.07,Metal Loss Internal,33.78469779,-118.24439534,14.630
40009756,GROUP,16695.56,166+58,10%,0.219,52000,0.43,0.33,6:15,1525,0.75000,100.000%,33.01,14.06,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",330.31,Valve,213.49,47.07,Metal Loss Internal,33.78469771,-118.24439654,14.640
40009757,GROUP,16697.30,166+60,10%,0.219,52000,0.62,0.52,6:00,1525,0.75000,100.000%,34.76,12.31,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",332.06,Valve,211.75,47.07,Metal Loss Internal,33.78469734,-118.24440225,14.670
40009758,GROUP,16697.71,166+60,11%,0.219,52000,0.39,0.43,6:00,1525,0.75000,100.000%,35.16,11.91,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",332.46,Valve,211.34,47.07,Metal Loss Internal,33.78469726,-118.24440357,14.680
40009759,GROUP,16698.31,166+61,22%,0.219,52000,0.74,0.48,6:00,1525,0.75000,100.000%,35.76,11.31,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",333.07,Valve,210.74,47.07,Metal Loss Internal,33.78469713,-118.24440554,14.690
40009760,GROUP,16698.67,166+61,27%,0.219,52000,0.71,0.54,6:00,1525,0.75000,100.000%,36.12,10.95,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",333.43,Valve,210.38,47.07,Metal Loss Internal,33.78469705,-118.24440673,14.700
40009761,GROUP,16699.58,166+62,12%,0.219,52000,0.66,0.37,6:00,1525,0.75000,100.000%,37.03,10.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",334.33,Valve,209.47,47.07,Metal Loss Internal,33.78469686,-118.24440970,14.720
40009762,GROUP,16700.15,166+62,14%,0.219,52000,2.55,0.70,6:00,1525,0.75000,100.000%,37.60,9.47,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",334.91,Valve,208.90,47.07,Metal Loss Internal,33.78469673,-118.24441157,14.730
40009763,GROUP,16700.38,166+63,16%,0.219,52000,0.79,0.52,6:00,1525,0.75000,100.000%,37.83,9.24,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",335.14,Valve,208.67,47.07,Metal Loss Internal,33.78469668,-118.24441233,14.740
40009764,GROUP,16700.86,166+63,14%,0.219,52000,0.94,0.89,6:00,1525,0.75000,100.000%,38.31,8.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",335.62,Valve,208.19,47.07,Metal Loss Internal,33.78469658,-118.24441389,14.750
40009765,GROUP,16701.11,166+63,18%,0.219,52000,0.57,0.49,6:00,1525,0.75000,100.000%,38.56,8.51,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",335.86,Valve,207.94,47.07,Metal Loss Internal,33.78469653,-118.24441470,14.750
40009766,GROUP,16701.23,166+63,13%,0.219,52000,0.45,0.35,6:00,1525,0.75000,100.000%,38.69,8.38,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",335.99,Valve,207.81,47.07,Metal Loss Internal,33.78469650,-118.24441512,14.750
40009767,GROUP,16702.06,166+64,16%,0.219,52000,0.55,0.54,6:00,1525,0.75000,100.000%,39.51,7.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",336.81,Valve,206.99,47.07,Metal Loss Internal,33.78469633,-118.24441781,14.770
40009768,GROUP,16702.79,166+65,13%,0.219,52000,0.56,0.53,6:00,1525,0.75000,100.000%,40.24,6.83,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",337.55,Valve,206.26,47.07,Metal Loss Internal,33.78469617,-118.24442021,14.790
40009769,GROUP,16703.04,166+65,10%,0.219,52000,1.24,0.65,6:00,1525,0.75000,100.000%,40.49,6.58,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",337.80,Valve,206.01,47.07,Metal Loss Internal,33.78469612,-118.24442103,14.800
40009770,GROUP,16703.60,166+66,14%,0.219,52000,0.54,0.33,6:15,1525,0.75000,100.000%,41.05,6.02,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",338.35,Valve,205.45,47.07,Metal Loss Internal,33.78469600,-118.24442286,14.810
40009771,GROUP,16704.37,166+66,10%,0.219,52000,0.62,0.46,6:00,1525,0.75000,100.000%,41.82,5.25,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",339.13,Valve,204.68,47.07,Metal Loss Internal,33.78469584,-118.24442539,14.830
40009772,GROUP,16705.53,166+68,10%,0.219,52000,0.56,0.44,5:45,1525,0.75000,100.000%,42.98,4.09,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",340.29,Valve,203.52,47.07,Metal Loss Internal,33.78469560,-118.24442919,14.860
40009773,GROUP,16706.07,166+68,12%,0.219,52000,1.11,1.28,5:45,1525,0.75000,100.000%,43.52,3.55,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",340.83,Valve,202.98,47.07,Metal Loss Internal,33.78469549,-118.24443095,14.880
40009774,GROUP,16706.47,166+69,15%,0.219,52000,0.48,0.46,5:30,1525,0.75000,100.000%,43.92,3.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",341.23,Valve,202.58,47.07,Metal Loss Internal,33.78469541,-118.24443226,14.890
40009775,GROUP,16707.35,166+69,16%,0.219,52000,0.71,0.55,6:00,1525,0.75000,100.000%,44.81,2.26,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",342.11,Valve,201.70,47.07,Metal Loss Internal,33.78469522,-118.24443516,14.910
40009776,GROUP,16707.52,166+70,13%,0.219,52000,0.53,0.33,6:00,1525,0.75000,100.000%,44.97,2.10,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",342.28,Valve,201.53,47.07,Metal Loss Internal,33.78469518,-118.24443570,14.910
40009777,GROUP,16707.76,166+70,12%,0.219,52000,1.72,1.23,6:00,1525,0.75000,100.000%,45.21,1.86,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",342.51,Valve,201.29,47.07,Metal Loss Internal,33.78469513,-118.24443648,14.920
40009778,GROUP,16708.31,166+70,10%,0.219,52000,0.78,0.53,6:00,1525,0.75000,100.000%,45.76,1.31,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",343.07,Valve,200.74,47.07,Metal Loss Internal,33.78469502,-118.24443829,14.930
40009779,GROUP,16708.63,166+71,16%,0.219,52000,0.42,0.35,6:00,1525,0.75000,100.000%,46.08,0.99,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",343.38,Valve,200.42,47.07,Metal Loss Internal,33.78469496,-118.24443933,14.940
6240,WELD,16709.62,166+72,,,,,,,,,,,,,,,,47.21,,33.78469474,-118.24444257,14.970
40009780,GROUP,16709.89,166+72,20%,0.219,52000,0.90,0.56,6:00,1525,0.75000,100.000%,0.27,46.94,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",344.65,Valve,199.16,47.21,Metal Loss Internal,33.78469469,-118.24444346,14.970
40009781,GROUP,16710.15,166+72,10%,0.219,52000,0.49,0.40,5:45,1525,0.75000,100.000%,0.53,46.68,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",344.90,Valve,198.90,47.21,Metal Loss Internal,33.78469464,-118.24444430,14.980
40009782,GROUP,16710.53,166+72,21%,0.219,52000,0.57,0.52,6:00,1525,0.75000,100.000%,0.92,46.29,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",345.29,Valve,198.52,47.21,Metal Loss Internal,33.78469456,-118.24444557,14.990
40009783,GROUP,16712.60,166+74,14%,0.219,52000,0.35,0.37,6:00,1525,0.75000,100.000%,2.98,44.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",347.35,Valve,196.45,47.21,Metal Loss Internal,33.78469412,-118.24445233,15.040
40009784,GROUP,16714.63,166+76,12%,0.219,52000,0.43,0.46,5:45,1525,0.75000,100.000%,5.01,42.20,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",349.39,Valve,194.42,47.21,Metal Loss Internal,33.78469369,-118.24445898,15.090
40009785,GROUP,16717.92,166+80,13%,0.219,52000,0.55,0.34,5:45,1525,0.75000,100.000%,8.30,38.91,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",352.67,Valve,191.13,47.21,Metal Loss Internal,33.78469299,-118.24446974,15.170
40009786,GROUP,16718.15,166+80,18%,0.219,52000,0.85,0.63,5:45,1525,0.75000,100.000%,8.53,38.68,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",352.90,Valve,190.90,47.21,Metal Loss Internal,33.78469294,-118.24447049,15.180
40009787,GROUP,16718.49,166+80,13%,0.219,52000,0.54,0.53,6:00,1525,0.75000,100.000%,8.87,38.33,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",353.25,Valve,190.56,47.21,Metal Loss Internal,33.78469287,-118.24447162,15.190
40009788,GROUP,16719.10,166+81,16%,0.219,52000,0.47,0.33,6:00,1525,0.75000,100.000%,9.49,37.72,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",353.86,Valve,189.95,47.21,Metal Loss Internal,33.78469274,-118.24447363,15.200
40009789,GROUP,16719.89,166+81,21%,0.219,52000,2.02,0.85,5:45,1525,0.75000,100.000%,10.27,36.93,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",354.65,Valve,189.16,47.21,Metal Loss Internal,33.78469257,-118.24447621,15.220
40009790,GROUP,16720.40,166+82,13%,0.219,52000,0.38,0.38,6:00,1525,0.75000,100.000%,10.78,36.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",355.16,Valve,188.65,47.21,Metal Loss Internal,33.78469246,-118.24447788,15.230
40009791,GROUP,16720.58,166+82,14%,0.219,52000,1.13,0.86,5:45,1525,0.75000,100.000%,10.96,36.25,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",355.34,Valve,188.47,47.21,Metal Loss Internal,33.78469242,-118.24447847,15.230
40009792,GROUP,16720.84,166+82,12%,0.219,52000,0.56,0.50,5:45,1525,0.75000,100.000%,11.22,35.99,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",355.60,Valve,188.21,47.21,Metal Loss Internal,33.78469237,-118.24447932,15.240
40009793,GROUP,16721.07,166+83,14%,0.219,52000,0.74,0.95,5:45,1525,0.75000,100.000%,11.45,35.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",355.82,Valve,187.98,47.21,Metal Loss Internal,33.78469232,-118.24448006,15.240
40009794,GROUP,16721.84,166+83,13%,0.219,52000,1.62,0.63,6:00,1525,0.75000,100.000%,12.22,34.99,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",356.59,Valve,187.21,47.21,Metal Loss Internal,33.78469215,-118.24448257,15.260
40009795,GROUP,16722.12,166+84,26%,0.219,52000,1.56,0.82,5:45,1525,0.75000,100.000%,12.50,34.71,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",356.88,Valve,186.93,47.21,Metal Loss Internal,33.78469209,-118.24448350,15.270
40009796,GROUP,16722.49,166+84,22%,0.219,52000,0.83,0.88,6:00,1525,0.75000,100.000%,12.87,34.33,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",357.25,Valve,186.56,47.21,Metal Loss Internal,33.78469201,-118.24448472,15.280
40009797,GROUP,16722.91,166+84,13%,0.219,52000,0.60,0.42,5:45,1525,0.75000,100.000%,13.29,33.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",357.67,Valve,186.14,47.21,Metal Loss Internal,33.78469192,-118.24448609,15.290
40009798,GROUP,16723.22,166+85,16%,0.219,52000,0.89,0.60,6:00,1525,0.75000,100.000%,13.61,33.60,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",357.98,Valve,185.83,47.21,Metal Loss Internal,33.78469185,-118.24448712,15.290
40009799,GROUP,16723.74,166+85,24%,0.219,52000,1.77,0.85,6:00,1525,0.75000,100.000%,14.12,33.09,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",358.50,Valve,185.31,47.21,Metal Loss Internal,33.78469174,-118.24448881,15.300
40009800,GROUP,16724.49,166+86,21%,0.219,52000,1.13,0.52,6:00,1525,0.75000,100.000%,14.88,32.33,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",359.25,Valve,184.55,47.21,Metal Loss Internal,33.78469157,-118.24449128,15.320
40009801,GROUP,16725.05,166+86,19%,0.219,52000,1.30,0.65,6:00,1525,0.75000,100.000%,15.43,31.77,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",359.81,Valve,184.00,47.21,Metal Loss Internal,33.78469145,-118.24449310,15.330
40009802,GROUP,16725.59,166+87,14%,0.219,52000,0.97,0.69,6:00,1525,0.75000,100.000%,15.97,31.24,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",360.35,Valve,183.46,47.21,Metal Loss Internal,33.78469133,-118.24449486,15.340
40009803,GROUP,16725.93,166+87,20%,0.219,52000,0.82,0.69,6:00,1525,0.75000,100.000%,16.31,30.90,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",360.68,Valve,183.12,47.21,Metal Loss Internal,33.78469126,-118.24449597,15.350
40009804,GROUP,16727.17,166+88,11%,0.219,52000,0.27,0.33,6:00,1525,0.75000,100.000%,17.56,29.65,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",361.93,Valve,181.88,47.21,Metal Loss External,33.78469099,-118.24450005,15.370
40009805,GROUP,16728.47,166+90,13%,0.219,52000,0.69,0.53,6:00,1525,0.75000,100.000%,18.85,28.36,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",363.23,Valve,180.58,47.21,Metal Loss Internal,33.78469070,-118.24450430,15.390
40009806,GROUP,16730.59,166+92,12%,0.219,52000,0.39,0.36,5:45,1525,0.75000,100.000%,20.98,26.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",365.35,Valve,178.46,47.21,Metal Loss Internal,33.78469023,-118.24451125,15.420
40009807,GROUP,16731.06,166+92,14%,0.219,52000,0.49,0.44,5:45,1525,0.75000,100.000%,21.45,25.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",365.82,Valve,177.98,47.21,Metal Loss Internal,33.78469012,-118.24451279,15.420
40009808,GROUP,16732.61,166+94,11%,0.219,52000,0.46,0.37,6:00,1525,0.75000,100.000%,22.99,24.22,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",367.36,Valve,176.44,47.21,Metal Loss Internal,33.78468978,-118.24451784,15.440
40009809,GROUP,16732.85,166+94,28%,0.219,52000,0.49,0.48,6:00,1525,0.75000,100.000%,23.24,23.97,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",367.61,Valve,176.19,47.21,Metal Loss Internal,33.78468972,-118.24451864,15.440
40009810,GROUP,16737.83,166+99,11%,0.219,52000,0.47,0.40,5:45,1525,0.75000,100.000%,28.21,19.00,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",372.59,Valve,171.22,47.21,Metal Loss Internal,33.78468860,-118.24453494,15.460
40009811,GROUP,16739.52,167+00,22%,0.219,52000,0.52,0.35,6:00,1525,0.75000,100.000%,29.90,17.31,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",374.27,Valve,169.53,47.21,Metal Loss Internal,33.78468821,-118.24454045,15.460
40009812,GROUP,16740.07,167+01,15%,0.219,52000,0.39,0.33,6:00,1525,0.75000,100.000%,30.46,16.75,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",374.83,Valve,168.98,47.21,Metal Loss Internal,33.78468808,-118.24454228,15.460
40009813,GROUP,16740.64,167+01,12%,0.219,52000,0.42,0.33,6:15,1525,0.75000,100.000%,31.03,16.18,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",375.40,Valve,168.41,47.21,Metal Loss Internal,33.78468795,-118.24454414,15.450
40009814,GROUP,16744.20,167+05,14%,0.219,52000,0.43,0.33,6:00,1525,0.75000,100.000%,34.59,12.62,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",378.96,Valve,164.84,47.21,Metal Loss Internal,33.78468712,-118.24455580,15.440
40009815,GROUP,16744.36,167+05,13%,0.219,52000,0.43,0.40,6:00,1525,0.75000,100.000%,34.74,12.47,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",379.11,Valve,164.69,47.21,Metal Loss Internal,33.78468709,-118.24455631,15.440
40009816,GROUP,16744.90,167+06,13%,0.219,52000,0.47,0.45,6:00,1525,0.75000,100.000%,35.28,11.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",379.66,Valve,164.15,47.21,Metal Loss Internal,33.78468696,-118.24455808,15.440
40009817,GROUP,16746.01,167+07,16%,0.219,52000,0.69,0.60,6:00,1525,0.75000,100.000%,36.39,10.82,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",380.76,Valve,163.04,47.21,Metal Loss Internal,33.78468670,-118.24456170,15.430
40009818,GROUP,16747.84,167+08,12%,0.219,52000,1.87,0.61,6:00,1525,0.75000,100.000%,38.22,8.99,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",382.59,Valve,161.21,47.21,Metal Loss Internal,33.78468627,-118.24456769,15.420
40009819,GROUP,16748.28,167+09,17%,0.219,52000,0.52,0.57,6:00,1525,0.75000,100.000%,38.67,8.54,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",383.04,Valve,160.77,47.21,Metal Loss Internal,33.78468617,-118.24456915,15.420
40009820,GROUP,16748.83,167+09,17%,0.219,52000,0.73,0.55,6:00,1525,0.75000,100.000%,39.21,7.99,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",383.59,Valve,160.22,47.21,Metal Loss Internal,33.78468604,-118.24457095,15.410
40009821,GROUP,16749.29,167+10,18%,0.219,52000,0.46,0.45,6:00,1525,0.75000,100.000%,39.68,7.53,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",384.05,Valve,159.76,47.21,Metal Loss Internal,33.78468593,-118.24457246,15.410
40009822,GROUP,16749.88,167+10,12%,0.219,52000,0.79,0.47,6:00,1525,0.75000,100.000%,40.26,6.95,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",384.63,Valve,159.17,47.21,Metal Loss Internal,33.78468579,-118.24457437,15.410
40009823,GROUP,16750.05,167+10,13%,0.219,52000,0.45,0.36,6:00,1525,0.75000,100.000%,40.43,6.77,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",384.81,Valve,159.00,47.21,Metal Loss Internal,33.78468575,-118.24457494,15.410
40009824,GROUP,16751.95,167+12,10%,0.219,52000,0.39,0.35,6:00,1525,0.75000,100.000%,42.34,4.87,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",386.71,Valve,157.10,47.21,Metal Loss Internal,33.78468529,-118.24458116,15.390
6250,WELD,16756.83,167+17,,,,,,,,,,,,,,,,28.56,,33.78468413,-118.24459711,15.360
40009825,GROUP,16757.86,167+18,18%,0.219,52000,0.52,0.33,6:00,1525,0.75000,100.000%,1.04,27.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",392.62,Valve,151.19,28.56,Metal Loss Internal,33.78468387,-118.24460049,15.360
40009826,GROUP,16762.39,167+22,20%,0.219,52000,0.64,0.33,6:00,1525,0.75000,100.000%,5.56,23.00,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",397.14,Valve,146.66,28.56,Metal Loss Internal,33.78468276,-118.24461530,15.330
40009827,GROUP,16763.57,167+23,10%,0.219,52000,0.55,0.33,6:00,1525,0.75000,100.000%,6.74,21.82,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",398.32,Valve,145.48,28.56,Metal Loss Internal,33.78468247,-118.24461917,15.320
40009828,GROUP,16763.72,167+24,22%,0.219,52000,0.47,0.38,6:00,1525,0.75000,100.000%,6.89,21.66,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",398.48,Valve,145.33,28.56,Metal Loss Internal,33.78468243,-118.24461967,15.320
40009829,GROUP,16763.90,167+24,13%,0.219,52000,0.74,0.59,6:00,1525,0.75000,100.000%,7.08,21.48,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",398.66,Valve,145.15,28.56,Metal Loss Internal,33.78468239,-118.24462027,15.320
40009830,GROUP,16764.34,167+24,11%,0.219,52000,1.73,0.50,5:45,1525,0.75000,100.000%,7.51,21.05,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",399.09,Valve,144.71,28.56,Metal Loss Internal,33.78468228,-118.24462168,15.320
40009831,GROUP,16764.89,167+25,23%,0.219,52000,0.53,0.62,6:00,1525,0.75000,100.000%,8.06,20.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",399.65,Valve,144.16,28.56,Metal Loss Internal,33.78468215,-118.24462349,15.320
40009832,GROUP,16765.36,167+25,17%,0.219,52000,2.21,0.96,6:00,1525,0.75000,100.000%,8.53,20.03,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",400.11,Valve,143.69,28.56,Metal Loss Internal,33.78468204,-118.24462502,15.320
40009833,GROUP,16766.03,167+26,11%,0.219,52000,0.81,0.98,6:00,1525,0.75000,100.000%,9.21,19.35,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",400.79,Valve,143.02,28.56,Metal Loss Internal,33.78468187,-118.24462723,15.310
40009834,GROUP,16766.23,167+26,18%,0.219,52000,0.60,0.64,6:00,1525,0.75000,100.000%,9.40,19.16,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",400.98,Valve,142.82,28.56,Metal Loss Internal,33.78468182,-118.24462786,15.310
40009835,GROUP,16766.46,167+26,11%,0.219,52000,2.57,1.03,5:45,1525,0.75000,100.000%,9.63,18.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",401.22,Valve,142.59,28.56,Metal Loss Internal,33.78468177,-118.24462863,15.310
40009836,GROUP,16766.83,167+27,11%,0.219,52000,0.33,0.55,6:00,1525,0.75000,100.000%,10.00,18.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",401.58,Valve,142.22,28.56,Metal Loss Internal,33.78468168,-118.24462983,15.310
40009837,GROUP,16767.20,167+27,14%,0.219,52000,0.52,0.52,6:00,1525,0.75000,100.000%,10.38,18.18,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",401.96,Valve,141.84,28.56,Metal Loss Internal,33.78468159,-118.24463107,15.310
40009838,GROUP,16767.60,167+27,13%,0.219,52000,0.69,0.59,5:45,1525,0.75000,100.000%,10.77,17.78,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",402.36,Valve,141.45,28.56,Metal Loss Internal,33.78468149,-118.24463236,15.310
40009839,GROUP,16768.08,167+28,20%,0.219,52000,0.66,0.62,6:00,1525,0.75000,100.000%,11.25,17.31,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",402.83,Valve,140.97,28.56,Metal Loss Internal,33.78468137,-118.24463392,15.310
40009840,GROUP,16768.75,167+28,22%,0.219,52000,2.18,0.94,6:00,1525,0.75000,100.000%,11.93,16.63,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",403.51,Valve,140.30,28.56,Metal Loss Internal,33.78468121,-118.24463613,15.310
40009841,GROUP,16769.09,167+29,13%,0.219,52000,1.16,1.03,5:45,1525,0.75000,100.000%,12.27,16.29,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",403.85,Valve,139.96,28.56,Metal Loss Internal,33.78468112,-118.24463724,15.310
40009842,GROUP,16769.28,167+29,15%,0.219,52000,0.67,0.81,6:00,1525,0.75000,100.000%,12.45,16.11,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",404.03,Valve,139.77,28.56,Metal Loss Internal,33.78468108,-118.24463784,15.310
40009843,GROUP,16770.29,167+30,12%,0.219,52000,0.85,0.87,5:45,1525,0.75000,100.000%,13.47,15.09,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",405.05,Valve,138.76,28.56,Metal Loss Internal,33.78468083,-118.24464117,15.300
40009844,GROUP,16770.57,167+30,10%,0.219,52000,0.58,0.50,5:45,1525,0.75000,100.000%,13.74,14.82,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",405.32,Valve,138.48,28.56,Metal Loss Internal,33.78468077,-118.24464206,15.300
40009845,GROUP,16770.86,167+30,11%,0.219,52000,0.58,0.45,6:00,1525,0.75000,100.000%,14.04,14.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",405.62,Valve,138.19,28.56,Metal Loss Internal,33.78468069,-118.24464303,15.300
40009846,GROUP,16771.43,167+31,13%,0.219,52000,0.56,0.45,6:00,1525,0.75000,100.000%,14.60,13.95,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",406.19,Valve,137.62,28.56,Metal Loss Internal,33.78468056,-118.24464489,15.300
40009847,GROUP,16771.85,167+31,11%,0.219,52000,0.36,0.33,6:00,1525,0.75000,100.000%,15.02,13.53,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",406.61,Valve,137.20,28.56,Metal Loss Internal,33.78468045,-118.24464627,15.300
40009848,GROUP,16772.89,167+32,17%,0.219,52000,0.66,0.79,6:00,1525,0.75000,100.000%,16.06,12.49,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",407.65,Valve,136.16,28.56,Metal Loss Internal,33.78468020,-118.24464966,15.300
40009849,GROUP,16773.32,167+33,15%,0.219,52000,2.23,0.93,6:00,1525,0.75000,100.000%,16.50,12.06,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",408.08,Valve,135.73,28.56,Metal Loss Internal,33.78468009,-118.24465108,15.300
40009850,GROUP,16774.15,167+34,12%,0.219,52000,4.31,1.01,6:00,1525,0.75000,100.000%,17.32,11.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",408.91,Valve,134.90,28.56,Metal Loss Internal,33.78467989,-118.24465379,15.290
40009851,GROUP,16774.64,167+34,12%,0.219,52000,2.08,0.94,5:45,1525,0.75000,100.000%,17.81,10.75,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",409.39,Valve,134.41,28.56,Metal Loss Internal,33.78467978,-118.24465539,15.290
40009852,GROUP,16774.89,167+34,14%,0.219,52000,0.74,0.79,5:45,1525,0.75000,100.000%,18.06,10.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",409.64,Valve,134.16,28.56,Metal Loss Internal,33.78467972,-118.24465620,15.290
40009853,GROUP,16775.06,167+35,10%,0.219,52000,0.64,0.92,5:45,1525,0.75000,100.000%,18.23,10.33,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",409.81,Valve,133.99,28.56,Metal Loss Internal,33.78467968,-118.24465676,15.290
40009854,GROUP,16775.34,167+35,21%,0.219,52000,3.72,1.03,6:00,1525,0.75000,100.000%,18.52,10.04,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",410.10,Valve,133.71,28.56,Metal Loss Internal,33.78467961,-118.24465769,15.290
40009855,GROUP,16775.63,167+35,11%,0.219,52000,0.55,0.42,5:45,1525,0.75000,100.000%,18.80,9.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",410.38,Valve,133.42,28.56,Metal Loss Internal,33.78467954,-118.24465862,15.290
40009856,GROUP,16775.82,167+35,13%,0.219,52000,2.14,1.02,5:45,1525,0.75000,100.000%,19.00,9.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",410.58,Valve,133.23,28.56,Metal Loss Internal,33.78467949,-118.24465926,15.290
40009857,GROUP,16776.29,167+36,14%,0.219,52000,0.63,0.78,5:45,1525,0.75000,100.000%,19.47,9.09,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",411.05,Valve,132.75,28.56,Metal Loss Internal,33.78467938,-118.24466081,15.280
40009858,GROUP,16776.65,167+36,11%,0.219,52000,0.54,0.44,5:45,1525,0.75000,100.000%,19.82,8.73,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",411.41,Valve,132.40,28.56,Metal Loss Internal,33.78467929,-118.24466198,15.280
40009859,GROUP,16776.96,167+36,16%,0.219,52000,1.27,0.39,6:00,1525,0.75000,100.000%,20.13,8.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",411.72,Valve,132.09,28.56,Metal Loss Internal,33.78467922,-118.24466299,15.280
40009860,GROUP,16777.28,167+37,11%,0.219,52000,0.49,0.58,6:00,1525,0.75000,100.000%,20.45,8.11,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",412.03,Valve,131.77,28.56,Metal Loss Internal,33.78467915,-118.24466402,15.280
40009861,GROUP,16777.44,167+37,17%,0.219,52000,0.75,0.62,6:00,1525,0.75000,100.000%,20.61,7.95,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",412.19,Valve,131.61,28.56,Metal Loss Internal,33.78467911,-118.24466455,15.280
40009862,GROUP,16777.72,167+37,20%,0.219,52000,2.04,0.62,6:00,1525,0.75000,100.000%,20.90,7.66,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",412.48,Valve,131.33,28.56,Metal Loss Internal,33.78467904,-118.24466548,15.280
40009863,GROUP,16778.15,167+38,14%,0.219,52000,1.41,0.57,6:00,1525,0.75000,100.000%,21.32,7.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",412.91,Valve,130.90,28.56,Metal Loss Internal,33.78467894,-118.24466688,15.270
40009864,GROUP,16778.37,167+38,12%,0.219,52000,0.31,0.33,6:00,1525,0.75000,100.000%,21.55,7.01,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",413.13,Valve,130.68,28.56,Metal Loss Internal,33.78467888,-118.24466761,15.270
40009865,GROUP,16779.32,167+39,10%,0.219,52000,0.44,0.33,6:00,1525,0.75000,100.000%,22.49,6.06,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",414.08,Valve,129.73,28.56,Metal Loss Internal,33.78467866,-118.24467071,15.270
40009866,GROUP,16780.62,167+40,12%,0.219,52000,0.52,0.42,6:00,1525,0.75000,100.000%,23.80,4.76,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",415.38,Valve,128.43,28.56,Metal Loss Internal,33.78467835,-118.24467498,15.260
40009867,GROUP,16780.97,167+40,12%,0.219,52000,0.46,0.34,6:00,1525,0.75000,100.000%,24.14,4.41,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",415.73,Valve,128.08,28.56,Metal Loss Internal,33.78467827,-118.24467611,15.260
40009868,GROUP,16781.57,167+41,12%,0.219,52000,0.47,0.34,5:45,1525,0.75000,100.000%,24.74,3.81,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",416.33,Valve,127.48,28.56,Metal Loss Internal,33.78467813,-118.24467807,15.250
40009869,GROUP,16784.87,167+44,11%,0.219,52000,0.32,0.37,6:00,1525,0.75000,100.000%,28.05,0.51,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",419.63,Valve,124.18,28.56,Metal Loss Internal,33.78467736,-118.24468889,15.230
6260,WELD,16785.38,167+44,,,,,,,,,,,,,,,,44.25,,33.78467725,-118.24469056,15.220
40009870,GROUP,16797.23,167+56,10%,0.219,52000,0.72,0.35,6:00,1525,0.75000,100.000%,11.85,32.40,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",431.99,Valve,111.82,44.25,Metal Loss Internal,33.78467454,-118.24472935,15.040
40009871,GROUP,16801.71,167+60,10%,0.219,52000,1.95,1.24,5:45,1525,0.75000,100.000%,16.33,27.92,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",436.47,Valve,107.34,44.25,Metal Loss Internal,33.78467353,-118.24474400,14.950
40009872,GROUP,16803.42,167+62,10%,0.219,52000,0.35,0.33,6:00,1525,0.75000,100.000%,18.03,26.22,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",438.17,Valve,105.63,44.25,Metal Loss Internal,33.78467315,-118.24474958,14.920
40009873,GROUP,16804.95,167+63,12%,0.219,52000,0.68,0.33,6:00,1525,0.75000,100.000%,19.57,24.68,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",439.71,Valve,104.10,44.25,Metal Loss Internal,33.78467280,-118.24475461,14.890
40009874,GROUP,16806.21,167+65,23%,0.219,52000,2.35,3.16,5:30,1525,0.75000,100.000%,20.83,23.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",440.97,Valve,102.84,44.25,Metal Loss Internal,33.78467251,-118.24475874,14.870
40009875,GROUP,16806.57,167+65,10%,0.219,52000,0.59,0.84,5:45,1525,0.75000,100.000%,21.18,23.06,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",441.32,Valve,102.48,44.25,Metal Loss Internal,33.78467243,-118.24475990,14.860
40009876,GROUP,16808.00,167+66,11%,0.219,52000,0.59,0.63,6:00,1525,0.75000,100.000%,22.62,21.63,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",442.76,Valve,101.05,44.25,Metal Loss Internal,33.78467210,-118.24476459,14.840
40009877,GROUP,16809.07,167+67,11%,0.219,52000,0.49,0.66,5:45,1525,0.75000,100.000%,23.68,20.57,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",443.82,Valve,99.98,44.25,Metal Loss Internal,33.78467186,-118.24476808,14.830
40009878,GROUP,16809.33,167+68,11%,0.219,52000,0.46,0.33,6:15,1525,0.75000,100.000%,23.95,20.30,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",444.09,Valve,99.71,44.25,Metal Loss Internal,33.78467180,-118.24476896,14.820
40009879,GROUP,16810.79,167+69,17%,0.219,52000,0.32,0.33,5:45,1525,0.75000,100.000%,25.41,18.84,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",445.55,Valve,98.26,44.25,Metal Loss Internal,33.78467147,-118.24477372,14.800
40009880,GROUP,16811.98,167+70,10%,0.219,52000,0.43,0.49,6:00,1525,0.75000,100.000%,26.59,17.65,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",446.73,Valve,97.07,44.25,Metal Loss Internal,33.78467119,-118.24477761,14.790
40009881,GROUP,16813.10,167+71,13%,0.219,52000,0.62,0.53,6:00,1525,0.75000,100.000%,27.71,16.54,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",447.85,Valve,95.95,44.25,Metal Loss Internal,33.78467093,-118.24478127,14.770
40009882,GROUP,16813.26,167+71,14%,0.219,52000,1.19,0.69,6:00,1525,0.75000,100.000%,27.88,16.37,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",448.02,Valve,95.79,44.25,Metal Loss Internal,33.78467089,-118.24478182,14.770
40009883,GROUP,16813.93,167+72,18%,0.219,52000,0.43,0.33,6:00,1525,0.75000,100.000%,28.55,15.70,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",448.69,Valve,95.12,44.25,Metal Loss Internal,33.78467073,-118.24478400,14.770
40009884,GROUP,16814.08,167+72,13%,0.219,52000,0.38,0.47,6:00,1525,0.75000,100.000%,28.70,15.55,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",448.84,Valve,94.97,44.25,Metal Loss Internal,33.78467070,-118.24478449,14.760
40009885,GROUP,16814.34,167+72,12%,0.219,52000,0.72,0.58,6:00,1525,0.75000,100.000%,28.96,15.29,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",449.10,Valve,94.70,44.25,Metal Loss Internal,33.78467063,-118.24478535,14.760
40009886,GROUP,16814.94,167+73,16%,0.219,52000,0.55,0.45,6:00,1525,0.75000,100.000%,29.56,14.69,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",449.70,Valve,94.11,44.25,Metal Loss Internal,33.78467050,-118.24478730,14.760
40009887,GROUP,16815.09,167+73,12%,0.219,52000,0.56,0.58,5:45,1525,0.75000,100.000%,29.70,14.54,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",449.84,Valve,93.96,44.25,Metal Loss Internal,33.78467046,-118.24478779,14.760
40009888,GROUP,16815.24,167+73,10%,0.219,52000,0.38,0.53,6:00,1525,0.75000,100.000%,29.86,14.39,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",450.00,Valve,93.81,44.25,Metal Loss Internal,33.78467043,-118.24478829,14.760
40009889,GROUP,16816.11,167+74,19%,0.219,52000,0.65,0.54,6:00,1525,0.75000,100.000%,30.73,13.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",450.87,Valve,92.94,44.25,Metal Loss Internal,33.78467022,-118.24479114,14.750
40009890,GROUP,16817.48,167+75,13%,0.219,52000,0.79,0.50,5:45,1525,0.75000,100.000%,32.10,12.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",452.24,Valve,91.57,44.25,Metal Loss Internal,33.78466991,-118.24479563,14.740
40009891,GROUP,16818.11,167+76,30%,0.219,52000,2.68,1.67,4:00,1525,0.75000,100.000%,32.73,11.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",452.87,Valve,90.94,44.25,Metal Loss External,33.78466975,-118.24479768,14.740
40009892,GROUP,16818.11,167+76,23%,0.219,52000,2.07,0.74,6:00,1525,0.75000,100.000%,32.73,11.52,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",452.87,Valve,90.94,44.25,Metal Loss Internal,33.78466975,-118.24479769,14.740
40009893,GROUP,16818.35,167+76,15%,0.219,52000,0.84,0.79,4:00,1525,0.75000,100.000%,32.97,11.28,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",453.11,Valve,90.70,44.25,Metal Loss External,33.78466970,-118.24479848,14.740
40009894,GROUP,16818.44,167+76,11%,0.219,52000,0.64,0.66,6:00,1525,0.75000,100.000%,33.05,11.19,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",453.20,Valve,90.61,44.25,Metal Loss Internal,33.78466968,-118.24479876,14.740
40009895,GROUP,16818.68,167+77,12%,0.219,52000,1.90,1.95,4:00,1525,0.75000,100.000%,33.30,10.95,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",453.44,Valve,90.37,44.25,Metal Loss External,33.78466962,-118.24479955,14.740
40009896,GROUP,16818.94,167+77,17%,0.219,52000,0.70,0.58,5:45,1525,0.75000,100.000%,33.56,10.69,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",453.70,Valve,90.10,44.25,Metal Loss Internal,33.78466956,-118.24480041,14.740
40009897,GROUP,16819.21,167+77,11%,0.219,52000,0.83,1.39,6:00,1525,0.75000,100.000%,33.83,10.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",453.97,Valve,89.84,44.25,Metal Loss Internal,33.78466950,-118.24480129,14.730
40009898,GROUP,16819.28,167+77,11%,0.219,52000,0.59,1.05,4:00,1525,0.75000,100.000%,33.89,10.35,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",454.03,Valve,89.77,44.25,Metal Loss External,33.78466949,-118.24480150,14.730
40009899,GROUP,16819.39,167+77,13%,0.219,52000,0.38,0.47,5:45,1525,0.75000,100.000%,34.01,10.24,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",454.15,Valve,89.66,44.25,Metal Loss Internal,33.78466946,-118.24480186,14.730
40009900,GROUP,16819.80,167+78,18%,0.219,52000,2.69,2.35,4:00,1525,0.75000,100.000%,34.42,9.83,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",454.56,Valve,89.24,44.25,Metal Loss External,33.78466936,-118.24480323,14.730
40009901,GROUP,16819.89,167+78,29%,0.219,52000,1.27,1.01,3:30,1525,0.75000,100.000%,34.51,9.74,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",454.65,Valve,89.16,44.25,Metal Loss External,33.78466934,-118.24480351,14.730
40009902,GROUP,16820.13,167+78,12%,0.219,52000,0.99,5.14,3:15,1525,0.75000,100.000%,34.75,9.50,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",454.89,Valve,88.91,44.25,Metal Loss External,33.78466928,-118.24480431,14.730
40009903,GROUP,16820.21,167+78,12%,0.219,52000,1.00,0.59,5:30,1525,0.75000,100.000%,34.83,9.42,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",454.97,Valve,88.84,44.25,Metal Loss Internal,33.78466926,-118.24480456,14.730
40009904,GROUP,16820.47,167+78,16%,0.219,52000,1.82,4.95,3:00,1525,0.75000,100.000%,35.09,9.16,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",455.23,Valve,88.58,44.25,Metal Loss External,33.78466920,-118.24480541,14.730
10000225,LOCATION,16820.52,167+78,,,,,,,,,,35.14,9.11,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",455.28,Valve,88.53,44.25,Composite Repair,33.78466864,-118.24481335,14.730
40009905,GROUP,16820.83,167+79,30%,0.219,52000,3.91,4.94,3:30,1525,0.75000,100.000%,35.45,8.80,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",455.59,Valve,88.22,44.25,Metal Loss External - Repaired with Composite,33.78466912,-118.24480659,14.730
40009906,GROUP,16821.10,167+79,26%,0.219,52000,2.51,4.41,3:00,1525,0.75000,100.000%,35.72,8.53,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",455.86,Valve,87.95,44.25,Metal Loss External - Repaired with Composite,33.78466906,-118.24480747,14.730
40009907,GROUP,16821.59,167+79,23%,0.219,52000,2.44,5.97,3:15,1525,0.75000,100.000%,36.20,8.05,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",456.34,Valve,87.46,44.25,Metal Loss External - Repaired with Composite,33.78466894,-118.24480906,14.730
40009908,GROUP,16821.68,167+79,16%,0.219,52000,1.81,0.69,6:15,1525,0.75000,100.000%,36.29,7.95,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",456.43,Valve,87.37,44.25,Metal Loss Internal - Repaired with Composite,33.78466892,-118.24480936,14.730
40009909,GROUP,16821.89,167+80,14%,0.219,52000,0.82,0.87,3:45,1525,0.75000,100.000%,36.51,7.74,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",456.65,Valve,87.16,44.25,Metal Loss External - Repaired with Composite,33.78466887,-118.24481006,14.730
40009910,GROUP,16822.07,167+80,11%,0.219,52000,0.45,0.44,6:15,1525,0.75000,100.000%,36.69,7.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",456.83,Valve,86.98,44.25,Metal Loss Internal - Repaired with Composite,33.78466883,-118.24481064,14.730
40009911,GROUP,16822.29,167+80,39%,0.219,52000,5.69,3.78,3:15,1374,0.84000,100.000%,36.91,7.34,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",457.05,Valve,86.76,44.25,Metal Loss External - Repaired with Composite,33.78466878,-118.24481137,14.730
40009912,GROUP,16822.54,167+80,11%,0.219,52000,0.73,0.84,6:00,1525,0.75000,100.000%,37.16,7.09,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",457.30,Valve,86.51,44.25,Metal Loss Internal - Repaired with Composite,33.78466872,-118.24481219,14.730
40009913,GROUP,16822.77,167+80,11%,0.219,52000,0.46,0.48,5:45,1525,0.75000,100.000%,37.39,6.86,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",457.53,Valve,86.28,44.25,Metal Loss Internal - Repaired with Composite,33.78466867,-118.24481294,14.730
40009914,GROUP,16822.84,167+81,14%,0.219,52000,2.04,2.80,3:00,1525,0.75000,100.000%,37.46,6.79,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",457.60,Valve,86.21,44.25,Metal Loss External - Repaired with Composite,33.78466865,-118.24481317,14.730
40009916,GROUP,16823.17,167+81,12%,0.219,52000,2.35,1.71,6:00,1525,0.75000,100.000%,37.79,6.46,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",457.93,Valve,85.88,44.25,Metal Loss Internal - Repaired with Composite,33.78466857,-118.24481424,14.730
40009915,GROUP,16823.19,167+81,18%,0.219,52000,3.75,3.14,2:30,1525,0.75000,100.000%,37.80,6.45,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",457.94,Valve,85.86,44.25,Metal Loss External - Repaired with Composite,33.78466856,-118.24481429,14.730
40009917,GROUP,16823.37,167+81,12%,0.219,52000,0.60,0.68,3:15,1525,0.75000,100.000%,37.98,6.26,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",458.12,Valve,85.68,44.25,Metal Loss External - Repaired with Composite,33.78466852,-118.24481489,14.730
40009918,GROUP,16823.56,167+81,21%,0.219,52000,1.12,2.17,2:30,1525,0.75000,100.000%,38.18,6.07,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",458.32,Valve,85.49,44.25,Metal Loss External - Repaired with Composite,33.78466848,-118.24481552,14.730
40009919,GROUP,16823.66,167+81,11%,0.219,52000,0.53,0.58,6:15,1525,0.75000,100.000%,38.28,5.97,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",458.42,Valve,85.39,44.25,Metal Loss Internal - Repaired with Composite,33.78466846,-118.24481584,14.730
40009920,GROUP,16823.85,167+82,21%,0.219,52000,0.90,2.48,2:45,1525,0.75000,100.000%,38.46,5.79,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",458.60,Valve,85.20,44.25,Metal Loss External - Repaired with Composite,33.78466841,-118.24481646,14.730
40009921,GROUP,16824.21,167+82,15%,0.219,52000,1.69,2.39,6:00,1525,0.75000,100.000%,38.82,5.43,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",458.96,Valve,84.84,44.25,Metal Loss Internal - Repaired with Composite,33.78466833,-118.24481764,14.740
40009922,GROUP,16824.23,167+82,12%,0.219,52000,1.30,0.61,3:45,1525,0.75000,100.000%,38.84,5.41,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",458.98,Valve,84.82,44.25,Metal Loss External - Repaired with Composite,33.78466833,-118.24481770,14.740
40009923,GROUP,16824.44,167+82,28%,0.219,52000,0.53,0.43,3:00,1525,0.75000,100.000%,39.06,5.19,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",459.20,Valve,84.61,44.25,Metal Loss External - Repaired with Composite,33.78466828,-118.24481841,14.740
40009924,GROUP,16824.95,167+83,25%,0.219,52000,6.39,7.23,4:15,1525,0.75000,100.000%,39.57,4.68,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",459.71,Valve,84.10,44.25,Metal Loss External - Repaired with Composite,33.78466815,-118.24482008,14.740
40009925,GROUP,16825.09,167+83,17%,0.219,52000,3.47,1.09,6:15,1525,0.75000,100.000%,39.70,4.54,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",459.84,Valve,83.96,44.25,Metal Loss Internal - Repaired with Composite,33.78466812,-118.24482052,14.740
10000225,LOCATION,16825.27,167+83,,,,,,,,,,39.89,4.36,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",460.03,Valve,83.78,44.25,Composite Repair,33.78466864,-118.24481335,14.730
40009926,GROUP,16825.44,167+83,23%,0.219,52000,3.18,7.23,3:45,1525,0.75000,100.000%,40.05,4.19,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",460.19,Valve,83.61,44.25,Metal Loss External,33.78466804,-118.24482166,14.740
40009927,GROUP,16825.65,167+83,11%,0.219,52000,1.02,2.38,5:45,1525,0.75000,100.000%,40.26,3.98,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",460.41,Valve,83.40,44.25,Metal Loss Internal,33.78466798,-118.24482235,14.740
40009928,GROUP,16825.72,167+83,20%,0.219,52000,2.16,3.79,4:00,1525,0.75000,100.000%,40.33,3.91,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",460.47,Valve,83.33,44.25,Metal Loss External,33.78466797,-118.24482258,14.740
40009929,GROUP,16825.95,167+84,11%,0.219,52000,0.83,1.31,3:00,1525,0.75000,100.000%,40.57,3.68,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",460.71,Valve,83.10,44.25,Metal Loss External,33.78466791,-118.24482334,14.740
40009930,GROUP,16825.95,167+84,12%,0.219,52000,0.69,0.98,6:00,1525,0.75000,100.000%,40.56,3.68,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",460.70,Valve,83.10,44.25,Metal Loss Internal,33.78466791,-118.24482333,14.740
40009931,GROUP,16826.07,167+84,20%,0.219,52000,3.34,5.03,4:15,1525,0.75000,100.000%,40.69,3.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",460.83,Valve,82.97,44.25,Metal Loss External,33.78466788,-118.24482375,14.740
40009932,GROUP,16826.16,167+84,11%,0.219,52000,1.03,1.24,6:15,1525,0.75000,100.000%,40.78,3.47,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",460.92,Valve,82.89,44.25,Metal Loss Internal,33.78466786,-118.24482404,14.740
40009933,GROUP,16826.33,167+84,22%,0.219,52000,0.59,0.81,4:15,1525,0.75000,100.000%,40.94,3.31,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",461.08,Valve,82.72,44.25,Metal Loss External,33.78466783,-118.24482457,14.740
40009934,GROUP,16826.49,167+84,10%,0.219,52000,0.86,1.19,6:00,1525,0.75000,100.000%,41.10,3.15,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",461.24,Valve,82.56,44.25,Metal Loss Internal,33.78466779,-118.24482510,14.740
40009935,GROUP,16826.57,167+84,10%,0.219,52000,1.19,1.47,4:30,1525,0.75000,100.000%,41.19,3.06,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",461.33,Valve,82.48,44.25,Metal Loss External,33.78466777,-118.24482537,14.740
40009936,GROUP,16826.74,167+84,13%,0.219,52000,0.48,0.82,6:00,1525,0.75000,100.000%,41.35,2.89,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",461.49,Valve,82.31,44.25,Metal Loss Internal,33.78466773,-118.24482592,14.750
