ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40009937,GROUP,16826.83,167+84,17%,0.219,52000,1.46,1.01,4:00,1525,0.75000,100.000%,41.45,2.80,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",461.59,Valve,82.22,44.25,Metal Loss External,33.78466771,-118.24482622,14.750
10000226,LOCATION,16827.00,167+85,,,,,,,,,,41.62,2.63,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",461.76,Valve,82.05,44.25,Fitting on top of pipe,33.78466766,-118.24482678,14.750
40009938,GROUP,16827.00,167+85,14%,0.219,52000,0.93,0.71,2:45,1525,0.75000,100.000%,41.61,2.63,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",461.75,Valve,82.05,44.25,Metal Loss External,33.78466767,-118.24482677,14.750
40009940,GROUP,16827.06,167+85,13%,0.219,52000,0.45,0.33,6:15,1525,0.75000,100.000%,41.68,2.57,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",461.82,Valve,81.99,44.25,Metal Loss Internal,33.78466765,-118.24482698,14.750
40009939,GROUP,16827.07,167+85,11%,0.219,52000,0.88,1.80,3:45,1525,0.75000,100.000%,41.69,2.56,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",461.83,Valve,81.98,44.25,Metal Loss External,33.78466765,-118.24482701,14.750
40009941,GROUP,16827.10,167+85,14%,0.219,52000,0.46,0.35,5:30,1525,0.75000,100.000%,41.71,2.53,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",461.85,Valve,81.95,44.25,Metal Loss Internal,33.78466764,-118.24482709,14.750
40009942,GROUP,16827.45,167+85,15%,0.219,52000,4.04,2.75,5:30,1525,0.75000,100.000%,42.06,2.19,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",462.20,Valve,81.60,44.25,Metal Loss Internal,33.78466756,-118.24482823,14.750
40009943,GROUP,16828.16,167+86,15%,0.219,52000,1.87,1.81,5:45,1525,0.75000,100.000%,42.77,1.48,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",462.91,Valve,80.89,44.25,Metal Loss Internal,33.78466739,-118.24483056,14.750
40009944,GROUP,16828.23,167+86,10%,0.219,52000,0.63,1.49,3:30,1525,0.75000,100.000%,42.85,1.40,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",462.99,Valve,80.81,44.25,Metal Loss External,33.78466738,-118.24483082,14.750
40009945,GROUP,16828.40,167+86,11%,0.219,52000,0.61,0.77,5:45,1525,0.75000,100.000%,43.02,1.23,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",463.16,Valve,80.65,44.25,Metal Loss Internal,33.78466734,-118.24483136,14.750
40009946,GROUP,16828.68,167+86,15%,0.219,52000,1.65,0.64,5:30,1525,0.75000,100.000%,43.30,0.95,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",463.44,Valve,80.37,44.25,Metal Loss Internal,33.78466728,-118.24483228,14.760
6270,WELD,16829.63,167+87,,,,,,,,,,,,,,,,2.02,,33.78466709,-118.24483540,14.770
6270,PIPE,16829.65,167+87,,0.365,35000,,,,,,,,,,,,,2.02,Wall Thickness,33.78466709,-118.24483540,14.770
6280,WELD,16831.65,167+89,,,,,,,,,,,,,,,,3.86,,33.78466659,-118.24484199,14.810
10000227,LOCATION,16833.57,167+89,,,,,,,,,,1.92,1.94,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",468.33,Valve,75.48,3.86,"Bend left - 82 deg., 3D",33.78466430,-118.24484724,15.250
6290,WELD,16835.51,167+93,,,,,,,,,,,,,,,,1.25,,33.78465993,-118.24484901,16.110
10000228,LOCATION,16836.11,167+93,,,,,,,,,,0.60,0.65,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",470.87,Valve,72.94,1.25,"Bend down - 28 deg., 3D",33.78465838,-118.24484897,16.290
6300,WELD,16836.76,167+94,,,,,,,,,,,,,,,,35.89,,33.78465664,-118.24484885,16.400
6310,WELD,16872.65,168+28,,,,,,,,,,,,,,,,16.85,,33.78455837,-118.24484227,16.410
6320,WELD,16889.50,168+45,,,,,,,,,,,,,,,,3.94,,33.78451222,-118.24483919,16.490
10000229,LOCATION,16891.46,168+45,,,,,,,,,,1.96,1.98,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",526.21,Valve,17.59,3.94,"Bend right - 90 deg., 3D",33.78450748,-118.24484175,16.500
6330,WELD,16893.43,168+48,,,,,,,,,,,,,,,,7.28,,33.78450536,-118.24484757,16.510
6340,WELD,16900.72,168+56,,,,,,,,,,,,,,,,1.22,,33.78450404,-118.24487143,16.580
6350,WELD,16901.94,168+57,,,,,,,,,,,,,,,,3.91,,33.78450399,-118.24487544,16.590
10000230,LOCATION,16903.89,168+57,,,,,,,,,,1.95,1.96,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",538.65,Valve,5.16,3.91,"Bend right - 91 deg., 3D",33.78450609,-118.24488111,16.610
6360,WELD,16905.86,168+60,,,,,,,,,,,,,,,,1.42,,33.78451092,-118.24488363,16.630
10000231,LOCATION,16906.56,168+61,,,,,,,,,,0.71,0.71,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",541.32,Valve,2.49,1.42,Tee @ 270 - Barred,33.78451285,-118.24488386,16.630
6370,WELD,16907.28,168+62,,,,,,,,,,,,,,,,3.65,,33.78451480,-118.24488403,16.640
10000232,LOCATION,16907.76,168+62,,,,,,,,,,0.48,3.17,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",542.51,Valve,1.29,3.65,Flange,33.78451611,-118.24488414,16.650
10000233,LOCATION,16909.05,168+64,,,,,,,,,,1.77,1.88,"AGM 2, Sta. 163+40, 7' E OF CASING VENT/ 30' D/S OF C/L OF ALAMEDA ST",543.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3258.01,3.65,Valve,33.78451965,-118.24488443,16.670
10000234,LOCATION,16910.39,168+65,,,,,,,,,,3.12,0.53,Valve,1.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3256.67,3.65,Flange,33.78452333,-118.24488473,16.680
6380,WELD,16910.93,168+65,,,,,,,,,,,,,,,,8.59,,33.78452479,-118.24488485,16.690
10000235,LOCATION,16911.44,168+66,,,,,,,,,,0.51,8.08,Valve,2.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3255.63,8.59,Fitting on top of pipe,33.78452618,-118.24488497,16.690
10000236,LOCATION,16912.64,168+67,,,,,,,,,,1.71,6.88,Valve,3.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3254.43,8.59,Pipe support,33.78452946,-118.24488523,16.690
6390,WELD,16919.52,168+74,,,,,,,,,,,,,,,,1.31,,33.78454829,-118.24488680,16.640
10000237,LOCATION,16920.18,168+74,,,,,,,,,,0.66,0.65,Valve,11.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3246.88,1.31,"Bend down - 31 deg., 3D",33.78455003,-118.24488692,16.490
6400,WELD,16920.83,168+75,,,,,,,,,,,,,,,,4.27,,33.78455166,-118.24488701,16.240
6410,WELD,16925.10,168+79,,,,,,,,,,,,,,,,1.14,,33.78456178,-118.24488757,14.090
10000238,LOCATION,16925.67,168+79,,,,,,,,,,0.57,0.56,Valve,16.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3241.39,1.14,"Bend up - 32 deg., 1.5D",33.78456326,-118.24488767,13.910
6420,WELD,16926.24,168+80,,,,,,,,,,,,,,,,17.33,,33.78456478,-118.24488779,13.820
6430,WELD,16943.56,168+97,,,,,,,,,,,,,,,,44.50,,33.78461220,-118.24489153,13.660
6440,WELD,16988.06,169+40,,,,,,,,,,,,,,,,14.18,,33.78473404,-118.24490032,13.640
6450,WELD,17002.24,169+53,,,,,,,,,,,,,,,,3.88,,33.78477284,-118.24490305,13.790
10000239,LOCATION,17004.18,169+54,,,,,,,,,,1.94,1.94,Valve,95.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3162.88,3.88,"Bend right - 90 deg., 3D",33.78477748,-118.24490056,14.080
6460,WELD,17006.12,169+57,,,,,,,,,,,,,,,,3.64,,33.78477959,-118.24489519,14.630
6470,WELD,17009.76,169+60,,,,,,,,,,,,,,,,0.76,,33.78478020,-118.24488386,15.760
10000240,LOCATION,17010.15,169+61,,,,,,,,,,0.39,0.37,Valve,101.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3156.91,0.76,"Bend down - 16 deg., 3D",33.78478026,-118.24488263,15.850
6480,WELD,17010.52,169+61,,,,,,,,,,,,,,,,6.58,,33.78478032,-118.24488144,15.910
6490,WELD,17017.09,169+68,,,,,,,,,,,,,,,,3.88,,33.78478152,-118.24485995,16.330
10000241,LOCATION,17019.04,169+68,,,,,,,,,,1.95,1.94,Valve,109.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3148.02,3.88,"Bend left - 91 deg., 3D",33.78478421,-118.24485468,16.420
6500,WELD,17020.98,169+71,,,,,,,,,,,,,,,,1.08,,33.78478920,-118.24485298,16.460
6510,WELD,17022.06,169+72,,,,,,,,,,,,,,,,4.19,,33.78479215,-118.24485308,16.470
6510,PIPE,17022.08,169+72,,0.219,52000,,,,,,,,,,,,,4.19,Wall Thickness,33.78479215,-118.24485308,16.470
40009947,GROUP,17022.35,169+73,16%,0.219,52000,0.75,0.78,5:45,1525,0.75000,100.000%,0.30,3.89,Valve,113.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3144.71,4.19,Metal Loss Internal,33.78479296,-118.24485315,16.470
40009948,GROUP,17022.56,169+73,12%,0.219,52000,0.41,0.33,6:00,1525,0.75000,100.000%,0.50,3.69,Valve,113.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3144.51,4.19,Metal Loss Internal,33.78479352,-118.24485319,16.460
40009949,GROUP,17023.07,169+73,14%,0.219,52000,3.58,1.06,5:45,1525,0.75000,100.000%,1.01,3.17,Valve,114.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3143.99,4.19,Metal Loss Internal,33.78479492,-118.24485330,16.460
40009950,GROUP,17023.49,169+74,19%,0.219,52000,0.89,1.09,5:45,1525,0.75000,100.000%,1.44,2.75,Valve,114.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3143.57,4.19,Metal Loss Internal,33.78479608,-118.24485340,16.460
10000242,LOCATION,17024.00,169+74,,,,,,,,,,1.94,2.24,Valve,114.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3143.06,4.19,Fitting on top of pipe,33.78479747,-118.24485351,16.460
40009951,GROUP,17024.22,169+74,14%,0.219,52000,0.56,0.34,5:45,1525,0.75000,100.000%,2.17,2.02,Valve,115.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3142.84,4.19,Metal Loss Internal,33.78479808,-118.24485356,16.460
40009952,GROUP,17024.60,169+75,12%,0.219,52000,0.71,0.33,5:45,1525,0.75000,100.000%,2.55,1.64,Valve,115.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3142.46,4.19,Metal Loss Internal,33.78479913,-118.24485364,16.470
40009953,GROUP,17025.11,169+75,19%,0.219,52000,2.98,0.69,5:45,1525,0.75000,100.000%,3.05,1.13,Valve,116.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3141.95,4.19,Metal Loss Internal,33.78480051,-118.24485376,16.470
40009954,GROUP,17025.52,169+76,23%,0.219,52000,1.68,0.76,5:45,1525,0.75000,100.000%,3.47,0.72,Valve,116.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3141.54,4.19,Metal Loss Internal,33.78480164,-118.24485385,16.470
40009955,GROUP,17025.75,169+76,25%,0.219,52000,0.56,0.46,5:45,1525,0.75000,100.000%,3.69,0.50,Valve,116.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3141.31,4.19,Metal Loss Internal,33.78480225,-118.24485390,16.470
6520,WELD,17026.24,169+76,,,,,,,,,,,,,,,,47.24,,33.78480361,-118.24485401,16.480
40009956,GROUP,17026.54,169+77,16%,0.219,52000,0.84,0.58,5:45,1525,0.75000,100.000%,0.30,46.94,Valve,117.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3140.52,47.24,Metal Loss Internal,33.78480442,-118.24485407,16.480
40009957,GROUP,17027.30,169+77,16%,0.219,52000,1.80,1.04,5:45,1525,0.75000,100.000%,1.06,46.18,Valve,118.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3139.76,47.24,Metal Loss Internal,33.78480651,-118.24485424,16.480
40009958,GROUP,17027.75,169+78,13%,0.219,52000,0.82,0.83,5:45,1525,0.75000,100.000%,1.51,45.73,Valve,118.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3139.31,47.24,Metal Loss Internal,33.78480773,-118.24485434,16.490
40009959,GROUP,17029.37,169+79,17%,0.219,52000,0.50,0.42,6:00,1525,0.75000,100.000%,3.12,44.12,Valve,120.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3137.69,47.24,Metal Loss Internal,33.78481216,-118.24485469,16.500
40009960,GROUP,17029.61,169+80,21%,0.219,52000,2.15,0.92,5:45,1525,0.75000,100.000%,3.36,43.88,Valve,120.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3137.45,47.24,Metal Loss Internal,33.78481281,-118.24485474,16.500
40009961,GROUP,17029.95,169+80,17%,0.219,52000,0.67,0.37,5:45,1525,0.75000,100.000%,3.71,43.53,Valve,120.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3137.11,47.24,Metal Loss Internal,33.78481376,-118.24485481,16.500
40009962,GROUP,17030.11,169+80,17%,0.219,52000,0.98,0.78,6:00,1525,0.75000,100.000%,3.87,43.37,Valve,121.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3136.95,47.24,Metal Loss Internal,33.78481420,-118.24485485,16.500
40009963,GROUP,17030.44,169+80,18%,0.219,52000,0.73,0.57,6:00,1525,0.75000,100.000%,4.20,43.04,Valve,121.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3136.62,47.24,Metal Loss Internal,33.78481511,-118.24485492,16.500
40009964,GROUP,17030.63,169+81,14%,0.219,52000,1.10,0.68,6:00,1525,0.75000,100.000%,4.39,42.85,Valve,121.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3136.43,47.24,Metal Loss Internal,33.78481562,-118.24485496,16.500
40009965,GROUP,17030.96,169+81,12%,0.219,52000,2.87,1.01,6:00,1525,0.75000,100.000%,4.72,42.52,Valve,121.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3136.10,47.24,Metal Loss Internal,33.78481653,-118.24485503,16.500
40009966,GROUP,17031.41,169+81,10%,0.219,52000,0.49,0.33,5:45,1525,0.75000,100.000%,5.17,42.07,Valve,122.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3135.65,47.24,Metal Loss Internal,33.78481777,-118.24485512,16.500
40009967,GROUP,17031.89,169+82,13%,0.219,52000,2.79,0.86,6:00,1525,0.75000,100.000%,5.65,41.59,Valve,122.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3135.17,47.24,Metal Loss Internal,33.78481907,-118.24485523,16.500
40009968,GROUP,17032.34,169+82,17%,0.219,52000,0.70,0.70,5:45,1525,0.75000,100.000%,6.09,41.15,Valve,123.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3134.72,47.24,Metal Loss Internal,33.78482029,-118.24485532,16.500
40009969,GROUP,17032.62,169+82,13%,0.219,52000,0.56,0.43,6:00,1525,0.75000,100.000%,6.38,40.86,Valve,123.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3134.44,47.24,Metal Loss Internal,33.78482107,-118.24485538,16.510
40009970,GROUP,17032.81,169+83,15%,0.219,52000,0.54,0.47,5:45,1525,0.75000,100.000%,6.57,40.67,Valve,123.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3134.25,47.24,Metal Loss Internal,33.78482159,-118.24485542,16.510
40009971,GROUP,17033.37,169+83,14%,0.219,52000,1.42,0.72,6:00,1525,0.75000,100.000%,7.13,40.11,Valve,124.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3133.69,47.24,Metal Loss Internal,33.78482312,-118.24485553,16.510
40009972,GROUP,17034.72,169+85,15%,0.219,52000,0.59,0.44,6:00,1525,0.75000,100.000%,8.48,38.76,Valve,125.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3132.34,47.24,Metal Loss Internal,33.78482682,-118.24485582,16.510
40009973,GROUP,17035.42,169+85,21%,0.219,52000,2.12,1.11,5:45,1525,0.75000,100.000%,9.17,38.06,Valve,126.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3131.64,47.24,Metal Loss Internal,33.78482872,-118.24485597,16.500
40009974,GROUP,17035.69,169+85,14%,0.219,52000,0.50,0.33,5:45,1525,0.75000,100.000%,9.45,37.79,Valve,126.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3131.37,47.24,Metal Loss Internal,33.78482947,-118.24485602,16.500
40009975,GROUP,17035.89,169+86,10%,0.219,52000,1.43,0.65,6:00,1525,0.75000,100.000%,9.65,37.59,Valve,126.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3131.17,47.24,Metal Loss Internal,33.78483002,-118.24485606,16.500
40009976,GROUP,17036.19,169+86,10%,0.219,52000,0.91,0.42,6:00,1525,0.75000,100.000%,9.95,37.29,Valve,127.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3130.87,47.24,Metal Loss Internal,33.78483084,-118.24485612,16.500
40009977,GROUP,17036.49,169+86,10%,0.219,52000,0.82,0.67,6:00,1525,0.75000,100.000%,10.24,37.00,Valve,127.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3130.58,47.24,Metal Loss Internal,33.78483164,-118.24485619,16.500
40009978,GROUP,17036.95,169+87,13%,0.219,52000,0.54,0.43,6:00,1525,0.75000,100.000%,10.71,36.53,Valve,127.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3130.11,47.24,Metal Loss Internal,33.78483292,-118.24485629,16.500
40009979,GROUP,17037.38,169+87,12%,0.219,52000,0.65,0.39,6:00,1525,0.75000,100.000%,11.13,36.10,Valve,128.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3129.68,47.24,Metal Loss Internal,33.78483409,-118.24485637,16.500
40009980,GROUP,17037.90,169+88,10%,0.219,52000,0.48,0.37,6:00,1525,0.75000,100.000%,11.66,35.58,Valve,128.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3129.16,47.24,Metal Loss Internal,33.78483552,-118.24485648,16.500
40009981,GROUP,17038.58,169+88,11%,0.219,52000,0.65,0.42,6:00,1525,0.75000,100.000%,12.34,34.90,Valve,129.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3128.48,47.24,Metal Loss Internal,33.78483739,-118.24485662,16.500
40009982,GROUP,17038.82,169+88,11%,0.219,52000,0.37,0.33,5:45,1525,0.75000,100.000%,12.58,34.66,Valve,129.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3128.24,47.24,Metal Loss Internal,33.78483804,-118.24485667,16.500
40009983,GROUP,17039.01,169+89,13%,0.219,52000,0.83,0.64,5:45,1525,0.75000,100.000%,12.77,34.47,Valve,129.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3128.05,47.24,Metal Loss Internal,33.78483856,-118.24485671,16.500
40009984,GROUP,17039.80,169+89,16%,0.219,52000,0.75,0.36,5:45,1525,0.75000,100.000%,13.56,33.68,Valve,130.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3127.26,47.24,Metal Loss Internal,33.78484073,-118.24485687,16.500
40009985,GROUP,17040.41,169+90,17%,0.219,52000,0.79,2.97,6:15,1525,0.75000,100.000%,14.17,33.07,Valve,131.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3126.65,47.24,Metal Loss Internal,33.78484239,-118.24485700,16.490
40009986,GROUP,17040.75,169+90,17%,0.219,52000,0.62,0.45,5:45,1525,0.75000,100.000%,14.50,32.74,Valve,131.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3126.32,47.24,Metal Loss Internal,33.78484330,-118.24485707,16.490
40009987,GROUP,17041.39,169+91,17%,0.219,52000,2.14,0.39,6:00,1525,0.75000,100.000%,15.14,32.10,Valve,132.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3125.68,47.24,Metal Loss Internal,33.78484506,-118.24485720,16.490
40009988,GROUP,17042.25,169+92,16%,0.219,52000,0.71,0.55,6:00,1525,0.75000,100.000%,16.00,31.24,Valve,133.20,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3124.82,47.24,Metal Loss Internal,33.78484741,-118.24485738,16.490
40009989,GROUP,17042.58,169+92,23%,0.219,52000,0.68,0.65,6:00,1525,0.75000,100.000%,16.33,30.90,Valve,133.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3124.48,47.24,Metal Loss Internal,33.78484832,-118.24485745,16.490
40009990,GROUP,17043.66,169+93,18%,0.219,52000,0.70,0.43,5:45,1525,0.75000,100.000%,17.42,29.82,Valve,134.61,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3123.40,47.24,Metal Loss Internal,33.78485128,-118.24485767,16.490
40009991,GROUP,17044.15,169+94,12%,0.219,52000,0.81,0.48,5:45,1525,0.75000,100.000%,17.91,29.33,Valve,135.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3122.91,47.24,Metal Loss Internal,33.78485263,-118.24485777,16.490
40009992,GROUP,17045.25,169+95,16%,0.219,52000,0.70,0.53,5:45,1525,0.75000,100.000%,19.01,28.23,Valve,136.20,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3121.81,47.24,Metal Loss Internal,33.78485564,-118.24485800,16.490
40009993,GROUP,17045.99,169+95,16%,0.219,52000,0.66,0.49,5:45,1525,0.75000,100.000%,19.75,27.49,Valve,136.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3121.07,47.24,Metal Loss Internal,33.78485767,-118.24485816,16.480
40009994,GROUP,17046.83,169+96,13%,0.219,52000,0.59,0.33,5:45,1525,0.75000,100.000%,20.58,26.66,Valve,137.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3120.23,47.24,Metal Loss Internal,33.78485996,-118.24485833,16.490
40009995,GROUP,17048.00,169+97,20%,0.219,52000,1.72,0.48,6:00,1525,0.75000,100.000%,21.75,25.49,Valve,138.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3119.06,47.24,Metal Loss Internal,33.78486316,-118.24485857,16.490
40009996,GROUP,17048.63,169+98,12%,0.219,52000,0.89,1.23,5:45,1525,0.75000,100.000%,22.39,24.85,Valve,139.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3118.43,47.24,Metal Loss Internal,33.78486489,-118.24485870,16.490
40009997,GROUP,17048.80,169+98,10%,0.219,52000,0.46,0.39,6:15,1525,0.75000,100.000%,22.56,24.68,Valve,139.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3118.26,47.24,Metal Loss Internal,33.78486536,-118.24485873,16.490
40009998,GROUP,17048.95,169+98,12%,0.219,52000,0.74,1.09,5:45,1525,0.75000,100.000%,22.71,24.53,Valve,139.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3118.11,47.24,Metal Loss Internal,33.78486577,-118.24485877,16.490
40009999,GROUP,17049.33,169+99,10%,0.219,52000,0.57,0.33,5:30,1525,0.75000,100.000%,23.08,24.15,Valve,140.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3117.73,47.24,Metal Loss Internal,33.78486680,-118.24485884,16.490
40010000,GROUP,17049.65,169+99,16%,0.219,52000,0.81,0.76,6:00,1525,0.75000,100.000%,23.40,23.83,Valve,140.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3117.41,47.24,Metal Loss Internal,33.78486768,-118.24485891,16.490
40010001,GROUP,17050.05,169+99,11%,0.219,52000,0.56,0.59,6:00,1525,0.75000,100.000%,23.81,23.43,Valve,141.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3117.01,47.24,Metal Loss Internal,33.78486879,-118.24485899,16.490
40010002,GROUP,17050.26,169+99,23%,0.219,52000,0.65,0.83,6:00,1525,0.75000,100.000%,24.02,23.22,Valve,141.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3116.80,47.24,Metal Loss Internal,33.78486937,-118.24485904,16.490
40010003,GROUP,17050.56,170+00,11%,0.219,52000,0.53,0.69,6:00,1525,0.75000,100.000%,24.32,22.92,Valve,141.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3116.50,47.24,Metal Loss Internal,33.78487017,-118.24485910,16.490
40010004,GROUP,17052.99,170+02,10%,0.219,52000,1.22,0.72,6:00,1525,0.75000,100.000%,26.75,20.49,Valve,143.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3114.07,47.24,Metal Loss Internal,33.78487684,-118.24485960,16.490
40010005,GROUP,17053.26,170+02,11%,0.219,52000,0.49,0.39,6:00,1525,0.75000,100.000%,27.01,20.23,Valve,144.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3113.81,47.24,Metal Loss Internal,33.78487755,-118.24485965,16.490
40010006,GROUP,17056.31,170+05,11%,0.219,52000,0.48,0.33,6:00,1525,0.75000,100.000%,30.07,17.17,Valve,147.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3110.75,47.24,Metal Loss Internal,33.78488592,-118.24486028,16.510
40010007,GROUP,17057.32,170+06,12%,0.219,52000,0.67,0.49,6:00,1525,0.75000,100.000%,31.07,16.16,Valve,148.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3109.74,47.24,Metal Loss Internal,33.78488868,-118.24486048,16.510
40010008,GROUP,17057.47,170+06,12%,0.219,52000,0.51,0.46,6:00,1525,0.75000,100.000%,31.23,16.01,Valve,148.42,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3109.59,47.24,Metal Loss Internal,33.78488909,-118.24486051,16.510
40010009,GROUP,17057.92,170+07,13%,0.219,52000,1.27,1.06,6:00,1525,0.75000,100.000%,31.68,15.56,Valve,148.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3109.14,47.24,Metal Loss Internal,33.78489033,-118.24486061,16.520
40010010,GROUP,17058.40,170+07,11%,0.219,52000,0.48,0.33,5:45,1525,0.75000,100.000%,32.15,15.09,Valve,149.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3108.67,47.24,Metal Loss Internal,33.78489162,-118.24486071,16.520
40010011,GROUP,17058.58,170+07,11%,0.219,52000,0.52,0.47,6:00,1525,0.75000,100.000%,32.33,14.91,Valve,149.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3108.48,47.24,Metal Loss Internal,33.78489212,-118.24486074,16.520
40010012,GROUP,17058.80,170+08,15%,0.219,52000,0.76,0.51,6:00,1525,0.75000,100.000%,32.56,14.68,Valve,149.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3108.26,47.24,Metal Loss Internal,33.78489274,-118.24486079,16.520
40010013,GROUP,17059.85,170+09,11%,0.219,52000,0.57,0.64,6:00,1525,0.75000,100.000%,33.61,13.63,Valve,150.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3107.21,47.24,Metal Loss Internal,33.78489561,-118.24486101,16.530
40010014,GROUP,17061.84,170+11,10%,0.219,52000,0.47,0.44,6:00,1525,0.75000,100.000%,35.60,11.64,Valve,152.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3105.22,47.24,Metal Loss Internal,33.78490105,-118.24486142,16.540
40010015,GROUP,17062.32,170+11,14%,0.219,52000,0.52,0.33,6:00,1525,0.75000,100.000%,36.08,11.16,Valve,153.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3104.74,47.24,Metal Loss Internal,33.78490238,-118.24486152,16.550
40010016,GROUP,17063.94,170+13,18%,0.219,52000,0.71,0.44,5:45,1525,0.75000,100.000%,37.69,9.55,Valve,154.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3103.12,47.24,Metal Loss Internal,33.78490679,-118.24486185,16.550
40010017,GROUP,17064.10,170+13,22%,0.219,52000,0.84,0.48,5:45,1525,0.75000,100.000%,37.85,9.39,Valve,155.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3102.96,47.24,Metal Loss Internal,33.78490724,-118.24486189,16.560
40010018,GROUP,17064.42,170+13,15%,0.219,52000,0.62,0.47,6:00,1525,0.75000,100.000%,38.18,9.06,Valve,155.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3102.64,47.24,Metal Loss Internal,33.78490812,-118.24486195,16.560
40010019,GROUP,17065.60,170+14,10%,0.219,52000,0.40,0.33,5:45,1525,0.75000,100.000%,39.36,7.88,Valve,156.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3101.46,47.24,Metal Loss Internal,33.78491134,-118.24486220,16.570
40010020,GROUP,17066.28,170+15,12%,0.219,52000,0.50,0.33,6:00,1525,0.75000,100.000%,40.03,7.21,Valve,157.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3100.79,47.24,Metal Loss Internal,33.78491320,-118.24486234,16.570
40010021,GROUP,17068.54,170+17,18%,0.219,52000,1.96,0.84,6:00,1525,0.75000,100.000%,42.30,4.94,Valve,159.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3098.52,47.24,Metal Loss Internal,33.78491940,-118.24486281,16.580
40010022,GROUP,17069.69,170+18,12%,0.219,52000,0.61,0.47,5:45,1525,0.75000,100.000%,43.44,3.80,Valve,160.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3097.38,47.24,Metal Loss Internal,33.78492253,-118.24486305,16.590
40010023,GROUP,17069.86,170+18,13%,0.219,52000,0.55,0.35,5:45,1525,0.75000,100.000%,43.62,3.62,Valve,160.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3097.20,47.24,Metal Loss Internal,33.78492301,-118.24486309,16.590
40010024,GROUP,17070.10,170+19,14%,0.219,52000,0.78,0.45,5:45,1525,0.75000,100.000%,43.86,3.38,Valve,161.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3096.96,47.24,Metal Loss Internal,33.78492368,-118.24486314,16.590
40010025,GROUP,17070.91,170+19,12%,0.219,52000,0.40,0.36,5:45,1525,0.75000,100.000%,44.67,2.57,Valve,161.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3096.15,47.24,Metal Loss Internal,33.78492589,-118.24486330,16.590
40010026,GROUP,17071.66,170+20,15%,0.219,52000,0.82,0.50,5:45,1525,0.75000,100.000%,45.41,1.83,Valve,162.61,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3095.41,47.24,Metal Loss Internal,33.78492792,-118.24486346,16.600
6530,WELD,17073.48,170+22,,,,,,,,,,,,,,,,46.77,,33.78493293,-118.24486383,16.610
40010027,GROUP,17074.32,170+23,10%,0.219,52000,0.82,0.45,6:00,1525,0.75000,100.000%,0.84,45.93,Valve,165.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3092.74,46.77,Metal Loss Internal,33.78493523,-118.24486399,16.620
40010028,GROUP,17074.73,170+23,13%,0.219,52000,0.74,0.76,6:00,1525,0.75000,100.000%,1.25,45.52,Valve,165.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3092.33,46.77,Metal Loss Internal,33.78493635,-118.24486407,16.620
40010029,GROUP,17075.39,170+24,19%,0.219,52000,0.95,0.69,9:45,1525,0.75000,100.000%,1.91,44.86,Valve,166.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3091.67,46.77,Metal Loss External,33.78493814,-118.24486419,16.620
40010030,GROUP,17076.00,170+24,13%,0.219,52000,0.74,0.50,6:00,1525,0.75000,100.000%,2.52,44.25,Valve,166.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3091.06,46.77,Metal Loss Internal,33.78493981,-118.24486432,16.630
40010031,GROUP,17078.68,170+27,14%,0.219,52000,0.85,0.64,6:00,1525,0.75000,100.000%,5.19,41.57,Valve,169.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3088.38,46.77,Metal Loss Internal,33.78494715,-118.24486484,16.650
40010032,GROUP,17079.02,170+27,14%,0.219,52000,0.59,0.59,6:00,1525,0.75000,100.000%,5.53,41.24,Valve,169.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3088.05,46.77,Metal Loss Internal,33.78494808,-118.24486490,16.650
40010033,GROUP,17079.93,170+28,16%,0.219,52000,0.56,0.34,6:00,1525,0.75000,100.000%,6.45,40.32,Valve,170.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3087.13,46.77,Metal Loss Internal,33.78495059,-118.24486508,16.650
40010034,GROUP,17080.26,170+28,11%,0.219,52000,0.71,0.54,6:00,1525,0.75000,100.000%,6.78,39.99,Valve,171.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3086.80,46.77,Metal Loss Internal,33.78495149,-118.24486514,16.660
40010035,GROUP,17080.85,170+29,13%,0.219,52000,0.54,0.39,5:45,1525,0.75000,100.000%,7.37,39.40,Valve,171.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3086.21,46.77,Metal Loss Internal,33.78495311,-118.24486525,16.660
40010036,GROUP,17083.52,170+31,14%,0.219,52000,0.88,0.69,6:00,1525,0.75000,100.000%,10.04,36.73,Valve,174.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3083.54,46.77,Metal Loss Internal,33.78496041,-118.24486577,16.680
40010037,GROUP,17087.74,170+36,22%,0.219,52000,0.64,0.46,6:00,1525,0.75000,100.000%,14.26,32.51,Valve,178.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3079.32,46.77,Metal Loss Internal,33.78497196,-118.24486657,16.700
40010038,GROUP,17090.20,170+38,12%,0.219,52000,0.52,0.51,6:00,1525,0.75000,100.000%,16.71,30.06,Valve,181.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3076.87,46.77,Metal Loss Internal,33.78497869,-118.24486705,16.700
40010039,GROUP,17090.56,170+38,13%,0.219,52000,0.82,0.56,6:00,1525,0.75000,100.000%,17.08,29.69,Valve,181.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3076.50,46.77,Metal Loss Internal,33.78497968,-118.24486712,16.700
40010040,GROUP,17091.39,170+39,14%,0.219,52000,2.69,0.63,6:00,1525,0.75000,100.000%,17.91,28.86,Valve,182.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3075.67,46.77,Metal Loss Internal,33.78498196,-118.24486727,16.700
40010041,GROUP,17092.49,170+40,13%,0.219,52000,0.68,0.33,6:00,1525,0.75000,100.000%,19.00,27.77,Valve,183.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3074.58,46.77,Metal Loss Internal,33.78498496,-118.24486748,16.700
40010042,GROUP,17094.84,170+42,13%,0.219,52000,0.71,0.60,5:45,1525,0.75000,100.000%,21.35,25.41,Valve,185.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3072.22,46.77,Metal Loss Internal,33.78499140,-118.24486794,16.680
40010043,GROUP,17095.04,170+43,13%,0.219,52000,0.48,0.33,6:00,1525,0.75000,100.000%,21.56,25.21,Valve,185.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3072.02,46.77,Metal Loss Internal,33.78499196,-118.24486798,16.680
40010044,GROUP,17098.08,170+46,11%,0.219,52000,1.13,0.86,6:00,1525,0.75000,100.000%,24.60,22.17,Valve,189.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3068.98,46.77,Metal Loss Internal,33.78500028,-118.24486857,16.630
40010045,GROUP,17100.44,170+48,10%,0.219,52000,0.50,0.33,6:00,1525,0.75000,100.000%,26.96,19.81,Valve,191.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3066.62,46.77,Metal Loss Internal,33.78500674,-118.24486904,16.570
40010046,GROUP,17100.92,170+48,16%,0.219,52000,1.44,1.20,6:00,1525,0.75000,100.000%,27.44,19.33,Valve,191.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3066.14,46.77,Metal Loss Internal,33.78500805,-118.24486913,16.560
40010047,GROUP,17101.60,170+49,11%,0.219,52000,1.15,1.10,6:00,1525,0.75000,100.000%,28.12,18.65,Valve,192.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3065.46,46.77,Metal Loss Internal,33.78500992,-118.24486928,16.540
40010048,GROUP,17102.10,170+49,11%,0.219,52000,0.67,0.52,6:00,1525,0.75000,100.000%,28.61,18.16,Valve,193.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3064.97,46.77,Metal Loss Internal,33.78501127,-118.24486938,16.520
40010049,GROUP,17119.07,170+66,10%,0.219,52000,0.62,0.48,5:45,1525,0.75000,100.000%,45.59,1.18,Valve,210.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3047.99,46.77,Metal Loss Internal,33.78505766,-118.24487282,15.410
6540,WELD,17120.25,170+67,,,,,,,,,,,,,,,,46.77,,33.78506088,-118.24487307,15.330
40010050,GROUP,17123.46,170+70,12%,0.219,52000,0.50,0.33,6:00,1525,0.75000,100.000%,3.21,43.56,Valve,214.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3043.60,46.77,Metal Loss Internal,33.78506965,-118.24487373,15.140
40010051,GROUP,17134.83,170+81,13%,0.219,52000,0.57,0.44,6:00,1525,0.75000,100.000%,14.58,32.19,Valve,225.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3032.23,46.77,Metal Loss Internal,33.78510076,-118.24487599,14.770
40010052,GROUP,17135.82,170+82,11%,0.219,52000,0.46,0.33,6:00,1525,0.75000,100.000%,15.57,31.20,Valve,226.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3031.24,46.77,Metal Loss Internal,33.78510347,-118.24487619,14.760
40010053,GROUP,17137.02,170+83,20%,0.219,52000,2.68,0.90,5:45,1525,0.75000,100.000%,16.77,30.00,Valve,227.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3030.04,46.77,Metal Loss Internal,33.78510675,-118.24487642,14.750
40010054,GROUP,17137.80,170+84,13%,0.219,52000,1.86,1.44,6:00,1525,0.75000,100.000%,17.55,29.22,Valve,228.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3029.26,46.77,Metal Loss Internal,33.78510889,-118.24487658,14.750
40010055,GROUP,17138.05,170+84,10%,0.219,52000,0.54,0.48,6:00,1525,0.75000,100.000%,17.80,28.97,Valve,229.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3029.01,46.77,Metal Loss Internal,33.78510958,-118.24487663,14.750
40010056,GROUP,17138.32,170+84,12%,0.219,52000,1.05,0.79,6:00,1525,0.75000,100.000%,18.07,28.70,Valve,229.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3028.74,46.77,Metal Loss Internal,33.78511030,-118.24487668,14.750
40010057,GROUP,17138.59,170+85,14%,0.219,52000,0.70,0.68,6:00,1525,0.75000,100.000%,18.34,28.43,Valve,229.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3028.47,46.77,Metal Loss Internal,33.78511105,-118.24487674,14.750
40010058,GROUP,17139.41,170+85,11%,0.219,52000,0.62,0.33,5:30,1525,0.75000,100.000%,19.16,27.60,Valve,230.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3027.65,46.77,Metal Loss Internal,33.78511331,-118.24487689,14.750
40010059,GROUP,17139.58,170+85,15%,0.219,52000,0.68,0.42,6:15,1525,0.75000,100.000%,19.33,27.44,Valve,230.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3027.48,46.77,Metal Loss Internal,33.78511376,-118.24487692,14.750
40010060,GROUP,17140.86,170+87,17%,0.219,52000,0.64,0.66,6:00,1525,0.75000,100.000%,20.60,26.16,Valve,231.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3026.21,46.77,Metal Loss Internal,33.78511726,-118.24487717,14.760
40010061,GROUP,17141.00,170+87,12%,0.219,52000,0.38,0.58,5:45,1525,0.75000,100.000%,20.75,26.02,Valve,231.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3026.06,46.77,Metal Loss External,33.78511766,-118.24487720,14.760
40010062,GROUP,17141.54,170+87,15%,0.219,52000,0.56,0.37,6:00,1525,0.75000,100.000%,21.28,25.48,Valve,232.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3025.53,46.77,Metal Loss Internal,33.78511911,-118.24487731,14.770
40010063,GROUP,17141.80,170+88,11%,0.219,52000,0.86,0.45,5:45,1525,0.75000,100.000%,21.55,25.22,Valve,232.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3025.26,46.77,Metal Loss Internal,33.78511984,-118.24487736,14.770
40010064,GROUP,17143.31,170+89,11%,0.219,52000,1.12,0.89,6:00,1525,0.75000,100.000%,23.06,23.71,Valve,234.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3023.75,46.77,Metal Loss Internal,33.78512396,-118.24487766,14.790
40010065,GROUP,17143.72,170+89,12%,0.219,52000,0.44,0.36,5:45,1525,0.75000,100.000%,23.47,23.30,Valve,234.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3023.34,46.77,Metal Loss Internal,33.78512509,-118.24487774,14.800
40010066,GROUP,17144.57,170+90,18%,0.219,52000,0.49,0.50,5:45,1525,0.75000,100.000%,24.32,22.45,Valve,235.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3022.49,46.77,Metal Loss Internal,33.78512743,-118.24487791,14.810
40010067,GROUP,17144.94,170+91,12%,0.219,52000,0.72,0.58,5:45,1525,0.75000,100.000%,24.69,22.08,Valve,235.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3022.12,46.77,Metal Loss Internal,33.78512845,-118.24487798,14.820
40010068,GROUP,17145.14,170+91,15%,0.219,52000,0.61,0.51,5:45,1525,0.75000,100.000%,24.88,21.88,Valve,236.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3021.93,46.77,Metal Loss Internal,33.78512897,-118.24487802,14.820
40010069,GROUP,17145.32,170+91,13%,0.219,52000,0.53,0.39,5:45,1525,0.75000,100.000%,25.07,21.70,Valve,236.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3021.74,46.77,Metal Loss Internal,33.78512948,-118.24487806,14.830
40010070,GROUP,17146.85,170+92,15%,0.219,52000,0.51,0.54,5:45,1525,0.75000,100.000%,26.60,20.17,Valve,237.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3020.21,46.77,Metal Loss Internal,33.78513365,-118.24487836,14.860
40010071,GROUP,17147.04,170+93,10%,0.219,52000,0.55,0.66,5:45,1525,0.75000,100.000%,26.79,19.97,Valve,238.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3020.02,46.77,Metal Loss Internal,33.78513419,-118.24487840,14.870
40010072,GROUP,17147.33,170+93,14%,0.219,52000,0.51,0.51,5:45,1525,0.75000,100.000%,27.08,19.69,Valve,238.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3019.73,46.77,Metal Loss Internal,33.78513497,-118.24487846,14.870
40010073,GROUP,17147.69,170+93,18%,0.219,52000,0.53,0.48,5:45,1525,0.75000,100.000%,27.44,19.33,Valve,238.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3019.37,46.77,Metal Loss Internal,33.78513597,-118.24487853,14.880
40010074,GROUP,17147.93,170+93,13%,0.219,52000,1.98,0.74,5:45,1525,0.75000,100.000%,27.68,19.09,Valve,238.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3019.13,46.77,Metal Loss Internal,33.78513663,-118.24487858,14.890
40010075,GROUP,17148.35,170+94,14%,0.219,52000,0.82,0.53,5:45,1525,0.75000,100.000%,28.09,18.67,Valve,239.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3018.72,46.77,Metal Loss Internal,33.78513776,-118.24487866,14.900
40010076,GROUP,17148.76,170+94,16%,0.219,52000,1.33,1.69,6:00,1525,0.75000,100.000%,28.51,18.26,Valve,239.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3018.30,46.77,Metal Loss Internal,33.78513890,-118.24487874,14.910
40010077,GROUP,17149.05,170+95,20%,0.219,52000,1.23,0.62,5:45,1525,0.75000,100.000%,28.80,17.97,Valve,240.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3018.01,46.77,Metal Loss Internal,33.78513968,-118.24487880,14.910
40010078,GROUP,17149.59,170+95,18%,0.219,52000,1.91,1.64,6:00,1525,0.75000,100.000%,29.34,17.43,Valve,240.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3017.47,46.77,Metal Loss Internal,33.78514117,-118.24487891,14.930
40010079,GROUP,17150.35,170+96,18%,0.219,52000,1.36,0.95,5:45,1525,0.75000,100.000%,30.10,16.67,Valve,241.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3016.71,46.77,Metal Loss Internal,33.78514325,-118.24487906,14.950
40010080,GROUP,17150.56,170+96,12%,0.219,52000,0.60,0.48,5:45,1525,0.75000,100.000%,30.31,16.46,Valve,241.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3016.50,46.77,Metal Loss Internal,33.78514381,-118.24487910,14.950
40010081,GROUP,17154.29,171+00,15%,0.219,52000,0.62,0.45,5:45,1525,0.75000,100.000%,34.04,12.73,Valve,245.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3012.77,46.77,Metal Loss Internal,33.78515404,-118.24487985,15.060
40010082,GROUP,17154.49,171+00,14%,0.219,52000,0.76,0.60,6:00,1525,0.75000,100.000%,34.24,12.53,Valve,245.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3012.57,46.77,Metal Loss Internal,33.78515458,-118.24487989,15.070
40010083,GROUP,17155.29,171+01,21%,0.219,52000,0.82,0.62,6:00,1525,0.75000,100.000%,35.04,11.73,Valve,246.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3011.77,46.77,Metal Loss Internal,33.78515677,-118.24488006,15.090
40010084,GROUP,17155.59,171+01,11%,0.219,52000,1.12,0.53,5:45,1525,0.75000,100.000%,35.34,11.43,Valve,246.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3011.47,46.77,Metal Loss Internal,33.78515758,-118.24488011,15.100
40010085,GROUP,17156.31,171+02,20%,0.219,52000,0.50,0.48,5:45,1525,0.75000,100.000%,36.06,10.71,Valve,247.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3010.75,46.77,Metal Loss Internal,33.78515955,-118.24488026,15.120
40010086,GROUP,17156.54,171+02,26%,0.219,52000,0.64,0.38,5:45,1525,0.75000,100.000%,36.29,10.48,Valve,247.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3010.52,46.77,Metal Loss Internal,33.78516019,-118.24488031,15.120
40010087,GROUP,17157.07,171+02,19%,0.219,52000,0.55,0.50,6:00,1525,0.75000,100.000%,36.82,9.95,Valve,248.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3009.99,46.77,Metal Loss Internal,33.78516164,-118.24488042,15.140
40010088,GROUP,17157.67,171+03,14%,0.219,52000,4.58,0.95,6:00,1525,0.75000,100.000%,37.42,9.35,Valve,248.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3009.39,46.77,Metal Loss Internal,33.78516328,-118.24488054,15.150
40010089,GROUP,17158.41,171+04,16%,0.219,52000,0.44,0.43,6:00,1525,0.75000,100.000%,38.16,8.61,Valve,249.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3008.65,46.77,Metal Loss Internal,33.78516531,-118.24488069,15.170
40010090,GROUP,17158.59,171+04,12%,0.219,52000,0.56,0.45,6:00,1525,0.75000,100.000%,38.34,8.43,Valve,249.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3008.47,46.77,Metal Loss Internal,33.78516580,-118.24488073,15.170
40010091,GROUP,17159.87,171+05,20%,0.219,52000,0.51,0.52,6:00,1525,0.75000,100.000%,39.62,7.15,Valve,250.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3007.19,46.77,Metal Loss Internal,33.78516930,-118.24488099,15.200
40010092,GROUP,17160.32,171+05,13%,0.219,52000,0.77,0.62,5:45,1525,0.75000,100.000%,40.07,6.70,Valve,251.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3006.74,46.77,Metal Loss Internal,33.78517054,-118.24488108,15.210
40010093,GROUP,17161.18,171+06,12%,0.219,52000,0.55,0.57,6:00,1525,0.75000,100.000%,40.93,5.84,Valve,252.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3005.88,46.77,Metal Loss Internal,33.78517289,-118.24488126,15.230
40010094,GROUP,17166.51,171+11,19%,0.219,52000,1.03,1.09,3:15,1525,0.75000,100.000%,46.26,0.51,Valve,257.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",3000.55,46.77,Metal Loss External,33.78518747,-118.24488237,15.280
6550,WELD,17167.02,171+12,,,,,,,,,,,,,,,,46.81,,33.78518887,-118.24488247,15.290
40010095,GROUP,17167.56,171+12,19%,0.219,52000,0.95,0.85,3:00,1525,0.75000,100.000%,0.54,46.27,Valve,258.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2999.50,46.81,Metal Loss External,33.78519035,-118.24488258,15.290
40010096,GROUP,17172.25,171+17,12%,0.219,52000,0.50,0.41,6:00,1525,0.75000,100.000%,5.23,41.58,Valve,263.20,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2994.81,46.81,Metal Loss Internal,33.78520319,-118.24488353,15.270
40010097,GROUP,17172.99,171+18,15%,0.219,52000,0.57,0.48,6:00,1525,0.75000,100.000%,5.97,40.83,Valve,263.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2994.07,46.81,Metal Loss Internal,33.78520522,-118.24488368,15.270
40010098,GROUP,17173.60,171+18,15%,0.219,52000,0.58,0.41,5:45,1525,0.75000,100.000%,6.58,40.23,Valve,264.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2993.46,46.81,Metal Loss Internal,33.78520689,-118.24488381,15.260
40010099,GROUP,17174.43,171+19,11%,0.219,52000,0.53,0.33,5:45,1525,0.75000,100.000%,7.41,39.40,Valve,265.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2992.64,46.81,Metal Loss Internal,33.78520915,-118.24488399,15.260
40010100,GROUP,17175.93,171+20,17%,0.219,52000,0.88,0.78,5:45,1525,0.75000,100.000%,8.91,37.90,Valve,266.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2991.13,46.81,Metal Loss Internal,33.78521326,-118.24488430,15.250
40010101,GROUP,17177.62,171+22,16%,0.219,52000,0.88,0.88,5:45,1525,0.75000,100.000%,10.60,36.21,Valve,268.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2989.44,46.81,Metal Loss Internal,33.78521789,-118.24488465,15.230
40010102,GROUP,17178.08,171+23,20%,0.219,52000,0.66,0.52,5:45,1525,0.75000,100.000%,11.06,35.75,Valve,269.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2988.99,46.81,Metal Loss Internal,33.78521913,-118.24488475,15.230
40010103,GROUP,17178.31,171+23,12%,0.219,52000,0.43,0.33,5:45,1525,0.75000,100.000%,11.29,35.52,Valve,269.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2988.75,46.81,Metal Loss Internal,33.78521977,-118.24488480,15.230
40010104,GROUP,17179.04,171+23,18%,0.219,52000,0.71,0.69,5:45,1525,0.75000,100.000%,12.02,34.78,Valve,269.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2988.02,46.81,Metal Loss Internal,33.78522179,-118.24488495,15.220
40010105,GROUP,17180.28,171+25,20%,0.219,52000,0.51,0.35,6:00,1525,0.75000,100.000%,13.26,33.55,Valve,271.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2986.78,46.81,Metal Loss Internal,33.78522516,-118.24488521,15.210
40010106,GROUP,17181.16,171+25,11%,0.219,52000,0.78,0.41,5:45,1525,0.75000,100.000%,14.15,32.66,Valve,272.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2985.90,46.81,Metal Loss Internal,33.78522759,-118.24488540,15.200
40010107,GROUP,17181.41,171+26,11%,0.219,52000,0.49,0.33,6:00,1525,0.75000,100.000%,14.39,32.42,Valve,272.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2985.66,46.81,Metal Loss Internal,33.78522825,-118.24488545,15.190
40010108,GROUP,17183.26,171+28,12%,0.219,52000,0.49,0.33,5:45,1525,0.75000,100.000%,16.24,30.57,Valve,274.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2983.80,46.81,Metal Loss Internal,33.78523332,-118.24488583,15.180
40010109,GROUP,17183.48,171+28,14%,0.219,52000,0.63,0.34,5:45,1525,0.75000,100.000%,16.46,30.35,Valve,274.43,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2983.58,46.81,Metal Loss Internal,33.78523392,-118.24488588,15.170
40010110,GROUP,17183.64,171+28,15%,0.219,52000,0.47,0.53,5:45,1525,0.75000,100.000%,16.62,30.18,Valve,274.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2983.42,46.81,Metal Loss Internal,33.78523437,-118.24488591,15.170
40010111,GROUP,17184.05,171+28,14%,0.219,52000,0.81,0.38,6:00,1525,0.75000,100.000%,17.03,29.78,Valve,275.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2983.01,46.81,Metal Loss Internal,33.78523548,-118.24488600,15.170
40010112,GROUP,17184.25,171+28,23%,0.219,52000,0.59,0.54,6:00,1525,0.75000,100.000%,17.23,29.57,Valve,275.20,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2982.81,46.81,Metal Loss Internal,33.78523604,-118.24488604,15.170
40010113,GROUP,17185.11,171+29,20%,0.219,52000,0.83,0.53,5:45,1525,0.75000,100.000%,18.10,28.71,Valve,276.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2981.95,46.81,Metal Loss Internal,33.78523840,-118.24488622,15.150
40010114,GROUP,17185.42,171+30,21%,0.219,52000,0.56,0.42,5:45,1525,0.75000,100.000%,18.40,28.40,Valve,276.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2981.64,46.81,Metal Loss Internal,33.78523925,-118.24488628,15.150
40010115,GROUP,17185.96,171+30,24%,0.219,52000,0.85,0.61,5:45,1525,0.75000,100.000%,18.94,27.87,Valve,276.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2981.10,46.81,Metal Loss Internal,33.78524072,-118.24488640,15.150
40010116,GROUP,17186.44,171+31,17%,0.219,52000,0.80,0.38,6:00,1525,0.75000,100.000%,19.42,27.39,Valve,277.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2980.62,46.81,Metal Loss Internal,33.78524203,-118.24488650,15.140
40010117,GROUP,17187.14,171+31,18%,0.219,52000,0.80,0.47,5:45,1525,0.75000,100.000%,20.12,26.69,Valve,278.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2979.92,46.81,Metal Loss Internal,33.78524394,-118.24488664,15.130
40010118,GROUP,17187.42,171+32,12%,0.219,52000,0.52,0.40,5:45,1525,0.75000,100.000%,20.40,26.41,Valve,278.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2979.65,46.81,Metal Loss Internal,33.78524470,-118.24488670,15.130
40010119,GROUP,17187.63,171+32,11%,0.219,52000,0.64,0.39,5:45,1525,0.75000,100.000%,20.61,26.20,Valve,278.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2979.44,46.81,Metal Loss Internal,33.78524528,-118.24488674,15.130
40010120,GROUP,17190.45,171+34,17%,0.219,52000,0.71,0.48,6:00,1525,0.75000,100.000%,23.43,23.37,Valve,281.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2976.61,46.81,Metal Loss Internal,33.78525301,-118.24488734,15.090
