ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40010121,GROUP,17194.07,171+38,10%,0.219,52000,0.56,0.43,5:45,1525,0.75000,100.000%,27.06,19.75,Valve,285.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2972.99,46.81,Metal Loss Internal,33.78526293,-118.24488811,15.030
40010122,GROUP,17195.10,171+39,10%,0.219,52000,0.50,0.51,5:45,1525,0.75000,100.000%,28.08,18.73,Valve,286.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2971.96,46.81,Metal Loss Internal,33.78526573,-118.24488833,15.010
40010123,GROUP,17195.39,171+39,12%,0.219,52000,0.51,0.33,6:00,1525,0.75000,100.000%,28.37,18.44,Valve,286.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2971.67,46.81,Metal Loss Internal,33.78526652,-118.24488839,15.010
40010124,GROUP,17197.91,171+42,14%,0.219,52000,0.88,0.64,6:00,1525,0.75000,100.000%,30.89,15.92,Valve,288.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2969.15,46.81,Metal Loss Internal,33.78527342,-118.24488893,14.960
40010125,GROUP,17199.69,171+43,10%,0.219,52000,0.55,0.62,6:00,1525,0.75000,100.000%,32.67,14.14,Valve,290.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2967.38,46.81,Metal Loss Internal,33.78527828,-118.24488931,14.930
6560,WELD,17213.83,171+57,,,,,,,,,,,,,,,,46.59,,33.78531698,-118.24489237,14.640
40010126,GROUP,17215.01,171+58,15%,0.219,52000,0.64,0.48,6:00,1525,0.75000,100.000%,1.18,45.41,Valve,305.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2952.06,46.59,Metal Loss Internal,33.78532020,-118.24489263,14.620
40010127,GROUP,17215.50,171+59,13%,0.219,52000,2.26,1.26,5:45,1525,0.75000,100.000%,1.67,44.92,Valve,306.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2951.56,46.59,Metal Loss Internal,33.78532155,-118.24489273,14.610
40010128,GROUP,17216.32,171+59,15%,0.219,52000,0.49,0.37,6:00,1525,0.75000,100.000%,2.49,44.10,Valve,307.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2950.75,46.59,Metal Loss Internal,33.78532380,-118.24489292,14.600
40010129,GROUP,17216.80,171+60,17%,0.219,52000,1.98,1.10,6:00,1525,0.75000,100.000%,2.97,43.62,Valve,307.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2950.26,46.59,Metal Loss Internal,33.78532511,-118.24489302,14.590
40010130,GROUP,17217.12,171+60,13%,0.219,52000,0.58,0.51,6:00,1525,0.75000,100.000%,3.29,43.30,Valve,308.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2949.94,46.59,Metal Loss Internal,33.78532600,-118.24489309,14.590
40010131,GROUP,17217.91,171+61,13%,0.219,52000,0.53,0.54,5:45,1525,0.75000,100.000%,4.08,42.51,Valve,308.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2949.15,46.59,Metal Loss Internal,33.78532815,-118.24489327,14.580
40010132,GROUP,17218.90,171+62,13%,0.219,52000,0.73,0.62,5:45,1525,0.75000,100.000%,5.07,41.52,Valve,309.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2948.16,46.59,Metal Loss Internal,33.78533087,-118.24489349,14.560
40010133,GROUP,17219.22,171+62,15%,0.219,52000,0.70,0.44,6:00,1525,0.75000,100.000%,5.40,41.19,Valve,310.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2947.84,46.59,Metal Loss Internal,33.78533175,-118.24489356,14.560
40010134,GROUP,17220.49,171+63,16%,0.219,52000,0.52,0.52,5:30,1525,0.75000,100.000%,6.66,39.93,Valve,311.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2946.57,46.59,Metal Loss Internal,33.78533522,-118.24489384,14.540
40010135,GROUP,17220.66,171+64,16%,0.219,52000,0.73,2.09,6:00,1525,0.75000,100.000%,6.84,39.75,Valve,311.61,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2946.40,46.59,Metal Loss Internal,33.78533569,-118.24489388,14.530
40010136,GROUP,17220.85,171+64,11%,0.219,52000,0.47,0.73,5:45,1525,0.75000,100.000%,7.03,39.56,Valve,311.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2946.21,46.59,Metal Loss Internal,33.78533621,-118.24489392,14.530
40010137,GROUP,17221.37,171+64,13%,0.219,52000,1.73,1.88,5:45,1525,0.75000,100.000%,7.55,39.04,Valve,312.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2945.69,46.59,Metal Loss Internal,33.78533763,-118.24489404,14.530
40010138,GROUP,17221.60,171+64,11%,0.219,52000,0.53,0.60,6:00,1525,0.75000,100.000%,7.77,38.82,Valve,312.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2945.46,46.59,Metal Loss Internal,33.78533825,-118.24489409,14.520
40010139,GROUP,17222.01,171+65,12%,0.219,52000,1.70,2.02,6:00,1525,0.75000,100.000%,8.19,38.41,Valve,312.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2945.05,46.59,Metal Loss Internal,33.78533939,-118.24489419,14.520
40010140,GROUP,17223.62,171+66,11%,0.219,52000,0.69,0.51,5:45,1525,0.75000,100.000%,9.79,36.80,Valve,314.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2943.44,46.59,Metal Loss Internal,33.78534378,-118.24489455,14.500
40010141,GROUP,17224.23,171+67,15%,0.219,52000,0.69,0.54,5:45,1525,0.75000,100.000%,10.40,36.19,Valve,315.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2942.83,46.59,Metal Loss Internal,33.78534545,-118.24489469,14.490
40010142,GROUP,17225.90,171+69,13%,0.219,52000,0.76,0.74,6:00,1525,0.75000,100.000%,12.07,34.52,Valve,316.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2941.17,46.59,Metal Loss Internal,33.78535001,-118.24489508,14.480
40010143,GROUP,17226.11,171+69,10%,0.219,52000,0.45,0.36,5:45,1525,0.75000,100.000%,12.29,34.31,Valve,317.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2940.95,46.59,Metal Loss Internal,33.78535060,-118.24489513,14.480
40010144,GROUP,17226.40,171+69,15%,0.219,52000,0.82,0.72,6:00,1525,0.75000,100.000%,12.58,34.01,Valve,317.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2940.66,46.59,Metal Loss Internal,33.78535140,-118.24489520,14.470
40010145,GROUP,17227.06,171+70,13%,0.219,52000,0.76,0.71,6:00,1525,0.75000,100.000%,13.23,33.36,Valve,318.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2940.00,46.59,Metal Loss Internal,33.78535319,-118.24489535,14.470
40010146,GROUP,17227.35,171+70,16%,0.219,52000,3.76,1.43,6:00,1525,0.75000,100.000%,13.53,33.07,Valve,318.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2939.71,46.59,Metal Loss Internal,33.78535400,-118.24489542,14.470
40010147,GROUP,17228.10,171+71,24%,0.219,52000,0.58,0.57,6:00,1525,0.75000,100.000%,14.27,32.32,Valve,319.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2938.96,46.59,Metal Loss Internal,33.78535604,-118.24489559,14.460
40010148,GROUP,17229.07,171+72,26%,0.219,52000,2.15,1.58,5:45,1525,0.75000,100.000%,15.25,31.34,Valve,320.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2937.99,46.59,Metal Loss Internal,33.78535870,-118.24489582,14.450
40010149,GROUP,17229.54,171+72,14%,0.219,52000,0.86,0.79,6:00,1525,0.75000,100.000%,15.71,30.88,Valve,320.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2937.52,46.59,Metal Loss Internal,33.78535997,-118.24489593,14.450
40010150,GROUP,17230.49,171+73,10%,0.219,52000,0.99,0.79,5:45,1525,0.75000,100.000%,16.66,29.93,Valve,321.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2936.57,46.59,Metal Loss Internal,33.78536257,-118.24489616,14.450
40010151,GROUP,17230.68,171+73,12%,0.219,52000,0.51,0.40,5:45,1525,0.75000,100.000%,16.85,29.74,Valve,321.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2936.38,46.59,Metal Loss Internal,33.78536310,-118.24489620,14.450
40010152,GROUP,17230.84,171+73,16%,0.219,52000,0.65,0.47,5:45,1525,0.75000,100.000%,17.01,29.58,Valve,321.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2936.22,46.59,Metal Loss Internal,33.78536353,-118.24489624,14.450
40010153,GROUP,17231.23,171+74,13%,0.219,52000,0.69,0.48,5:45,1525,0.75000,100.000%,17.40,29.19,Valve,322.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2935.83,46.59,Metal Loss Internal,33.78536460,-118.24489633,14.450
40010154,GROUP,17231.41,171+74,17%,0.219,52000,0.55,0.64,5:45,1525,0.75000,100.000%,17.58,29.01,Valve,322.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2935.66,46.59,Metal Loss Internal,33.78536508,-118.24489638,14.450
40010155,GROUP,17231.76,171+74,18%,0.219,52000,0.68,0.56,5:45,1525,0.75000,100.000%,17.94,28.65,Valve,322.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2935.30,46.59,Metal Loss Internal,33.78536607,-118.24489646,14.440
40010156,GROUP,17232.01,171+74,14%,0.219,52000,1.84,0.59,6:00,1525,0.75000,100.000%,18.18,28.41,Valve,322.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2935.05,46.59,Metal Loss Internal,33.78536674,-118.24489651,14.440
40010157,GROUP,17232.79,171+75,11%,0.219,52000,0.54,0.41,6:15,1525,0.75000,100.000%,18.96,27.63,Valve,323.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2934.27,46.59,Metal Loss Internal,33.78536887,-118.24489670,14.440
40010158,GROUP,17235.20,171+78,12%,0.219,52000,0.86,0.65,5:45,1525,0.75000,100.000%,21.37,25.22,Valve,326.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2931.87,46.59,Metal Loss Internal,33.78537545,-118.24489728,14.440
40010159,GROUP,17235.97,171+78,11%,0.219,52000,1.10,0.94,5:45,1525,0.75000,100.000%,22.14,24.45,Valve,326.92,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2931.09,46.59,Metal Loss Internal,33.78537757,-118.24489747,14.440
40010160,GROUP,17236.79,171+79,13%,0.219,52000,0.51,0.44,6:00,1525,0.75000,100.000%,22.97,23.63,Valve,327.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2930.27,46.59,Metal Loss Internal,33.78537982,-118.24489767,14.450
40010161,GROUP,17237.36,171+80,22%,0.219,52000,0.64,0.61,6:00,1525,0.75000,100.000%,23.53,23.06,Valve,328.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2929.70,46.59,Metal Loss Internal,33.78538137,-118.24489781,14.450
40010162,GROUP,17237.69,171+80,11%,0.219,52000,0.66,0.65,6:00,1525,0.75000,100.000%,23.87,22.72,Valve,328.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2929.37,46.59,Metal Loss Internal,33.78538229,-118.24489789,14.450
40010163,GROUP,17238.27,171+80,14%,0.219,52000,2.33,0.92,6:00,1525,0.75000,100.000%,24.44,22.15,Valve,329.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2928.79,46.59,Metal Loss Internal,33.78538386,-118.24489803,14.450
40010164,GROUP,17238.50,171+81,23%,0.219,52000,0.71,0.51,6:00,1525,0.75000,100.000%,24.68,21.91,Valve,329.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2928.56,46.59,Metal Loss Internal,33.78538450,-118.24489809,14.450
40010165,GROUP,17239.11,171+81,21%,0.219,52000,0.54,0.47,5:45,1525,0.75000,100.000%,25.28,21.31,Valve,330.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2927.95,46.59,Metal Loss Internal,33.78538616,-118.24489823,14.450
40010166,GROUP,17239.48,171+82,25%,0.219,52000,0.53,0.40,6:00,1525,0.75000,100.000%,25.65,20.94,Valve,330.43,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2927.59,46.59,Metal Loss Internal,33.78538716,-118.24489833,14.460
40010167,GROUP,17239.81,171+82,12%,0.219,52000,1.22,0.69,6:00,1525,0.75000,100.000%,25.98,20.61,Valve,330.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2927.25,46.59,Metal Loss Internal,33.78538807,-118.24489841,14.460
40010168,GROUP,17240.20,171+82,12%,0.219,52000,1.82,1.13,6:00,1525,0.75000,100.000%,26.37,20.22,Valve,331.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2926.87,46.59,Metal Loss Internal,33.78538913,-118.24489851,14.460
40010169,GROUP,17240.77,171+83,16%,0.219,52000,0.56,0.37,5:45,1525,0.75000,100.000%,26.94,19.65,Valve,331.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2926.29,46.59,Metal Loss Internal,33.78539070,-118.24489865,14.470
40010170,GROUP,17240.90,171+83,23%,0.219,52000,0.54,0.46,5:45,1525,0.75000,100.000%,27.07,19.52,Valve,331.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2926.16,46.59,Metal Loss Internal,33.78539105,-118.24489868,14.470
40010171,GROUP,17241.20,171+83,13%,0.219,52000,0.57,0.60,6:00,1525,0.75000,100.000%,27.38,19.21,Valve,332.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2925.86,46.59,Metal Loss Internal,33.78539188,-118.24489875,14.470
40010172,GROUP,17241.68,171+84,27%,0.219,52000,0.65,0.66,6:00,1525,0.75000,100.000%,27.86,18.74,Valve,332.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2925.38,46.59,Metal Loss Internal,33.78539320,-118.24489887,14.480
40010173,GROUP,17241.85,171+84,15%,0.219,52000,0.47,0.42,6:00,1525,0.75000,100.000%,28.02,18.57,Valve,332.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2925.21,46.59,Metal Loss Internal,33.78539365,-118.24489891,14.480
40010174,GROUP,17242.33,171+84,21%,0.219,52000,0.74,0.48,6:00,1525,0.75000,100.000%,28.50,18.09,Valve,333.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2924.73,46.59,Metal Loss Internal,33.78539496,-118.24489903,14.480
40010175,GROUP,17242.81,171+85,11%,0.219,52000,0.77,0.90,6:00,1525,0.75000,100.000%,28.99,17.61,Valve,333.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2924.25,46.59,Metal Loss Internal,33.78539629,-118.24489915,14.490
40010176,GROUP,17242.96,171+85,10%,0.219,52000,0.66,0.34,6:00,1525,0.75000,100.000%,29.14,17.45,Valve,333.92,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2924.10,46.59,Metal Loss Internal,33.78539670,-118.24489918,14.490
40010177,GROUP,17243.57,171+86,11%,0.219,52000,0.63,0.33,6:00,1525,0.75000,100.000%,29.75,16.84,Valve,334.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2923.49,46.59,Metal Loss Internal,33.78539837,-118.24489933,14.500
40010178,GROUP,17243.76,171+86,13%,0.219,52000,0.63,0.76,6:00,1525,0.75000,100.000%,29.94,16.65,Valve,334.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2923.30,46.59,Metal Loss Internal,33.78539889,-118.24489938,14.500
40010179,GROUP,17244.40,171+86,11%,0.219,52000,0.53,0.50,5:45,1525,0.75000,100.000%,30.57,16.02,Valve,335.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2922.66,46.59,Metal Loss Internal,33.78540063,-118.24489954,14.510
40010180,GROUP,17244.68,171+87,16%,0.219,52000,0.84,0.87,6:00,1525,0.75000,100.000%,30.85,15.74,Valve,335.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2922.38,46.59,Metal Loss Internal,33.78540139,-118.24489961,14.510
40010181,GROUP,17245.18,171+87,17%,0.219,52000,0.57,0.38,6:00,1525,0.75000,100.000%,31.36,15.24,Valve,336.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2921.88,46.59,Metal Loss Internal,33.78540277,-118.24489974,14.520
40010182,GROUP,17245.35,171+87,13%,0.219,52000,0.52,0.43,5:45,1525,0.75000,100.000%,31.52,15.07,Valve,336.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2921.72,46.59,Metal Loss Internal,33.78540321,-118.24489977,14.520
40010183,GROUP,17245.78,171+88,15%,0.219,52000,2.08,0.89,6:00,1525,0.75000,100.000%,31.95,14.64,Valve,336.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2921.29,46.59,Metal Loss Internal,33.78540439,-118.24489988,14.530
40010184,GROUP,17246.07,171+88,16%,0.219,52000,0.69,0.43,5:45,1525,0.75000,100.000%,32.24,14.35,Valve,337.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2920.99,46.59,Metal Loss Internal,33.78540520,-118.24489995,14.530
40010185,GROUP,17246.64,171+89,13%,0.219,52000,1.04,0.42,6:00,1525,0.75000,100.000%,32.82,13.77,Valve,337.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2920.42,46.59,Metal Loss Internal,33.78540677,-118.24490009,14.540
40010186,GROUP,17246.88,171+89,18%,0.219,52000,0.60,0.56,6:00,1525,0.75000,100.000%,33.05,13.54,Valve,337.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2920.18,46.59,Metal Loss Internal,33.78540741,-118.24490015,14.550
40010187,GROUP,17247.02,171+89,12%,0.219,52000,0.58,0.49,6:00,1525,0.75000,100.000%,33.19,13.40,Valve,337.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2920.04,46.59,Metal Loss Internal,33.78540780,-118.24490018,14.550
40010188,GROUP,17247.18,171+89,14%,0.219,52000,0.76,0.48,5:45,1525,0.75000,100.000%,33.35,13.24,Valve,338.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2919.89,46.59,Metal Loss Internal,33.78540822,-118.24490022,14.550
40010189,GROUP,17247.54,171+89,14%,0.219,52000,0.94,0.74,6:00,1525,0.75000,100.000%,33.71,12.88,Valve,338.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2919.52,46.59,Metal Loss Internal,33.78540921,-118.24490031,14.560
40010190,GROUP,17247.81,171+90,16%,0.219,52000,1.37,1.07,6:00,1525,0.75000,100.000%,33.99,12.60,Valve,338.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2919.25,46.59,Metal Loss Internal,33.78540996,-118.24490038,14.560
40010191,GROUP,17248.09,171+90,10%,0.219,52000,0.54,0.44,6:00,1525,0.75000,100.000%,34.27,12.32,Valve,339.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2918.97,46.59,Metal Loss Internal,33.78541073,-118.24490045,14.570
40010192,GROUP,17248.31,171+90,17%,0.219,52000,0.93,0.57,6:00,1525,0.75000,100.000%,34.49,12.10,Valve,339.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2918.75,46.59,Metal Loss Internal,33.78541133,-118.24490050,14.570
40010193,GROUP,17251.68,171+93,10%,0.219,52000,0.56,0.37,5:45,1525,0.75000,100.000%,37.85,8.74,Valve,342.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2915.38,46.59,Metal Loss Internal,33.78542054,-118.24490133,14.630
40010194,GROUP,17252.55,171+94,19%,0.219,52000,0.50,0.35,6:00,1525,0.75000,100.000%,38.73,7.86,Valve,343.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2914.51,46.59,Metal Loss Internal,33.78542293,-118.24490154,14.650
40010195,GROUP,17252.90,171+95,15%,0.219,52000,0.68,0.50,5:45,1525,0.75000,100.000%,39.07,7.52,Valve,343.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2914.16,46.59,Metal Loss Internal,33.78542388,-118.24490163,14.660
40010196,GROUP,17253.44,171+95,14%,0.219,52000,0.75,0.72,6:00,1525,0.75000,100.000%,39.61,6.98,Valve,344.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2913.62,46.59,Metal Loss Internal,33.78542535,-118.24490176,14.670
40010197,GROUP,17257.55,171+99,12%,0.219,52000,0.57,0.33,6:00,1525,0.75000,100.000%,43.72,2.87,Valve,348.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2909.51,46.59,Metal Loss Internal,33.78543659,-118.24490276,14.760
40010198,GROUP,17259.68,172+01,14%,0.219,52000,2.45,0.68,6:00,1525,0.75000,100.000%,45.85,0.74,Valve,350.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2907.38,46.59,Metal Loss Internal,33.78544241,-118.24490328,14.800
6570,WELD,17260.42,172+02,,,,,,,,,,,,,,,,46.80,,33.78544443,-118.24490346,14.820
40010199,GROUP,17306.75,172+46,16%,0.219,52000,0.74,0.41,6:00,1525,0.75000,100.000%,46.33,0.47,Valve,397.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2860.31,46.80,Metal Loss Internal,33.78557124,-118.24491315,15.600
6580,WELD,17307.22,172+47,,,,,,,,,,,,,,,,46.81,,33.78557252,-118.24491324,15.600
40010200,GROUP,17307.41,172+47,12%,0.219,52000,0.81,1.01,5:45,1525,0.75000,100.000%,0.19,46.62,Valve,398.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2859.65,46.81,Metal Loss Internal,33.78557304,-118.24491328,15.610
40010201,GROUP,17307.68,172+47,11%,0.219,52000,0.82,0.71,6:00,1525,0.75000,100.000%,0.46,46.34,Valve,398.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2859.38,46.81,Metal Loss Internal,33.78557379,-118.24491334,15.610
40010202,GROUP,17308.01,172+48,10%,0.219,52000,1.85,0.45,5:45,1525,0.75000,100.000%,0.79,46.01,Valve,398.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2859.05,46.81,Metal Loss Internal,33.78557469,-118.24491340,15.610
40010203,GROUP,17311.00,172+50,16%,0.219,52000,0.84,1.09,6:00,1525,0.75000,100.000%,3.79,43.02,Valve,401.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2856.06,46.81,Metal Loss Internal,33.78558288,-118.24491400,15.660
40010204,GROUP,17311.16,172+51,24%,0.219,52000,0.74,0.81,6:00,1525,0.75000,100.000%,3.95,42.86,Valve,402.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2855.90,46.81,Metal Loss Internal,33.78558332,-118.24491404,15.660
40010205,GROUP,17311.40,172+51,21%,0.219,52000,1.19,0.73,6:00,1525,0.75000,100.000%,4.18,42.62,Valve,402.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2855.66,46.81,Metal Loss Internal,33.78558397,-118.24491408,15.660
40010206,GROUP,17311.94,172+51,14%,0.219,52000,0.59,0.63,6:00,1525,0.75000,100.000%,4.72,42.08,Valve,402.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2855.12,46.81,Metal Loss Internal,33.78558545,-118.24491419,15.670
40010207,GROUP,17312.08,172+52,17%,0.219,52000,0.67,0.49,6:00,1525,0.75000,100.000%,4.87,41.94,Valve,403.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2854.98,46.81,Metal Loss Internal,33.78558584,-118.24491422,15.670
40010208,GROUP,17312.32,172+52,14%,0.219,52000,2.31,2.38,6:00,1525,0.75000,100.000%,5.10,41.71,Valve,403.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2854.74,46.81,Metal Loss Internal,33.78558648,-118.24491426,15.680
40010209,GROUP,17312.69,172+52,12%,0.219,52000,2.16,2.44,5:45,1525,0.75000,100.000%,5.47,41.33,Valve,403.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2854.37,46.81,Metal Loss Internal,33.78558751,-118.24491434,15.680
40010210,GROUP,17312.97,172+52,13%,0.219,52000,0.75,1.09,5:45,1525,0.75000,100.000%,5.75,41.06,Valve,403.92,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2854.09,46.81,Metal Loss Internal,33.78558826,-118.24491439,15.690
40010211,GROUP,17313.22,172+53,14%,0.219,52000,0.63,0.73,6:00,1525,0.75000,100.000%,6.00,40.81,Valve,404.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2853.84,46.81,Metal Loss Internal,33.78558894,-118.24491444,15.690
40010212,GROUP,17313.53,172+53,12%,0.219,52000,2.13,0.83,5:45,1525,0.75000,100.000%,6.31,40.50,Valve,404.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2853.54,46.81,Metal Loss Internal,33.78558979,-118.24491450,15.690
40010213,GROUP,17320.14,172+59,15%,0.219,52000,0.46,0.43,5:45,1525,0.75000,100.000%,12.92,33.88,Valve,411.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2846.92,46.81,Metal Loss Internal,33.78560790,-118.24491583,15.790
40010214,GROUP,17321.78,172+61,15%,0.219,52000,0.56,0.39,6:00,1525,0.75000,100.000%,14.57,32.24,Valve,412.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2845.28,46.81,Metal Loss Internal,33.78561238,-118.24491616,15.820
40010215,GROUP,17328.54,172+67,16%,0.219,52000,0.47,0.33,6:00,1525,0.75000,100.000%,21.32,25.48,Valve,419.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2838.52,46.81,Metal Loss Internal,33.78563089,-118.24491749,15.950
40010216,GROUP,17338.47,172+77,21%,0.219,52000,1.53,0.61,6:00,1525,0.75000,100.000%,31.26,15.55,Valve,429.42,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2828.59,46.81,Metal Loss Internal,33.78565806,-118.24491935,16.400
40010217,GROUP,17339.39,172+78,11%,0.219,52000,0.60,0.36,6:00,1525,0.75000,100.000%,32.18,14.63,Valve,430.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2827.67,46.81,Metal Loss Internal,33.78566057,-118.24491952,16.460
40010218,GROUP,17339.97,172+78,16%,0.219,52000,0.52,0.33,6:00,1525,0.75000,100.000%,32.75,14.06,Valve,430.92,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2827.10,46.81,Metal Loss Internal,33.78566213,-118.24491962,16.500
40010219,GROUP,17340.88,172+79,31%,0.219,52000,1.20,1.19,5:45,1525,0.75000,100.000%,33.67,13.14,Valve,431.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2826.18,46.81,Metal Loss Internal,33.78566464,-118.24491979,16.560
40010220,GROUP,17342.32,172+81,18%,0.219,52000,0.89,0.83,6:00,1525,0.75000,100.000%,35.10,11.71,Valve,433.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2824.75,46.81,Metal Loss Internal,33.78566855,-118.24492005,16.660
40010221,GROUP,17342.60,172+81,19%,0.219,52000,0.84,0.65,5:45,1525,0.75000,100.000%,35.38,11.43,Valve,433.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2824.47,46.81,Metal Loss Internal,33.78566932,-118.24492009,16.680
40010222,GROUP,17342.76,172+81,15%,0.219,52000,0.57,0.48,6:00,1525,0.75000,100.000%,35.54,11.27,Valve,433.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2824.31,46.81,Metal Loss Internal,33.78566976,-118.24492012,16.690
40010223,GROUP,17343.09,172+81,12%,0.219,52000,0.84,0.56,6:00,1525,0.75000,100.000%,35.87,10.94,Valve,434.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2823.98,46.81,Metal Loss Internal,33.78567066,-118.24492018,16.710
40010224,GROUP,17343.41,172+82,10%,0.219,52000,0.71,0.33,5:45,1525,0.75000,100.000%,36.19,10.61,Valve,434.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2823.65,46.81,Metal Loss Internal,33.78567154,-118.24492024,16.740
40010225,GROUP,17343.69,172+82,13%,0.219,52000,2.30,2.00,5:45,1525,0.75000,100.000%,36.47,10.34,Valve,434.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2823.37,46.81,Metal Loss Internal,33.78567231,-118.24492029,16.760
40010226,GROUP,17344.16,172+82,10%,0.219,52000,0.45,0.33,6:00,1525,0.75000,100.000%,36.94,9.87,Valve,435.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2822.90,46.81,Metal Loss Internal,33.78567358,-118.24492037,16.790
40010227,GROUP,17344.56,172+83,19%,0.219,52000,0.52,0.33,5:30,1525,0.75000,100.000%,37.34,9.46,Valve,435.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2822.50,46.81,Metal Loss Internal,33.78567468,-118.24492044,16.820
40010228,GROUP,17344.70,172+83,10%,0.219,52000,0.64,0.51,5:30,1525,0.75000,100.000%,37.48,9.33,Valve,435.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2822.36,46.81,Metal Loss Internal,33.78567506,-118.24492047,16.830
40010229,GROUP,17345.87,172+84,15%,0.219,52000,0.50,0.41,5:45,1525,0.75000,100.000%,38.65,8.16,Valve,436.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2821.19,46.81,Metal Loss Internal,33.78567826,-118.24492067,16.910
6590,WELD,17354.02,172+92,,,,,,,,,,,,,,,,46.91,,33.78570052,-118.24492211,17.560
40010230,GROUP,17365.80,173+03,10%,0.219,52000,0.74,0.96,5:45,1525,0.75000,100.000%,11.78,35.13,Valve,456.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2801.26,46.91,Metal Loss External,33.78573263,-118.24492374,18.730
40010231,GROUP,17387.88,173+24,25%,0.219,52000,3.65,1.00,5:45,1525,0.75000,100.000%,33.85,13.05,Valve,478.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2779.18,46.91,Metal Loss Internal,33.78579308,-118.24492791,18.720
40010232,GROUP,17388.39,173+25,11%,0.219,52000,0.88,0.76,5:45,1525,0.75000,100.000%,34.36,12.54,Valve,479.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2778.68,46.91,Metal Loss Internal,33.78579447,-118.24492802,18.720
40010233,GROUP,17388.65,173+25,14%,0.219,52000,0.70,0.69,5:45,1525,0.75000,100.000%,34.63,12.28,Valve,479.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2778.41,46.91,Metal Loss Internal,33.78579519,-118.24492807,18.720
40010234,GROUP,17389.14,173+26,10%,0.219,52000,0.54,0.39,5:45,1525,0.75000,100.000%,35.12,11.79,Valve,480.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2777.92,46.91,Metal Loss Internal,33.78579654,-118.24492817,18.720
40010235,GROUP,17389.67,173+26,14%,0.219,52000,0.54,0.62,5:45,1525,0.75000,100.000%,35.65,11.26,Valve,480.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2777.39,46.91,Metal Loss Internal,33.78579798,-118.24492827,18.720
40010236,GROUP,17390.18,173+27,14%,0.219,52000,0.61,0.37,6:00,1525,0.75000,100.000%,36.15,10.75,Valve,481.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2776.88,46.91,Metal Loss Internal,33.78579937,-118.24492838,18.720
40010237,GROUP,17390.37,173+27,14%,0.219,52000,0.88,0.86,6:00,1525,0.75000,100.000%,36.35,10.56,Valve,481.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2776.69,46.91,Metal Loss Internal,33.78579991,-118.24492842,18.720
40010238,GROUP,17391.28,173+28,11%,0.219,52000,0.59,0.45,6:00,1525,0.75000,100.000%,37.25,9.65,Valve,482.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2775.78,46.91,Metal Loss Internal,33.78580239,-118.24492860,18.730
40010239,GROUP,17392.09,173+29,12%,0.219,52000,0.55,0.66,5:45,1525,0.75000,100.000%,38.07,8.84,Valve,483.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2774.97,46.91,Metal Loss Internal,33.78580462,-118.24492877,18.730
40010240,GROUP,17392.29,173+29,13%,0.219,52000,0.59,0.52,6:00,1525,0.75000,100.000%,38.26,8.64,Valve,483.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2774.77,46.91,Metal Loss Internal,33.78580515,-118.24492881,18.730
40010241,GROUP,17392.88,173+29,15%,0.219,52000,0.71,0.56,5:45,1525,0.75000,100.000%,38.86,8.04,Valve,483.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2774.18,46.91,Metal Loss Internal,33.78580679,-118.24492893,18.730
40010242,GROUP,17393.06,173+29,19%,0.219,52000,0.73,0.65,5:45,1525,0.75000,100.000%,39.03,7.87,Valve,484.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2774.00,46.91,Metal Loss Internal,33.78580726,-118.24492896,18.730
40010243,GROUP,17393.21,173+30,13%,0.219,52000,0.59,0.63,5:45,1525,0.75000,100.000%,39.19,7.72,Valve,484.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2773.85,46.91,Metal Loss Internal,33.78580769,-118.24492900,18.730
40010244,GROUP,17393.38,173+30,16%,0.219,52000,0.54,0.46,5:45,1525,0.75000,100.000%,39.36,7.55,Valve,484.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2773.68,46.91,Metal Loss Internal,33.78580815,-118.24492903,18.730
40010245,GROUP,17393.64,173+30,12%,0.219,52000,0.96,0.82,6:00,1525,0.75000,100.000%,39.62,7.29,Valve,484.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2773.42,46.91,Metal Loss Internal,33.78580886,-118.24492909,18.740
40010246,GROUP,17396.39,173+33,17%,0.219,52000,0.60,0.45,6:00,1525,0.75000,100.000%,42.36,4.54,Valve,487.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2770.68,46.91,Metal Loss Internal,33.78581637,-118.24492965,18.760
40010247,GROUP,17398.46,173+35,15%,0.219,52000,0.48,0.33,5:45,1525,0.75000,100.000%,44.44,2.47,Valve,489.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2768.60,46.91,Metal Loss Internal,33.78582205,-118.24493008,18.780
40010248,GROUP,17398.63,173+35,13%,0.219,52000,0.85,0.54,5:45,1525,0.75000,100.000%,44.61,2.30,Valve,489.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2768.43,46.91,Metal Loss Internal,33.78582252,-118.24493011,18.780
40010249,GROUP,17399.06,173+35,14%,0.219,52000,0.47,0.37,5:45,1525,0.75000,100.000%,45.04,1.87,Valve,490.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2768.00,46.91,Metal Loss Internal,33.78582369,-118.24493020,18.790
40010250,GROUP,17399.74,173+36,20%,0.219,52000,0.56,0.55,6:00,1525,0.75000,100.000%,45.72,1.18,Valve,490.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2767.32,46.91,Metal Loss Internal,33.78582556,-118.24493034,18.800
6600,WELD,17400.93,173+37,,,,,,,,,,,,,,,,46.85,,33.78582881,-118.24493059,18.810
40010251,GROUP,17401.74,173+38,18%,0.219,52000,4.60,0.88,5:45,1525,0.75000,100.000%,0.82,46.03,Valve,492.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2765.32,46.85,Metal Loss Internal,33.78583104,-118.24493075,18.830
40010252,GROUP,17403.15,173+39,13%,0.219,52000,1.21,0.64,5:45,1525,0.75000,100.000%,2.22,44.63,Valve,494.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2763.91,46.85,Metal Loss Internal,33.78583489,-118.24493104,18.850
40010253,GROUP,17403.44,173+39,16%,0.219,52000,0.52,0.51,6:00,1525,0.75000,100.000%,2.51,44.34,Valve,494.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2763.62,46.85,Metal Loss Internal,33.78583569,-118.24493110,18.850
40010254,GROUP,17403.57,173+40,16%,0.219,52000,0.46,0.37,5:45,1525,0.75000,100.000%,2.64,44.20,Valve,494.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2763.49,46.85,Metal Loss Internal,33.78583605,-118.24493112,18.860
40010255,GROUP,17404.02,173+40,13%,0.219,52000,0.55,0.51,6:00,1525,0.75000,100.000%,3.09,43.76,Valve,494.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2763.04,46.85,Metal Loss Internal,33.78583727,-118.24493121,18.870
40010256,GROUP,17404.30,173+40,21%,0.219,52000,0.56,0.43,6:00,1525,0.75000,100.000%,3.37,43.48,Valve,495.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2762.76,46.85,Metal Loss Internal,33.78583803,-118.24493127,18.870
40010257,GROUP,17404.79,173+41,15%,0.219,52000,0.72,0.69,5:45,1525,0.75000,100.000%,3.86,42.99,Valve,495.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2762.27,46.85,Metal Loss Internal,33.78583938,-118.24493138,18.880
40010258,GROUP,17404.99,173+41,20%,0.219,52000,0.61,0.91,6:00,1525,0.75000,100.000%,4.06,42.78,Valve,495.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2762.07,46.85,Metal Loss Internal,33.78583993,-118.24493142,18.890
40010259,GROUP,17405.22,173+41,13%,0.219,52000,0.68,0.78,5:45,1525,0.75000,100.000%,4.29,42.56,Valve,496.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2761.85,46.85,Metal Loss Internal,33.78584054,-118.24493146,18.890
40010260,GROUP,17405.35,173+41,15%,0.219,52000,0.58,0.38,6:00,1525,0.75000,100.000%,4.43,42.42,Valve,496.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2761.71,46.85,Metal Loss Internal,33.78584092,-118.24493149,18.890
40010261,GROUP,17412.79,173+48,13%,0.219,52000,0.58,0.38,6:00,1525,0.75000,100.000%,11.86,34.98,Valve,503.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2754.27,46.85,Metal Loss Internal,33.78586128,-118.24493302,19.070
40010262,GROUP,17417.83,173+53,12%,0.219,52000,1.57,0.67,6:00,1525,0.75000,100.000%,16.90,29.95,Valve,508.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2749.23,46.85,Metal Loss Internal,33.78587506,-118.24493406,19.220
40010263,GROUP,17421.82,173+57,12%,0.219,52000,0.34,0.36,6:00,1525,0.75000,100.000%,20.89,25.95,Valve,512.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2745.24,46.85,Metal Loss Internal,33.78588598,-118.24493489,19.330
40010264,GROUP,17425.81,173+61,14%,0.219,52000,0.66,0.47,6:00,1525,0.75000,100.000%,24.88,21.96,Valve,516.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2741.25,46.85,Metal Loss Internal,33.78589690,-118.24493573,19.430
40010265,GROUP,17427.16,173+62,11%,0.219,52000,0.79,0.64,6:00,1525,0.75000,100.000%,26.23,20.62,Valve,518.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2739.90,46.85,Metal Loss Internal,33.78590059,-118.24493601,19.470
40010266,GROUP,17430.85,173+66,13%,0.219,52000,0.49,0.33,6:00,1525,0.75000,100.000%,29.92,16.93,Valve,521.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2736.21,46.85,Metal Loss Internal,33.78591069,-118.24493679,19.560
40010267,GROUP,17436.59,173+71,13%,0.219,52000,0.52,0.35,5:45,1525,0.75000,100.000%,35.66,11.18,Valve,527.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2730.47,46.85,Metal Loss Internal,33.78592640,-118.24493799,19.710
40010268,GROUP,17438.21,173+73,13%,0.219,52000,0.45,0.33,5:45,1525,0.75000,100.000%,37.28,9.56,Valve,529.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2728.85,46.85,Metal Loss Internal,33.78593084,-118.24493833,19.760
40010269,GROUP,17441.35,173+76,12%,0.219,52000,0.62,0.34,6:00,1525,0.75000,100.000%,40.43,6.42,Valve,532.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2725.71,46.85,Metal Loss Internal,33.78593943,-118.24493899,19.840
40010270,GROUP,17442.15,173+77,11%,0.219,52000,0.55,0.43,6:00,1525,0.75000,100.000%,41.22,5.62,Valve,533.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2724.91,46.85,Metal Loss Internal,33.78594161,-118.24493916,19.860
40010271,GROUP,17443.34,173+78,12%,0.219,52000,0.47,0.37,6:00,1525,0.75000,100.000%,42.41,4.44,Valve,534.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2723.72,46.85,Metal Loss Internal,33.78594486,-118.24493941,19.890
40010272,GROUP,17443.47,173+78,13%,0.219,52000,0.54,0.47,6:00,1525,0.75000,100.000%,42.54,4.31,Valve,534.42,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2723.59,46.85,Metal Loss Internal,33.78594521,-118.24493944,19.900
40010273,GROUP,17445.27,173+80,11%,0.219,52000,0.38,0.33,6:00,1525,0.75000,100.000%,44.34,2.50,Valve,536.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2721.79,46.85,Metal Loss Internal,33.78595016,-118.24493983,19.940
40010274,GROUP,17445.79,173+80,12%,0.219,52000,0.54,0.35,6:00,1525,0.75000,100.000%,44.86,1.99,Valve,536.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2721.27,46.85,Metal Loss Internal,33.78595156,-118.24493994,19.950
6610,WELD,17447.77,173+82,,,,,,,,,,,,,,,,46.86,,33.78595700,-118.24494036,20.000
40010275,GROUP,17448.03,173+82,14%,0.219,52000,0.63,0.43,6:00,1525,0.75000,100.000%,0.26,46.60,Valve,538.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2719.03,46.86,Metal Loss Internal,33.78595771,-118.24494041,20.000
40010276,GROUP,17449.14,173+83,17%,0.219,52000,0.54,0.34,6:00,1525,0.75000,100.000%,1.36,45.49,Valve,540.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2717.93,46.86,Metal Loss Internal,33.78596072,-118.24494065,20.020
40010277,GROUP,17449.37,173+84,11%,0.219,52000,0.59,0.33,5:45,1525,0.75000,100.000%,1.59,45.26,Valve,540.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2717.69,46.86,Metal Loss Internal,33.78596136,-118.24494070,20.030
40010278,GROUP,17449.65,173+84,13%,0.219,52000,0.46,0.33,6:00,1525,0.75000,100.000%,1.87,44.98,Valve,540.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2717.41,46.86,Metal Loss Internal,33.78596212,-118.24494076,20.030
40010279,GROUP,17450.56,173+85,13%,0.219,52000,0.42,0.33,6:00,1525,0.75000,100.000%,2.78,44.07,Valve,541.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2716.51,46.86,Metal Loss Internal,33.78596461,-118.24494095,20.050
40010280,GROUP,17452.16,173+86,14%,0.219,52000,0.70,0.47,6:00,1525,0.75000,100.000%,4.38,42.47,Valve,543.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2714.91,46.86,Metal Loss Internal,33.78596898,-118.24494130,20.080
40010281,GROUP,17453.39,173+88,10%,0.219,52000,0.51,0.48,6:00,1525,0.75000,100.000%,5.62,41.24,Valve,544.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2713.67,46.86,Metal Loss Internal,33.78597237,-118.24494157,20.110
40010282,GROUP,17453.81,173+88,10%,0.219,52000,0.52,0.33,5:45,1525,0.75000,100.000%,6.03,40.82,Valve,544.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2713.25,46.86,Metal Loss Internal,33.78597351,-118.24494166,20.110
40010283,GROUP,17454.00,173+88,11%,0.219,52000,0.92,0.52,5:45,1525,0.75000,100.000%,6.22,40.63,Valve,544.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2713.06,46.86,Metal Loss Internal,33.78597403,-118.24494170,20.120
40010284,GROUP,17455.70,173+90,13%,0.219,52000,0.62,0.46,5:45,1525,0.75000,100.000%,7.93,38.93,Valve,546.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2711.36,46.86,Metal Loss Internal,33.78597869,-118.24494207,20.150
40010285,GROUP,17461.57,173+95,12%,0.219,52000,0.69,0.56,6:00,1525,0.75000,100.000%,13.79,33.06,Valve,552.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2705.50,46.86,Metal Loss Internal,33.78599474,-118.24494334,20.250
40010286,GROUP,17468.59,174+02,17%,0.219,52000,0.73,0.42,6:00,1525,0.75000,100.000%,20.81,26.04,Valve,559.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2698.47,46.86,Metal Loss Internal,33.78601396,-118.24494481,20.360
40010287,GROUP,17469.11,174+03,12%,0.219,52000,1.70,0.52,6:00,1525,0.75000,100.000%,21.34,25.52,Valve,560.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2697.95,46.86,Metal Loss Internal,33.78601539,-118.24494491,20.360
40010288,GROUP,17470.22,174+04,12%,0.219,52000,0.63,0.33,6:00,1525,0.75000,100.000%,22.45,24.41,Valve,561.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2696.84,46.86,Metal Loss Internal,33.78601843,-118.24494514,20.380
40010289,GROUP,17470.49,174+04,15%,0.219,52000,0.55,0.41,6:00,1525,0.75000,100.000%,22.71,24.14,Valve,561.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2696.57,46.86,Metal Loss Internal,33.78601916,-118.24494520,20.380
40010290,GROUP,17470.67,174+04,15%,0.219,52000,0.56,0.38,6:00,1525,0.75000,100.000%,22.90,23.96,Valve,561.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2696.39,46.86,Metal Loss Internal,33.78601967,-118.24494524,20.390
40010291,GROUP,17470.95,174+04,14%,0.219,52000,0.59,0.43,6:00,1525,0.75000,100.000%,23.18,23.68,Valve,561.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2696.11,46.86,Metal Loss Internal,33.78602042,-118.24494529,20.390
40010292,GROUP,17471.36,174+05,11%,0.219,52000,0.62,0.50,6:00,1525,0.75000,100.000%,23.59,23.27,Valve,562.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2695.70,46.86,Metal Loss Internal,33.78602156,-118.24494538,20.390
40010293,GROUP,17475.76,174+09,11%,0.219,52000,0.93,0.65,6:00,1525,0.75000,100.000%,27.99,18.87,Valve,566.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2691.30,46.86,Metal Loss Internal,33.78603360,-118.24494627,20.440
40010294,GROUP,17476.16,174+09,14%,0.219,52000,0.54,0.34,6:00,1525,0.75000,100.000%,28.39,18.47,Valve,567.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2690.90,46.86,Metal Loss Internal,33.78603469,-118.24494635,20.440
40010295,GROUP,17476.61,174+10,11%,0.219,52000,0.54,0.34,6:00,1525,0.75000,100.000%,28.84,18.02,Valve,567.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2690.45,46.86,Metal Loss Internal,33.78603592,-118.24494643,20.450
40010296,GROUP,17477.67,174+11,15%,0.219,52000,0.62,0.58,6:00,1525,0.75000,100.000%,29.90,16.96,Valve,568.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2689.39,46.86,Metal Loss Internal,33.78603883,-118.24494666,20.460
40010297,GROUP,17478.16,174+11,14%,0.219,52000,0.58,0.38,6:00,1525,0.75000,100.000%,30.38,16.47,Valve,569.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2688.91,46.86,Metal Loss Internal,33.78604015,-118.24494675,20.460
40010298,GROUP,17478.45,174+12,12%,0.219,52000,0.74,0.60,6:00,1525,0.75000,100.000%,30.67,16.18,Valve,569.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2688.62,46.86,Metal Loss Internal,33.78604095,-118.24494681,20.460
40010299,GROUP,17481.43,174+15,11%,0.219,52000,0.62,0.33,6:00,1525,0.75000,100.000%,33.66,13.20,Valve,572.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2685.63,46.86,Metal Loss Internal,33.78604912,-118.24494741,20.480
40010300,GROUP,17485.34,174+18,16%,0.219,52000,0.62,0.50,6:00,1525,0.75000,100.000%,37.57,9.29,Valve,576.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2681.72,46.86,Metal Loss Internal,33.78605982,-118.24494820,20.510
40010301,GROUP,17485.83,174+19,15%,0.219,52000,0.41,0.38,6:00,1525,0.75000,100.000%,38.05,8.80,Valve,576.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2681.23,46.86,Metal Loss Internal,33.78606116,-118.24494831,20.510
40010302,GROUP,17490.18,174+23,13%,0.219,52000,1.02,0.88,6:00,1525,0.75000,100.000%,42.41,4.45,Valve,581.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2676.88,46.86,Metal Loss Internal,33.78607308,-118.24494919,20.520
40010303,GROUP,17490.46,174+23,12%,0.219,52000,0.61,0.55,6:00,1525,0.75000,100.000%,42.68,4.17,Valve,581.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2676.61,46.86,Metal Loss Internal,33.78607382,-118.24494925,20.520
40010304,GROUP,17490.79,174+24,12%,0.219,52000,0.44,0.46,6:00,1525,0.75000,100.000%,43.02,3.84,Valve,581.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2676.27,46.86,Metal Loss Internal,33.78607474,-118.24494932,20.530
40010305,GROUP,17490.96,174+24,23%,0.219,52000,0.68,0.75,6:00,1525,0.75000,100.000%,43.18,3.67,Valve,581.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2676.10,46.86,Metal Loss Internal,33.78607520,-118.24494935,20.530
40010306,GROUP,17491.74,174+24,12%,0.219,52000,0.90,0.51,5:45,1525,0.75000,100.000%,43.97,2.89,Valve,582.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2675.32,46.86,Metal Loss Internal,33.78607735,-118.24494951,20.530
40010307,GROUP,17492.55,174+25,15%,0.219,52000,0.47,0.37,5:45,1525,0.75000,100.000%,44.78,2.08,Valve,583.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2674.51,46.86,Metal Loss Internal,33.78607957,-118.24494968,20.530
40010308,GROUP,17493.03,174+26,11%,0.219,52000,1.84,0.80,5:45,1525,0.75000,100.000%,45.26,1.60,Valve,583.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2674.03,46.86,Metal Loss Internal,33.78608088,-118.24494978,20.530
40010309,GROUP,17493.27,174+26,10%,0.219,52000,0.49,0.43,6:00,1525,0.75000,100.000%,45.50,1.36,Valve,584.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2673.79,46.86,Metal Loss Internal,33.78608154,-118.24494983,20.530
40010310,GROUP,17494.24,174+27,10%,0.219,52000,0.51,0.53,5:45,1525,0.75000,100.000%,46.46,0.39,Valve,585.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2672.82,46.86,Metal Loss Internal,33.78608417,-118.24495003,20.540
6620,WELD,17494.63,174+27,,,,,,,,,,,,,,,,46.78,,33.78608525,-118.24495011,20.540
40010311,GROUP,17494.86,174+27,14%,0.219,52000,0.71,0.40,6:15,1525,0.75000,100.000%,0.23,46.55,Valve,585.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2672.20,46.78,Metal Loss Internal,33.78608588,-118.24495016,20.540
40010312,GROUP,17495.76,174+28,11%,0.219,52000,0.69,0.56,6:00,1525,0.75000,100.000%,1.13,45.65,Valve,586.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2671.30,46.78,Metal Loss Internal,33.78608833,-118.24495035,20.540
40010313,GROUP,17497.42,174+30,13%,0.219,52000,0.42,0.33,6:00,1525,0.75000,100.000%,2.79,43.99,Valve,588.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2669.64,46.78,Metal Loss Internal,33.78609288,-118.24495069,20.550
40010314,GROUP,17498.07,174+31,13%,0.219,52000,0.48,0.33,5:45,1525,0.75000,100.000%,3.44,43.34,Valve,589.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2668.99,46.78,Metal Loss Internal,33.78609467,-118.24495083,20.550
40010315,GROUP,17499.11,174+32,10%,0.219,52000,0.48,0.33,6:00,1525,0.75000,100.000%,4.48,42.30,Valve,590.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2667.95,46.78,Metal Loss Internal,33.78609751,-118.24495104,20.550
40010316,GROUP,17508.52,174+41,12%,0.219,52000,0.67,0.39,6:00,1525,0.75000,100.000%,13.89,32.89,Valve,599.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2658.54,46.78,Metal Loss Internal,33.78612327,-118.24495299,20.630
6630,WELD,17541.41,174+72,,,,,,,,,,,,,,,,46.42,,33.78621331,-118.24495953,20.770
40010317,GROUP,17548.33,174+79,13%,0.219,52000,0.73,0.69,6:00,1525,0.75000,100.000%,6.93,39.50,Valve,639.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2618.73,46.42,Metal Loss Internal,33.78623228,-118.24496091,20.800
40010318,GROUP,17548.56,174+79,12%,0.219,52000,0.42,0.33,5:45,1525,0.75000,100.000%,7.15,39.27,Valve,639.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2618.50,46.42,Metal Loss Internal,33.78623290,-118.24496096,20.800
40010319,GROUP,17556.47,174+87,11%,0.219,52000,0.51,0.33,6:00,1525,0.75000,100.000%,15.07,31.36,Valve,647.42,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2610.59,46.42,Metal Loss Internal,33.78625456,-118.24496250,20.890
40010320,GROUP,17559.42,174+90,11%,0.219,52000,0.56,0.34,5:45,1525,0.75000,100.000%,18.01,28.41,Valve,650.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2607.64,46.42,Metal Loss Internal,33.78626263,-118.24496306,20.930
40010321,GROUP,17560.01,174+90,15%,0.219,52000,0.43,0.39,5:30,1525,0.75000,100.000%,18.60,27.82,Valve,650.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2607.05,46.42,Metal Loss Internal,33.78626424,-118.24496318,20.940
40010322,GROUP,17560.77,174+91,13%,0.219,52000,0.63,0.44,5:45,1525,0.75000,100.000%,19.36,27.06,Valve,651.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2606.29,46.42,Metal Loss Internal,33.78626632,-118.24496332,20.950
40010323,GROUP,17562.53,174+93,17%,0.219,52000,0.48,0.42,5:45,1525,0.75000,100.000%,21.12,25.30,Valve,653.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2604.53,46.42,Metal Loss Internal,33.78627114,-118.24496366,20.980
40010324,GROUP,17563.91,174+94,11%,0.219,52000,1.52,0.56,5:45,1525,0.75000,100.000%,22.50,23.92,Valve,654.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2603.15,46.42,Metal Loss Internal,33.78627492,-118.24496391,21.000
40010325,GROUP,17564.17,174+94,11%,0.219,52000,0.46,0.56,6:00,1525,0.75000,100.000%,22.76,23.66,Valve,655.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2602.90,46.42,Metal Loss Internal,33.78627563,-118.24496396,21.010
40010326,GROUP,17564.56,174+95,12%,0.219,52000,1.51,0.91,5:45,1525,0.75000,100.000%,23.15,23.27,Valve,655.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2602.50,46.42,Metal Loss Internal,33.78627670,-118.24496404,21.010
40010327,GROUP,17565.09,174+95,16%,0.219,52000,0.84,0.44,6:00,1525,0.75000,100.000%,23.69,22.74,Valve,656.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2601.97,46.42,Metal Loss Internal,33.78627816,-118.24496414,21.020
40010328,GROUP,17569.25,174+99,14%,0.219,52000,0.45,0.47,5:45,1525,0.75000,100.000%,27.84,18.58,Valve,660.20,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2597.82,46.42,Metal Loss Internal,33.78628954,-118.24496492,21.080
