ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40010329,GROUP,17569.64,174+99,10%,0.219,52000,0.50,0.42,5:45,1525,0.75000,100.000%,28.23,18.19,Valve,660.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2597.42,46.42,Metal Loss Internal,33.78629061,-118.24496499,21.080
40010330,GROUP,17569.96,175+00,15%,0.219,52000,0.45,0.33,6:00,1525,0.75000,100.000%,28.56,17.87,Valve,660.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2597.10,46.42,Metal Loss Internal,33.78629151,-118.24496505,21.090
40010331,GROUP,17577.07,175+07,14%,0.219,52000,0.64,0.48,5:45,1525,0.75000,100.000%,35.67,10.76,Valve,668.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2589.99,46.42,Metal Loss Internal,33.78631097,-118.24496636,21.140
40010332,GROUP,17579.37,175+09,11%,0.219,52000,0.68,0.49,6:00,1525,0.75000,100.000%,37.96,8.46,Valve,670.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2587.69,46.42,Metal Loss Internal,33.78631726,-118.24496678,21.140
6640,WELD,17587.83,175+17,,,,,,,,,,,,,,,,46.56,,33.78634043,-118.24496832,21.140
40010333,GROUP,17589.29,175+18,13%,0.219,52000,0.50,0.38,5:45,1525,0.75000,100.000%,1.46,45.10,Valve,680.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2577.77,46.56,Metal Loss Internal,33.78634444,-118.24496859,21.140
40010334,GROUP,17589.60,175+19,17%,0.219,52000,1.70,1.31,6:00,1525,0.75000,100.000%,1.77,44.79,Valve,680.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2577.46,46.56,Metal Loss Internal,33.78634530,-118.24496865,21.140
40010335,GROUP,17589.97,175+19,14%,0.219,52000,0.67,0.58,5:45,1525,0.75000,100.000%,2.14,44.42,Valve,680.92,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2577.09,46.56,Metal Loss Internal,33.78634630,-118.24496872,21.140
40010336,GROUP,17590.67,175+20,13%,0.219,52000,1.02,0.62,6:00,1525,0.75000,100.000%,2.84,43.72,Valve,681.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2576.39,46.56,Metal Loss Internal,33.78634822,-118.24496886,21.140
40010337,GROUP,17599.83,175+29,12%,0.219,52000,0.46,0.35,6:00,1525,0.75000,100.000%,12.00,34.56,Valve,690.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2567.23,46.56,Metal Loss Internal,33.78637328,-118.24497067,21.190
40010338,GROUP,17600.02,175+29,11%,0.219,52000,0.63,0.65,6:15,1525,0.75000,100.000%,12.19,34.37,Valve,690.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2567.04,46.56,Metal Loss Internal,33.78637381,-118.24497070,21.190
40010339,GROUP,17600.23,175+29,14%,0.219,52000,1.73,0.84,6:00,1525,0.75000,100.000%,12.40,34.16,Valve,691.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2566.83,46.56,Metal Loss Internal,33.78637439,-118.24497075,21.200
40010340,GROUP,17600.61,175+29,16%,0.219,52000,2.34,1.52,5:45,1525,0.75000,100.000%,12.78,33.78,Valve,691.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2566.45,46.56,Metal Loss Internal,33.78637543,-118.24497082,21.200
40010341,GROUP,17600.83,175+30,14%,0.219,52000,0.72,0.47,5:45,1525,0.75000,100.000%,13.01,33.56,Valve,691.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2566.23,46.56,Metal Loss Internal,33.78637604,-118.24497087,21.200
40010342,GROUP,17601.24,175+30,24%,0.219,52000,6.02,1.31,5:45,1525,0.75000,100.000%,13.41,33.15,Valve,692.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2565.82,46.56,Metal Loss Internal,33.78637715,-118.24497095,21.210
40010343,GROUP,17601.85,175+30,22%,0.219,52000,0.59,0.57,5:45,1525,0.75000,100.000%,14.02,32.54,Valve,692.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2565.21,46.56,Metal Loss Internal,33.78637883,-118.24497107,21.210
40010344,GROUP,17602.18,175+31,15%,0.219,52000,0.52,0.68,6:00,1525,0.75000,100.000%,14.35,32.21,Valve,693.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2564.88,46.56,Metal Loss Internal,33.78637973,-118.24497114,21.210
40010345,GROUP,17602.34,175+31,22%,0.219,52000,0.84,0.58,5:30,1525,0.75000,100.000%,14.51,32.05,Valve,693.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2564.73,46.56,Metal Loss Internal,33.78638015,-118.24497117,21.210
40010346,GROUP,17602.56,175+31,18%,0.219,52000,0.78,0.71,6:00,1525,0.75000,100.000%,14.73,31.83,Valve,693.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2564.50,46.56,Metal Loss Internal,33.78638077,-118.24497122,21.220
40010347,GROUP,17602.83,175+31,16%,0.219,52000,1.29,0.54,6:00,1525,0.75000,100.000%,15.00,31.56,Valve,693.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2564.23,46.56,Metal Loss Internal,33.78638150,-118.24497127,21.220
40010348,GROUP,17603.44,175+32,11%,0.219,52000,0.42,0.62,6:00,1525,0.75000,100.000%,15.61,30.95,Valve,694.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2563.62,46.56,Metal Loss Internal,33.78638319,-118.24497139,21.220
40010349,GROUP,17604.72,175+33,14%,0.219,52000,0.47,0.33,5:45,1525,0.75000,100.000%,16.89,29.67,Valve,695.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2562.34,46.56,Metal Loss Internal,33.78638667,-118.24497166,21.240
40010350,GROUP,17605.43,175+34,16%,0.219,52000,1.05,0.72,6:00,1525,0.75000,100.000%,17.61,28.96,Valve,696.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2561.63,46.56,Metal Loss Internal,33.78638863,-118.24497180,21.240
40010351,GROUP,17607.22,175+36,33%,0.219,52000,2.20,0.59,6:00,1525,0.75000,100.000%,19.39,27.17,Valve,698.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2559.84,46.56,Metal Loss Internal,33.78639352,-118.24497216,21.260
40010352,GROUP,17608.08,175+36,11%,0.219,52000,0.71,0.63,5:45,1525,0.75000,100.000%,20.25,26.31,Valve,699.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2558.98,46.56,Metal Loss Internal,33.78639588,-118.24497234,21.270
40010353,GROUP,17609.44,175+38,10%,0.219,52000,0.38,0.45,6:00,1525,0.75000,100.000%,21.61,24.95,Valve,700.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2557.62,46.56,Metal Loss Internal,33.78639960,-118.24497262,21.280
40010354,GROUP,17610.50,175+39,17%,0.219,52000,0.86,0.61,5:45,1525,0.75000,100.000%,22.67,23.89,Valve,701.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2556.57,46.56,Metal Loss Internal,33.78640249,-118.24497284,21.290
40010355,GROUP,17620.49,175+48,16%,0.219,52000,0.57,0.47,6:00,1525,0.75000,100.000%,32.66,13.90,Valve,711.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2546.57,46.56,Metal Loss External,33.78642985,-118.24497488,21.330
40010356,GROUP,17620.75,175+49,15%,0.219,52000,0.51,0.49,6:00,1525,0.75000,100.000%,32.92,13.64,Valve,711.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2546.31,46.56,Metal Loss External,33.78643056,-118.24497493,21.330
40010357,GROUP,17621.68,175+50,12%,0.219,52000,0.75,0.72,5:45,1525,0.75000,100.000%,33.85,12.71,Valve,712.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2545.38,46.56,Metal Loss Internal,33.78643310,-118.24497512,21.330
40010358,GROUP,17623.40,175+51,14%,0.219,52000,0.83,1.03,6:00,1525,0.75000,100.000%,35.57,10.99,Valve,714.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2543.66,46.56,Metal Loss Internal,33.78643783,-118.24497547,21.340
40010359,GROUP,17623.68,175+51,11%,0.219,52000,0.81,1.08,6:00,1525,0.75000,100.000%,35.85,10.71,Valve,714.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2543.38,46.56,Metal Loss Internal,33.78643858,-118.24497552,21.340
40010360,GROUP,17624.71,175+52,19%,0.219,52000,1.95,0.51,6:00,1525,0.75000,100.000%,36.88,9.68,Valve,715.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2542.35,46.56,Metal Loss Internal,33.78644140,-118.24497574,21.350
40010361,GROUP,17625.09,175+53,19%,0.219,52000,0.92,0.63,6:00,1525,0.75000,100.000%,37.26,9.30,Valve,716.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2541.97,46.56,Metal Loss Internal,33.78644243,-118.24497581,21.360
40010362,GROUP,17625.38,175+53,11%,0.219,52000,0.51,0.50,6:00,1525,0.75000,100.000%,37.55,9.01,Valve,716.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2541.68,46.56,Metal Loss Internal,33.78644324,-118.24497587,21.360
40010363,GROUP,17625.58,175+53,15%,0.219,52000,0.59,0.44,5:45,1525,0.75000,100.000%,37.76,8.81,Valve,716.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2541.48,46.56,Metal Loss Internal,33.78644380,-118.24497591,21.360
40010364,GROUP,17626.65,175+54,11%,0.219,52000,0.77,0.75,6:00,1525,0.75000,100.000%,38.82,7.74,Valve,717.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2540.41,46.56,Metal Loss Internal,33.78644671,-118.24497613,21.370
40010365,GROUP,17626.96,175+55,13%,0.219,52000,0.78,0.35,5:45,1525,0.75000,100.000%,39.13,7.43,Valve,717.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2540.10,46.56,Metal Loss Internal,33.78644757,-118.24497619,21.370
40010366,GROUP,17627.96,175+56,11%,0.219,52000,1.43,1.12,6:00,1525,0.75000,100.000%,40.13,6.43,Valve,718.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2539.10,46.56,Metal Loss Internal,33.78645031,-118.24497640,21.390
40010367,GROUP,17628.17,175+56,19%,0.219,52000,0.45,0.40,5:45,1525,0.75000,100.000%,40.34,6.22,Valve,719.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2538.90,46.56,Metal Loss Internal,33.78645087,-118.24497644,21.390
40010368,GROUP,17629.05,175+57,15%,0.219,52000,0.66,0.72,5:45,1525,0.75000,100.000%,41.22,5.34,Valve,720.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2538.01,46.56,Metal Loss Internal,33.78645329,-118.24497663,21.400
40010369,GROUP,17629.84,175+57,12%,0.219,52000,0.95,0.78,5:45,1525,0.75000,100.000%,42.01,4.55,Valve,720.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2537.22,46.56,Metal Loss Internal,33.78645544,-118.24497679,21.410
40010370,GROUP,17630.02,175+58,17%,0.219,52000,0.60,0.63,5:45,1525,0.75000,100.000%,42.19,4.37,Valve,720.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2537.04,46.56,Metal Loss Internal,33.78645594,-118.24497683,21.420
40010371,GROUP,17630.77,175+58,15%,0.219,52000,0.66,0.59,6:00,1525,0.75000,100.000%,42.94,3.62,Valve,721.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2536.30,46.56,Metal Loss Internal,33.78645798,-118.24497698,21.430
40010372,GROUP,17631.02,175+59,10%,0.219,52000,0.45,0.42,5:45,1525,0.75000,100.000%,43.19,3.37,Valve,721.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2536.04,46.56,Metal Loss Internal,33.78645868,-118.24497704,21.430
40010373,GROUP,17631.44,175+59,10%,0.219,52000,0.76,0.52,5:45,1525,0.75000,100.000%,43.61,2.95,Valve,722.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2535.62,46.56,Metal Loss Internal,33.78645983,-118.24497713,21.440
40010374,GROUP,17631.89,175+59,12%,0.219,52000,0.82,0.83,5:45,1525,0.75000,100.000%,44.06,2.50,Valve,722.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2535.17,46.56,Metal Loss Internal,33.78646107,-118.24497722,21.440
40010375,GROUP,17632.30,175+60,11%,0.219,52000,1.94,0.81,6:00,1525,0.75000,100.000%,44.47,2.09,Valve,723.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2534.77,46.56,Metal Loss Internal,33.78646217,-118.24497731,21.450
40010376,GROUP,17633.44,175+61,13%,0.219,52000,1.07,0.94,6:15,1525,0.75000,100.000%,45.61,0.95,Valve,724.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2533.62,46.56,Metal Loss Internal,33.78646529,-118.24497754,21.470
40010377,GROUP,17633.71,175+61,15%,0.219,52000,2.03,0.95,6:00,1525,0.75000,100.000%,45.88,0.68,Valve,724.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2533.35,46.56,Metal Loss Internal,33.78646603,-118.24497760,21.480
40010378,GROUP,17634.15,175+62,10%,0.219,52000,0.68,1.38,6:00,1525,0.75000,100.000%,46.32,0.24,Valve,725.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2532.91,46.56,Metal Loss Internal,33.78646724,-118.24497769,21.480
6650,WELD,17634.39,175+62,,,,,,,,,,,,,,,,46.87,,33.78646790,-118.24497774,21.490
40010379,GROUP,17634.64,175+62,10%,0.219,52000,1.13,1.10,5:45,1525,0.75000,100.000%,0.25,46.62,Valve,725.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2532.42,46.87,Metal Loss Internal,33.78646860,-118.24497779,21.490
40010380,GROUP,17635.54,175+63,21%,0.219,52000,1.77,0.80,6:00,1525,0.75000,100.000%,1.15,45.73,Valve,726.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2531.53,46.87,Metal Loss Internal,33.78647103,-118.24497798,21.510
40010381,GROUP,17635.78,175+63,11%,0.219,52000,0.68,0.87,6:00,1525,0.75000,100.000%,1.38,45.49,Valve,726.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2531.29,46.87,Metal Loss Internal,33.78647169,-118.24497803,21.510
40010382,GROUP,17636.02,175+63,19%,0.219,52000,2.55,1.19,6:00,1525,0.75000,100.000%,1.63,45.24,Valve,726.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2531.04,46.87,Metal Loss Internal,33.78647237,-118.24497808,21.520
40010383,GROUP,17636.26,175+64,23%,0.219,52000,0.81,0.55,6:00,1525,0.75000,100.000%,1.87,45.00,Valve,727.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2530.80,46.87,Metal Loss Internal,33.78647303,-118.24497813,21.520
40010384,GROUP,17636.71,175+64,15%,0.219,52000,2.27,1.27,5:45,1525,0.75000,100.000%,2.32,44.56,Valve,727.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2530.35,46.87,Metal Loss Internal,33.78647424,-118.24497822,21.530
40010385,GROUP,17638.91,175+66,18%,0.219,52000,0.51,0.36,6:00,1525,0.75000,100.000%,4.52,42.35,Valve,729.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2528.15,46.87,Metal Loss Internal,33.78648028,-118.24497867,21.580
40010386,GROUP,17639.06,175+66,11%,0.219,52000,0.41,0.33,6:00,1525,0.75000,100.000%,4.67,42.21,Valve,730.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2528.00,46.87,Metal Loss Internal,33.78648068,-118.24497870,21.580
40010387,GROUP,17639.69,175+67,14%,0.219,52000,1.96,0.60,6:00,1525,0.75000,100.000%,5.30,41.58,Valve,730.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2527.37,46.87,Metal Loss Internal,33.78648240,-118.24497882,21.590
40010388,GROUP,17641.46,175+69,14%,0.219,52000,0.47,0.33,6:00,1525,0.75000,100.000%,7.07,39.81,Valve,732.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2525.60,46.87,Metal Loss Internal,33.78648724,-118.24497918,21.630
40010389,GROUP,17641.75,175+69,24%,0.219,52000,0.51,0.42,6:00,1525,0.75000,100.000%,7.36,39.52,Valve,732.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2525.31,46.87,Metal Loss Internal,33.78648803,-118.24497924,21.640
40010390,GROUP,17642.07,175+69,14%,0.219,52000,0.60,0.46,5:45,1525,0.75000,100.000%,7.68,39.19,Valve,733.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2524.99,46.87,Metal Loss Internal,33.78648893,-118.24497931,21.640
40010391,GROUP,17642.20,175+69,11%,0.219,52000,0.46,0.40,6:00,1525,0.75000,100.000%,7.81,39.06,Valve,733.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2524.86,46.87,Metal Loss Internal,33.78648929,-118.24497933,21.640
40010392,GROUP,17642.69,175+70,15%,0.219,52000,0.49,0.47,6:00,1525,0.75000,100.000%,8.30,38.58,Valve,733.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2524.37,46.87,Metal Loss Internal,33.78649061,-118.24497943,21.650
40010393,GROUP,17642.95,175+70,13%,0.219,52000,0.40,0.33,6:00,1525,0.75000,100.000%,8.56,38.32,Valve,733.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2524.11,46.87,Metal Loss Internal,33.78649132,-118.24497948,21.660
40010394,GROUP,17643.13,175+70,11%,0.219,52000,0.45,0.33,6:00,1525,0.75000,100.000%,8.74,38.13,Valve,734.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2523.93,46.87,Metal Loss Internal,33.78649182,-118.24497952,21.670
40010395,GROUP,17645.94,175+73,20%,0.219,52000,0.70,0.38,6:00,1525,0.75000,100.000%,11.55,35.32,Valve,736.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2521.12,46.87,Metal Loss Internal,33.78649953,-118.24498008,21.730
40010396,GROUP,17646.37,175+73,10%,0.219,52000,0.47,0.37,6:00,1525,0.75000,100.000%,11.98,34.90,Valve,737.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2520.69,46.87,Metal Loss Internal,33.78650068,-118.24498017,21.740
40010397,GROUP,17648.46,175+75,12%,0.219,52000,0.47,0.39,6:00,1525,0.75000,100.000%,14.07,32.81,Valve,739.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2518.60,46.87,Metal Loss Internal,33.78650640,-118.24498059,21.790
40010398,GROUP,17653.43,175+80,10%,0.219,52000,0.64,0.41,6:00,1525,0.75000,100.000%,19.04,27.83,Valve,744.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2513.63,46.87,Metal Loss Internal,33.78652002,-118.24498159,21.910
40010399,GROUP,17653.81,175+81,10%,0.219,52000,0.57,0.38,5:45,1525,0.75000,100.000%,19.42,27.45,Valve,744.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2513.25,46.87,Metal Loss Internal,33.78652106,-118.24498167,21.920
40010400,GROUP,17657.88,175+84,18%,0.219,52000,0.81,0.81,6:00,1525,0.75000,100.000%,23.49,23.38,Valve,748.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2509.18,46.87,Metal Loss Internal,33.78653219,-118.24498249,22.020
40010401,GROUP,17658.53,175+85,15%,0.219,52000,0.45,0.33,5:45,1525,0.75000,100.000%,24.14,22.74,Valve,749.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2508.54,46.87,Metal Loss Internal,33.78653396,-118.24498262,22.040
40010402,GROUP,17659.79,175+86,12%,0.219,52000,0.52,0.42,5:45,1525,0.75000,100.000%,25.40,21.47,Valve,750.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2507.27,46.87,Metal Loss Internal,33.78653742,-118.24498288,22.070
40010403,GROUP,17660.32,175+87,11%,0.219,52000,0.37,0.33,6:00,1525,0.75000,100.000%,25.93,20.95,Valve,751.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2506.74,46.87,Metal Loss Internal,33.78653886,-118.24498298,22.080
40010404,GROUP,17661.12,175+88,15%,0.219,52000,0.65,0.48,5:45,1525,0.75000,100.000%,26.73,20.14,Valve,752.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2505.94,46.87,Metal Loss Internal,33.78654106,-118.24498314,22.110
40010405,GROUP,17661.93,175+88,15%,0.219,52000,0.62,0.39,5:45,1525,0.75000,100.000%,27.54,19.34,Valve,752.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2505.13,46.87,Metal Loss Internal,33.78654327,-118.24498330,22.120
40010406,GROUP,17662.61,175+89,11%,0.219,52000,0.44,0.33,5:45,1525,0.75000,100.000%,28.22,18.65,Valve,753.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2504.45,46.87,Metal Loss Internal,33.78654514,-118.24498345,22.140
40010407,GROUP,17663.25,175+90,11%,0.219,52000,0.54,0.40,5:45,1525,0.75000,100.000%,28.86,18.02,Valve,754.20,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2503.81,46.87,Metal Loss Internal,33.78654688,-118.24498357,22.150
40010408,GROUP,17665.68,175+92,11%,0.219,52000,0.55,0.45,6:00,1525,0.75000,100.000%,31.29,15.58,Valve,756.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2501.38,46.87,Metal Loss Internal,33.78655354,-118.24498406,22.210
40010409,GROUP,17668.14,175+94,13%,0.219,52000,0.46,0.43,5:45,1525,0.75000,100.000%,33.75,13.13,Valve,759.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2498.92,46.87,Metal Loss Internal,33.78656027,-118.24498456,22.260
40010410,GROUP,17669.97,175+96,12%,0.219,52000,0.37,0.33,6:00,1525,0.75000,100.000%,35.58,11.30,Valve,760.92,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2497.09,46.87,Metal Loss Internal,33.78656527,-118.24498493,22.300
40010411,GROUP,17677.73,176+04,11%,0.219,52000,0.49,0.35,5:45,1525,0.75000,100.000%,43.34,3.54,Valve,768.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2489.33,46.87,Metal Loss Internal,33.78658651,-118.24498649,22.390
6660,WELD,17681.27,176+07,,,,,,,,,,,,,,,,46.66,,33.78659620,-118.24498721,22.410
40010412,GROUP,17691.38,176+17,13%,0.219,52000,0.44,0.35,5:45,1525,0.75000,100.000%,10.11,36.54,Valve,782.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2475.68,46.66,Metal Loss Internal,33.78662389,-118.24498934,22.470
40010413,GROUP,17692.89,176+18,12%,0.219,52000,0.61,0.40,5:45,1525,0.75000,100.000%,11.62,35.04,Valve,783.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2474.17,46.66,Metal Loss Internal,33.78662802,-118.24498966,22.480
40010414,GROUP,17698.90,176+24,22%,0.219,52000,0.84,0.55,5:45,1525,0.75000,100.000%,17.64,29.02,Valve,789.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2468.16,46.66,Metal Loss Internal,33.78664448,-118.24499096,22.530
40010415,GROUP,17727.38,176+51,11%,0.219,52000,0.69,0.57,6:00,1525,0.75000,100.000%,46.11,0.55,Valve,818.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2439.69,46.66,Metal Loss Internal,33.78672240,-118.24499735,22.650
40010416,GROUP,17727.67,176+52,11%,0.219,52000,0.64,0.48,6:00,1525,0.75000,100.000%,46.41,0.25,Valve,818.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2439.39,46.66,Metal Loss Internal,33.78672321,-118.24499742,22.650
40010417,GROUP,17727.88,176+52,21%,0.219,52000,0.93,1.26,6:00,1525,0.75000,100.000%,46.62,0.04,Valve,818.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2439.18,46.66,Metal Loss Internal,33.78672378,-118.24499746,22.650
6670,WELD,17727.92,176+52,,,,,,,,,,,,,,,,46.46,,33.78672390,-118.24499747,22.650
40010418,GROUP,17728.43,176+52,12%,0.219,52000,0.56,0.33,5:30,1525,0.75000,100.000%,0.51,45.96,Valve,819.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2438.63,46.46,Metal Loss Internal,33.78672528,-118.24499759,22.650
40010419,GROUP,17728.57,176+52,15%,0.219,52000,0.46,0.47,5:45,1525,0.75000,100.000%,0.65,45.82,Valve,819.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2438.49,46.46,Metal Loss Internal,33.78672567,-118.24499762,22.650
40010420,GROUP,17728.80,176+53,14%,0.219,52000,0.44,0.45,5:45,1525,0.75000,100.000%,0.88,45.59,Valve,819.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2438.26,46.46,Metal Loss Internal,33.78672630,-118.24499767,22.650
40010421,GROUP,17729.46,176+53,13%,0.219,52000,0.62,0.47,5:45,1525,0.75000,100.000%,1.53,44.93,Valve,820.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2437.60,46.46,Metal Loss Internal,33.78672809,-118.24499782,22.650
40010422,GROUP,17729.72,176+54,12%,0.219,52000,0.89,0.89,6:00,1525,0.75000,100.000%,1.79,44.67,Valve,820.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2437.35,46.46,Metal Loss Internal,33.78672880,-118.24499787,22.650
40010423,GROUP,17729.92,176+54,10%,0.219,52000,0.63,0.53,6:00,1525,0.75000,100.000%,2.00,44.46,Valve,820.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2437.14,46.46,Metal Loss Internal,33.78672937,-118.24499792,22.650
40010424,GROUP,17730.46,176+54,18%,0.219,52000,1.24,0.68,6:00,1525,0.75000,100.000%,2.53,43.93,Valve,821.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2436.60,46.46,Metal Loss Internal,33.78673083,-118.24499804,22.650
40010425,GROUP,17730.66,176+54,11%,0.219,52000,0.62,0.56,6:00,1525,0.75000,100.000%,2.74,43.72,Valve,821.61,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2436.40,46.46,Metal Loss Internal,33.78673139,-118.24499809,22.650
40010426,GROUP,17731.07,176+55,18%,0.219,52000,0.62,0.52,5:45,1525,0.75000,100.000%,3.14,43.32,Valve,822.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2436.00,46.46,Metal Loss Internal,33.78673249,-118.24499817,22.660
40010427,GROUP,17731.50,176+55,12%,0.219,52000,0.49,0.34,5:30,1525,0.75000,100.000%,3.57,42.89,Valve,822.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2435.57,46.46,Metal Loss Internal,33.78673367,-118.24499827,22.660
40010428,GROUP,17732.19,176+56,15%,0.219,52000,0.49,0.37,6:00,1525,0.75000,100.000%,4.27,42.19,Valve,823.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2434.87,46.46,Metal Loss Internal,33.78673558,-118.24499843,22.660
40010429,GROUP,17732.53,176+56,12%,0.219,52000,0.60,0.43,5:45,1525,0.75000,100.000%,4.60,41.86,Valve,823.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2434.54,46.46,Metal Loss Internal,33.78673649,-118.24499850,22.660
40010430,GROUP,17733.10,176+57,13%,0.219,52000,1.98,0.56,6:00,1525,0.75000,100.000%,5.17,41.29,Valve,824.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2433.96,46.46,Metal Loss Internal,33.78673806,-118.24499863,22.670
40010431,GROUP,17733.94,176+58,10%,0.219,52000,0.51,0.33,5:45,1525,0.75000,100.000%,6.01,40.45,Valve,824.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2433.12,46.46,Metal Loss Internal,33.78674035,-118.24499882,22.670
40010432,GROUP,17734.31,176+58,11%,0.219,52000,0.99,0.86,6:00,1525,0.75000,100.000%,6.39,40.07,Valve,825.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2432.75,46.46,Metal Loss Internal,33.78674138,-118.24499890,22.670
40010433,GROUP,17734.74,176+58,17%,0.219,52000,0.99,0.73,6:00,1525,0.75000,100.000%,6.81,39.65,Valve,825.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2432.32,46.46,Metal Loss Internal,33.78674255,-118.24499900,22.670
40010434,GROUP,17735.39,176+59,21%,0.219,52000,0.90,0.54,6:00,1525,0.75000,100.000%,7.47,38.99,Valve,826.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2431.67,46.46,Metal Loss Internal,33.78674433,-118.24499915,22.680
40010435,GROUP,17735.88,176+60,13%,0.219,52000,0.62,0.33,5:45,1525,0.75000,100.000%,7.96,38.51,Valve,826.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2431.18,46.46,Metal Loss Internal,33.78674567,-118.24499925,22.680
40010436,GROUP,17736.07,176+60,14%,0.219,52000,0.69,0.50,6:00,1525,0.75000,100.000%,8.14,38.32,Valve,827.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2430.99,46.46,Metal Loss Internal,33.78674618,-118.24499929,22.680
40010437,GROUP,17737.12,176+61,14%,0.219,52000,0.67,0.53,6:00,1525,0.75000,100.000%,9.20,37.26,Valve,828.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2429.94,46.46,Metal Loss Internal,33.78674907,-118.24499952,22.690
40010438,GROUP,17737.36,176+61,11%,0.219,52000,0.90,0.57,6:00,1525,0.75000,100.000%,9.43,37.03,Valve,828.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2429.70,46.46,Metal Loss Internal,33.78674971,-118.24499958,22.690
40010439,GROUP,17737.67,176+61,11%,0.219,52000,0.93,0.67,6:00,1525,0.75000,100.000%,9.75,36.72,Valve,828.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2429.39,46.46,Metal Loss Internal,33.78675057,-118.24499965,22.690
40010440,GROUP,17738.20,176+62,10%,0.219,52000,0.50,0.33,6:00,1525,0.75000,100.000%,10.28,36.18,Valve,829.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2428.86,46.46,Metal Loss Internal,33.78675203,-118.24499977,22.690
40010441,GROUP,17738.79,176+62,16%,0.219,52000,0.92,0.78,6:00,1525,0.75000,100.000%,10.87,35.60,Valve,829.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2428.27,46.46,Metal Loss Internal,33.78675364,-118.24499989,22.700
40010442,GROUP,17739.68,176+63,10%,0.219,52000,0.48,0.33,5:45,1525,0.75000,100.000%,11.76,34.71,Valve,830.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2427.38,46.46,Metal Loss Internal,33.78675607,-118.24500009,22.700
40010443,GROUP,17740.15,176+64,11%,0.219,52000,0.46,0.33,6:00,1525,0.75000,100.000%,12.22,34.24,Valve,831.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2426.91,46.46,Metal Loss Internal,33.78675734,-118.24500019,22.710
40010444,GROUP,17740.45,176+64,17%,0.219,52000,1.24,1.04,6:00,1525,0.75000,100.000%,12.53,33.94,Valve,831.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2426.61,46.46,Metal Loss Internal,33.78675818,-118.24500026,22.710
40010445,GROUP,17740.69,176+64,11%,0.219,52000,0.49,0.56,6:00,1525,0.75000,100.000%,12.76,33.70,Valve,831.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2426.38,46.46,Metal Loss Internal,33.78675882,-118.24500031,22.710
40010446,GROUP,17741.49,176+65,11%,0.219,52000,0.45,0.49,5:45,1525,0.75000,100.000%,13.56,32.90,Valve,832.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2425.58,46.46,Metal Loss Internal,33.78676101,-118.24500049,22.720
40010447,GROUP,17742.59,176+66,16%,0.219,52000,0.53,0.44,5:45,1525,0.75000,100.000%,14.67,31.79,Valve,833.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2424.47,46.46,Metal Loss Internal,33.78676404,-118.24500073,22.730
40010448,GROUP,17743.70,176+67,15%,0.219,52000,0.57,0.46,6:00,1525,0.75000,100.000%,15.78,30.68,Valve,834.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2423.36,46.46,Metal Loss Internal,33.78676708,-118.24500098,22.740
40010449,GROUP,17747.00,176+70,10%,0.219,52000,0.46,0.35,5:45,1525,0.75000,100.000%,19.07,27.39,Valve,837.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2420.06,46.46,Metal Loss Internal,33.78677610,-118.24500169,22.780
40010450,GROUP,17747.94,176+71,14%,0.219,52000,0.59,0.37,6:00,1525,0.75000,100.000%,20.02,26.44,Valve,838.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2419.12,46.46,Metal Loss Internal,33.78677868,-118.24500190,22.790
40010451,GROUP,17748.52,176+72,11%,0.219,52000,0.47,0.33,5:45,1525,0.75000,100.000%,20.60,25.86,Valve,839.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2418.54,46.46,Metal Loss Internal,33.78678027,-118.24500203,22.800
40010452,GROUP,17750.53,176+74,11%,0.219,52000,0.55,0.37,5:45,1525,0.75000,100.000%,22.61,23.85,Valve,841.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2416.53,46.46,Metal Loss Internal,33.78678576,-118.24500248,22.830
40010453,GROUP,17756.70,176+80,11%,0.219,52000,0.41,0.34,5:45,1525,0.75000,100.000%,28.78,17.69,Valve,847.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2410.36,46.46,Metal Loss Internal,33.78680265,-118.24500386,22.960
40010454,GROUP,17759.99,176+83,12%,0.219,52000,0.44,0.33,5:45,1525,0.75000,100.000%,32.07,14.40,Valve,850.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2407.07,46.46,Metal Loss Internal,33.78681164,-118.24500461,23.040
40010455,GROUP,17761.49,176+84,11%,0.219,52000,0.59,0.54,5:45,1525,0.75000,100.000%,33.57,12.89,Valve,852.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2405.57,46.46,Metal Loss Internal,33.78681575,-118.24500494,23.080
40010456,GROUP,17763.77,176+86,12%,0.219,52000,0.50,0.42,5:45,1525,0.75000,100.000%,35.84,10.62,Valve,854.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2403.29,46.46,Metal Loss Internal,33.78682198,-118.24500546,23.140
40010457,GROUP,17765.72,176+88,10%,0.219,52000,0.51,0.43,6:00,1525,0.75000,100.000%,37.80,8.67,Valve,856.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2401.34,46.46,Metal Loss Internal,33.78682731,-118.24500591,23.190
40010458,GROUP,17768.01,176+90,11%,0.219,52000,0.50,0.39,5:45,1525,0.75000,100.000%,40.09,6.37,Valve,858.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2399.05,46.46,Metal Loss Internal,33.78683358,-118.24500644,23.250
6680,WELD,17774.39,176+97,,,,,,,,,,,,,,,,46.82,,33.78685102,-118.24500793,23.440
40010459,GROUP,17777.73,177+00,11%,0.219,52000,0.92,0.65,5:45,1525,0.75000,100.000%,3.34,43.47,Valve,868.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2389.33,46.82,Metal Loss Internal,33.78686016,-118.24500872,23.530
40010460,GROUP,17779.93,177+02,11%,0.219,52000,0.70,0.74,5:45,1525,0.75000,100.000%,5.54,41.28,Valve,870.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2387.14,46.82,Metal Loss Internal,33.78686616,-118.24500924,23.590
40010461,GROUP,17796.29,177+18,12%,0.219,52000,1.27,0.68,5:45,1525,0.75000,100.000%,21.90,24.92,Valve,887.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2370.78,46.82,Metal Loss Internal,33.78691091,-118.24501302,23.890
6690,WELD,17821.20,177+42,,,,,,,,,,,,,,,,46.38,,33.78697911,-118.24501859,23.940
40010462,GROUP,17824.42,177+45,14%,0.219,52000,0.53,0.43,5:45,1525,0.75000,100.000%,3.21,43.16,Valve,915.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2342.64,46.38,Metal Loss Internal,33.78698791,-118.24501923,23.980
40010463,GROUP,17826.17,177+46,11%,0.219,52000,0.65,0.35,6:00,1525,0.75000,100.000%,4.97,41.41,Valve,917.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2340.89,46.38,Metal Loss Internal,33.78699271,-118.24501959,24.000
40010464,GROUP,17827.68,177+48,16%,0.219,52000,1.05,0.85,6:00,1525,0.75000,100.000%,6.47,39.90,Valve,918.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2339.38,46.38,Metal Loss Internal,33.78699683,-118.24501990,24.020
40010465,GROUP,17828.53,177+49,17%,0.219,52000,0.76,0.82,6:00,1525,0.75000,100.000%,7.32,39.05,Valve,919.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2338.53,46.38,Metal Loss Internal,33.78699916,-118.24502007,24.030
40010466,GROUP,17829.94,177+50,13%,0.219,52000,0.53,0.52,5:45,1525,0.75000,100.000%,8.74,37.64,Valve,920.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2337.12,46.38,Metal Loss Internal,33.78700304,-118.24502036,24.050
40010467,GROUP,17830.35,177+50,16%,0.219,52000,0.84,0.68,6:00,1525,0.75000,100.000%,9.15,37.23,Valve,921.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2336.71,46.38,Metal Loss Internal,33.78700415,-118.24502045,24.050
40010468,GROUP,17830.53,177+51,19%,0.219,52000,0.56,0.33,5:30,1525,0.75000,100.000%,9.32,37.05,Valve,921.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2336.54,46.38,Metal Loss Internal,33.78700463,-118.24502048,24.060
40010469,GROUP,17830.95,177+51,23%,0.219,52000,0.83,0.89,6:00,1525,0.75000,100.000%,9.74,36.63,Valve,921.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2336.11,46.38,Metal Loss Internal,33.78700578,-118.24502057,24.060
40010470,GROUP,17831.17,177+51,16%,0.219,52000,0.51,0.68,5:45,1525,0.75000,100.000%,9.97,36.41,Valve,922.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2335.89,46.38,Metal Loss Internal,33.78700640,-118.24502061,24.070
40010471,GROUP,17831.32,177+51,11%,0.219,52000,0.56,1.47,6:00,1525,0.75000,100.000%,10.12,36.26,Valve,922.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2335.74,46.38,Metal Loss Internal,33.78700681,-118.24502064,24.070
40010472,GROUP,17832.57,177+53,18%,0.219,52000,0.86,0.39,5:45,1525,0.75000,100.000%,11.36,35.01,Valve,923.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2334.49,46.38,Metal Loss Internal,33.78701022,-118.24502090,24.080
40010473,GROUP,17834.13,177+54,11%,0.219,52000,0.51,0.39,5:45,1525,0.75000,100.000%,12.92,33.45,Valve,925.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2332.93,46.38,Metal Loss Internal,33.78701449,-118.24502123,24.090
40010474,GROUP,17834.70,177+55,13%,0.219,52000,0.56,0.33,5:45,1525,0.75000,100.000%,13.50,32.88,Valve,925.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2332.36,46.38,Metal Loss Internal,33.78701606,-118.24502134,24.100
40010475,GROUP,17835.30,177+55,10%,0.219,52000,0.46,0.33,5:45,1525,0.75000,100.000%,14.09,32.28,Valve,926.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2331.77,46.38,Metal Loss Internal,33.78701769,-118.24502147,24.100
40010476,GROUP,17835.42,177+55,11%,0.219,52000,0.52,0.40,5:45,1525,0.75000,100.000%,14.22,32.16,Valve,926.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2331.64,46.38,Metal Loss Internal,33.78701803,-118.24502149,24.100
40010477,GROUP,17839.08,177+59,11%,0.219,52000,0.36,0.33,5:45,1525,0.75000,100.000%,17.88,28.50,Valve,930.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2327.98,46.38,Metal Loss Internal,33.78702805,-118.24502225,24.110
6700,WELD,17867.58,177+86,,,,,,,,,,,,,,,,37.66,,33.78710606,-118.24502812,23.880
40010478,GROUP,17883.45,178+02,18%,0.219,52000,0.54,0.50,6:45,1525,0.75000,100.000%,15.87,21.79,Valve,974.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2283.61,37.66,Metal Loss Internal,33.78714951,-118.24503138,23.750
40010479,GROUP,17885.00,178+03,10%,0.219,52000,0.50,0.33,6:15,1525,0.75000,100.000%,17.42,20.23,Valve,975.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2282.06,37.66,Metal Loss Internal,33.78715376,-118.24503170,23.750
40010480,GROUP,17888.62,178+07,12%,0.219,52000,0.59,0.59,5:45,1525,0.75000,100.000%,21.04,16.62,Valve,979.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2278.44,37.66,Metal Loss Internal,33.78716366,-118.24503244,23.740
40010481,GROUP,17888.88,178+07,16%,0.219,52000,0.51,0.60,6:00,1525,0.75000,100.000%,21.30,16.35,Valve,979.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2278.18,37.66,Metal Loss Internal,33.78716439,-118.24503249,23.740
40010482,GROUP,17889.50,178+07,13%,0.219,52000,0.52,0.50,6:00,1525,0.75000,100.000%,21.92,15.73,Valve,980.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2277.56,37.66,Metal Loss Internal,33.78716608,-118.24503262,23.750
40010483,GROUP,17889.87,178+08,18%,0.219,52000,0.56,0.54,5:45,1525,0.75000,100.000%,22.29,15.37,Valve,980.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2277.19,37.66,Metal Loss Internal,33.78716708,-118.24503269,23.750
40010484,GROUP,17890.18,178+08,11%,0.219,52000,0.47,0.63,5:45,1525,0.75000,100.000%,22.60,15.06,Valve,981.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2276.88,37.66,Metal Loss Internal,33.78716794,-118.24503275,23.750
40010485,GROUP,17891.58,178+09,11%,0.219,52000,0.40,0.33,5:45,1525,0.75000,100.000%,24.00,13.65,Valve,982.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2275.48,37.66,Metal Loss Internal,33.78717178,-118.24503305,23.750
40010486,GROUP,17891.77,178+10,10%,0.219,52000,0.44,0.33,5:45,1525,0.75000,100.000%,24.19,13.47,Valve,982.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2275.29,37.66,Metal Loss Internal,33.78717228,-118.24503309,23.750
40010487,GROUP,17892.60,178+10,11%,0.219,52000,0.90,0.49,5:45,1525,0.75000,100.000%,25.02,12.64,Valve,983.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2274.46,37.66,Metal Loss Internal,33.78717456,-118.24503326,23.760
6710,WELD,17905.24,178+23,,,,,,,,,,,,,,,,46.80,,33.78720915,-118.24503582,23.940
40010488,GROUP,17907.68,178+25,14%,0.219,52000,0.66,0.33,5:45,1525,0.75000,100.000%,2.44,44.36,Valve,998.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2259.38,46.80,Metal Loss Internal,33.78721583,-118.24503632,23.990
40010489,GROUP,17910.51,178+28,11%,0.219,52000,0.48,0.37,6:00,1525,0.75000,100.000%,5.28,41.52,Valve,1001.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2256.55,46.80,Metal Loss Internal,33.78722360,-118.24503690,24.050
40010490,GROUP,17931.68,178+48,12%,0.219,52000,0.61,0.48,5:45,1525,0.75000,100.000%,26.45,20.35,Valve,1022.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2235.38,46.80,Metal Loss Internal,33.78728153,-118.24504110,24.580
40010491,GROUP,17947.10,178+63,12%,0.219,52000,1.68,0.61,5:45,1525,0.75000,100.000%,41.87,4.93,Valve,1038.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2219.96,46.80,Metal Loss Internal,33.78732373,-118.24504420,25.030
40010492,GROUP,17949.87,178+66,12%,0.219,52000,0.45,0.33,5:45,1525,0.75000,100.000%,44.63,2.17,Valve,1040.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2217.19,46.80,Metal Loss Internal,33.78733130,-118.24504475,25.100
40010493,GROUP,17950.13,178+66,12%,0.219,52000,0.39,0.35,6:00,1525,0.75000,100.000%,44.89,1.91,Valve,1041.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2216.93,46.80,Metal Loss Internal,33.78733201,-118.24504480,25.110
6720,WELD,17952.04,178+68,,,,,,,,,,,,,,,,46.84,,33.78733723,-118.24504518,25.160
40010494,GROUP,17956.30,178+72,12%,0.219,52000,0.62,0.47,6:00,1525,0.75000,100.000%,4.27,42.57,Valve,1047.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2210.76,46.84,Metal Loss Internal,33.78734891,-118.24504599,25.280
40010495,GROUP,17957.86,178+73,13%,0.219,52000,0.40,0.34,5:45,1525,0.75000,100.000%,5.83,41.01,Valve,1048.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2209.20,46.84,Metal Loss Internal,33.78735318,-118.24504630,25.330
40010496,GROUP,17958.82,178+74,13%,0.219,52000,0.80,0.38,5:45,1525,0.75000,100.000%,6.79,40.05,Valve,1049.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2208.24,46.84,Metal Loss Internal,33.78735581,-118.24504648,25.360
40010497,GROUP,17959.67,178+75,11%,0.219,52000,1.43,1.08,6:00,1525,0.75000,100.000%,7.63,39.20,Valve,1050.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2207.39,46.84,Metal Loss Internal,33.78735813,-118.24504664,25.390
6730,WELD,17998.87,179+13,,,,,,,,,,,,,,,,46.79,,33.78746545,-118.24505409,26.000
40010498,GROUP,17999.47,179+13,13%,0.219,52000,1.48,1.03,6:00,1525,0.75000,100.000%,0.60,46.19,Valve,1090.42,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2167.59,46.79,Metal Loss Internal,33.78746708,-118.24505420,25.990
40010499,GROUP,18007.25,179+21,17%,0.219,52000,2.01,1.17,6:00,1525,0.75000,100.000%,8.38,38.41,Valve,1098.20,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2159.81,46.79,Metal Loss Internal,33.78748839,-118.24505572,25.940
40010500,GROUP,18007.55,179+21,11%,0.219,52000,0.90,0.62,6:00,1525,0.75000,100.000%,8.68,38.11,Valve,1098.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2159.51,46.79,Metal Loss Internal,33.78748921,-118.24505578,25.940
40010501,GROUP,18008.41,179+22,14%,0.219,52000,1.00,0.67,6:00,1525,0.75000,100.000%,9.54,37.25,Valve,1099.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2158.65,46.79,Metal Loss Internal,33.78749156,-118.24505595,25.940
40010502,GROUP,18009.29,179+23,11%,0.219,52000,0.56,0.38,6:00,1525,0.75000,100.000%,10.42,36.37,Valve,1100.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2157.77,46.79,Metal Loss Internal,33.78749397,-118.24505613,25.940
6740,WELD,18045.66,179+58,,,,,,,,,,,,,,,,43.01,,33.78759355,-118.24506349,25.890
40010503,GROUP,18052.89,179+65,18%,0.219,52000,1.69,0.40,5:30,1525,0.75000,100.000%,7.23,35.77,Valve,1143.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2114.17,43.01,Metal Loss Internal,33.78761335,-118.24506496,25.810
40010504,GROUP,18053.35,179+65,10%,0.219,52000,0.47,0.42,6:00,1525,0.75000,100.000%,7.69,35.32,Valve,1144.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2113.71,43.01,Metal Loss Internal,33.78761461,-118.24506505,25.810
40010505,GROUP,18053.89,179+66,15%,0.219,52000,0.73,0.63,6:00,1525,0.75000,100.000%,8.23,34.78,Valve,1144.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2113.17,43.01,Metal Loss Internal,33.78761607,-118.24506515,25.800
40010506,GROUP,18054.13,179+66,19%,0.219,52000,1.30,0.62,5:45,1525,0.75000,100.000%,8.47,34.53,Valve,1145.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2112.93,43.01,Metal Loss Internal,33.78761675,-118.24506520,25.800
40010507,GROUP,18055.65,179+67,10%,0.219,52000,0.49,0.33,5:45,1525,0.75000,100.000%,9.99,33.02,Valve,1146.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2111.42,43.01,Metal Loss Internal,33.78762089,-118.24506550,25.790
40010508,GROUP,18059.85,179+71,13%,0.219,52000,0.49,0.44,5:45,1525,0.75000,100.000%,14.19,28.82,Valve,1150.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2107.21,43.01,Metal Loss External,33.78763240,-118.24506635,25.750
40010509,GROUP,18063.13,179+75,16%,0.219,52000,2.20,1.10,5:45,1525,0.75000,100.000%,17.47,25.53,Valve,1154.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2103.93,43.01,Metal Loss Internal,33.78764139,-118.24506701,25.730
40010510,GROUP,18063.54,179+75,12%,0.219,52000,0.88,1.00,6:00,1525,0.75000,100.000%,17.88,25.13,Valve,1154.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2103.53,43.01,Metal Loss Internal,33.78764249,-118.24506709,25.730
40010511,GROUP,18064.12,179+76,11%,0.219,52000,1.44,1.32,6:00,1525,0.75000,100.000%,18.46,24.55,Valve,1155.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2102.95,43.01,Metal Loss Internal,33.78764408,-118.24506720,25.720
6750,WELD,18088.67,179+99,,,,,,,,,,,,,,,,40.11,,33.78771128,-118.24507246,25.810
40010512,GROUP,18091.64,180+02,11%,0.219,52000,1.80,1.27,6:00,1525,0.75000,100.000%,2.97,37.14,Valve,1182.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2075.42,40.11,Metal Loss Internal,33.78771940,-118.24507309,25.870
40010513,GROUP,18092.68,180+03,12%,0.219,52000,0.54,0.38,5:45,1525,0.75000,100.000%,4.01,36.10,Valve,1183.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2074.38,40.11,Metal Loss Internal,33.78772226,-118.24507332,25.890
40010514,GROUP,18093.13,180+03,12%,0.219,52000,0.61,0.52,6:00,1525,0.75000,100.000%,4.46,35.65,Valve,1184.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2073.93,40.11,Metal Loss Internal,33.78772349,-118.24507341,25.900
40010515,GROUP,18093.41,180+04,11%,0.219,52000,0.74,0.42,5:45,1525,0.75000,100.000%,4.74,35.37,Valve,1184.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2073.65,40.11,Metal Loss Internal,33.78772424,-118.24507347,25.910
40010516,GROUP,18094.22,180+04,11%,0.219,52000,0.61,0.41,5:45,1525,0.75000,100.000%,5.55,34.56,Valve,1185.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2072.84,40.11,Metal Loss Internal,33.78772647,-118.24507364,25.920
40010517,GROUP,18095.93,180+06,14%,0.219,52000,0.78,0.33,5:30,1525,0.75000,100.000%,7.26,32.85,Valve,1186.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2071.13,40.11,Metal Loss Internal,33.78773115,-118.24507401,25.970
40010518,GROUP,18096.64,180+07,10%,0.219,52000,0.43,0.33,5:30,1525,0.75000,100.000%,7.97,32.14,Valve,1187.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2070.42,40.11,Metal Loss Internal,33.78773309,-118.24507416,25.990
40010519,GROUP,18097.73,180+08,15%,0.219,52000,0.76,0.58,6:00,1525,0.75000,100.000%,9.06,31.05,Valve,1188.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2069.33,40.11,Metal Loss Internal,33.78773608,-118.24507440,26.010
40010520,GROUP,18098.05,180+08,15%,0.219,52000,0.55,0.35,5:45,1525,0.75000,100.000%,9.38,30.73,Valve,1189.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2069.01,40.11,Metal Loss Internal,33.78773695,-118.24507447,26.020
40010521,GROUP,18098.68,180+09,12%,0.219,52000,0.56,0.33,5:45,1525,0.75000,100.000%,10.01,30.10,Valve,1189.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2068.38,40.11,Metal Loss Internal,33.78773868,-118.24507461,26.030
40010522,GROUP,18098.90,180+09,13%,0.219,52000,0.92,0.70,5:45,1525,0.75000,100.000%,10.24,29.88,Valve,1189.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2068.16,40.11,Metal Loss Internal,33.78773928,-118.24507465,26.040
40010523,GROUP,18099.30,180+09,11%,0.219,52000,0.64,0.49,5:45,1525,0.75000,100.000%,10.63,29.48,Valve,1190.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2067.77,40.11,Metal Loss Internal,33.78774036,-118.24507474,26.050
40010524,GROUP,18099.51,180+10,11%,0.219,52000,0.60,0.33,5:45,1525,0.75000,100.000%,10.84,29.27,Valve,1190.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2067.55,40.11,Metal Loss Internal,33.78774095,-118.24507478,26.050
40010525,GROUP,18100.08,180+10,21%,0.219,52000,0.76,0.33,5:45,1525,0.75000,100.000%,11.41,28.70,Valve,1191.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2066.98,40.11,Metal Loss Internal,33.78774251,-118.24507491,26.070
40010526,GROUP,18100.73,180+11,10%,0.219,52000,0.49,0.52,6:00,1525,0.75000,100.000%,12.06,28.05,Valve,1191.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2066.33,40.11,Metal Loss Internal,33.78774428,-118.24507504,26.080
40010527,GROUP,18100.92,180+11,13%,0.219,52000,0.44,0.33,5:30,1525,0.75000,100.000%,12.25,27.86,Valve,1191.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2066.15,40.11,Metal Loss Internal,33.78774479,-118.24507508,26.090
40010528,GROUP,18101.05,180+11,21%,0.219,52000,0.44,0.40,5:45,1525,0.75000,100.000%,12.39,27.72,Valve,1192.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2066.01,40.11,Metal Loss Internal,33.78774517,-118.24507511,26.090
40010529,GROUP,18101.29,180+11,17%,0.219,52000,0.63,1.70,6:00,1525,0.75000,100.000%,12.62,27.49,Valve,1192.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2065.78,40.11,Metal Loss Internal,33.78774580,-118.24507516,26.100
40010530,GROUP,18102.03,180+12,11%,0.219,52000,2.16,0.44,5:45,1525,0.75000,100.000%,13.36,26.75,Valve,1192.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2065.03,40.11,Metal Loss Internal,33.78774785,-118.24507532,26.120
40010531,GROUP,18103.45,180+13,16%,0.219,52000,1.62,0.77,5:45,1525,0.75000,100.000%,14.78,25.33,Valve,1194.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2063.62,40.11,Metal Loss Internal,33.78775171,-118.24507562,26.150
40010532,GROUP,18103.72,180+14,13%,0.219,52000,0.96,0.50,5:45,1525,0.75000,100.000%,15.05,25.06,Valve,1194.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2063.34,40.11,Metal Loss Internal,33.78775245,-118.24507568,26.160
40010533,GROUP,18104.29,180+14,11%,0.219,52000,0.77,1.01,6:00,1525,0.75000,100.000%,15.62,24.49,Valve,1195.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2062.77,40.11,Metal Loss Internal,33.78775401,-118.24507580,26.170
40010534,GROUP,18104.44,180+14,11%,0.219,52000,0.69,0.33,6:00,1525,0.75000,100.000%,15.77,24.34,Valve,1195.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2062.63,40.11,Metal Loss Internal,33.78775442,-118.24507583,26.170
