ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40010535,GROUP,18105.26,180+15,13%,0.219,52000,0.85,0.57,6:00,1525,0.75000,100.000%,16.59,23.52,Valve,1196.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2061.81,40.11,Metal Loss Internal,33.78775667,-118.24507601,26.190
40010536,GROUP,18105.82,180+16,12%,0.219,52000,0.76,0.55,6:00,1525,0.75000,100.000%,17.15,22.96,Valve,1196.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2061.24,40.11,Metal Loss Internal,33.78775821,-118.24507613,26.200
40010537,GROUP,18106.30,180+16,13%,0.219,52000,0.66,0.82,5:45,1525,0.75000,100.000%,17.64,22.47,Valve,1197.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2060.76,40.11,Metal Loss Internal,33.78775954,-118.24507623,26.210
40010538,GROUP,18106.99,180+17,10%,0.219,52000,0.52,0.37,6:00,1525,0.75000,100.000%,18.32,21.79,Valve,1197.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2060.07,40.11,Metal Loss Internal,33.78776141,-118.24507638,26.230
40010539,GROUP,18108.40,180+18,10%,0.219,52000,0.50,0.36,6:00,1525,0.75000,100.000%,19.74,20.38,Valve,1199.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2058.66,40.11,Metal Loss Internal,33.78776528,-118.24507668,26.250
40010540,GROUP,18108.82,180+19,10%,0.219,52000,0.57,0.39,6:00,1525,0.75000,100.000%,20.15,19.96,Valve,1199.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2058.25,40.11,Metal Loss Internal,33.78776641,-118.24507677,26.260
40010541,GROUP,18109.02,180+19,14%,0.219,52000,0.65,0.51,5:45,1525,0.75000,100.000%,20.35,19.76,Valve,1199.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2058.04,40.11,Metal Loss Internal,33.78776697,-118.24507681,26.270
40010542,GROUP,18109.49,180+19,14%,0.219,52000,2.76,1.24,6:00,1525,0.75000,100.000%,20.83,19.28,Valve,1200.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2057.57,40.11,Metal Loss Internal,33.78776827,-118.24507691,26.280
40010543,GROUP,18110.44,180+20,12%,0.219,52000,0.88,0.81,6:00,1525,0.75000,100.000%,21.78,18.34,Valve,1201.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2056.62,40.11,Metal Loss Internal,33.78777086,-118.24507712,26.290
40010544,GROUP,18110.76,180+20,12%,0.219,52000,0.72,0.67,6:00,1525,0.75000,100.000%,22.09,18.02,Valve,1201.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2056.30,40.11,Metal Loss Internal,33.78777172,-118.24507718,26.300
40010545,GROUP,18111.39,180+21,10%,0.219,52000,0.72,0.41,6:00,1525,0.75000,100.000%,22.72,17.39,Valve,1202.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2055.67,40.11,Metal Loss Internal,33.78777345,-118.24507732,26.310
40010546,GROUP,18111.55,180+21,12%,0.219,52000,0.77,0.56,6:00,1525,0.75000,100.000%,22.89,17.23,Valve,1202.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2055.51,40.11,Metal Loss Internal,33.78777390,-118.24507735,26.310
40010547,GROUP,18111.86,180+21,16%,0.219,52000,0.85,0.53,5:45,1525,0.75000,100.000%,23.19,16.92,Valve,1202.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2055.21,40.11,Metal Loss Internal,33.78777473,-118.24507742,26.320
40010548,GROUP,18112.01,180+22,13%,0.219,52000,0.59,0.57,6:00,1525,0.75000,100.000%,23.34,16.77,Valve,1202.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2055.05,40.11,Metal Loss Internal,33.78777514,-118.24507745,26.320
40010549,GROUP,18112.54,180+22,21%,0.219,52000,0.45,0.37,6:15,1525,0.75000,100.000%,23.87,16.24,Valve,1203.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2054.52,40.11,Metal Loss Internal,33.78777661,-118.24507756,26.330
40010550,GROUP,18113.14,180+23,13%,0.219,52000,0.75,0.73,6:00,1525,0.75000,100.000%,24.47,15.64,Valve,1204.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2053.92,40.11,Metal Loss Internal,33.78777823,-118.24507769,26.340
40010551,GROUP,18113.63,180+23,11%,0.219,52000,0.75,0.40,6:00,1525,0.75000,100.000%,24.97,15.15,Valve,1204.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2053.43,40.11,Metal Loss Internal,33.78777959,-118.24507780,26.340
40010552,GROUP,18115.25,180+25,10%,0.219,52000,0.70,0.52,6:00,1525,0.75000,100.000%,26.58,13.53,Valve,1206.20,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2051.81,40.11,Metal Loss Internal,33.78778401,-118.24507814,26.370
40010553,GROUP,18115.82,180+25,17%,0.219,52000,0.51,0.55,6:00,1525,0.75000,100.000%,27.15,12.96,Valve,1206.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2051.24,40.11,Metal Loss Internal,33.78778559,-118.24507826,26.380
40010554,GROUP,18116.53,180+26,13%,0.219,52000,1.72,1.11,6:00,1525,0.75000,100.000%,27.86,12.25,Valve,1207.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2050.54,40.11,Metal Loss Internal,33.78778750,-118.24507841,26.380
40010555,GROUP,18116.93,180+26,11%,0.219,52000,0.63,0.42,6:00,1525,0.75000,100.000%,28.26,11.85,Valve,1207.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2050.14,40.11,Metal Loss Internal,33.78778860,-118.24507850,26.390
40010556,GROUP,18117.07,180+26,18%,0.219,52000,0.63,0.44,5:45,1525,0.75000,100.000%,28.40,11.71,Valve,1208.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2050.00,40.11,Metal Loss Internal,33.78778899,-118.24507853,26.390
40010557,GROUP,18117.33,180+27,14%,0.219,52000,0.98,0.65,5:45,1525,0.75000,100.000%,28.66,11.45,Valve,1208.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2049.74,40.11,Metal Loss Internal,33.78778970,-118.24507858,26.400
40010558,GROUP,18118.05,180+27,14%,0.219,52000,0.76,0.48,5:45,1525,0.75000,100.000%,29.38,10.73,Valve,1209.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2049.01,40.11,Metal Loss External,33.78779169,-118.24507873,26.400
40010559,GROUP,18118.25,180+28,11%,0.219,52000,0.49,0.43,6:00,1525,0.75000,100.000%,29.58,10.53,Valve,1209.20,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2048.81,40.11,Metal Loss External,33.78779223,-118.24507877,26.400
40010560,GROUP,18119.27,180+29,15%,0.219,52000,2.29,0.71,6:00,1525,0.75000,100.000%,30.61,9.51,Valve,1210.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2047.79,40.11,Metal Loss Internal,33.78779503,-118.24507899,26.410
40010561,GROUP,18124.13,180+33,14%,0.219,52000,1.38,0.95,6:00,1525,0.75000,100.000%,35.46,4.65,Valve,1215.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2042.93,40.11,Metal Loss Internal,33.78780832,-118.24508001,26.450
40010562,GROUP,18124.41,180+34,10%,0.219,52000,0.42,0.33,6:15,1525,0.75000,100.000%,35.75,4.37,Valve,1215.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2042.65,40.11,Metal Loss Internal,33.78780910,-118.24508007,26.450
40010563,GROUP,18125.54,180+35,11%,0.219,52000,0.45,0.33,6:00,1525,0.75000,100.000%,36.87,3.24,Valve,1216.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2041.52,40.11,Metal Loss Internal,33.78781219,-118.24508031,26.450
6760,WELD,18128.78,180+38,,,,,,,,,,,,,,,,46.91,,33.78782105,-118.24508097,26.450
40010564,GROUP,18141.78,180+50,13%,0.219,52000,0.46,0.45,6:00,1525,0.75000,100.000%,13.00,33.91,Valve,1232.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2025.28,46.91,Metal Loss Internal,33.78785666,-118.24508351,26.350
40010565,GROUP,18142.58,180+51,15%,0.219,52000,0.70,0.46,5:45,1525,0.75000,100.000%,13.80,33.11,Valve,1233.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2024.48,46.91,Metal Loss Internal,33.78785884,-118.24508367,26.340
40010566,GROUP,18142.81,180+51,13%,0.219,52000,0.49,0.44,6:00,1525,0.75000,100.000%,14.03,32.89,Valve,1233.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2024.25,46.91,Metal Loss Internal,33.78785946,-118.24508371,26.340
40010567,GROUP,18143.05,180+51,11%,0.219,52000,0.55,0.46,6:00,1525,0.75000,100.000%,14.27,32.65,Valve,1234.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2024.01,46.91,Metal Loss Internal,33.78786012,-118.24508376,26.340
40010568,GROUP,18149.74,180+58,26%,0.219,52000,0.61,0.43,5:45,1525,0.75000,100.000%,20.96,25.95,Valve,1240.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2017.32,46.91,Metal Loss External,33.78787844,-118.24508509,26.300
40010569,GROUP,18150.46,180+59,19%,0.219,52000,0.77,0.63,5:45,1525,0.75000,100.000%,21.68,25.23,Valve,1241.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2016.60,46.91,Metal Loss Internal,33.78788042,-118.24508524,26.300
40010570,GROUP,18151.31,180+59,10%,0.219,52000,0.52,0.46,5:45,1525,0.75000,100.000%,22.53,24.38,Valve,1242.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2015.75,46.91,Metal Loss Internal,33.78788276,-118.24508542,26.300
40010571,GROUP,18162.85,180+71,12%,0.219,52000,0.74,0.91,9:30,1525,0.75000,100.000%,34.07,12.84,Valve,1253.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2004.21,46.91,Metal Loss External,33.78791434,-118.24508779,26.300
6770,WELD,18175.69,180+83,,,,,,,,,,,,,,,,46.54,,33.78794949,-118.24509051,26.310
40010572,GROUP,18176.56,180+84,13%,0.219,52000,0.50,0.33,5:45,1525,0.75000,100.000%,0.87,45.67,Valve,1267.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1990.50,46.54,Metal Loss Internal,33.78795187,-118.24509071,26.310
40010573,GROUP,18176.81,180+84,10%,0.219,52000,0.51,0.33,6:00,1525,0.75000,100.000%,1.12,45.42,Valve,1267.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1990.25,46.54,Metal Loss Internal,33.78795256,-118.24509077,26.300
40010574,GROUP,18177.12,180+84,13%,0.219,52000,0.65,0.60,6:00,1525,0.75000,100.000%,1.43,45.11,Valve,1268.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1989.94,46.54,Metal Loss Internal,33.78795340,-118.24509084,26.300
40010575,GROUP,18177.27,180+84,12%,0.219,52000,0.44,0.33,5:45,1525,0.75000,100.000%,1.57,44.97,Valve,1268.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1989.79,46.54,Metal Loss Internal,33.78795380,-118.24509087,26.300
40010576,GROUP,18177.39,180+85,17%,0.219,52000,0.43,0.33,5:45,1525,0.75000,100.000%,1.70,44.84,Valve,1268.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1989.67,46.54,Metal Loss Internal,33.78795413,-118.24509090,26.300
40010577,GROUP,18177.86,180+85,17%,0.219,52000,0.55,0.46,6:00,1525,0.75000,100.000%,2.17,44.37,Valve,1268.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1989.20,46.54,Metal Loss Internal,33.78795542,-118.24509100,26.300
40010578,GROUP,18178.10,180+85,15%,0.219,52000,0.48,0.33,6:00,1525,0.75000,100.000%,2.41,44.13,Valve,1269.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1988.96,46.54,Metal Loss Internal,33.78795608,-118.24509106,26.290
40010579,GROUP,18178.76,180+86,12%,0.219,52000,0.48,0.33,6:00,1525,0.75000,100.000%,3.07,43.47,Valve,1269.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1988.30,46.54,Metal Loss Internal,33.78795788,-118.24509121,26.290
40010580,GROUP,18179.07,180+86,11%,0.219,52000,0.63,0.63,6:00,1525,0.75000,100.000%,3.38,43.16,Valve,1270.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1987.99,46.54,Metal Loss Internal,33.78795873,-118.24509128,26.290
40010581,GROUP,18179.51,180+87,16%,0.219,52000,0.53,0.44,5:45,1525,0.75000,100.000%,3.81,42.73,Valve,1270.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1987.56,46.54,Metal Loss Internal,33.78795992,-118.24509138,26.290
40010582,GROUP,18184.70,180+92,20%,0.219,52000,0.89,0.65,5:45,1525,0.75000,100.000%,9.01,37.53,Valve,1275.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1982.36,46.54,Metal Loss Internal,33.78797414,-118.24509258,26.250
40010583,GROUP,18185.16,180+92,18%,0.219,52000,1.62,0.56,5:45,1525,0.75000,100.000%,9.47,37.07,Valve,1276.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1981.90,46.54,Metal Loss Internal,33.78797540,-118.24509268,26.250
40010584,GROUP,18185.61,180+92,13%,0.219,52000,0.70,0.77,6:00,1525,0.75000,100.000%,9.92,36.62,Valve,1276.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1981.45,46.54,Metal Loss Internal,33.78797664,-118.24509279,26.250
40010585,GROUP,18198.76,181+05,13%,0.219,52000,0.69,0.50,6:00,1525,0.75000,100.000%,23.07,23.47,Valve,1289.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1968.30,46.54,Metal Loss Internal,33.78801261,-118.24509584,26.160
40010586,GROUP,18199.21,181+06,12%,0.219,52000,0.53,0.46,6:00,1525,0.75000,100.000%,23.52,23.02,Valve,1290.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1967.85,46.54,Metal Loss Internal,33.78801383,-118.24509595,26.160
40010587,GROUP,18200.27,181+07,10%,0.219,52000,0.56,0.52,6:00,1525,0.75000,100.000%,24.58,21.96,Valve,1291.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1966.79,46.54,Metal Loss Internal,33.78801675,-118.24509619,26.150
40010588,GROUP,18200.65,181+07,13%,0.219,52000,0.45,0.43,5:45,1525,0.75000,100.000%,24.95,21.59,Valve,1291.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1966.41,46.54,Metal Loss Internal,33.78801777,-118.24509628,26.150
40010589,GROUP,18201.39,181+08,11%,0.219,52000,0.96,0.54,5:45,1525,0.75000,100.000%,25.70,20.84,Valve,1292.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1965.67,46.54,Metal Loss Internal,33.78801981,-118.24509645,26.150
40010590,GROUP,18201.67,181+08,19%,0.219,52000,0.72,0.53,5:45,1525,0.75000,100.000%,25.98,20.56,Valve,1292.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1965.39,46.54,Metal Loss Internal,33.78802058,-118.24509652,26.150
40010591,GROUP,18202.63,181+09,11%,0.219,52000,0.89,0.53,5:45,1525,0.75000,100.000%,26.93,19.61,Valve,1293.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1964.43,46.54,Metal Loss Internal,33.78802318,-118.24509675,26.150
40010592,GROUP,18204.45,181+11,14%,0.219,52000,1.34,0.59,6:00,1525,0.75000,100.000%,28.75,17.79,Valve,1295.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1962.61,46.54,Metal Loss Internal,33.78802816,-118.24509717,26.140
40010593,GROUP,18204.73,181+11,11%,0.219,52000,0.49,0.41,6:15,1525,0.75000,100.000%,29.04,17.50,Valve,1295.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1962.33,46.54,Metal Loss Internal,33.78802895,-118.24509724,26.140
40010594,GROUP,18204.91,181+11,10%,0.219,52000,0.48,0.40,6:00,1525,0.75000,100.000%,29.22,17.33,Valve,1295.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1962.15,46.54,Metal Loss Internal,33.78802943,-118.24509728,26.140
40010595,GROUP,18205.75,181+12,15%,0.219,52000,0.67,0.61,6:00,1525,0.75000,100.000%,30.06,16.48,Valve,1296.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1961.31,46.54,Metal Loss Internal,33.78803174,-118.24509747,26.140
40010596,GROUP,18207.71,181+14,12%,0.219,52000,0.63,0.76,5:45,1525,0.75000,100.000%,32.02,14.52,Valve,1298.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1959.35,46.54,Metal Loss Internal,33.78803710,-118.24509794,26.140
40010597,GROUP,18208.05,181+14,11%,0.219,52000,0.27,0.37,6:15,1525,0.75000,100.000%,32.36,14.18,Valve,1299.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1959.01,46.54,Metal Loss Internal,33.78803803,-118.24509802,26.140
40010598,GROUP,18210.79,181+17,11%,0.219,52000,0.58,0.38,5:45,1525,0.75000,100.000%,35.10,11.44,Valve,1301.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1956.27,46.54,Metal Loss Internal,33.78804552,-118.24509865,26.150
40010599,GROUP,18211.12,181+17,16%,0.219,52000,0.84,0.52,5:45,1525,0.75000,100.000%,35.43,11.11,Valve,1302.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1955.94,46.54,Metal Loss Internal,33.78804643,-118.24509873,26.150
40010600,GROUP,18212.93,181+19,12%,0.219,52000,2.12,1.12,5:45,1525,0.75000,100.000%,37.24,9.30,Valve,1303.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1954.13,46.54,Metal Loss Internal,33.78805138,-118.24509916,26.150
40010601,GROUP,18213.21,181+19,14%,0.219,52000,1.05,0.55,6:00,1525,0.75000,100.000%,37.51,9.03,Valve,1304.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1953.85,46.54,Metal Loss Internal,33.78805213,-118.24509923,26.150
40010602,GROUP,18213.73,181+20,22%,0.219,52000,0.52,0.55,6:00,1525,0.75000,100.000%,38.04,8.50,Valve,1304.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1953.33,46.54,Metal Loss Internal,33.78805357,-118.24509935,26.150
40010603,GROUP,18215.98,181+22,12%,0.219,52000,0.74,0.52,5:45,1525,0.75000,100.000%,40.29,6.25,Valve,1306.93,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1951.08,46.54,Metal Loss Internal,33.78805973,-118.24509988,26.160
40010604,GROUP,18216.30,181+22,22%,0.219,52000,0.71,0.50,5:45,1525,0.75000,100.000%,40.61,5.93,Valve,1307.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1950.76,46.54,Metal Loss Internal,33.78806060,-118.24509995,26.160
40010605,GROUP,18217.05,181+23,14%,0.219,52000,0.48,0.33,6:00,1525,0.75000,100.000%,41.36,5.19,Valve,1308.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1950.01,46.54,Metal Loss Internal,33.78806264,-118.24510012,26.160
40010606,GROUP,18217.53,181+23,14%,0.219,52000,0.64,0.48,6:00,1525,0.75000,100.000%,41.84,4.70,Valve,1308.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1949.53,46.54,Metal Loss Internal,33.78806397,-118.24510023,26.160
40010607,GROUP,18219.93,181+26,14%,0.219,52000,0.62,0.40,6:00,1525,0.75000,100.000%,44.24,2.30,Valve,1310.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1947.13,46.54,Metal Loss Internal,33.78807053,-118.24510080,26.180
6780,WELD,18222.23,181+28,,,,,,,,,,,,,,,,46.80,,33.78807683,-118.24510133,26.180
40010608,GROUP,18222.33,181+28,19%,0.219,52000,0.95,1.93,6:00,1525,0.75000,100.000%,0.10,46.70,Valve,1313.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1944.73,46.80,Metal Loss Internal,33.78807709,-118.24510135,26.180
40010609,GROUP,18222.56,181+28,19%,0.219,52000,0.53,0.66,6:00,1525,0.75000,100.000%,0.33,46.47,Valve,1313.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1944.50,46.80,Metal Loss Internal,33.78807772,-118.24510140,26.180
40010610,GROUP,18222.73,181+28,19%,0.219,52000,0.72,1.97,6:00,1525,0.75000,100.000%,0.49,46.30,Valve,1313.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1944.33,46.80,Metal Loss Internal,33.78807818,-118.24510144,26.180
40010611,GROUP,18223.03,181+28,12%,0.219,52000,0.51,0.48,5:30,1525,0.75000,100.000%,0.79,46.00,Valve,1313.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1944.03,46.80,Metal Loss Internal,33.78807900,-118.24510151,26.190
40010612,GROUP,18223.13,181+29,14%,0.219,52000,0.73,0.54,6:15,1525,0.75000,100.000%,0.90,45.90,Valve,1314.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1943.93,46.80,Metal Loss Internal,33.78807929,-118.24510153,26.190
40010613,GROUP,18224.05,181+29,12%,0.219,52000,0.68,0.52,5:30,1525,0.75000,100.000%,1.81,44.98,Valve,1315.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1943.01,46.80,Metal Loss Internal,33.78808179,-118.24510174,26.190
40010614,GROUP,18224.34,181+30,22%,0.219,52000,3.85,1.53,5:45,1525,0.75000,100.000%,2.10,44.69,Valve,1315.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1942.73,46.80,Metal Loss Internal,33.78808258,-118.24510181,26.190
40010615,GROUP,18224.69,181+30,11%,0.219,52000,1.74,0.80,5:45,1525,0.75000,100.000%,2.45,44.34,Valve,1315.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1942.37,46.80,Metal Loss Internal,33.78808354,-118.24510189,26.190
40010616,GROUP,18225.09,181+30,25%,0.219,52000,0.54,0.51,5:45,1525,0.75000,100.000%,2.86,43.94,Valve,1316.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1941.97,46.80,Metal Loss Internal,33.78808466,-118.24510198,26.190
40010617,GROUP,18225.25,181+31,11%,0.219,52000,0.62,0.33,5:30,1525,0.75000,100.000%,3.02,43.78,Valve,1316.20,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1941.81,46.80,Metal Loss Internal,33.78808509,-118.24510202,26.190
40010618,GROUP,18225.57,181+31,17%,0.219,52000,0.86,0.59,5:30,1525,0.75000,100.000%,3.33,43.46,Valve,1316.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1941.50,46.80,Metal Loss Internal,33.78808594,-118.24510209,26.190
40010619,GROUP,18225.77,181+31,10%,0.219,52000,1.41,1.92,6:00,1525,0.75000,100.000%,3.53,43.26,Valve,1316.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1941.29,46.80,Metal Loss Internal,33.78808650,-118.24510214,26.190
40010620,GROUP,18226.00,181+31,17%,0.219,52000,1.35,1.68,6:00,1525,0.75000,100.000%,3.76,43.03,Valve,1316.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1941.06,46.80,Metal Loss Internal,33.78808713,-118.24510219,26.190
40010621,GROUP,18226.49,181+32,19%,0.219,52000,0.53,0.33,5:30,1525,0.75000,100.000%,4.25,42.54,Valve,1317.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1940.58,46.80,Metal Loss Internal,33.78808846,-118.24510230,26.200
40010622,GROUP,18227.05,181+32,15%,0.219,52000,0.55,0.48,5:45,1525,0.75000,100.000%,4.81,41.98,Valve,1318.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1940.01,46.80,Metal Loss Internal,33.78809000,-118.24510243,26.200
40010623,GROUP,18227.42,181+33,20%,0.219,52000,1.01,1.81,6:00,1525,0.75000,100.000%,5.18,41.61,Valve,1318.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1939.64,46.80,Metal Loss Internal,33.78809101,-118.24510251,26.200
40010624,GROUP,18228.51,181+34,14%,0.219,52000,0.62,0.55,6:00,1525,0.75000,100.000%,6.27,40.52,Valve,1319.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1938.56,46.80,Metal Loss Internal,33.78809399,-118.24510276,26.210
40010625,GROUP,18229.09,181+34,16%,0.219,52000,0.69,0.48,5:45,1525,0.75000,100.000%,6.85,39.94,Valve,1320.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1937.97,46.80,Metal Loss Internal,33.78809558,-118.24510289,26.210
40010626,GROUP,18229.45,181+35,16%,0.219,52000,0.71,0.81,6:15,1525,0.75000,100.000%,7.22,39.58,Valve,1320.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1937.61,46.80,Metal Loss Internal,33.78809658,-118.24510297,26.210
40010627,GROUP,18229.60,181+35,11%,0.219,52000,0.65,0.58,5:45,1525,0.75000,100.000%,7.37,39.43,Valve,1320.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1937.46,46.80,Metal Loss Internal,33.78809699,-118.24510300,26.210
40010628,GROUP,18230.41,181+36,24%,0.219,52000,0.45,0.43,5:45,1525,0.75000,100.000%,8.18,38.62,Valve,1321.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1936.65,46.80,Metal Loss Internal,33.78809922,-118.24510319,26.220
40010629,GROUP,18230.55,181+36,12%,0.219,52000,0.64,0.49,5:45,1525,0.75000,100.000%,8.31,38.48,Valve,1321.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1936.51,46.80,Metal Loss Internal,33.78809958,-118.24510322,26.220
40010630,GROUP,18231.29,181+36,14%,0.219,52000,0.83,0.66,6:15,1525,0.75000,100.000%,9.06,37.74,Valve,1322.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1935.77,46.80,Metal Loss Internal,33.78810162,-118.24510339,26.220
40010631,GROUP,18231.66,181+37,18%,0.219,52000,0.75,0.66,6:15,1525,0.75000,100.000%,9.42,37.38,Valve,1322.61,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1935.41,46.80,Metal Loss Internal,33.78810261,-118.24510347,26.230
40010632,GROUP,18231.93,181+37,10%,0.219,52000,0.50,0.37,5:45,1525,0.75000,100.000%,9.69,37.10,Valve,1322.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1935.14,46.80,Metal Loss Internal,33.78810335,-118.24510353,26.230
40010633,GROUP,18232.76,181+38,13%,0.219,52000,0.69,0.53,6:00,1525,0.75000,100.000%,10.53,36.27,Valve,1323.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1934.30,46.80,Metal Loss Internal,33.78810563,-118.24510372,26.230
40010634,GROUP,18233.77,181+39,11%,0.219,52000,1.81,1.66,6:00,1525,0.75000,100.000%,11.54,35.26,Valve,1324.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1933.29,46.80,Metal Loss Internal,33.78810841,-118.24510395,26.240
40010635,GROUP,18234.59,181+40,12%,0.219,52000,0.45,0.33,5:45,1525,0.75000,100.000%,12.36,34.44,Valve,1325.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1932.47,46.80,Metal Loss Internal,33.78811065,-118.24510413,26.250
40010636,GROUP,18235.10,181+40,16%,0.219,52000,0.95,1.60,6:00,1525,0.75000,100.000%,12.86,33.93,Valve,1326.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1931.96,46.80,Metal Loss Internal,33.78811203,-118.24510424,26.250
40010637,GROUP,18235.27,181+40,11%,0.219,52000,0.51,0.33,5:30,1525,0.75000,100.000%,13.03,33.77,Valve,1326.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1931.80,46.80,Metal Loss Internal,33.78811249,-118.24510428,26.260
40010638,GROUP,18235.55,181+41,17%,0.219,52000,0.59,0.36,5:45,1525,0.75000,100.000%,13.32,33.48,Valve,1326.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1931.51,46.80,Metal Loss Internal,33.78811327,-118.24510434,26.260
40010639,GROUP,18235.86,181+41,14%,0.219,52000,0.58,0.62,6:00,1525,0.75000,100.000%,13.63,33.17,Valve,1326.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1931.20,46.80,Metal Loss Internal,33.78811412,-118.24510441,26.260
40010640,GROUP,18236.68,181+42,15%,0.219,52000,1.66,1.53,6:00,1525,0.75000,100.000%,14.45,32.35,Valve,1327.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1930.38,46.80,Metal Loss Internal,33.78811636,-118.24510460,26.270
40010641,GROUP,18236.94,181+42,11%,0.219,52000,0.60,0.44,5:45,1525,0.75000,100.000%,14.70,32.10,Valve,1327.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1930.13,46.80,Metal Loss Internal,33.78811706,-118.24510465,26.270
40010642,GROUP,18237.54,181+42,15%,0.219,52000,5.07,1.28,6:00,1525,0.75000,100.000%,15.31,31.49,Valve,1328.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1929.52,46.80,Metal Loss Internal,33.78811871,-118.24510479,26.280
40010643,GROUP,18238.71,181+44,11%,0.219,52000,0.43,0.33,6:00,1525,0.75000,100.000%,16.47,30.32,Valve,1329.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1928.35,46.80,Metal Loss Internal,33.78812190,-118.24510504,26.290
40010644,GROUP,18238.84,181+44,12%,0.219,52000,0.50,0.46,6:00,1525,0.75000,100.000%,16.61,30.19,Valve,1329.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1928.22,46.80,Metal Loss Internal,33.78812228,-118.24510508,26.290
40010645,GROUP,18239.61,181+44,13%,0.219,52000,0.48,0.38,6:00,1525,0.75000,100.000%,17.38,29.42,Valve,1330.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1927.45,46.80,Metal Loss Internal,33.78812438,-118.24510525,26.300
40010646,GROUP,18240.13,181+45,17%,0.219,52000,0.77,0.56,6:00,1525,0.75000,100.000%,17.90,28.90,Valve,1331.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1926.93,46.80,Metal Loss Internal,33.78812581,-118.24510536,26.310
40010647,GROUP,18241.49,181+46,12%,0.219,52000,0.60,0.41,6:00,1525,0.75000,100.000%,19.26,27.54,Valve,1332.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1925.57,46.80,Metal Loss Internal,33.78812952,-118.24510566,26.320
40010648,GROUP,18242.00,181+47,11%,0.219,52000,0.55,0.38,6:00,1525,0.75000,100.000%,19.77,27.03,Valve,1332.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1925.06,46.80,Metal Loss Internal,33.78813092,-118.24510578,26.330
40010649,GROUP,18245.96,181+51,12%,0.219,52000,0.66,0.35,5:45,1525,0.75000,100.000%,23.72,23.07,Valve,1336.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1921.11,46.80,Metal Loss Internal,33.78814175,-118.24510664,26.370
40010650,GROUP,18248.18,181+53,17%,0.219,52000,0.54,0.45,6:00,1525,0.75000,100.000%,25.94,20.85,Valve,1339.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1918.88,46.80,Metal Loss Internal,33.78814783,-118.24510711,26.390
40010651,GROUP,18248.37,181+53,12%,0.219,52000,0.42,0.33,5:45,1525,0.75000,100.000%,26.13,20.66,Valve,1339.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1918.69,46.80,Metal Loss Internal,33.78814834,-118.24510715,26.390
40010652,GROUP,18248.62,181+53,13%,0.219,52000,1.71,1.14,6:00,1525,0.75000,100.000%,26.39,20.41,Valve,1339.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1918.44,46.80,Metal Loss Internal,33.78814904,-118.24510721,26.390
40010653,GROUP,18249.94,181+54,11%,0.219,52000,0.40,0.33,5:45,1525,0.75000,100.000%,27.71,19.09,Valve,1340.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1917.12,46.80,Metal Loss Internal,33.78815265,-118.24510750,26.400
40010654,GROUP,18252.22,181+57,13%,0.219,52000,0.50,0.44,11:15,1525,0.75000,100.000%,29.99,16.81,Valve,1343.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1914.84,46.80,Metal Loss Internal,33.78815889,-118.24510799,26.420
40010655,GROUP,18256.52,181+61,12%,0.219,52000,0.58,0.35,5:45,1525,0.75000,100.000%,34.28,12.51,Valve,1347.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1910.55,46.80,Metal Loss Internal,33.78817065,-118.24510890,26.440
6790,WELD,18269.03,181+73,,,,,,,,,,,,,,,,46.81,,33.78820490,-118.24511153,26.530
40010656,GROUP,18269.59,181+73,12%,0.219,52000,0.49,0.41,6:00,1525,0.75000,100.000%,0.56,46.25,Valve,1360.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1897.47,46.81,Metal Loss Internal,33.78820643,-118.24511165,26.540
40010657,GROUP,18273.03,181+77,13%,0.219,52000,0.49,0.51,6:00,1525,0.75000,100.000%,4.00,42.81,Valve,1363.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1894.03,46.81,Metal Loss Internal,33.78821584,-118.24511238,26.580
40010658,GROUP,18276.26,181+80,16%,0.219,52000,0.48,0.41,6:00,1525,0.75000,100.000%,7.23,39.58,Valve,1367.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1890.80,46.81,Metal Loss Internal,33.78822468,-118.24511305,26.620
40010659,GROUP,18276.99,181+80,10%,0.219,52000,0.40,0.39,6:00,1525,0.75000,100.000%,7.96,38.85,Valve,1367.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1890.07,46.81,Metal Loss Internal,33.78822669,-118.24511321,26.640
40010660,GROUP,18280.08,181+83,15%,0.219,52000,0.48,0.33,6:00,1525,0.75000,100.000%,11.05,35.76,Valve,1371.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1886.98,46.81,Metal Loss Internal,33.78823514,-118.24511384,26.680
40010661,GROUP,18280.29,181+84,15%,0.219,52000,0.68,0.46,5:45,1525,0.75000,100.000%,11.26,35.54,Valve,1371.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1886.77,46.81,Metal Loss Internal,33.78823573,-118.24511389,26.690
40010662,GROUP,18302.14,182+05,11%,0.219,52000,0.49,0.38,6:00,1525,0.75000,100.000%,33.11,13.69,Valve,1393.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1864.92,46.81,Metal Loss Internal,33.78829554,-118.24511828,27.140
40010663,GROUP,18313.84,182+16,19%,0.219,52000,0.88,0.60,5:45,1525,0.75000,100.000%,44.81,2.00,Valve,1404.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1853.22,46.81,Metal Loss Internal,33.78832756,-118.24512053,27.430
40010664,GROUP,18314.23,182+16,14%,0.219,52000,0.66,0.36,5:45,1525,0.75000,100.000%,45.20,1.60,Valve,1405.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1852.83,46.81,Metal Loss Internal,33.78832864,-118.24512060,27.440
40010665,GROUP,18314.40,182+16,20%,0.219,52000,0.81,0.62,5:45,1525,0.75000,100.000%,45.37,1.44,Valve,1405.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1852.66,46.81,Metal Loss Internal,33.78832909,-118.24512063,27.450
40010666,GROUP,18314.71,182+17,11%,0.219,52000,0.51,0.49,5:45,1525,0.75000,100.000%,45.68,1.12,Valve,1405.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1852.35,46.81,Metal Loss Internal,33.78832995,-118.24512069,27.450
40010667,GROUP,18314.97,182+17,25%,0.219,52000,0.86,1.66,5:45,1525,0.75000,100.000%,45.94,0.87,Valve,1405.92,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1852.09,46.81,Metal Loss Internal,33.78833064,-118.24512074,27.460
40010668,GROUP,18315.16,182+17,23%,0.219,52000,1.04,1.68,6:00,1525,0.75000,100.000%,46.13,0.68,Valve,1406.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1851.90,46.81,Metal Loss Internal,33.78833117,-118.24512078,27.470
6800,WELD,18315.84,182+18,,,,,,,,,,,,,,,,46.75,,33.78833302,-118.24512090,27.480
40010669,GROUP,18316.87,182+19,21%,0.219,52000,0.62,0.55,6:00,1525,0.75000,100.000%,1.03,45.72,Valve,1407.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1850.20,46.75,Metal Loss Internal,33.78833584,-118.24512111,27.500
40010670,GROUP,18318.03,182+20,19%,0.219,52000,1.94,1.11,6:00,1525,0.75000,100.000%,2.19,44.56,Valve,1408.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1849.04,46.75,Metal Loss Internal,33.78833901,-118.24512134,27.530
40010671,GROUP,18318.28,182+20,20%,0.219,52000,0.77,0.65,6:15,1525,0.75000,100.000%,2.44,44.31,Valve,1409.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1848.79,46.75,Metal Loss Internal,33.78833970,-118.24512138,27.530
40010672,GROUP,18318.64,182+21,15%,0.219,52000,0.63,0.61,6:00,1525,0.75000,100.000%,2.81,43.94,Valve,1409.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1848.42,46.75,Metal Loss Internal,33.78834070,-118.24512145,27.540
40010673,GROUP,18322.86,182+25,18%,0.219,52000,0.54,0.66,6:00,1525,0.75000,100.000%,7.02,39.73,Valve,1413.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1844.21,46.75,Metal Loss Internal,33.78835224,-118.24512227,27.630
40010674,GROUP,18323.47,182+25,18%,0.219,52000,0.73,0.58,5:45,1525,0.75000,100.000%,7.63,39.11,Valve,1414.42,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1843.59,46.75,Metal Loss Internal,33.78835391,-118.24512239,27.640
40010675,GROUP,18324.35,182+26,13%,0.219,52000,0.64,0.46,6:00,1525,0.75000,100.000%,8.52,38.23,Valve,1415.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1842.71,46.75,Metal Loss Internal,33.78835634,-118.24512257,27.660
40010676,GROUP,18324.72,182+26,15%,0.219,52000,0.53,0.50,6:00,1525,0.75000,100.000%,8.88,37.87,Valve,1415.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1842.34,46.75,Metal Loss Internal,33.78835733,-118.24512264,27.670
40010677,GROUP,18327.55,182+29,13%,0.219,52000,0.45,0.33,6:00,1525,0.75000,100.000%,11.72,35.03,Valve,1418.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1839.51,46.75,Metal Loss Internal,33.78836509,-118.24512320,27.720
40010678,GROUP,18327.91,182+29,16%,0.219,52000,0.68,0.47,5:30,1525,0.75000,100.000%,12.08,34.67,Valve,1418.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1839.15,46.75,Metal Loss Internal,33.78836608,-118.24512327,27.720
40010679,GROUP,18330.78,182+32,16%,0.219,52000,0.64,0.45,5:45,1525,0.75000,100.000%,14.94,31.80,Valve,1421.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1836.28,46.75,Metal Loss Internal,33.78837393,-118.24512385,27.770
40010680,GROUP,18334.98,182+36,17%,0.219,52000,0.60,0.37,5:30,1525,0.75000,100.000%,19.15,27.60,Valve,1425.93,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1832.08,46.75,Metal Loss Internal,33.78838543,-118.24512470,27.820
40010681,GROUP,18336.15,182+37,15%,0.219,52000,0.75,0.43,5:45,1525,0.75000,100.000%,20.32,26.43,Valve,1427.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1830.91,46.75,Metal Loss Internal,33.78838864,-118.24512493,27.840
40010682,GROUP,18338.09,182+39,13%,0.219,52000,0.64,0.42,6:00,1525,0.75000,100.000%,22.25,24.49,Valve,1429.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1828.97,46.75,Metal Loss Internal,33.78839394,-118.24512533,27.860
40010683,GROUP,18338.75,182+40,13%,0.219,52000,0.74,0.51,5:30,1525,0.75000,100.000%,22.91,23.83,Valve,1429.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1828.31,46.75,Metal Loss Internal,33.78839575,-118.24512546,27.870
40010684,GROUP,18339.52,182+41,15%,0.219,52000,0.51,0.43,6:00,1525,0.75000,100.000%,23.69,23.06,Valve,1430.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1827.54,46.75,Metal Loss Internal,33.78839786,-118.24512562,27.870
40010685,GROUP,18340.42,182+42,13%,0.219,52000,0.62,0.42,5:30,1525,0.75000,100.000%,24.59,22.16,Valve,1431.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1826.64,46.75,Metal Loss Internal,33.78840032,-118.24512580,27.880
40010686,GROUP,18341.94,182+43,14%,0.219,52000,0.58,0.48,6:00,1525,0.75000,100.000%,26.10,20.65,Valve,1432.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1825.12,46.75,Metal Loss Internal,33.78840447,-118.24512611,27.900
40010687,GROUP,18344.71,182+46,11%,0.219,52000,0.41,0.40,6:00,1525,0.75000,100.000%,28.88,17.87,Valve,1435.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1822.35,46.75,Metal Loss Internal,33.78841207,-118.24512668,27.920
40010688,GROUP,18346.61,182+47,10%,0.219,52000,0.45,0.36,5:30,1525,0.75000,100.000%,30.77,15.98,Valve,1437.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1820.45,46.75,Metal Loss Internal,33.78841725,-118.24512707,27.930
40010689,GROUP,18356.31,182+57,11%,0.219,52000,0.59,0.42,6:00,1525,0.75000,100.000%,40.47,6.28,Valve,1447.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1810.76,46.75,Metal Loss Internal,33.78844381,-118.24512908,27.980
40010690,GROUP,18356.63,182+57,11%,0.219,52000,0.49,0.33,6:00,1525,0.75000,100.000%,40.80,5.95,Valve,1447.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1810.43,46.75,Metal Loss Internal,33.78844470,-118.24512914,27.980
40010691,GROUP,18361.99,182+62,12%,0.219,52000,0.40,0.38,6:00,1525,0.75000,100.000%,46.16,0.59,Valve,1452.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1805.07,46.75,Metal Loss Internal,33.78845937,-118.24513026,28.010
6810,WELD,18362.58,182+63,,,,,,,,,,,,,,,,41.66,,33.78846099,-118.24513038,28.010
40010692,GROUP,18364.14,182+64,11%,0.219,52000,0.33,0.33,6:15,1525,0.75000,100.000%,1.56,40.10,Valve,1455.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1802.92,41.66,Metal Loss Internal,33.78846525,-118.24513071,28.020
40010693,GROUP,18371.38,182+71,15%,0.219,52000,0.49,0.36,6:00,1525,0.75000,100.000%,8.80,32.85,Valve,1462.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1795.68,41.66,Metal Loss Internal,33.78848508,-118.24513223,28.060
40010694,GROUP,18374.42,182+74,15%,0.219,52000,0.48,0.38,6:00,1525,0.75000,100.000%,11.83,29.82,Valve,1465.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1792.65,41.66,Metal Loss Internal,33.78849338,-118.24513286,28.070
40010695,GROUP,18374.84,182+75,15%,0.219,52000,0.55,0.43,5:30,1525,0.75000,100.000%,12.26,29.40,Valve,1465.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1792.22,41.66,Metal Loss Internal,33.78849454,-118.24513295,28.070
40010696,GROUP,18376.25,182+76,12%,0.219,52000,0.55,0.35,6:00,1525,0.75000,100.000%,13.66,27.99,Valve,1467.20,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1790.81,41.66,Metal Loss Internal,33.78849839,-118.24513325,28.080
40010697,GROUP,18376.65,182+76,10%,0.219,52000,0.76,0.50,5:45,1525,0.75000,100.000%,14.07,27.59,Valve,1467.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1790.41,41.66,Metal Loss Internal,33.78849950,-118.24513333,28.080
40010698,GROUP,18376.93,182+77,12%,0.219,52000,0.52,0.33,5:45,1525,0.75000,100.000%,14.34,27.31,Valve,1467.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1790.13,41.66,Metal Loss Internal,33.78850025,-118.24513339,28.080
40010699,GROUP,18384.43,182+84,12%,0.219,52000,3.42,2.20,6:00,1525,0.75000,100.000%,21.84,19.81,Valve,1475.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1782.63,41.66,Metal Loss Internal,33.78852078,-118.24513498,28.100
40010700,GROUP,18384.81,182+84,14%,0.219,52000,3.85,1.35,5:45,1525,0.75000,100.000%,22.23,19.42,Valve,1475.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1782.25,41.66,Metal Loss Internal,33.78852185,-118.24513507,28.100
40010701,GROUP,18385.29,182+85,12%,0.219,52000,0.79,0.75,6:00,1525,0.75000,100.000%,22.71,18.95,Valve,1476.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1781.77,41.66,Metal Loss Internal,33.78852314,-118.24513516,28.100
40010702,GROUP,18386.06,182+85,12%,0.219,52000,0.66,0.54,6:00,1525,0.75000,100.000%,23.48,18.18,Valve,1477.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1781.00,41.66,Metal Loss Internal,33.78852526,-118.24513532,28.110
40010703,GROUP,18386.33,182+86,11%,0.219,52000,0.66,0.89,6:00,1525,0.75000,100.000%,23.74,17.91,Valve,1477.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1780.73,41.66,Metal Loss Internal,33.78852598,-118.24513538,28.110
40010704,GROUP,18387.40,182+87,12%,0.219,52000,0.93,0.74,6:00,1525,0.75000,100.000%,24.82,16.84,Valve,1478.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1779.66,41.66,Metal Loss Internal,33.78852892,-118.24513561,28.110
40010705,GROUP,18387.71,182+87,15%,0.219,52000,2.40,0.95,5:45,1525,0.75000,100.000%,25.13,16.53,Valve,1478.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1779.35,41.66,Metal Loss Internal,33.78852977,-118.24513567,28.110
40010706,GROUP,18387.99,182+87,14%,0.219,52000,0.84,0.92,6:00,1525,0.75000,100.000%,25.40,16.25,Valve,1478.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1779.07,41.66,Metal Loss Internal,33.78853053,-118.24513573,28.110
40010707,GROUP,18388.76,182+88,15%,0.219,52000,0.81,0.77,6:00,1525,0.75000,100.000%,26.18,15.48,Valve,1479.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1778.30,41.66,Metal Loss Internal,33.78853265,-118.24513590,28.110
40010708,GROUP,18388.96,182+88,13%,0.219,52000,1.06,0.78,6:00,1525,0.75000,100.000%,26.38,15.28,Valve,1479.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1778.10,41.66,Metal Loss Internal,33.78853319,-118.24513594,28.110
40010709,GROUP,18389.74,182+89,14%,0.219,52000,0.84,0.87,5:45,1525,0.75000,100.000%,27.16,14.50,Valve,1480.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1777.32,41.66,Metal Loss Internal,33.78853533,-118.24513611,28.120
40010710,GROUP,18389.99,182+89,11%,0.219,52000,0.62,0.33,6:00,1525,0.75000,100.000%,27.40,14.25,Valve,1480.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1777.08,41.66,Metal Loss Internal,33.78853600,-118.24513616,28.120
40010711,GROUP,18390.53,182+90,16%,0.219,52000,0.99,0.87,6:00,1525,0.75000,100.000%,27.94,13.71,Valve,1481.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1776.53,41.66,Metal Loss Internal,33.78853748,-118.24513627,28.120
40010712,GROUP,18390.73,182+90,14%,0.219,52000,0.78,0.87,6:00,1525,0.75000,100.000%,28.15,13.50,Valve,1481.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1776.33,41.66,Metal Loss Internal,33.78853805,-118.24513631,28.120
40010713,GROUP,18391.42,182+91,16%,0.219,52000,0.53,0.33,5:45,1525,0.75000,100.000%,28.84,12.82,Valve,1482.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1775.64,41.66,Metal Loss Internal,33.78853993,-118.24513646,28.120
40010714,GROUP,18391.96,182+91,11%,0.219,52000,0.76,0.72,6:00,1525,0.75000,100.000%,29.37,12.28,Valve,1482.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1775.11,41.66,Metal Loss Internal,33.78854139,-118.24513657,28.120
40010715,GROUP,18393.08,182+92,12%,0.219,52000,0.79,0.89,5:45,1525,0.75000,100.000%,30.50,11.15,Valve,1484.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1773.98,41.66,Metal Loss Internal,33.78854448,-118.24513681,28.130
40010716,GROUP,18393.99,182+93,11%,0.219,52000,0.62,0.86,6:00,1525,0.75000,100.000%,31.41,10.25,Valve,1484.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1773.07,41.66,Metal Loss Internal,33.78854696,-118.24513699,28.130
40010717,GROUP,18394.16,182+93,14%,0.219,52000,0.82,0.90,5:45,1525,0.75000,100.000%,31.58,10.08,Valve,1485.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1772.90,41.66,Metal Loss Internal,33.78854743,-118.24513703,28.130
40010718,GROUP,18394.61,182+94,11%,0.219,52000,0.51,0.33,5:45,1525,0.75000,100.000%,32.03,9.63,Valve,1485.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1772.45,41.66,Metal Loss Internal,33.78854865,-118.24513713,28.130
40010719,GROUP,18394.83,182+94,12%,0.219,52000,0.52,0.33,5:45,1525,0.75000,100.000%,32.25,9.41,Valve,1485.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1772.23,41.66,Metal Loss Internal,33.78854927,-118.24513717,28.130
40010720,GROUP,18395.09,182+94,13%,0.219,52000,0.47,0.40,6:00,1525,0.75000,100.000%,32.51,9.14,Valve,1486.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1771.97,41.66,Metal Loss Internal,33.78854998,-118.24513723,28.130
40010721,GROUP,18395.36,182+94,13%,0.219,52000,2.27,0.97,6:00,1525,0.75000,100.000%,32.77,8.88,Valve,1486.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1771.70,41.66,Metal Loss Internal,33.78855070,-118.24513729,28.140
40010722,GROUP,18395.63,182+95,13%,0.219,52000,2.18,0.76,5:45,1525,0.75000,100.000%,33.05,8.61,Valve,1486.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1771.43,41.66,Metal Loss Internal,33.78855145,-118.24513734,28.140
40010723,GROUP,18396.45,182+95,19%,0.219,52000,2.11,0.72,5:45,1525,0.75000,100.000%,33.87,7.79,Valve,1487.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1770.61,41.66,Metal Loss Internal,33.78855370,-118.24513751,28.140
40010724,GROUP,18397.23,182+96,15%,0.219,52000,6.03,1.29,6:00,1525,0.75000,100.000%,34.65,7.01,Valve,1488.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1769.83,41.66,Metal Loss Internal,33.78855583,-118.24513768,28.140
40010725,GROUP,18397.76,182+97,16%,0.219,52000,3.35,1.02,5:45,1525,0.75000,100.000%,35.18,6.48,Valve,1488.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1769.30,41.66,Metal Loss Internal,33.78855728,-118.24513778,28.140
40010726,GROUP,18398.25,182+97,24%,0.219,52000,0.68,0.84,6:00,1525,0.75000,100.000%,35.66,5.99,Valve,1489.20,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1768.81,41.66,Metal Loss Internal,33.78855861,-118.24513788,28.150
40010727,GROUP,18398.87,182+98,21%,0.219,52000,2.23,0.63,5:45,1525,0.75000,100.000%,36.29,5.37,Valve,1489.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1768.19,41.66,Metal Loss Internal,33.78856032,-118.24513802,28.150
40010728,GROUP,18399.44,182+98,15%,0.219,52000,3.39,1.09,6:00,1525,0.75000,100.000%,36.85,4.80,Valve,1490.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1767.63,41.66,Metal Loss Internal,33.78856186,-118.24513813,28.150
40010729,GROUP,18399.97,182+99,11%,0.219,52000,2.06,0.53,5:45,1525,0.75000,100.000%,37.38,4.27,Valve,1490.92,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1767.10,41.66,Metal Loss Internal,33.78856332,-118.24513824,28.150
40010730,GROUP,18400.22,182+99,12%,0.219,52000,0.77,0.48,5:45,1525,0.75000,100.000%,37.64,4.02,Valve,1491.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1766.84,41.66,Metal Loss Internal,33.78856402,-118.24513829,28.150
40010731,GROUP,18400.43,182+99,12%,0.219,52000,1.85,0.63,5:45,1525,0.75000,100.000%,37.85,3.81,Valve,1491.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1766.63,41.66,Metal Loss Internal,33.78856458,-118.24513834,28.150
40010732,GROUP,18401.54,183+00,13%,0.219,52000,0.80,0.48,5:45,1525,0.75000,100.000%,38.96,2.70,Valve,1492.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1765.52,41.66,Metal Loss Internal,33.78856763,-118.24513856,28.160
40010733,GROUP,18402.49,183+01,11%,0.219,52000,0.48,0.49,5:45,1525,0.75000,100.000%,39.90,1.75,Valve,1493.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1764.58,41.66,Metal Loss Internal,33.78857021,-118.24513876,28.160
40010734,GROUP,18402.62,183+01,11%,0.219,52000,0.41,0.33,5:45,1525,0.75000,100.000%,40.04,1.61,Valve,1493.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1764.44,41.66,Metal Loss Internal,33.78857059,-118.24513879,28.160
40010735,GROUP,18404.01,183+03,16%,0.219,52000,0.51,0.48,6:00,1525,0.75000,100.000%,41.43,0.22,Valve,1494.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1763.05,41.66,Metal Loss Internal,33.78857440,-118.24513907,28.170
6820,WELD,18404.24,183+03,,,,,,,,,,,,,,,,46.76,,33.78857502,-118.24513912,28.170
40010736,GROUP,18404.39,183+03,11%,0.219,52000,0.54,0.70,6:00,1525,0.75000,100.000%,0.15,46.62,Valve,1495.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1762.67,46.76,Metal Loss Internal,33.78857542,-118.24513915,28.170
40010737,GROUP,18405.41,183+04,10%,0.219,52000,0.69,0.81,6:00,1525,0.75000,100.000%,1.17,45.59,Valve,1496.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1761.65,46.76,Metal Loss Internal,33.78857823,-118.24513936,28.170
40010738,GROUP,18405.64,183+04,12%,0.219,52000,0.51,0.33,6:00,1525,0.75000,100.000%,1.40,45.36,Valve,1496.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1761.42,46.76,Metal Loss Internal,33.78857886,-118.24513940,28.170
40010739,GROUP,18405.83,183+04,12%,0.219,52000,0.69,0.36,5:45,1525,0.75000,100.000%,1.59,45.17,Valve,1496.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1761.23,46.76,Metal Loss Internal,33.78857938,-118.24513944,28.170
40010740,GROUP,18406.05,183+05,16%,0.219,52000,0.42,0.49,5:45,1525,0.75000,100.000%,1.81,44.95,Valve,1497.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1761.01,46.76,Metal Loss Internal,33.78857998,-118.24513949,28.170
40010741,GROUP,18406.49,183+05,17%,0.219,52000,1.61,1.14,5:45,1525,0.75000,100.000%,2.25,44.51,Valve,1497.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1760.57,46.76,Metal Loss Internal,33.78858119,-118.24513958,28.180
