ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40010742,GROUP,18406.78,183+05,11%,0.219,52000,0.54,0.51,6:00,1525,0.75000,100.000%,2.54,44.22,Valve,1497.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1760.28,46.76,Metal Loss Internal,33.78858198,-118.24513964,28.180
40010743,GROUP,18409.77,183+08,19%,0.219,52000,1.59,0.85,6:00,1525,0.75000,100.000%,5.53,41.24,Valve,1500.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1757.29,46.76,Metal Loss Internal,33.78859015,-118.24514027,28.200
40010744,GROUP,18410.02,183+09,20%,0.219,52000,2.18,0.96,6:00,1525,0.75000,100.000%,5.78,40.99,Valve,1500.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1757.04,46.76,Metal Loss Internal,33.78859083,-118.24514032,28.200
40010745,GROUP,18410.90,183+09,20%,0.219,52000,1.75,0.54,6:00,1525,0.75000,100.000%,6.66,40.11,Valve,1501.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1756.16,46.76,Metal Loss Internal,33.78859324,-118.24514050,28.200
40010746,GROUP,18411.34,183+10,11%,0.219,52000,0.84,1.01,6:00,1525,0.75000,100.000%,7.10,39.67,Valve,1502.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1755.72,46.76,Metal Loss Internal,33.78859444,-118.24514060,28.210
40010747,GROUP,18411.50,183+10,11%,0.219,52000,0.82,0.51,6:00,1525,0.75000,100.000%,7.26,39.51,Valve,1502.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1755.57,46.76,Metal Loss Internal,33.78859488,-118.24514063,28.210
40010748,GROUP,18411.99,183+10,15%,0.219,52000,0.69,0.74,6:00,1525,0.75000,100.000%,7.75,39.01,Valve,1502.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1755.07,46.76,Metal Loss Internal,33.78859624,-118.24514073,28.210
40010749,GROUP,18412.48,183+11,17%,0.219,52000,0.58,0.47,6:00,1525,0.75000,100.000%,8.24,38.53,Valve,1503.43,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1754.59,46.76,Metal Loss Internal,33.78859757,-118.24514084,28.210
40010750,GROUP,18412.72,183+11,14%,0.219,52000,1.06,0.80,6:00,1525,0.75000,100.000%,8.48,38.29,Valve,1503.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1754.35,46.76,Metal Loss Internal,33.78859822,-118.24514089,28.210
40010751,GROUP,18413.94,183+12,11%,0.219,52000,0.62,0.33,6:00,1525,0.75000,100.000%,9.70,37.06,Valve,1504.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1753.12,46.76,Metal Loss Internal,33.78860158,-118.24514115,28.220
40010752,GROUP,18414.22,183+13,13%,0.219,52000,2.02,0.78,6:00,1525,0.75000,100.000%,9.98,36.79,Valve,1505.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1752.85,46.76,Metal Loss Internal,33.78860233,-118.24514121,28.220
40010753,GROUP,18414.91,183+13,12%,0.219,52000,0.44,0.42,5:45,1525,0.75000,100.000%,10.67,36.09,Valve,1505.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1752.15,46.76,Metal Loss Internal,33.78860422,-118.24514135,28.230
40010754,GROUP,18415.32,183+14,26%,0.219,52000,2.03,0.74,6:00,1525,0.75000,100.000%,11.08,35.68,Valve,1506.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1751.74,46.76,Metal Loss Internal,33.78860535,-118.24514144,28.230
40010755,GROUP,18415.53,183+14,28%,0.219,52000,0.81,0.69,5:45,1525,0.75000,100.000%,11.29,35.47,Valve,1506.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1751.53,46.76,Metal Loss Internal,33.78860593,-118.24514148,28.230
40010756,GROUP,18415.82,183+14,16%,0.219,52000,0.83,0.57,6:00,1525,0.75000,100.000%,11.58,35.18,Valve,1506.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1751.24,46.76,Metal Loss Internal,33.78860673,-118.24514154,28.240
40010757,GROUP,18416.18,183+14,15%,0.219,52000,0.48,0.33,6:00,1525,0.75000,100.000%,11.95,34.82,Valve,1507.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1750.88,46.76,Metal Loss Internal,33.78860771,-118.24514162,28.240
40010758,GROUP,18416.56,183+15,19%,0.219,52000,0.65,0.97,5:45,1525,0.75000,100.000%,12.32,34.44,Valve,1507.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1750.50,46.76,Metal Loss Internal,33.78860874,-118.24514170,28.240
40010759,GROUP,18416.87,183+15,15%,0.219,52000,0.62,0.49,6:00,1525,0.75000,100.000%,12.63,34.13,Valve,1507.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1750.19,46.76,Metal Loss Internal,33.78860959,-118.24514177,28.240
40010760,GROUP,18417.24,183+15,14%,0.219,52000,0.53,0.39,5:45,1525,0.75000,100.000%,13.00,33.76,Valve,1508.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1749.82,46.76,Metal Loss Internal,33.78861060,-118.24514184,28.250
40010761,GROUP,18417.76,183+16,14%,0.219,52000,0.59,0.41,5:45,1525,0.75000,100.000%,13.52,33.25,Valve,1508.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1749.30,46.76,Metal Loss Internal,33.78861203,-118.24514196,28.250
40010762,GROUP,18420.60,183+19,21%,0.219,52000,0.68,0.55,5:45,1525,0.75000,100.000%,16.36,30.41,Valve,1511.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1746.46,46.76,Metal Loss Internal,33.78861980,-118.24514256,28.280
40010763,GROUP,18421.04,183+19,14%,0.219,52000,0.52,0.46,6:00,1525,0.75000,100.000%,16.80,29.96,Valve,1511.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1746.02,46.76,Metal Loss Internal,33.78862101,-118.24514265,28.280
40010764,GROUP,18421.64,183+20,13%,0.219,52000,0.61,0.39,5:45,1525,0.75000,100.000%,17.40,29.36,Valve,1512.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1745.42,46.76,Metal Loss Internal,33.78862265,-118.24514277,28.290
40010765,GROUP,18423.76,183+22,15%,0.219,52000,0.47,0.43,6:00,1525,0.75000,100.000%,19.52,27.25,Valve,1514.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1743.30,46.76,Metal Loss Internal,33.78862844,-118.24514323,28.310
40010766,GROUP,18425.90,183+24,24%,0.219,52000,1.85,1.56,6:00,1525,0.75000,100.000%,21.66,25.11,Valve,1516.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1741.17,46.76,Metal Loss Internal,33.78863430,-118.24514367,28.330
40010767,GROUP,18427.48,183+25,11%,0.219,52000,0.32,0.33,5:30,1525,0.75000,100.000%,23.24,23.52,Valve,1518.43,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1739.58,46.76,Metal Loss Internal,33.78863864,-118.24514401,28.340
40010768,GROUP,18429.42,183+27,11%,0.219,52000,0.37,0.45,5:45,1525,0.75000,100.000%,25.18,21.59,Valve,1520.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1737.64,46.76,Metal Loss Internal,33.78864393,-118.24514441,28.360
40010769,GROUP,18430.64,183+28,12%,0.219,52000,0.43,0.42,5:45,1525,0.75000,100.000%,26.40,20.37,Valve,1521.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1736.42,46.76,Metal Loss Internal,33.78864727,-118.24514466,28.370
40010770,GROUP,18431.09,183+29,11%,0.219,52000,0.41,0.36,5:45,1525,0.75000,100.000%,26.85,19.92,Valve,1522.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1735.97,46.76,Metal Loss Internal,33.78864851,-118.24514476,28.370
40010771,GROUP,18431.28,183+29,19%,0.219,52000,0.54,0.45,6:15,1525,0.75000,100.000%,27.04,19.72,Valve,1522.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1735.78,46.76,Metal Loss Internal,33.78864903,-118.24514480,28.370
40010772,GROUP,18437.86,183+35,13%,0.219,52000,0.59,0.54,5:45,1525,0.75000,100.000%,33.62,13.15,Valve,1528.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1729.21,46.76,Metal Loss Internal,33.78866703,-118.24514617,28.410
40010773,GROUP,18438.32,183+36,19%,0.219,52000,0.76,0.75,5:45,1525,0.75000,100.000%,34.08,12.68,Valve,1529.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1728.74,46.76,Metal Loss Internal,33.78866831,-118.24514627,28.410
40010774,GROUP,18438.61,183+36,17%,0.219,52000,0.56,0.40,6:00,1525,0.75000,100.000%,34.37,12.40,Valve,1529.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1728.46,46.76,Metal Loss Internal,33.78866909,-118.24514633,28.410
40010775,GROUP,18438.85,183+36,19%,0.219,52000,2.37,0.98,6:00,1525,0.75000,100.000%,34.61,12.16,Valve,1529.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1728.22,46.76,Metal Loss Internal,33.78866974,-118.24514638,28.410
40010776,GROUP,18439.12,183+37,17%,0.219,52000,0.54,0.52,6:00,1525,0.75000,100.000%,34.88,11.88,Valve,1530.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1727.94,46.76,Metal Loss Internal,33.78867050,-118.24514644,28.410
40010777,GROUP,18439.68,183+37,13%,0.219,52000,0.53,0.45,5:45,1525,0.75000,100.000%,35.44,11.32,Valve,1530.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1727.38,46.76,Metal Loss Internal,33.78867203,-118.24514656,28.420
40010778,GROUP,18439.94,183+37,12%,0.219,52000,0.69,0.38,5:45,1525,0.75000,100.000%,35.70,11.06,Valve,1530.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1727.12,46.76,Metal Loss Internal,33.78867274,-118.24514662,28.420
40010779,GROUP,18440.46,183+38,18%,0.219,52000,0.98,0.93,6:00,1525,0.75000,100.000%,36.22,10.54,Valve,1531.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1726.60,46.76,Metal Loss Internal,33.78867416,-118.24514673,28.420
40010780,GROUP,18440.98,183+38,14%,0.219,52000,0.51,0.46,6:00,1525,0.75000,100.000%,36.74,10.02,Valve,1531.93,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1726.08,46.76,Metal Loss Internal,33.78867559,-118.24514684,28.420
40010781,GROUP,18441.55,183+39,11%,0.219,52000,1.29,1.20,6:15,1525,0.75000,100.000%,37.31,9.46,Valve,1532.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1725.51,46.76,Metal Loss Internal,33.78867714,-118.24514696,28.430
40010782,GROUP,18441.93,183+39,13%,0.219,52000,0.60,0.63,6:00,1525,0.75000,100.000%,37.69,9.07,Valve,1532.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1725.13,46.76,Metal Loss Internal,33.78867819,-118.24514704,28.430
40010783,GROUP,18442.33,183+40,20%,0.219,52000,5.17,1.55,6:00,1525,0.75000,100.000%,38.09,8.68,Valve,1533.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1724.74,46.76,Metal Loss Internal,33.78867927,-118.24514713,28.430
40010784,GROUP,18443.01,183+40,13%,0.219,52000,0.97,0.90,5:45,1525,0.75000,100.000%,38.77,8.00,Valve,1533.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1724.05,46.76,Metal Loss Internal,33.78868114,-118.24514727,28.430
40010785,GROUP,18443.28,183+41,17%,0.219,52000,1.85,0.83,5:45,1525,0.75000,100.000%,39.05,7.72,Valve,1534.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1723.78,46.76,Metal Loss Internal,33.78868189,-118.24514733,28.430
40010786,GROUP,18443.65,183+41,24%,0.219,52000,3.91,2.21,5:45,1525,0.75000,100.000%,39.41,7.35,Valve,1534.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1723.41,46.76,Metal Loss Internal,33.78868290,-118.24514741,28.430
40010787,GROUP,18446.09,183+43,11%,0.219,52000,0.47,0.35,5:45,1525,0.75000,100.000%,41.85,4.91,Valve,1537.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1720.97,46.76,Metal Loss Internal,33.78868958,-118.24514794,28.450
40010788,GROUP,18446.83,183+44,24%,0.219,52000,0.71,0.53,5:45,1525,0.75000,100.000%,42.59,4.17,Valve,1537.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1720.23,46.76,Metal Loss Internal,33.78869160,-118.24514810,28.450
40010789,GROUP,18446.99,183+44,13%,0.219,52000,0.61,0.45,6:00,1525,0.75000,100.000%,42.75,4.01,Valve,1537.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1720.07,46.76,Metal Loss Internal,33.78869204,-118.24514813,28.450
40010790,GROUP,18447.42,183+45,13%,0.219,52000,0.99,0.51,5:45,1525,0.75000,100.000%,43.18,3.58,Valve,1538.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1719.64,46.76,Metal Loss Internal,33.78869321,-118.24514823,28.460
40010791,GROUP,18447.93,183+45,11%,0.219,52000,0.67,0.56,6:00,1525,0.75000,100.000%,43.69,3.07,Valve,1538.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1719.13,46.76,Metal Loss Internal,33.78869461,-118.24514834,28.460
40010792,GROUP,18449.76,183+47,13%,0.219,52000,0.54,0.56,5:45,1525,0.75000,100.000%,45.52,1.24,Valve,1540.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1717.30,46.76,Metal Loss Internal,33.78869962,-118.24514874,28.480
40010793,GROUP,18450.06,183+47,13%,0.219,52000,0.83,0.49,5:45,1525,0.75000,100.000%,45.82,0.95,Valve,1541.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1717.00,46.76,Metal Loss Internal,33.78870043,-118.24514881,28.480
40010794,GROUP,18450.69,183+48,12%,0.219,52000,0.47,0.33,5:30,1525,0.75000,100.000%,46.45,0.32,Valve,1541.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1716.37,46.76,Metal Loss Internal,33.78870215,-118.24514895,28.480
6830,WELD,18451.00,183+48,,,,,,,,,,,,,,,,46.89,,33.78870302,-118.24514902,28.490
40010795,GROUP,18452.20,183+49,13%,0.219,52000,0.92,0.37,5:45,1525,0.75000,100.000%,1.20,45.69,Valve,1543.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1714.86,46.89,Metal Loss Internal,33.78870629,-118.24514928,28.500
40010796,GROUP,18452.51,183+49,14%,0.219,52000,0.74,0.36,5:45,1525,0.75000,100.000%,1.50,45.38,Valve,1543.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1714.55,46.89,Metal Loss Internal,33.78870713,-118.24514935,28.500
40010797,GROUP,18455.20,183+52,14%,0.219,52000,2.17,2.25,5:45,1525,0.75000,100.000%,4.19,42.69,Valve,1546.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1711.87,46.89,Metal Loss Internal,33.78871449,-118.24514992,28.520
40010798,GROUP,18455.42,183+52,10%,0.219,52000,0.60,0.71,5:45,1525,0.75000,100.000%,4.42,42.47,Valve,1546.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1711.64,46.89,Metal Loss Internal,33.78871510,-118.24514997,28.520
40010799,GROUP,18455.73,183+53,17%,0.219,52000,3.26,2.37,5:45,1525,0.75000,100.000%,4.72,42.16,Valve,1546.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1711.34,46.89,Metal Loss Internal,33.78871594,-118.24515004,28.520
40010800,GROUP,18456.17,183+53,17%,0.219,52000,2.33,1.31,6:00,1525,0.75000,100.000%,5.17,41.72,Valve,1547.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1710.89,46.89,Metal Loss Internal,33.78871717,-118.24515013,28.530
40010801,GROUP,18456.47,183+53,11%,0.219,52000,0.84,0.66,6:00,1525,0.75000,100.000%,5.47,41.42,Valve,1547.42,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1710.59,46.89,Metal Loss Internal,33.78871798,-118.24515019,28.530
40010802,GROUP,18456.68,183+53,13%,0.219,52000,0.59,0.53,5:45,1525,0.75000,100.000%,5.67,41.21,Valve,1547.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1710.39,46.89,Metal Loss Internal,33.78871855,-118.24515024,28.530
40010803,GROUP,18457.07,183+54,16%,0.219,52000,1.66,1.10,5:45,1525,0.75000,100.000%,6.07,40.82,Valve,1548.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1709.99,46.89,Metal Loss Internal,33.78871964,-118.24515032,28.530
40010804,GROUP,18457.65,183+54,16%,0.219,52000,3.10,0.74,5:45,1525,0.75000,100.000%,6.64,40.24,Valve,1548.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1709.41,46.89,Metal Loss Internal,33.78872120,-118.24515045,28.540
40010805,GROUP,18457.94,183+55,13%,0.219,52000,0.73,0.80,6:00,1525,0.75000,100.000%,6.94,39.95,Valve,1548.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1709.12,46.89,Metal Loss Internal,33.78872200,-118.24515051,28.540
40010806,GROUP,18458.50,183+55,11%,0.219,52000,0.67,0.83,6:00,1525,0.75000,100.000%,7.49,39.39,Valve,1549.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1708.56,46.89,Metal Loss Internal,33.78872353,-118.24515063,28.540
40010807,GROUP,18459.73,183+56,11%,0.219,52000,0.69,1.01,5:45,1525,0.75000,100.000%,8.73,38.16,Valve,1550.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1707.33,46.89,Metal Loss Internal,33.78872691,-118.24515089,28.550
40010808,GROUP,18460.23,183+57,17%,0.219,52000,2.32,0.77,6:00,1525,0.75000,100.000%,9.22,37.66,Valve,1551.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1706.83,46.89,Metal Loss Internal,33.78872827,-118.24515100,28.550
40010809,GROUP,18460.54,183+57,12%,0.219,52000,0.66,0.56,6:15,1525,0.75000,100.000%,9.54,37.35,Valve,1551.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1706.52,46.89,Metal Loss Internal,33.78872913,-118.24515106,28.560
40010810,GROUP,18461.39,183+58,14%,0.219,52000,0.47,0.47,5:45,1525,0.75000,100.000%,10.39,36.50,Valve,1552.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1705.67,46.89,Metal Loss Internal,33.78873145,-118.24515124,28.560
40010811,GROUP,18461.72,183+58,14%,0.219,52000,1.07,1.01,6:00,1525,0.75000,100.000%,10.72,36.17,Valve,1552.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1705.34,46.89,Metal Loss Internal,33.78873235,-118.24515130,28.560
40010812,GROUP,18462.17,183+59,14%,0.219,52000,1.41,1.10,6:00,1525,0.75000,100.000%,11.17,35.72,Valve,1553.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1704.89,46.89,Metal Loss Internal,33.78873359,-118.24515140,28.570
40010813,GROUP,18463.33,183+60,10%,0.219,52000,0.94,0.81,6:00,1525,0.75000,100.000%,12.33,34.56,Valve,1554.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1703.73,46.89,Metal Loss Internal,33.78873677,-118.24515165,28.570
40010814,GROUP,18463.52,183+60,11%,0.219,52000,0.77,0.50,5:45,1525,0.75000,100.000%,12.52,34.37,Valve,1554.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1703.54,46.89,Metal Loss Internal,33.78873729,-118.24515169,28.570
40010815,GROUP,18464.01,183+60,18%,0.219,52000,1.85,0.98,6:00,1525,0.75000,100.000%,13.01,33.88,Valve,1554.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1703.05,46.89,Metal Loss Internal,33.78873863,-118.24515179,28.570
40010816,GROUP,18464.23,183+61,15%,0.219,52000,0.59,0.52,5:45,1525,0.75000,100.000%,13.23,33.66,Valve,1555.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1702.83,46.89,Metal Loss Internal,33.78873922,-118.24515184,28.570
40010817,GROUP,18464.82,183+61,15%,0.219,52000,0.64,0.69,5:45,1525,0.75000,100.000%,13.82,33.07,Valve,1555.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1702.24,46.89,Metal Loss Internal,33.78874085,-118.24515196,28.580
40010818,GROUP,18465.36,183+62,21%,0.219,52000,0.98,0.67,5:45,1525,0.75000,100.000%,14.36,32.53,Valve,1556.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1701.70,46.89,Metal Loss Internal,33.78874233,-118.24515207,28.580
40010819,GROUP,18465.69,183+62,21%,0.219,52000,1.13,0.93,6:00,1525,0.75000,100.000%,14.69,32.20,Valve,1556.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1701.37,46.89,Metal Loss Internal,33.78874322,-118.24515214,28.580
40010820,GROUP,18466.20,183+63,17%,0.219,52000,0.57,0.77,6:00,1525,0.75000,100.000%,15.19,31.69,Valve,1557.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1700.86,46.89,Metal Loss Internal,33.78874460,-118.24515225,28.580
40010821,GROUP,18466.55,183+63,18%,0.219,52000,2.33,0.83,6:00,1525,0.75000,100.000%,15.55,31.34,Valve,1557.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1700.51,46.89,Metal Loss Internal,33.78874557,-118.24515232,28.580
40010822,GROUP,18466.84,183+63,16%,0.219,52000,0.87,0.83,5:45,1525,0.75000,100.000%,15.83,31.05,Valve,1557.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1700.22,46.89,Metal Loss Internal,33.78874636,-118.24515238,28.590
40010823,GROUP,18467.40,183+64,16%,0.219,52000,0.76,0.80,6:00,1525,0.75000,100.000%,16.40,30.49,Valve,1558.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1699.66,46.89,Metal Loss Internal,33.78874790,-118.24515250,28.590
40010824,GROUP,18468.89,183+65,15%,0.219,52000,0.91,0.82,6:00,1525,0.75000,100.000%,17.88,29.00,Valve,1559.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1698.17,46.89,Metal Loss Internal,33.78875198,-118.24515281,28.590
40010825,GROUP,18469.20,183+65,12%,0.219,52000,2.47,1.26,6:00,1525,0.75000,100.000%,18.20,28.69,Valve,1560.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1697.86,46.89,Metal Loss Internal,33.78875284,-118.24515288,28.590
40010826,GROUP,18472.77,183+69,13%,0.219,52000,0.92,0.47,5:45,1525,0.75000,100.000%,21.76,25.12,Valve,1563.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1694.30,46.89,Metal Loss Internal,33.78876259,-118.24515361,28.610
40010827,GROUP,18473.54,183+70,11%,0.219,52000,0.46,0.35,5:45,1525,0.75000,100.000%,22.54,24.35,Valve,1564.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1693.52,46.89,Metal Loss Internal,33.78876472,-118.24515378,28.610
40010828,GROUP,18473.96,183+70,11%,0.219,52000,0.56,0.56,5:45,1525,0.75000,100.000%,22.96,23.93,Valve,1564.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1693.10,46.89,Metal Loss Internal,33.78876587,-118.24515386,28.610
40010829,GROUP,18474.18,183+70,16%,0.219,52000,2.16,0.41,5:30,1525,0.75000,100.000%,23.18,23.71,Valve,1565.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1692.88,46.89,Metal Loss Internal,33.78876646,-118.24515390,28.620
40010830,GROUP,18474.89,183+71,16%,0.219,52000,1.37,0.62,5:45,1525,0.75000,100.000%,23.89,23.00,Valve,1565.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1692.17,46.89,Metal Loss Internal,33.78876840,-118.24515405,28.620
40010831,GROUP,18475.14,183+71,15%,0.219,52000,1.05,0.83,5:45,1525,0.75000,100.000%,24.14,22.75,Valve,1566.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1691.92,46.89,Metal Loss Internal,33.78876909,-118.24515410,28.620
40010832,GROUP,18476.09,183+72,13%,0.219,52000,0.79,0.57,5:45,1525,0.75000,100.000%,25.09,21.80,Valve,1567.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1690.97,46.89,Metal Loss Internal,33.78877170,-118.24515429,28.630
40010833,GROUP,18476.43,183+72,12%,0.219,52000,0.51,0.40,5:45,1525,0.75000,100.000%,25.43,21.46,Valve,1567.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1690.63,46.89,Metal Loss Internal,33.78877262,-118.24515436,28.630
40010834,GROUP,18476.69,183+73,12%,0.219,52000,0.44,0.33,6:00,1525,0.75000,100.000%,25.69,21.20,Valve,1567.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1690.37,46.89,Metal Loss Internal,33.78877334,-118.24515442,28.630
40010835,GROUP,18477.77,183+74,14%,0.219,52000,0.50,0.46,5:45,1525,0.75000,100.000%,26.76,20.12,Valve,1568.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1689.29,46.89,Metal Loss Internal,33.78877628,-118.24515463,28.640
40010836,GROUP,18479.25,183+75,10%,0.219,52000,0.75,0.57,5:45,1525,0.75000,100.000%,28.25,18.64,Valve,1570.20,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1687.81,46.89,Metal Loss Internal,33.78878035,-118.24515494,28.640
40010837,GROUP,18479.41,183+75,21%,0.219,52000,0.88,0.77,5:45,1525,0.75000,100.000%,28.41,18.48,Valve,1570.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1687.65,46.89,Metal Loss Internal,33.78878078,-118.24515497,28.640
40010838,GROUP,18480.10,183+76,13%,0.219,52000,2.53,0.76,5:45,1525,0.75000,100.000%,29.10,17.79,Valve,1571.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1686.96,46.89,Metal Loss Internal,33.78878267,-118.24515511,28.650
40010839,GROUP,18480.41,183+76,17%,0.219,52000,1.71,0.73,5:45,1525,0.75000,100.000%,29.40,17.48,Valve,1571.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1686.65,46.89,Metal Loss Internal,33.78878351,-118.24515517,28.650
40010840,GROUP,18480.99,183+77,11%,0.219,52000,0.79,0.66,5:45,1525,0.75000,100.000%,29.98,16.90,Valve,1571.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1686.07,46.89,Metal Loss Internal,33.78878510,-118.24515529,28.650
40010841,GROUP,18481.19,183+77,14%,0.219,52000,0.92,0.71,5:45,1525,0.75000,100.000%,30.18,16.70,Valve,1572.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1685.87,46.89,Metal Loss Internal,33.78878565,-118.24515533,28.660
40010842,GROUP,18481.85,183+78,11%,0.219,52000,0.75,0.49,6:00,1525,0.75000,100.000%,30.84,16.04,Valve,1572.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1685.21,46.89,Metal Loss Internal,33.78878745,-118.24515546,28.660
40010843,GROUP,18483.23,183+79,11%,0.219,52000,0.76,0.75,5:45,1525,0.75000,100.000%,32.23,14.66,Valve,1574.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1683.83,46.89,Metal Loss Internal,33.78879125,-118.24515575,28.670
40010844,GROUP,18483.63,183+79,10%,0.219,52000,0.63,0.85,5:45,1525,0.75000,100.000%,32.62,14.26,Valve,1574.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1683.44,46.89,Metal Loss Internal,33.78879232,-118.24515582,28.670
40010845,GROUP,18484.53,183+80,11%,0.219,52000,0.42,0.35,5:45,1525,0.75000,100.000%,33.53,13.36,Valve,1575.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1682.53,46.89,Metal Loss Internal,33.78879480,-118.24515600,28.680
40010846,GROUP,18484.93,183+81,11%,0.219,52000,0.62,0.52,5:45,1525,0.75000,100.000%,33.92,12.96,Valve,1575.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1682.14,46.89,Metal Loss Internal,33.78879588,-118.24515609,28.680
40010847,GROUP,18486.85,183+82,13%,0.219,52000,0.59,0.60,6:00,1525,0.75000,100.000%,35.84,11.04,Valve,1577.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1680.22,46.89,Metal Loss Internal,33.78880114,-118.24515648,28.690
40010848,GROUP,18487.06,183+83,14%,0.219,52000,1.85,0.94,5:45,1525,0.75000,100.000%,36.06,10.83,Valve,1578.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1680.00,46.89,Metal Loss Internal,33.78880172,-118.24515652,28.690
40010849,GROUP,18487.44,183+83,13%,0.219,52000,0.60,0.36,5:45,1525,0.75000,100.000%,36.43,10.45,Valve,1578.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1679.62,46.89,Metal Loss Internal,33.78880275,-118.24515660,28.700
40010850,GROUP,18487.90,183+83,16%,0.219,52000,0.92,0.67,6:00,1525,0.75000,100.000%,36.89,9.99,Valve,1578.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1679.17,46.89,Metal Loss Internal,33.78880401,-118.24515669,28.700
40010851,GROUP,18488.28,183+84,17%,0.219,52000,1.72,0.74,6:00,1525,0.75000,100.000%,37.27,9.61,Valve,1579.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1678.78,46.89,Metal Loss Internal,33.78880506,-118.24515677,28.700
40010852,GROUP,18494.21,183+90,15%,0.219,52000,0.55,0.48,6:00,1525,0.75000,100.000%,43.21,3.68,Valve,1585.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1672.85,46.89,Metal Loss Internal,33.78882129,-118.24515795,28.760
40010853,GROUP,18495.57,183+91,10%,0.219,52000,0.60,0.49,6:00,1525,0.75000,100.000%,44.57,2.32,Valve,1586.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1671.49,46.89,Metal Loss Internal,33.78882503,-118.24515822,28.770
40010854,GROUP,18495.92,183+91,13%,0.219,52000,0.48,0.38,5:45,1525,0.75000,100.000%,44.92,1.97,Valve,1586.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1671.14,46.89,Metal Loss Internal,33.78882598,-118.24515829,28.770
40010855,GROUP,18497.06,183+92,13%,0.219,52000,0.47,0.33,5:30,1525,0.75000,100.000%,46.06,0.82,Valve,1588.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1670.00,46.89,Metal Loss Internal,33.78882911,-118.24515852,28.790
6840,WELD,18497.89,183+93,,,,,,,,,,,,,,,,46.86,,33.78883137,-118.24515868,28.800
40010856,GROUP,18498.14,183+93,13%,0.219,52000,0.55,0.41,6:00,1525,0.75000,100.000%,0.25,46.60,Valve,1589.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1668.92,46.86,Metal Loss Internal,33.78883206,-118.24515873,28.800
40010857,GROUP,18498.30,183+93,15%,0.219,52000,0.55,0.40,6:00,1525,0.75000,100.000%,0.41,46.45,Valve,1589.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1668.76,46.86,Metal Loss Internal,33.78883249,-118.24515876,28.800
40010858,GROUP,18499.70,183+95,12%,0.219,52000,0.54,0.43,5:45,1525,0.75000,100.000%,1.81,45.05,Valve,1590.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1667.37,46.86,Metal Loss Internal,33.78883632,-118.24515904,28.820
40010859,GROUP,18501.04,183+96,11%,0.219,52000,0.37,0.33,5:30,1525,0.75000,100.000%,3.15,43.71,Valve,1591.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1666.03,46.86,Metal Loss Internal,33.78883998,-118.24515930,28.830
40010860,GROUP,18506.02,184+01,12%,0.219,52000,0.57,0.37,6:00,1525,0.75000,100.000%,8.13,38.72,Valve,1596.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1661.04,46.86,Metal Loss Internal,33.78885363,-118.24516030,28.880
40010861,GROUP,18506.33,184+01,12%,0.219,52000,0.61,0.49,6:00,1525,0.75000,100.000%,8.44,38.42,Valve,1597.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1660.73,46.86,Metal Loss Internal,33.78885447,-118.24516036,28.880
40010862,GROUP,18506.57,184+01,14%,0.219,52000,2.54,0.60,6:00,1525,0.75000,100.000%,8.68,38.17,Valve,1597.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1660.49,46.86,Metal Loss Internal,33.78885515,-118.24516041,28.880
40010863,GROUP,18506.88,184+02,16%,0.219,52000,0.58,0.50,6:00,1525,0.75000,100.000%,8.99,37.86,Valve,1597.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1660.18,46.86,Metal Loss Internal,33.78885600,-118.24516047,28.890
40010864,GROUP,18507.19,184+02,10%,0.219,52000,0.49,0.37,6:00,1525,0.75000,100.000%,9.30,37.56,Valve,1598.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1659.88,46.86,Metal Loss Internal,33.78885682,-118.24516054,28.890
40010865,GROUP,18507.58,184+02,13%,0.219,52000,0.61,0.33,5:45,1525,0.75000,100.000%,9.69,37.16,Valve,1598.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1659.48,46.86,Metal Loss Internal,33.78885790,-118.24516062,28.890
40010866,GROUP,18510.12,184+05,11%,0.219,52000,0.67,0.51,6:00,1525,0.75000,100.000%,12.23,34.62,Valve,1601.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1656.94,46.86,Metal Loss Internal,33.78886486,-118.24516112,28.910
40010867,GROUP,18510.58,184+05,10%,0.219,52000,0.58,0.45,6:00,1525,0.75000,100.000%,12.69,34.17,Valve,1601.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1656.48,46.86,Metal Loss Internal,33.78886612,-118.24516122,28.920
40010868,GROUP,18511.54,184+06,12%,0.219,52000,0.64,0.44,6:00,1525,0.75000,100.000%,13.65,33.21,Valve,1602.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1655.52,46.86,Metal Loss Internal,33.78886874,-118.24516141,28.920
40010869,GROUP,18512.11,184+07,15%,0.219,52000,0.50,0.37,6:00,1525,0.75000,100.000%,14.22,32.63,Valve,1603.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1654.95,46.86,Metal Loss Internal,33.78887031,-118.24516153,28.930
40010870,GROUP,18513.33,184+08,12%,0.219,52000,0.53,0.33,5:45,1525,0.75000,100.000%,15.44,31.42,Valve,1604.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1653.74,46.86,Metal Loss Internal,33.78887363,-118.24516177,28.930
40010871,GROUP,18518.50,184+13,11%,0.219,52000,0.40,0.34,5:45,1525,0.75000,100.000%,20.61,26.25,Valve,1609.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1648.56,46.86,Metal Loss Internal,33.78888779,-118.24516280,28.960
40010872,GROUP,18520.18,184+15,10%,0.219,52000,0.83,0.44,5:45,1525,0.75000,100.000%,22.29,24.57,Valve,1611.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1646.88,46.86,Metal Loss Internal,33.78889239,-118.24516313,28.960
40010873,GROUP,18522.35,184+17,11%,0.219,52000,0.39,0.36,5:45,1525,0.75000,100.000%,24.46,22.40,Valve,1613.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1644.71,46.86,Metal Loss Internal,33.78889833,-118.24516356,28.970
40010874,GROUP,18536.00,184+30,14%,0.219,52000,0.48,0.46,5:45,1525,0.75000,100.000%,38.11,8.75,Valve,1626.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1631.06,46.86,Metal Loss Internal,33.78893571,-118.24516626,29.020
40010875,GROUP,18536.60,184+30,11%,0.219,52000,0.53,0.47,5:45,1525,0.75000,100.000%,38.71,8.15,Valve,1627.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1630.47,46.86,Metal Loss Internal,33.78893734,-118.24516639,29.020
40010876,GROUP,18539.52,184+33,12%,0.219,52000,0.55,0.59,6:00,1525,0.75000,100.000%,41.63,5.23,Valve,1630.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1627.54,46.86,Metal Loss Internal,33.78894534,-118.24516697,29.030
40010877,GROUP,18539.85,184+33,18%,0.219,52000,2.39,0.96,6:00,1525,0.75000,100.000%,41.96,4.90,Valve,1630.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1627.21,46.86,Metal Loss Internal,33.78894625,-118.24516703,29.030
40010878,GROUP,18540.12,184+34,19%,0.219,52000,0.83,0.68,6:00,1525,0.75000,100.000%,42.23,4.63,Valve,1631.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1626.94,46.86,Metal Loss Internal,33.78894699,-118.24516709,29.030
40010879,GROUP,18540.39,184+34,11%,0.219,52000,1.21,0.95,6:00,1525,0.75000,100.000%,42.50,4.36,Valve,1631.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1626.68,46.86,Metal Loss Internal,33.78894772,-118.24516714,29.030
40010880,GROUP,18540.91,184+35,14%,0.219,52000,0.62,0.64,6:00,1525,0.75000,100.000%,43.02,3.84,Valve,1631.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1626.15,46.86,Metal Loss Internal,33.78894915,-118.24516725,29.030
40010881,GROUP,18541.11,184+35,10%,0.219,52000,0.51,0.33,6:00,1525,0.75000,100.000%,43.22,3.64,Valve,1632.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1625.95,46.86,Metal Loss Internal,33.78894970,-118.24516729,29.030
40010882,GROUP,18541.54,184+35,11%,0.219,52000,0.58,0.63,5:45,1525,0.75000,100.000%,43.65,3.21,Valve,1632.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1625.52,46.86,Metal Loss Internal,33.78895087,-118.24516738,29.030
40010883,GROUP,18542.13,184+36,11%,0.219,52000,0.93,1.04,6:00,1525,0.75000,100.000%,44.24,2.61,Valve,1633.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1624.93,46.86,Metal Loss Internal,33.78895250,-118.24516750,29.030
6850,WELD,18544.75,184+38,,,,,,,,,,,,,,,,46.88,,33.78895966,-118.24516803,29.030
40010884,GROUP,18559.17,184+52,12%,0.219,52000,0.47,0.33,5:45,1525,0.75000,100.000%,14.42,32.46,Valve,1650.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1607.89,46.88,Metal Loss Internal,33.78899913,-118.24517108,28.940
40010885,GROUP,18559.89,184+53,14%,0.219,52000,0.52,0.51,5:30,1525,0.75000,100.000%,15.14,31.73,Valve,1650.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1607.17,46.88,Metal Loss Internal,33.78900111,-118.24517123,28.940
40010886,GROUP,18560.43,184+53,11%,0.219,52000,0.65,0.40,5:45,1525,0.75000,100.000%,15.69,31.19,Valve,1651.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1606.63,46.88,Metal Loss Internal,33.78900260,-118.24517135,28.940
40010887,GROUP,18560.81,184+54,14%,0.219,52000,0.62,0.79,5:45,1525,0.75000,100.000%,16.06,30.81,Valve,1651.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1606.25,46.88,Metal Loss Internal,33.78900363,-118.24517143,28.930
40010888,GROUP,18561.52,184+54,15%,0.219,52000,2.35,1.73,6:00,1525,0.75000,100.000%,16.77,30.11,Valve,1652.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1605.55,46.88,Metal Loss Internal,33.78900556,-118.24517158,28.930
40010889,GROUP,18562.07,184+55,11%,0.219,52000,1.00,0.84,6:15,1525,0.75000,100.000%,17.33,29.55,Valve,1653.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1604.99,46.88,Metal Loss Internal,33.78900708,-118.24517170,28.930
40010890,GROUP,18564.28,184+57,15%,0.219,52000,0.58,0.50,5:45,1525,0.75000,100.000%,19.53,27.35,Valve,1655.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1602.78,46.88,Metal Loss Internal,33.78901312,-118.24517218,28.920
40010891,GROUP,18565.40,184+58,17%,0.219,52000,0.57,0.38,6:00,1525,0.75000,100.000%,20.66,26.22,Valve,1656.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1601.66,46.88,Metal Loss Internal,33.78901620,-118.24517242,28.920
40010892,GROUP,18565.59,184+58,12%,0.219,52000,0.48,0.47,6:00,1525,0.75000,100.000%,20.85,26.03,Valve,1656.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1601.47,46.88,Metal Loss Internal,33.78901672,-118.24517246,28.920
40010893,GROUP,18566.26,184+59,12%,0.219,52000,0.91,0.85,6:00,1525,0.75000,100.000%,21.51,25.36,Valve,1657.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1600.80,46.88,Metal Loss Internal,33.78901855,-118.24517260,28.920
40010894,GROUP,18566.68,184+59,10%,0.219,52000,1.35,1.20,6:00,1525,0.75000,100.000%,21.93,24.95,Valve,1657.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1600.39,46.88,Metal Loss Internal,33.78901969,-118.24517269,28.920
40010895,GROUP,18566.95,184+60,11%,0.219,52000,0.93,1.00,5:45,1525,0.75000,100.000%,22.20,24.68,Valve,1657.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1600.12,46.88,Metal Loss Internal,33.78902042,-118.24517275,28.920
40010896,GROUP,18567.71,184+60,18%,0.219,52000,1.08,0.66,5:45,1525,0.75000,100.000%,22.97,23.91,Valve,1658.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1599.35,46.88,Metal Loss Internal,33.78902252,-118.24517291,28.920
40010897,GROUP,18568.46,184+61,14%,0.219,52000,0.79,0.50,5:45,1525,0.75000,100.000%,23.71,23.16,Valve,1659.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1598.60,46.88,Metal Loss Internal,33.78902456,-118.24517307,28.930
6860,WELD,18591.62,184+83,,,,,,,,,,,,,,,,46.91,,33.78908796,-118.24517810,29.170
40010898,GROUP,18595.07,184+87,15%,0.219,52000,0.55,0.46,5:45,1525,0.75000,100.000%,3.45,43.46,Valve,1686.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1571.99,46.91,Metal Loss Internal,33.78909740,-118.24517884,29.220
40010899,GROUP,18600.54,184+92,11%,0.219,52000,0.55,0.50,6:00,1525,0.75000,100.000%,8.92,37.99,Valve,1691.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1566.52,46.91,Metal Loss Internal,33.78911236,-118.24518000,29.290
40010900,GROUP,18602.09,184+93,15%,0.219,52000,0.54,0.49,6:00,1525,0.75000,100.000%,10.47,36.43,Valve,1693.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1564.97,46.91,Metal Loss Internal,33.78911661,-118.24518032,29.310
40010901,GROUP,18603.56,184+95,14%,0.219,52000,0.66,0.51,6:00,1525,0.75000,100.000%,11.93,34.97,Valve,1694.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1563.51,46.91,Metal Loss Internal,33.78912061,-118.24518063,29.330
40010902,GROUP,18604.20,184+95,13%,0.219,52000,0.63,0.33,6:00,1525,0.75000,100.000%,12.58,34.33,Valve,1695.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1562.86,46.91,Metal Loss Internal,33.78912238,-118.24518076,29.340
40010903,GROUP,18605.28,184+96,10%,0.219,52000,0.57,0.40,6:00,1525,0.75000,100.000%,13.66,33.25,Valve,1696.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1561.78,46.91,Metal Loss Internal,33.78912534,-118.24518099,29.350
40010904,GROUP,18605.68,184+97,10%,0.219,52000,0.65,0.53,6:00,1525,0.75000,100.000%,14.06,32.85,Valve,1696.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1561.38,46.91,Metal Loss Internal,33.78912644,-118.24518107,29.350
40010905,GROUP,18606.20,184+97,11%,0.219,52000,0.51,0.34,5:45,1525,0.75000,100.000%,14.57,32.33,Valve,1697.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1560.86,46.91,Metal Loss Internal,33.78912785,-118.24518118,29.360
40010906,GROUP,18606.80,184+98,15%,0.219,52000,2.84,0.78,6:00,1525,0.75000,100.000%,15.17,31.73,Valve,1697.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1560.27,46.91,Metal Loss Internal,33.78912948,-118.24518131,29.360
40010907,GROUP,18607.14,184+98,10%,0.219,52000,0.44,0.33,5:45,1525,0.75000,100.000%,15.52,31.39,Valve,1698.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1559.92,46.91,Metal Loss Internal,33.78913042,-118.24518137,29.360
40010908,GROUP,18607.84,184+99,13%,0.219,52000,0.66,0.40,5:45,1525,0.75000,100.000%,16.22,30.69,Valve,1698.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1559.22,46.91,Metal Loss Internal,33.78913236,-118.24518152,29.370
40010909,GROUP,18608.43,185+00,14%,0.219,52000,0.58,0.34,5:45,1525,0.75000,100.000%,16.81,30.10,Valve,1699.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1558.63,46.91,Metal Loss Internal,33.78913396,-118.24518165,29.370
40010910,GROUP,18608.85,185+00,11%,0.219,52000,0.53,0.42,5:45,1525,0.75000,100.000%,17.22,29.68,Valve,1699.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1558.21,46.91,Metal Loss Internal,33.78913510,-118.24518173,29.370
40010911,GROUP,18609.01,185+00,12%,0.219,52000,0.49,0.34,5:45,1525,0.75000,100.000%,17.39,29.51,Valve,1699.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1558.05,46.91,Metal Loss Internal,33.78913556,-118.24518177,29.380
40010912,GROUP,18609.50,185+01,15%,0.219,52000,0.61,0.48,5:45,1525,0.75000,100.000%,17.87,29.03,Valve,1700.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1557.56,46.91,Metal Loss Internal,33.78913688,-118.24518186,29.380
40010913,GROUP,18610.57,185+02,13%,0.219,52000,0.58,0.56,6:00,1525,0.75000,100.000%,18.95,27.95,Valve,1701.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1556.49,46.91,Metal Loss Internal,33.78913983,-118.24518209,29.380
40010914,GROUP,18610.94,185+02,13%,0.219,52000,0.87,0.59,6:00,1525,0.75000,100.000%,19.31,27.59,Valve,1701.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1556.12,46.91,Metal Loss Internal,33.78914082,-118.24518217,29.380
40010915,GROUP,18611.33,185+02,13%,0.219,52000,0.51,0.35,5:45,1525,0.75000,100.000%,19.71,27.20,Valve,1702.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1555.73,46.91,Metal Loss Internal,33.78914190,-118.24518225,29.380
40010916,GROUP,18611.77,185+03,14%,0.219,52000,0.51,0.54,5:45,1525,0.75000,100.000%,20.15,26.76,Valve,1702.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1555.29,46.91,Metal Loss Internal,33.78914310,-118.24518234,29.380
40010917,GROUP,18612.17,185+03,15%,0.219,52000,0.78,0.57,5:45,1525,0.75000,100.000%,20.55,26.36,Valve,1703.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1554.89,46.91,Metal Loss Internal,33.78914420,-118.24518243,29.380
40010918,GROUP,18612.59,185+04,15%,0.219,52000,1.19,0.68,6:00,1525,0.75000,100.000%,20.97,25.94,Valve,1703.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1554.47,46.91,Metal Loss Internal,33.78914535,-118.24518251,29.380
40010919,GROUP,18613.12,185+04,12%,0.219,52000,0.64,0.40,6:00,1525,0.75000,100.000%,21.50,25.41,Valve,1704.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1553.94,46.91,Metal Loss Internal,33.78914680,-118.24518262,29.380
40010920,GROUP,18613.49,185+04,13%,0.219,52000,0.71,0.52,6:00,1525,0.75000,100.000%,21.87,25.04,Valve,1704.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1553.57,46.91,Metal Loss Internal,33.78914782,-118.24518270,29.380
40010921,GROUP,18613.73,185+05,13%,0.219,52000,0.65,0.49,6:00,1525,0.75000,100.000%,22.11,24.80,Valve,1704.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1553.33,46.91,Metal Loss Internal,33.78914848,-118.24518275,29.380
40010922,GROUP,18613.89,185+05,13%,0.219,52000,0.70,0.42,6:00,1525,0.75000,100.000%,22.27,24.64,Valve,1704.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1553.17,46.91,Metal Loss Internal,33.78914891,-118.24518278,29.380
40010923,GROUP,18614.70,185+06,13%,0.219,52000,0.68,0.91,5:45,1525,0.75000,100.000%,23.08,23.83,Valve,1705.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1552.36,46.91,Metal Loss Internal,33.78915113,-118.24518295,29.380
40010924,GROUP,18614.87,185+06,16%,0.219,52000,0.57,0.51,5:45,1525,0.75000,100.000%,23.25,23.65,Valve,1705.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1552.19,46.91,Metal Loss Internal,33.78915160,-118.24518299,29.380
40010925,GROUP,18615.19,185+06,11%,0.219,52000,0.55,0.39,6:00,1525,0.75000,100.000%,23.57,23.33,Valve,1706.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1551.87,46.91,Metal Loss Internal,33.78915247,-118.24518305,29.370
40010926,GROUP,18616.63,185+07,12%,0.219,52000,0.48,0.47,6:00,1525,0.75000,100.000%,25.01,21.90,Valve,1707.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1550.43,46.91,Metal Loss Internal,33.78915641,-118.24518335,29.370
40010927,GROUP,18616.83,185+08,14%,0.219,52000,0.84,0.64,6:00,1525,0.75000,100.000%,25.21,21.70,Valve,1707.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1550.23,46.91,Metal Loss Internal,33.78915695,-118.24518339,29.360
40010928,GROUP,18617.21,185+08,10%,0.219,52000,0.53,0.37,6:00,1525,0.75000,100.000%,25.59,21.32,Valve,1708.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1549.85,46.91,Metal Loss Internal,33.78915799,-118.24518347,29.360
40010929,GROUP,18617.42,185+08,15%,0.219,52000,0.65,0.39,6:00,1525,0.75000,100.000%,25.80,21.10,Valve,1708.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1549.64,46.91,Metal Loss Internal,33.78915858,-118.24518352,29.360
40010930,GROUP,18618.37,185+09,11%,0.219,52000,1.15,0.75,5:45,1525,0.75000,100.000%,26.74,20.16,Valve,1709.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1548.70,46.91,Metal Loss Internal,33.78916116,-118.24518371,29.350
40010931,GROUP,18620.03,185+11,11%,0.219,52000,0.47,0.33,6:00,1525,0.75000,100.000%,28.41,18.50,Valve,1710.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1547.03,46.91,Metal Loss Internal,33.78916572,-118.24518406,29.340
40010932,GROUP,18620.33,185+11,14%,0.219,52000,0.58,0.33,5:45,1525,0.75000,100.000%,28.71,18.20,Valve,1711.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1546.73,46.91,Metal Loss Internal,33.78916653,-118.24518412,29.340
40010933,GROUP,18620.61,185+11,10%,0.219,52000,0.47,0.33,5:45,1525,0.75000,100.000%,28.98,17.92,Valve,1711.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1546.45,46.91,Metal Loss Internal,33.78916729,-118.24518418,29.330
40010934,GROUP,18621.07,185+12,12%,0.219,52000,0.80,0.42,6:00,1525,0.75000,100.000%,29.45,17.46,Valve,1712.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1545.99,46.91,Metal Loss Internal,33.78916856,-118.24518427,29.330
40010935,GROUP,18629.75,185+20,16%,0.219,52000,0.59,0.54,5:45,1525,0.75000,100.000%,38.13,8.78,Valve,1720.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1537.31,46.91,Metal Loss Internal,33.78919232,-118.24518609,29.230
40010936,GROUP,18633.65,185+24,10%,0.219,52000,0.49,0.33,5:45,1525,0.75000,100.000%,42.03,4.88,Valve,1724.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1533.41,46.91,Metal Loss Internal,33.78920300,-118.24518691,29.180
6870,WELD,18638.53,185+28,,,,,,,,,,,,,,,,46.85,,33.78921635,-118.24518791,29.130
6880,WELD,18685.37,185+74,,,,,,,,,,,,,,,,46.89,,33.78934460,-118.24519748,28.710
40010937,GROUP,18688.95,185+77,11%,0.219,52000,0.47,0.40,6:00,1525,0.75000,100.000%,3.57,43.31,Valve,1779.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1478.11,46.89,Metal Loss Internal,33.78935439,-118.24519820,28.740
40010938,GROUP,18690.33,185+78,11%,0.219,52000,0.47,0.34,5:45,1525,0.75000,100.000%,4.95,41.94,Valve,1781.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1476.73,46.89,Metal Loss Internal,33.78935816,-118.24519848,28.750
40010939,GROUP,18702.35,185+90,12%,0.219,52000,0.82,0.41,6:00,1525,0.75000,100.000%,16.97,29.92,Valve,1793.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1464.71,46.89,Metal Loss Internal,33.78939107,-118.24520091,28.870
6890,WELD,18732.26,186+19,,,,,,,,,,,,,,,,46.87,,33.78947295,-118.24520718,28.500
40010940,GROUP,18750.05,186+36,12%,0.219,52000,0.81,0.70,6:00,1525,0.75000,100.000%,17.78,29.09,Valve,1841.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1417.02,46.87,Metal Loss Internal,33.78952159,-118.24521123,27.980
40010941,GROUP,18763.44,186+49,11%,0.219,52000,0.41,0.39,6:00,1525,0.75000,100.000%,31.18,15.69,Valve,1854.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1403.62,46.87,Metal Loss Internal,33.78955825,-118.24521425,27.700
40010942,GROUP,18763.78,186+49,13%,0.219,52000,0.52,0.58,6:00,1525,0.75000,100.000%,31.52,15.35,Valve,1854.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1403.28,46.87,Metal Loss Internal,33.78955919,-118.24521432,27.700
40010943,GROUP,18764.16,186+49,13%,0.219,52000,0.71,0.40,5:45,1525,0.75000,100.000%,31.90,14.97,Valve,1855.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1402.90,46.87,Metal Loss Internal,33.78956022,-118.24521440,27.690
40010944,GROUP,18765.05,186+50,11%,0.219,52000,0.52,0.46,6:15,1525,0.75000,100.000%,32.79,14.09,Valve,1856.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1402.01,46.87,Metal Loss Internal,33.78956265,-118.24521460,27.690
40010945,GROUP,18765.21,186+50,14%,0.219,52000,0.90,0.69,6:00,1525,0.75000,100.000%,32.95,13.93,Valve,1856.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1401.85,46.87,Metal Loss Internal,33.78956309,-118.24521464,27.690
40010946,GROUP,18766.24,186+51,11%,0.219,52000,0.64,0.41,6:00,1525,0.75000,100.000%,33.98,12.89,Valve,1857.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1400.82,46.87,Metal Loss Internal,33.78956591,-118.24521486,27.690
40010947,GROUP,18766.46,186+52,11%,0.219,52000,1.66,0.98,5:45,1525,0.75000,100.000%,34.20,12.67,Valve,1857.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1400.60,46.87,Metal Loss Internal,33.78956651,-118.24521490,27.690
40010948,GROUP,18767.96,186+53,14%,0.219,52000,0.57,0.42,6:00,1525,0.75000,100.000%,35.70,11.18,Valve,1858.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1399.10,46.87,Metal Loss Internal,33.78957061,-118.24521523,27.700
