ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40010949,GROUP,18768.35,186+53,13%,0.219,52000,1.07,0.63,6:00,1525,0.75000,100.000%,36.09,10.78,Valve,1859.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1398.71,46.87,Metal Loss Internal,33.78957169,-118.24521532,27.700
6900,WELD,18779.14,186+64,,,,,,,,,,,,,,,,37.46,,33.78960120,-118.24521755,27.930
40010950,GROUP,18780.56,186+65,14%,0.219,52000,0.78,0.73,5:45,1525,0.75000,100.000%,1.43,36.04,Valve,1871.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1386.50,37.46,Metal Loss Internal,33.78960510,-118.24521784,27.980
40010951,GROUP,18781.02,186+66,15%,0.219,52000,0.88,0.46,5:45,1525,0.75000,100.000%,1.89,35.57,Valve,1871.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1386.04,37.46,Metal Loss Internal,33.78960636,-118.24521794,28.000
40010952,GROUP,18781.40,186+66,12%,0.219,52000,1.32,0.68,5:45,1525,0.75000,100.000%,2.26,35.20,Valve,1872.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1385.66,37.46,Metal Loss Internal,33.78960739,-118.24521802,28.010
40010953,GROUP,18781.96,186+67,10%,0.219,52000,0.64,0.40,5:45,1525,0.75000,100.000%,2.83,34.63,Valve,1872.92,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1385.10,37.46,Metal Loss Internal,33.78960894,-118.24521813,28.030
40010954,GROUP,18782.31,186+67,13%,0.219,52000,0.57,0.33,5:45,1525,0.75000,100.000%,3.17,34.29,Valve,1873.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1384.76,37.46,Metal Loss Internal,33.78960987,-118.24521820,28.050
40010955,GROUP,18782.48,186+67,11%,0.219,52000,0.64,0.70,5:45,1525,0.75000,100.000%,3.35,34.12,Valve,1873.43,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1384.58,37.46,Metal Loss Internal,33.78961035,-118.24521823,28.050
40010956,GROUP,18782.92,186+67,10%,0.219,52000,0.54,0.45,6:00,1525,0.75000,100.000%,3.78,33.68,Valve,1873.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1384.14,37.46,Metal Loss Internal,33.78961155,-118.24521833,28.070
40010957,GROUP,18784.51,186+69,13%,0.219,52000,0.63,0.44,5:30,1525,0.75000,100.000%,5.37,32.09,Valve,1875.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1382.55,37.46,Metal Loss Internal,33.78961590,-118.24521865,28.140
40010958,GROUP,18784.70,186+69,13%,0.219,52000,1.49,0.65,6:00,1525,0.75000,100.000%,5.56,31.90,Valve,1875.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1382.36,37.46,Metal Loss Internal,33.78961642,-118.24521869,28.150
40010959,GROUP,18785.41,186+70,13%,0.219,52000,0.46,0.33,5:45,1525,0.75000,100.000%,6.28,31.18,Valve,1876.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1381.65,37.46,Metal Loss Internal,33.78961837,-118.24521883,28.180
40010960,GROUP,18786.17,186+71,15%,0.219,52000,0.67,0.55,5:45,1525,0.75000,100.000%,7.04,30.42,Valve,1877.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1380.89,37.46,Metal Loss Internal,33.78962045,-118.24521899,28.210
40010961,GROUP,18786.70,186+71,14%,0.219,52000,0.81,0.49,5:45,1525,0.75000,100.000%,7.56,29.90,Valve,1877.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1380.36,37.46,Metal Loss Internal,33.78962188,-118.24521910,28.230
40010962,GROUP,18787.04,186+71,13%,0.219,52000,1.38,1.33,5:45,1525,0.75000,100.000%,7.90,29.56,Valve,1877.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1380.02,37.46,Metal Loss Internal,33.78962281,-118.24521917,28.250
40010963,GROUP,18787.34,186+72,11%,0.219,52000,0.79,0.68,5:45,1525,0.75000,100.000%,8.20,29.26,Valve,1878.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1379.72,37.46,Metal Loss Internal,33.78962363,-118.24521923,28.260
40010964,GROUP,18788.42,186+73,11%,0.219,52000,0.51,0.70,5:45,1525,0.75000,100.000%,9.28,28.18,Valve,1879.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1378.64,37.46,Metal Loss Internal,33.78962658,-118.24521945,28.310
40010965,GROUP,18788.59,186+73,12%,0.219,52000,0.57,0.63,5:45,1525,0.75000,100.000%,9.45,28.01,Valve,1879.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1378.48,37.46,Metal Loss Internal,33.78962704,-118.24521948,28.310
40010966,GROUP,18789.29,186+74,11%,0.219,52000,0.86,1.02,5:45,1525,0.75000,100.000%,10.16,27.31,Valve,1880.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1377.77,37.46,Metal Loss Internal,33.78962898,-118.24521963,28.340
40010967,GROUP,18789.76,186+74,19%,0.219,52000,0.88,0.67,5:45,1525,0.75000,100.000%,10.63,26.84,Valve,1880.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1377.30,37.46,Metal Loss Internal,33.78963026,-118.24521973,28.360
40010968,GROUP,18790.64,186+75,11%,0.219,52000,1.45,0.89,5:45,1525,0.75000,100.000%,11.51,25.96,Valve,1881.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1376.42,37.46,Metal Loss Internal,33.78963267,-118.24521990,28.400
40010969,GROUP,18790.99,186+75,11%,0.219,52000,0.50,0.53,5:45,1525,0.75000,100.000%,11.86,25.61,Valve,1881.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1376.07,37.46,Metal Loss Internal,33.78963363,-118.24521997,28.410
40010970,GROUP,18791.26,186+76,16%,0.219,52000,2.70,0.77,5:45,1525,0.75000,100.000%,12.13,25.33,Valve,1882.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1375.80,37.46,Metal Loss Internal,33.78963437,-118.24522003,28.420
40010971,GROUP,18791.64,186+76,11%,0.219,52000,0.56,0.59,5:45,1525,0.75000,100.000%,12.50,24.96,Valve,1882.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1375.42,37.46,Metal Loss Internal,33.78963539,-118.24522011,28.440
40010972,GROUP,18796.92,186+81,11%,0.219,52000,0.76,0.72,6:00,1525,0.75000,100.000%,17.79,19.68,Valve,1887.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1370.14,37.46,Metal Loss Internal,33.78964985,-118.24522118,28.630
40010973,GROUP,18798.76,186+83,11%,0.219,52000,0.47,0.46,6:00,1525,0.75000,100.000%,19.63,17.84,Valve,1889.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1368.30,37.46,Metal Loss Internal,33.78965488,-118.24522155,28.680
40010974,GROUP,18799.01,186+83,14%,0.219,52000,0.67,0.58,5:45,1525,0.75000,100.000%,19.88,17.58,Valve,1889.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1368.05,37.46,Metal Loss Internal,33.78965557,-118.24522160,28.690
40010975,GROUP,18799.52,186+83,12%,0.219,52000,0.53,0.46,5:45,1525,0.75000,100.000%,20.38,17.08,Valve,1890.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1367.55,37.46,Metal Loss Internal,33.78965694,-118.24522171,28.700
40010976,GROUP,18799.72,186+84,15%,0.219,52000,0.61,0.35,5:30,1525,0.75000,100.000%,20.58,16.88,Valve,1890.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1367.34,37.46,Metal Loss Internal,33.78965750,-118.24522175,28.710
40010977,GROUP,18800.27,186+84,12%,0.219,52000,0.77,0.73,5:45,1525,0.75000,100.000%,21.13,16.33,Valve,1891.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1366.79,37.46,Metal Loss Internal,33.78965901,-118.24522186,28.730
40010978,GROUP,18801.13,186+85,10%,0.219,52000,0.45,0.40,5:45,1525,0.75000,100.000%,21.99,15.47,Valve,1892.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1365.93,37.46,Metal Loss Internal,33.78966137,-118.24522204,28.750
40010979,GROUP,18802.16,186+86,13%,0.219,52000,0.63,0.33,6:00,1525,0.75000,100.000%,23.02,14.44,Valve,1893.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1364.90,37.46,Metal Loss Internal,33.78966417,-118.24522225,28.770
40010980,GROUP,18802.35,186+86,15%,0.219,52000,0.55,0.64,6:00,1525,0.75000,100.000%,23.21,14.25,Valve,1893.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1364.71,37.46,Metal Loss Internal,33.78966470,-118.24522229,28.780
40010981,GROUP,18802.86,186+87,11%,0.219,52000,0.28,0.33,6:00,1525,0.75000,100.000%,23.72,13.74,Valve,1893.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1364.21,37.46,Metal Loss Internal,33.78966609,-118.24522239,28.790
40010982,GROUP,18803.30,186+87,11%,0.219,52000,1.58,0.86,5:45,1525,0.75000,100.000%,24.17,13.30,Valve,1894.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1363.76,37.46,Metal Loss Internal,33.78966731,-118.24522249,28.800
40010983,GROUP,18807.17,186+91,21%,0.219,52000,1.85,0.80,6:00,1525,0.75000,100.000%,28.03,9.43,Valve,1898.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1359.89,37.46,Metal Loss Internal,33.78967788,-118.24522329,28.880
40010984,GROUP,18810.09,186+94,10%,0.219,52000,0.73,0.52,5:45,1525,0.75000,100.000%,30.95,6.51,Valve,1901.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1356.97,37.46,Metal Loss Internal,33.78968589,-118.24522389,28.940
40010985,GROUP,18810.44,186+94,13%,0.219,52000,1.06,0.64,5:45,1525,0.75000,100.000%,31.31,6.16,Valve,1901.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1356.62,37.46,Metal Loss Internal,33.78968685,-118.24522397,28.950
40010986,GROUP,18810.84,186+94,10%,0.219,52000,0.73,0.90,5:45,1525,0.75000,100.000%,31.70,5.76,Valve,1901.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1356.22,37.46,Metal Loss Internal,33.78968793,-118.24522405,28.950
40010987,GROUP,18811.18,186+95,14%,0.219,52000,1.44,0.71,5:45,1525,0.75000,100.000%,32.04,5.42,Valve,1902.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1355.89,37.46,Metal Loss Internal,33.78968885,-118.24522412,28.960
40010988,GROUP,18816.31,187+00,14%,0.219,52000,0.82,0.62,5:45,1525,0.75000,100.000%,37.17,0.29,Valve,1907.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1350.75,37.46,Metal Loss Internal,33.78970290,-118.24522520,29.070
6910,WELD,18816.60,187+00,,,,,,,,,,,,,,,,3.57,,33.78970370,-118.24522526,29.070
40010989,GROUP,18816.86,187+00,15%,0.219,52000,0.68,0.56,5:45,1525,0.75000,100.000%,0.27,3.31,Valve,1907.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1350.20,3.57,Metal Loss Internal,33.78970443,-118.24522532,29.080
40010990,GROUP,18817.47,187+01,15%,0.219,52000,0.86,0.70,6:00,1525,0.75000,100.000%,0.87,2.71,Valve,1908.42,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1349.60,3.57,Metal Loss Internal,33.78970607,-118.24522545,29.090
40010991,GROUP,18818.45,187+02,12%,0.219,52000,0.86,0.83,6:00,1525,0.75000,100.000%,1.85,1.72,Valve,1909.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1348.61,3.57,Metal Loss Internal,33.78970876,-118.24522567,29.110
40010992,GROUP,18818.80,187+02,12%,0.219,52000,0.78,0.89,6:00,1525,0.75000,100.000%,2.20,1.37,Valve,1909.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1348.26,3.57,Metal Loss Internal,33.78970973,-118.24522574,29.120
6920,WELD,18820.17,187+03,,,,,,,,,,,,,,,,45.18,,33.78971347,-118.24522606,29.140
40010993,GROUP,18821.33,187+04,11%,0.219,52000,0.67,0.33,5:45,1525,0.75000,100.000%,1.16,44.02,Valve,1912.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1345.73,45.18,Metal Loss Internal,33.78971664,-118.24522632,29.150
40010994,GROUP,18823.42,187+06,22%,0.219,52000,0.64,0.70,5:45,1525,0.75000,100.000%,3.25,41.93,Valve,1914.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1343.64,45.18,Metal Loss Internal,33.78972237,-118.24522680,29.170
40010995,GROUP,18823.61,187+07,12%,0.219,52000,0.96,0.86,6:00,1525,0.75000,100.000%,3.43,41.74,Valve,1914.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1343.46,45.18,Metal Loss Internal,33.78972287,-118.24522684,29.170
40010996,GROUP,18824.26,187+07,11%,0.219,52000,0.62,0.69,6:00,1525,0.75000,100.000%,4.08,41.09,Valve,1915.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1342.81,45.18,Metal Loss Internal,33.78972465,-118.24522699,29.180
40010997,GROUP,18824.45,187+07,18%,0.219,52000,1.30,0.70,6:00,1525,0.75000,100.000%,4.28,40.90,Valve,1915.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1342.61,45.18,Metal Loss Internal,33.78972518,-118.24522704,29.180
40010998,GROUP,18824.88,187+08,14%,0.219,52000,0.72,0.47,5:45,1525,0.75000,100.000%,4.71,40.47,Valve,1915.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1342.18,45.18,Metal Loss Internal,33.78972634,-118.24522713,29.180
40010999,GROUP,18825.16,187+08,15%,0.219,52000,0.84,0.59,6:00,1525,0.75000,100.000%,4.99,40.19,Valve,1916.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1341.90,45.18,Metal Loss Internal,33.78972712,-118.24522720,29.190
40011000,GROUP,18825.52,187+09,15%,0.219,52000,1.12,0.74,6:00,1525,0.75000,100.000%,5.35,39.83,Valve,1916.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1341.54,45.18,Metal Loss Internal,33.78972811,-118.24522728,29.190
40011001,GROUP,18826.62,187+10,15%,0.219,52000,0.76,0.58,6:00,1525,0.75000,100.000%,6.44,38.73,Valve,1917.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1340.45,45.18,Metal Loss Internal,33.78973110,-118.24522753,29.200
40011002,GROUP,18827.02,187+10,15%,0.219,52000,0.63,0.57,5:45,1525,0.75000,100.000%,6.85,38.33,Valve,1917.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1340.04,45.18,Metal Loss Internal,33.78973221,-118.24522761,29.200
40011003,GROUP,18827.73,187+11,13%,0.219,52000,1.85,0.71,6:00,1525,0.75000,100.000%,7.56,37.62,Valve,1918.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1339.33,45.18,Metal Loss Internal,33.78973416,-118.24522778,29.210
40011004,GROUP,18828.00,187+11,12%,0.219,52000,0.51,0.36,5:45,1525,0.75000,100.000%,7.83,37.35,Valve,1918.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1339.06,45.18,Metal Loss Internal,33.78973490,-118.24522784,29.210
40011005,GROUP,18828.47,187+11,12%,0.219,52000,0.71,0.49,5:45,1525,0.75000,100.000%,8.30,36.88,Valve,1919.42,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1338.59,45.18,Metal Loss Internal,33.78973618,-118.24522794,29.220
40011006,GROUP,18829.79,187+13,19%,0.219,52000,0.90,0.67,5:45,1525,0.75000,100.000%,9.62,35.56,Valve,1920.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1337.27,45.18,Metal Loss Internal,33.78973980,-118.24522825,29.230
40011007,GROUP,18831.39,187+14,19%,0.219,52000,0.88,0.61,6:00,1525,0.75000,100.000%,11.22,33.96,Valve,1922.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1335.67,45.18,Metal Loss Internal,33.78974416,-118.24522860,29.250
40011008,GROUP,18832.12,187+15,18%,0.219,52000,3.90,1.38,6:00,1525,0.75000,100.000%,11.95,33.23,Valve,1923.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1334.94,45.18,Metal Loss Internal,33.78974617,-118.24522877,29.260
40011009,GROUP,18832.42,187+15,11%,0.219,52000,0.44,0.33,6:00,1525,0.75000,100.000%,12.25,32.93,Valve,1923.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1334.64,45.18,Metal Loss Internal,33.78974700,-118.24522884,29.260
40011010,GROUP,18832.59,187+15,18%,0.219,52000,0.63,0.51,5:45,1525,0.75000,100.000%,12.42,32.76,Valve,1923.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1334.47,45.18,Metal Loss Internal,33.78974745,-118.24522888,29.260
40011011,GROUP,18833.79,187+16,12%,0.219,52000,0.67,0.61,6:00,1525,0.75000,100.000%,13.61,31.56,Valve,1924.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1333.28,45.18,Metal Loss Internal,33.78975072,-118.24522914,29.280
40011012,GROUP,18835.94,187+19,11%,0.219,52000,0.61,0.40,5:45,1525,0.75000,100.000%,15.77,29.41,Valve,1926.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1331.12,45.18,Metal Loss Internal,33.78975661,-118.24522963,29.300
40011013,GROUP,18837.99,187+21,11%,0.219,52000,0.37,0.48,6:00,1525,0.75000,100.000%,17.82,27.36,Valve,1928.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1329.07,45.18,Metal Loss Internal,33.78976223,-118.24523009,29.320
40011014,GROUP,18839.41,187+22,13%,0.219,52000,0.77,0.72,5:45,1525,0.75000,100.000%,19.24,25.94,Valve,1930.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1327.65,45.18,Metal Loss Internal,33.78976613,-118.24523041,29.330
40011015,GROUP,18842.38,187+25,14%,0.219,52000,0.59,0.55,5:45,1525,0.75000,100.000%,22.20,22.97,Valve,1933.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1324.69,45.18,Metal Loss Internal,33.78977423,-118.24523107,29.350
40011016,GROUP,18846.98,187+29,11%,0.219,52000,0.44,0.39,6:15,1525,0.75000,100.000%,26.81,18.37,Valve,1937.93,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1320.08,45.18,Metal Loss Internal,33.78978682,-118.24523208,29.390
40011017,GROUP,18849.50,187+32,11%,0.219,52000,0.58,0.47,6:15,1525,0.75000,100.000%,29.33,15.84,Valve,1940.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1317.56,45.18,Metal Loss Internal,33.78979374,-118.24523263,29.400
40011018,GROUP,18850.87,187+33,10%,0.219,52000,0.46,0.41,6:15,1525,0.75000,100.000%,30.70,14.48,Valve,1941.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1316.19,45.18,Metal Loss Internal,33.78979748,-118.24523292,29.410
40011019,GROUP,18851.03,187+33,15%,0.219,52000,0.61,0.54,6:15,1525,0.75000,100.000%,30.86,14.32,Valve,1941.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1316.03,45.18,Metal Loss Internal,33.78979792,-118.24523296,29.410
40011020,GROUP,18852.23,187+34,16%,0.219,52000,0.72,0.47,6:00,1525,0.75000,100.000%,32.06,13.12,Valve,1943.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1314.83,45.18,Metal Loss Internal,33.78980120,-118.24523321,29.420
40011021,GROUP,18854.54,187+36,16%,0.219,52000,0.57,0.46,6:00,1525,0.75000,100.000%,34.37,10.81,Valve,1945.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1312.52,45.18,Metal Loss Internal,33.78980753,-118.24523371,29.430
6930,WELD,18865.35,187+47,,,,,,,,,,,,,,,,35.31,,33.78983712,-118.24523587,29.400
40011022,GROUP,18871.26,187+53,10%,0.219,52000,0.49,0.33,5:45,1525,0.75000,100.000%,5.91,29.40,Valve,1962.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1295.80,35.31,Metal Loss Internal,33.78985329,-118.24523695,29.360
40011023,GROUP,18875.69,187+57,13%,0.219,52000,0.84,0.55,5:45,1525,0.75000,100.000%,10.34,24.98,Valve,1966.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1291.38,35.31,Metal Loss Internal,33.78986542,-118.24523775,29.340
40011024,GROUP,18876.17,187+57,13%,0.219,52000,1.81,1.59,6:00,1525,0.75000,100.000%,10.82,24.49,Valve,1967.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1290.89,35.31,Metal Loss Internal,33.78986675,-118.24523785,29.340
40011025,GROUP,18876.61,187+58,15%,0.219,52000,1.02,0.53,5:45,1525,0.75000,100.000%,11.26,24.05,Valve,1967.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1290.45,35.31,Metal Loss Internal,33.78986797,-118.24523793,29.340
40011026,GROUP,18877.75,187+59,14%,0.219,52000,0.75,0.62,6:00,1525,0.75000,100.000%,12.40,22.91,Valve,1968.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1289.31,35.31,Metal Loss Internal,33.78987107,-118.24523814,29.340
40011027,GROUP,18877.95,187+59,15%,0.219,52000,0.69,0.54,5:45,1525,0.75000,100.000%,12.60,22.71,Valve,1968.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1289.11,35.31,Metal Loss Internal,33.78987162,-118.24523817,29.340
40011028,GROUP,18878.17,187+59,12%,0.219,52000,0.98,0.92,5:45,1525,0.75000,100.000%,12.82,22.49,Valve,1969.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1288.89,35.31,Metal Loss Internal,33.78987222,-118.24523821,29.340
40011029,GROUP,18878.79,187+60,11%,0.219,52000,0.56,0.49,6:00,1525,0.75000,100.000%,13.44,21.87,Valve,1969.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1288.27,35.31,Metal Loss Internal,33.78987392,-118.24523833,29.340
40011030,GROUP,18879.00,187+60,12%,0.219,52000,0.58,0.76,6:00,1525,0.75000,100.000%,13.65,21.66,Valve,1969.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1288.06,35.31,Metal Loss Internal,33.78987450,-118.24523837,29.340
40011031,GROUP,18879.29,187+60,11%,0.219,52000,1.62,0.80,6:00,1525,0.75000,100.000%,13.94,21.37,Valve,1970.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1287.77,35.31,Metal Loss Internal,33.78987531,-118.24523842,29.340
40011032,GROUP,18879.52,187+60,10%,0.219,52000,0.71,0.49,6:00,1525,0.75000,100.000%,14.17,21.14,Valve,1970.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1287.54,35.31,Metal Loss Internal,33.78987593,-118.24523847,29.340
40011033,GROUP,18880.39,187+61,14%,0.219,52000,0.87,0.51,5:45,1525,0.75000,100.000%,15.04,20.28,Valve,1971.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1286.68,35.31,Metal Loss Internal,33.78987830,-118.24523863,29.340
40011034,GROUP,18881.13,187+62,15%,0.219,52000,0.59,0.45,6:00,1525,0.75000,100.000%,15.78,19.53,Valve,1972.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1285.93,35.31,Metal Loss Internal,33.78988033,-118.24523878,29.350
40011035,GROUP,18881.97,187+63,14%,0.219,52000,0.85,0.71,6:15,1525,0.75000,100.000%,16.62,18.69,Valve,1972.92,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1285.09,35.31,Metal Loss Internal,33.78988265,-118.24523894,29.350
40011036,GROUP,18882.28,187+63,11%,0.219,52000,0.70,0.46,6:15,1525,0.75000,100.000%,16.93,18.38,Valve,1973.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1284.78,35.31,Metal Loss Internal,33.78988349,-118.24523900,29.350
40011037,GROUP,18882.57,187+63,11%,0.219,52000,0.72,0.65,6:00,1525,0.75000,100.000%,17.22,18.10,Valve,1973.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1284.50,35.31,Metal Loss Internal,33.78988427,-118.24523905,29.350
40011038,GROUP,18883.03,187+64,17%,0.219,52000,1.64,0.95,6:00,1525,0.75000,100.000%,17.68,17.63,Valve,1973.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1284.03,35.31,Metal Loss Internal,33.78988553,-118.24523913,29.350
40011039,GROUP,18887.26,187+68,12%,0.219,52000,0.51,0.50,5:45,1525,0.75000,100.000%,21.91,13.40,Valve,1978.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1279.80,35.31,Metal Loss Internal,33.78989712,-118.24523996,29.390
40011040,GROUP,18888.36,187+69,11%,0.219,52000,0.56,0.57,5:45,1525,0.75000,100.000%,23.01,12.30,Valve,1979.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1278.70,35.31,Metal Loss Internal,33.78990014,-118.24524018,29.390
40011041,GROUP,18893.52,187+74,13%,0.219,52000,0.52,0.34,6:00,1525,0.75000,100.000%,28.17,7.14,Valve,1984.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1273.54,35.31,Metal Loss Internal,33.78991426,-118.24524123,29.440
40011042,GROUP,18900.53,187+81,15%,0.219,52000,0.69,0.94,6:00,1525,0.75000,100.000%,35.18,0.13,Valve,1991.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1266.53,35.31,Metal Loss Internal,33.78993346,-118.24524278,29.460
6940,WELD,18900.66,187+81,,,,,,,,,,,,,,,,34.47,,33.78993381,-118.24524281,29.460
40011043,GROUP,18902.12,187+82,10%,0.219,52000,0.35,0.49,6:00,1525,0.75000,100.000%,1.46,33.01,Valve,1993.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1264.94,34.47,Metal Loss Internal,33.78993780,-118.24524314,29.460
40011044,GROUP,18902.27,187+82,13%,0.219,52000,0.50,0.41,5:45,1525,0.75000,100.000%,1.61,32.86,Valve,1993.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1264.79,34.47,Metal Loss Internal,33.78993821,-118.24524318,29.460
40011045,GROUP,18903.34,187+83,14%,0.219,52000,0.99,1.13,6:00,1525,0.75000,100.000%,2.68,31.79,Valve,1994.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1263.72,34.47,Metal Loss Internal,33.78994114,-118.24524343,29.470
40011046,GROUP,18904.02,187+84,12%,0.219,52000,0.67,0.53,6:00,1525,0.75000,100.000%,3.36,31.11,Valve,1994.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1263.04,34.47,Metal Loss Internal,33.78994300,-118.24524360,29.470
40011047,GROUP,18913.22,187+93,10%,0.219,52000,0.64,0.50,6:00,1525,0.75000,100.000%,12.56,21.91,Valve,2004.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1253.84,34.47,Metal Loss Internal,33.78996815,-118.24524587,29.450
40011048,GROUP,18913.55,187+93,11%,0.219,52000,0.46,0.43,5:45,1525,0.75000,100.000%,12.89,21.58,Valve,2004.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1253.51,34.47,Metal Loss Internal,33.78996906,-118.24524596,29.450
40011049,GROUP,18914.15,187+94,13%,0.219,52000,0.44,0.36,6:00,1525,0.75000,100.000%,13.49,20.98,Valve,2005.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1252.91,34.47,Metal Loss Internal,33.78997070,-118.24524611,29.450
40011050,GROUP,18914.91,187+95,10%,0.219,52000,0.51,0.39,6:00,1525,0.75000,100.000%,14.25,20.22,Valve,2005.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1252.15,34.47,Metal Loss Internal,33.78997278,-118.24524632,29.440
40011051,GROUP,18915.27,187+95,15%,0.219,52000,0.47,0.33,5:45,1525,0.75000,100.000%,14.61,19.86,Valve,2006.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1251.79,34.47,Metal Loss Internal,33.78997375,-118.24524641,29.440
40011052,GROUP,18915.50,187+95,11%,0.219,52000,0.23,0.33,6:00,1525,0.75000,100.000%,14.84,19.63,Valve,2006.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1251.56,34.47,Metal Loss Internal,33.78997439,-118.24524648,29.440
40011053,GROUP,18916.05,187+96,15%,0.219,52000,0.48,0.33,5:45,1525,0.75000,100.000%,15.39,19.07,Valve,2007.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1251.01,34.47,Metal Loss Internal,33.78997590,-118.24524662,29.430
40011054,GROUP,18917.05,187+97,19%,0.219,52000,0.49,0.42,5:45,1525,0.75000,100.000%,16.38,18.08,Valve,2008.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1250.02,34.47,Metal Loss Internal,33.78997861,-118.24524690,29.420
40011055,GROUP,18917.56,187+97,14%,0.219,52000,0.53,0.38,5:45,1525,0.75000,100.000%,16.90,17.57,Valve,2008.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1249.50,34.47,Metal Loss Internal,33.78998003,-118.24524704,29.410
40011056,GROUP,18918.49,187+98,15%,0.219,52000,0.34,0.37,5:45,1525,0.75000,100.000%,17.83,16.64,Valve,2009.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1248.57,34.47,Metal Loss Internal,33.78998257,-118.24524730,29.400
40011057,GROUP,18920.51,188+00,11%,0.219,52000,0.69,0.34,5:45,1525,0.75000,100.000%,19.85,14.62,Valve,2011.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1246.55,34.47,Metal Loss Internal,33.78998809,-118.24524788,29.370
40011058,GROUP,18920.66,188+00,13%,0.219,52000,0.58,0.36,5:45,1525,0.75000,100.000%,20.00,14.46,Valve,2011.61,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1246.40,34.47,Metal Loss Internal,33.78998850,-118.24524793,29.360
40011059,GROUP,18928.30,188+07,11%,0.219,52000,0.41,0.35,5:45,1525,0.75000,100.000%,27.64,6.83,Valve,2019.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1238.76,34.47,Metal Loss Internal,33.79000936,-118.24525022,29.200
40011060,GROUP,18929.00,188+08,17%,0.219,52000,0.35,0.33,5:30,1525,0.75000,100.000%,28.34,6.13,Valve,2019.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1238.06,34.47,Metal Loss Internal,33.79001126,-118.24525043,29.190
40011061,GROUP,18929.39,188+09,11%,0.219,52000,0.61,0.33,5:45,1525,0.75000,100.000%,28.73,5.73,Valve,2020.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1237.67,34.47,Metal Loss Internal,33.79001235,-118.24525055,29.180
40011062,GROUP,18932.04,188+11,15%,0.219,52000,0.56,0.49,6:00,1525,0.75000,100.000%,31.38,3.09,Valve,2022.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1235.02,34.47,Metal Loss Internal,33.79001956,-118.24525138,29.130
20015035,Mill Anomaly,18934.92,188+14,,0.219,52000,2.21,2.96,5:15,,,,34.26,0.21,Valve,2025.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1232.14,34.47,Mill Anomaly - 258 gauss change,33.79002743,-118.24525219,29.080
6950,WELD,18935.13,188+14,,,,,,,,,,,,,,,,1.37,,33.79002799,-118.24525213,29.080
10000243,LOCATION,18935.81,188+14,,,,,,,,,,0.69,0.68,Valve,2026.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1231.25,1.37,"Bend right - 35 deg., 3D",33.79002982,-118.24525173,29.070
6960,WELD,18936.50,188+15,,,,,,,,,,,,,,,,10.25,,33.79003156,-118.24525095,29.050
40011063,GROUP,18937.26,188+16,22%,0.219,52000,2.48,1.64,5:15,1525,0.75000,100.000%,0.76,9.49,Valve,2028.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1229.80,10.25,Metal Loss External,33.79003342,-118.24524982,29.040
40011064,GROUP,18944.18,188+23,15%,0.219,52000,0.49,0.34,7:30,1525,0.75000,100.000%,7.68,2.57,Valve,2035.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1222.88,10.25,Metal Loss External,33.79005001,-118.24523877,28.910
40011065,GROUP,18944.69,188+23,13%,0.219,52000,0.99,0.69,6:45,1525,0.75000,100.000%,8.19,2.06,Valve,2035.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1222.37,10.25,Metal Loss External,33.79005122,-118.24523794,28.900
40011066,GROUP,18945.00,188+24,22%,0.219,52000,0.56,0.86,6:30,1525,0.75000,100.000%,8.51,1.74,Valve,2035.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1222.06,10.25,Metal Loss External,33.79005197,-118.24523743,28.900
6970,WELD,18946.74,188+25,,,,,,,,,,,,,,,,1.40,,33.79005622,-118.24523485,28.890
10000244,LOCATION,18947.44,188+25,,,,,,,,,,0.69,0.71,Valve,2038.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1219.62,1.40,"Bend left - 32 deg., 3D",33.79005805,-118.24523427,28.890
6980,WELD,18948.15,188+27,,,,,,,,,,,,,,,,46.98,,33.79005998,-118.24523410,28.900
40011067,GROUP,18948.73,188+27,15%,0.219,52000,0.65,0.50,6:15,1525,0.75000,100.000%,0.58,46.40,Valve,2039.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1218.33,46.98,Metal Loss Internal,33.79006158,-118.24523414,28.900
40011068,GROUP,18951.87,188+30,17%,0.219,52000,1.21,1.61,6:00,1525,0.75000,100.000%,3.73,43.26,Valve,2042.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1215.19,46.98,Metal Loss Internal,33.79007019,-118.24523474,28.910
40011069,GROUP,18952.33,188+31,11%,0.219,52000,3.06,2.37,6:00,1525,0.75000,100.000%,4.18,42.80,Valve,2043.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1214.73,46.98,Metal Loss Internal,33.79007144,-118.24523483,28.910
40011070,GROUP,18952.81,188+31,11%,0.219,52000,2.17,2.73,6:15,1525,0.75000,100.000%,4.66,42.32,Valve,2043.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1214.25,46.98,Metal Loss Internal,33.79007274,-118.24523493,28.920
40011071,GROUP,18955.31,188+33,11%,0.219,52000,0.84,0.87,5:45,1525,0.75000,100.000%,7.16,39.82,Valve,2046.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1211.75,46.98,Metal Loss Internal,33.79007959,-118.24523544,28.940
40011072,GROUP,18955.88,188+34,13%,0.219,52000,0.65,0.54,6:00,1525,0.75000,100.000%,7.73,39.25,Valve,2046.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1211.18,46.98,Metal Loss Internal,33.79008116,-118.24523556,28.940
40011073,GROUP,18956.19,188+34,12%,0.219,52000,1.35,0.63,5:45,1525,0.75000,100.000%,8.04,38.94,Valve,2047.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1210.87,46.98,Metal Loss Internal,33.79008199,-118.24523562,28.950
40011074,GROUP,18956.95,188+35,15%,0.219,52000,3.16,0.73,5:45,1525,0.75000,100.000%,8.80,38.18,Valve,2047.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1210.11,46.98,Metal Loss Internal,33.79008407,-118.24523578,28.960
40011075,GROUP,18958.49,188+37,15%,0.219,52000,3.51,0.65,5:45,1525,0.75000,100.000%,10.34,36.64,Valve,2049.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1208.57,46.98,Metal Loss Internal,33.79008829,-118.24523610,28.970
40011076,GROUP,18958.88,188+37,12%,0.219,52000,0.91,0.60,5:45,1525,0.75000,100.000%,10.73,36.25,Valve,2049.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1208.18,46.98,Metal Loss Internal,33.79008937,-118.24523618,28.980
40011077,GROUP,18959.16,188+37,12%,0.219,52000,0.45,0.33,5:45,1525,0.75000,100.000%,11.01,35.97,Valve,2050.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1207.91,46.98,Metal Loss Internal,33.79009012,-118.24523624,28.980
40011078,GROUP,18960.70,188+39,11%,0.219,52000,0.48,0.42,5:45,1525,0.75000,100.000%,12.55,34.43,Valve,2051.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1206.36,46.98,Metal Loss Internal,33.79009433,-118.24523656,29.000
40011079,GROUP,18960.95,188+39,14%,0.219,52000,0.62,0.53,5:45,1525,0.75000,100.000%,12.80,34.18,Valve,2051.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1206.11,46.98,Metal Loss Internal,33.79009503,-118.24523661,29.000
40011080,GROUP,18961.80,188+40,15%,0.219,52000,0.59,0.33,5:45,1525,0.75000,100.000%,13.65,33.33,Valve,2052.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1205.26,46.98,Metal Loss Internal,33.79009735,-118.24523679,29.010
40011081,GROUP,18962.02,188+40,10%,0.219,52000,0.56,0.33,5:45,1525,0.75000,100.000%,13.87,33.11,Valve,2052.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1205.04,46.98,Metal Loss Internal,33.79009795,-118.24523683,29.010
40011082,GROUP,18962.69,188+41,14%,0.219,52000,0.48,0.33,5:45,1525,0.75000,100.000%,14.54,32.44,Valve,2053.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1204.37,46.98,Metal Loss Internal,33.79009978,-118.24523697,29.020
40011083,GROUP,18964.87,188+43,13%,0.219,52000,0.45,0.33,5:45,1525,0.75000,100.000%,16.72,30.26,Valve,2055.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1202.19,46.98,Metal Loss Internal,33.79010576,-118.24523743,29.050
40011084,GROUP,18965.56,188+43,11%,0.219,52000,0.64,0.36,5:45,1525,0.75000,100.000%,17.42,29.57,Valve,2056.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1201.50,46.98,Metal Loss Internal,33.79010766,-118.24523758,29.060
40011085,GROUP,18967.73,188+45,15%,0.219,52000,0.57,0.38,5:45,1525,0.75000,100.000%,19.59,27.40,Valve,2058.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1199.33,46.98,Metal Loss Internal,33.79011360,-118.24523803,29.090
40011086,GROUP,18970.98,188+49,13%,0.219,52000,1.03,0.80,5:45,1525,0.75000,100.000%,22.83,24.16,Valve,2061.93,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1196.09,46.98,Metal Loss Internal,33.79012247,-118.24523871,29.130
40011087,GROUP,18971.14,188+49,22%,0.219,52000,0.86,0.59,5:30,1525,0.75000,100.000%,22.99,23.99,Valve,2062.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1195.92,46.98,Metal Loss Internal,33.79012292,-118.24523875,29.130
40011088,GROUP,18971.38,188+49,19%,0.219,52000,1.75,1.12,5:45,1525,0.75000,100.000%,23.24,23.75,Valve,2062.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1195.68,46.98,Metal Loss Internal,33.79012358,-118.24523880,29.140
40011089,GROUP,18971.66,188+49,20%,0.219,52000,0.65,0.72,5:45,1525,0.75000,100.000%,23.51,23.47,Valve,2062.61,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1195.41,46.98,Metal Loss Internal,33.79012433,-118.24523885,29.140
40011090,GROUP,18971.93,188+49,20%,0.219,52000,1.92,1.00,5:45,1525,0.75000,100.000%,23.78,23.20,Valve,2062.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1195.13,46.98,Metal Loss Internal,33.79012508,-118.24523891,29.150
40011091,GROUP,18972.15,188+50,21%,0.219,52000,0.55,0.51,5:45,1525,0.75000,100.000%,24.00,22.98,Valve,2063.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1194.92,46.98,Metal Loss Internal,33.79012567,-118.24523896,29.150
40011092,GROUP,18972.53,188+50,12%,0.219,52000,1.98,0.72,5:45,1525,0.75000,100.000%,24.38,22.60,Valve,2063.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1194.53,46.98,Metal Loss Internal,33.79012671,-118.24523904,29.160
40011093,GROUP,18972.75,188+50,11%,0.219,52000,0.93,0.82,5:45,1525,0.75000,100.000%,24.60,22.39,Valve,2063.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1194.32,46.98,Metal Loss Internal,33.79012731,-118.24523908,29.160
40011094,GROUP,18972.90,188+50,16%,0.219,52000,0.49,0.62,5:30,1525,0.75000,100.000%,24.75,22.23,Valve,2063.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1194.16,46.98,Metal Loss Internal,33.79012772,-118.24523911,29.160
40011095,GROUP,18973.05,188+51,12%,0.219,52000,0.66,0.70,5:45,1525,0.75000,100.000%,24.90,22.08,Valve,2064.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1194.01,46.98,Metal Loss Internal,33.79012815,-118.24523914,29.160
40011096,GROUP,18973.22,188+51,16%,0.219,52000,0.98,0.79,5:45,1525,0.75000,100.000%,25.07,21.91,Valve,2064.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1193.84,46.98,Metal Loss Internal,33.79012861,-118.24523918,29.170
40011097,GROUP,18973.88,188+51,12%,0.219,52000,0.53,0.33,5:45,1525,0.75000,100.000%,25.73,21.25,Valve,2064.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1193.18,46.98,Metal Loss Internal,33.79013042,-118.24523932,29.180
40011098,GROUP,18974.53,188+52,14%,0.219,52000,0.49,0.41,5:45,1525,0.75000,100.000%,26.38,20.60,Valve,2065.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1192.53,46.98,Metal Loss Internal,33.79013219,-118.24523946,29.190
40011099,GROUP,18974.82,188+52,16%,0.219,52000,0.55,0.42,5:45,1525,0.75000,100.000%,26.67,20.31,Valve,2065.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1192.24,46.98,Metal Loss Internal,33.79013299,-118.24523952,29.190
40011100,GROUP,18975.16,188+53,23%,0.219,52000,0.82,0.45,5:45,1525,0.75000,100.000%,27.01,19.97,Valve,2066.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1191.90,46.98,Metal Loss Internal,33.79013391,-118.24523959,29.200
40011101,GROUP,18975.45,188+53,16%,0.219,52000,3.33,0.46,5:45,1525,0.75000,100.000%,27.30,19.69,Valve,2066.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1191.62,46.98,Metal Loss Internal,33.79013470,-118.24523965,29.200
40011102,GROUP,18976.21,188+54,16%,0.219,52000,0.67,0.54,5:45,1525,0.75000,100.000%,28.06,18.92,Valve,2067.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1190.85,46.98,Metal Loss Internal,33.79013678,-118.24523982,29.210
40011103,GROUP,18976.40,188+54,12%,0.219,52000,1.02,0.56,5:45,1525,0.75000,100.000%,28.25,18.73,Valve,2067.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1190.66,46.98,Metal Loss Internal,33.79013731,-118.24523986,29.220
40011104,GROUP,18977.60,188+55,16%,0.219,52000,0.46,0.38,5:45,1525,0.75000,100.000%,29.45,17.53,Valve,2068.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1189.46,46.98,Metal Loss Internal,33.79014059,-118.24524011,29.230
40011105,GROUP,18978.79,188+56,11%,0.219,52000,0.86,0.46,6:00,1525,0.75000,100.000%,30.64,16.34,Valve,2069.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1188.27,46.98,Metal Loss Internal,33.79014386,-118.24524038,29.250
40011106,GROUP,18979.38,188+57,12%,0.219,52000,0.68,0.42,5:45,1525,0.75000,100.000%,31.23,15.75,Valve,2070.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1187.68,46.98,Metal Loss Internal,33.79014547,-118.24524050,29.260
40011107,GROUP,18979.62,188+57,11%,0.219,52000,0.47,0.35,5:45,1525,0.75000,100.000%,31.47,15.51,Valve,2070.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1187.44,46.98,Metal Loss Internal,33.79014613,-118.24524055,29.260
40011108,GROUP,18980.49,188+58,18%,0.219,52000,0.70,0.33,5:45,1525,0.75000,100.000%,32.35,14.64,Valve,2071.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1186.57,46.98,Metal Loss Internal,33.79014852,-118.24524074,29.280
40011109,GROUP,18981.38,188+59,12%,0.219,52000,0.56,0.40,5:45,1525,0.75000,100.000%,33.23,13.75,Valve,2072.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1185.68,46.98,Metal Loss Internal,33.79015095,-118.24524094,29.290
40011110,GROUP,18981.92,188+59,13%,0.219,52000,0.61,0.43,5:45,1525,0.75000,100.000%,33.77,13.21,Valve,2072.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1185.14,46.98,Metal Loss Internal,33.79015242,-118.24524105,29.300
40011111,GROUP,18982.58,188+60,11%,0.219,52000,0.60,0.46,5:45,1525,0.75000,100.000%,34.43,12.55,Valve,2073.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1184.48,46.98,Metal Loss Internal,33.79015422,-118.24524120,29.310
40011112,GROUP,18984.92,188+62,10%,0.219,52000,1.67,0.42,5:45,1525,0.75000,100.000%,36.78,10.21,Valve,2075.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1182.14,46.98,Metal Loss Internal,33.79016064,-118.24524172,29.340
40011113,GROUP,18985.38,188+62,12%,0.219,52000,0.43,0.33,5:45,1525,0.75000,100.000%,37.23,9.75,Valve,2076.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1181.68,46.98,Metal Loss Internal,33.79016189,-118.24524181,29.350
40011114,GROUP,18991.61,188+68,10%,0.219,52000,0.41,0.34,5:45,1525,0.75000,100.000%,43.46,3.52,Valve,2082.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1175.45,46.98,Metal Loss Internal,33.79017893,-118.24524320,29.410
6990,WELD,18995.13,188+72,,,,,,,,,,,,,,,,46.53,,33.79018857,-118.24524398,29.410
40011115,GROUP,19002.46,188+79,10%,0.219,52000,0.39,0.37,6:00,1525,0.75000,100.000%,7.33,39.20,Valve,2093.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1164.60,46.53,Metal Loss Internal,33.79020864,-118.24524560,29.280
40011116,GROUP,19008.28,188+84,11%,0.219,52000,0.56,0.41,6:00,1525,0.75000,100.000%,13.15,33.38,Valve,2099.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1158.78,46.53,Metal Loss Internal,33.79022456,-118.24524684,29.090
40011117,GROUP,19008.82,188+85,10%,0.219,52000,0.72,0.37,6:00,1525,0.75000,100.000%,13.69,32.84,Valve,2099.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1158.24,46.53,Metal Loss Internal,33.79022604,-118.24524695,29.070
40011118,GROUP,19012.68,188+89,15%,0.219,52000,0.49,0.33,6:00,1525,0.75000,100.000%,17.55,28.99,Valve,2103.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1154.38,46.53,Metal Loss Internal,33.79023658,-118.24524777,28.930
40011119,GROUP,19013.20,188+89,10%,0.219,52000,0.54,0.35,6:00,1525,0.75000,100.000%,18.07,28.47,Valve,2104.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1153.87,46.53,Metal Loss Internal,33.79023800,-118.24524788,28.920
40011120,GROUP,19029.36,189+05,11%,0.219,52000,0.77,0.55,6:00,1525,0.75000,100.000%,34.23,12.31,Valve,2120.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1137.70,46.53,Metal Loss Internal,33.79028224,-118.24525129,28.560
40011121,GROUP,19029.60,189+05,22%,0.219,52000,0.78,0.54,6:00,1525,0.75000,100.000%,34.47,12.06,Valve,2120.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1137.46,46.53,Metal Loss Internal,33.79028290,-118.24525134,28.560
40011122,GROUP,19029.81,189+05,11%,0.219,52000,0.75,0.73,6:00,1525,0.75000,100.000%,34.68,11.86,Valve,2120.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1137.25,46.53,Metal Loss Internal,33.79028346,-118.24525138,28.560
40011123,GROUP,19030.96,189+06,11%,0.219,52000,0.54,0.39,5:30,1525,0.75000,100.000%,35.83,10.70,Valve,2121.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1136.10,46.53,Metal Loss Internal,33.79028662,-118.24525163,28.560
40011124,GROUP,19031.78,189+07,10%,0.219,52000,0.66,0.50,6:00,1525,0.75000,100.000%,36.65,9.88,Valve,2122.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1135.28,46.53,Metal Loss Internal,33.79028886,-118.24525181,28.560
40011125,GROUP,19032.27,189+08,10%,0.219,52000,0.91,0.56,5:45,1525,0.75000,100.000%,37.14,9.39,Valve,2123.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1134.79,46.53,Metal Loss Internal,33.79029021,-118.24525192,28.560
40011126,GROUP,19032.54,189+08,12%,0.219,52000,1.82,1.60,6:00,1525,0.75000,100.000%,37.41,9.12,Valve,2123.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1134.52,46.53,Metal Loss Internal,33.79029095,-118.24525197,28.560
40011127,GROUP,19032.75,189+08,18%,0.219,52000,0.81,0.50,6:00,1525,0.75000,100.000%,37.62,8.91,Valve,2123.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1134.31,46.53,Metal Loss Internal,33.79029153,-118.24525202,28.560
40011128,GROUP,19033.02,189+08,10%,0.219,52000,0.89,0.89,6:00,1525,0.75000,100.000%,37.89,8.64,Valve,2123.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1134.04,46.53,Metal Loss Internal,33.79029226,-118.24525208,28.560
40011129,GROUP,19033.33,189+09,11%,0.219,52000,2.76,0.67,6:00,1525,0.75000,100.000%,38.19,8.34,Valve,2124.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1133.74,46.53,Metal Loss Internal,33.79029309,-118.24525214,28.560
40011130,GROUP,19034.55,189+10,13%,0.219,52000,1.00,1.13,6:00,1525,0.75000,100.000%,39.42,7.11,Valve,2125.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1132.51,46.53,Metal Loss Internal,33.79029645,-118.24525240,28.570
40011131,GROUP,19035.36,189+11,11%,0.219,52000,0.50,0.37,6:00,1525,0.75000,100.000%,40.23,6.31,Valve,2126.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1131.70,46.53,Metal Loss Internal,33.79029865,-118.24525258,28.580
40011132,GROUP,19035.64,189+11,20%,0.219,52000,0.77,0.59,5:45,1525,0.75000,100.000%,40.51,6.02,Valve,2126.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1131.42,46.53,Metal Loss Internal,33.79029943,-118.24525264,28.590
40011133,GROUP,19036.42,189+12,10%,0.219,52000,0.75,0.51,5:45,1525,0.75000,100.000%,41.29,5.24,Valve,2127.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1130.64,46.53,Metal Loss Internal,33.79030156,-118.24525281,28.600
40011134,GROUP,19036.74,189+12,12%,0.219,52000,0.49,0.33,5:45,1525,0.75000,100.000%,41.61,4.92,Valve,2127.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1130.32,46.53,Metal Loss Internal,33.79030245,-118.24525288,28.600
40011135,GROUP,19037.20,189+12,16%,0.219,52000,0.74,0.60,6:00,1525,0.75000,100.000%,42.07,4.46,Valve,2128.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1129.86,46.53,Metal Loss Internal,33.79030369,-118.24525298,28.610
40011136,GROUP,19037.85,189+13,13%,0.219,52000,0.78,0.51,5:45,1525,0.75000,100.000%,42.72,3.82,Valve,2128.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1129.22,46.53,Metal Loss Internal,33.79030546,-118.24525312,28.620
40011137,GROUP,19038.73,189+14,11%,0.219,52000,0.39,0.36,6:00,1525,0.75000,100.000%,43.60,2.93,Valve,2129.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1128.33,46.53,Metal Loss Internal,33.79030788,-118.24525331,28.640
40011138,GROUP,19040.07,189+15,16%,0.219,52000,0.52,0.35,5:45,1525,0.75000,100.000%,44.94,1.60,Valve,2131.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1126.99,46.53,Metal Loss Internal,33.79031154,-118.24525360,28.670
40011139,GROUP,19040.39,189+15,15%,0.219,52000,0.50,0.45,5:45,1525,0.75000,100.000%,45.25,1.28,Valve,2131.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1126.68,46.53,Metal Loss Internal,33.79031241,-118.24525367,28.680
40011140,GROUP,19040.68,189+16,14%,0.219,52000,0.95,0.63,6:00,1525,0.75000,100.000%,45.55,0.99,Valve,2131.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1126.39,46.53,Metal Loss Internal,33.79031320,-118.24525373,28.680
7000,WELD,19041.66,189+17,,,,,,,,,,,,,,,,46.94,,33.79031590,-118.24525394,28.710
40011141,GROUP,19041.84,189+17,14%,0.219,52000,1.04,1.93,5:45,1525,0.75000,100.000%,0.18,46.77,Valve,2132.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1125.22,46.94,Metal Loss Internal,33.79031639,-118.24525398,28.710
40011142,GROUP,19042.18,189+17,16%,0.219,52000,1.71,0.53,6:00,1525,0.75000,100.000%,0.51,46.43,Valve,2133.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1124.88,46.94,Metal Loss Internal,33.79031731,-118.24525405,28.720
40011143,GROUP,19042.61,189+17,15%,0.219,52000,1.55,0.56,5:45,1525,0.75000,100.000%,0.95,46.00,Valve,2133.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1124.45,46.94,Metal Loss Internal,33.79031850,-118.24525414,28.730
40011144,GROUP,19042.82,189+18,18%,0.219,52000,0.57,0.53,5:45,1525,0.75000,100.000%,1.15,45.79,Valve,2133.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1124.24,46.94,Metal Loss Internal,33.79031907,-118.24525418,28.730
40011145,GROUP,19043.00,189+18,13%,0.219,52000,0.96,0.68,5:45,1525,0.75000,100.000%,1.34,45.60,Valve,2133.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1124.06,46.94,Metal Loss Internal,33.79031958,-118.24525422,28.740
40011146,GROUP,19043.21,189+18,21%,0.219,52000,0.83,0.33,5:45,1525,0.75000,100.000%,1.55,45.40,Valve,2134.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1123.85,46.94,Metal Loss Internal,33.79032015,-118.24525426,28.740
40011147,GROUP,19044.69,189+20,11%,0.219,52000,0.67,0.44,5:45,1525,0.75000,100.000%,3.03,43.92,Valve,2135.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1122.37,46.94,Metal Loss Internal,33.79032419,-118.24525457,28.790
40011148,GROUP,19045.60,189+20,12%,0.219,52000,0.60,0.46,5:45,1525,0.75000,100.000%,3.94,43.00,Valve,2136.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1121.46,46.94,Metal Loss Internal,33.79032669,-118.24525476,28.810
40011149,GROUP,19046.71,189+21,10%,0.219,52000,0.42,0.40,6:00,1525,0.75000,100.000%,5.04,41.90,Valve,2137.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1120.35,46.94,Metal Loss Internal,33.79032971,-118.24525499,28.850
40011150,GROUP,19046.96,189+22,12%,0.219,52000,0.42,0.35,5:45,1525,0.75000,100.000%,5.30,41.64,Valve,2137.92,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1120.10,46.94,Metal Loss Internal,33.79033042,-118.24525504,28.860
40011151,GROUP,19047.72,189+22,13%,0.219,52000,1.50,0.71,5:45,1525,0.75000,100.000%,6.06,40.88,Valve,2138.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1119.34,46.94,Metal Loss Internal,33.79033249,-118.24525519,28.880
