ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40011152,GROUP,19048.10,189+23,19%,0.219,52000,0.89,0.45,5:45,1525,0.75000,100.000%,6.43,40.51,Valve,2139.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1118.96,46.94,Metal Loss Internal,33.79033351,-118.24525527,28.900
40011153,GROUP,19048.77,189+23,11%,0.219,52000,0.65,0.41,5:45,1525,0.75000,100.000%,7.11,39.84,Valve,2139.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1118.29,46.94,Metal Loss Internal,33.79033536,-118.24525541,28.920
40011154,GROUP,19049.03,189+24,15%,0.219,52000,0.67,0.84,5:45,1525,0.75000,100.000%,7.37,39.57,Valve,2139.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1118.03,46.94,Metal Loss Internal,33.79033607,-118.24525546,28.930
40011155,GROUP,19049.22,189+24,14%,0.219,52000,1.60,0.55,6:00,1525,0.75000,100.000%,7.56,39.38,Valve,2140.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1117.84,46.94,Metal Loss Internal,33.79033659,-118.24525550,28.940
40011156,GROUP,19049.71,189+24,11%,0.219,52000,0.70,0.48,5:45,1525,0.75000,100.000%,8.04,38.90,Valve,2140.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1117.35,46.94,Metal Loss Internal,33.79033792,-118.24525561,28.960
40011157,GROUP,19049.98,189+25,15%,0.219,52000,0.81,0.87,6:00,1525,0.75000,100.000%,8.32,38.63,Valve,2140.93,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1117.08,46.94,Metal Loss Internal,33.79033866,-118.24525566,28.970
40011158,GROUP,19050.20,189+25,11%,0.219,52000,0.50,0.33,6:00,1525,0.75000,100.000%,8.54,38.41,Valve,2141.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1116.86,46.94,Metal Loss Internal,33.79033926,-118.24525570,28.980
40011159,GROUP,19050.99,189+26,14%,0.219,52000,0.47,0.39,6:00,1525,0.75000,100.000%,9.33,37.62,Valve,2141.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1116.07,46.94,Metal Loss Internal,33.79034143,-118.24525587,29.010
40011160,GROUP,19051.52,189+26,12%,0.219,52000,1.63,1.10,6:00,1525,0.75000,100.000%,9.86,37.09,Valve,2142.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1115.54,46.94,Metal Loss Internal,33.79034288,-118.24525598,29.030
40011161,GROUP,19052.11,189+27,11%,0.219,52000,0.47,0.39,6:00,1525,0.75000,100.000%,10.45,36.49,Valve,2143.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1114.95,46.94,Metal Loss Internal,33.79034450,-118.24525610,29.060
40011162,GROUP,19052.35,189+27,12%,0.219,52000,0.48,0.47,5:45,1525,0.75000,100.000%,10.69,36.25,Valve,2143.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1114.71,46.94,Metal Loss Internal,33.79034516,-118.24525615,29.070
40011163,GROUP,19052.97,189+27,17%,0.219,52000,1.24,0.74,5:30,1525,0.75000,100.000%,11.31,35.64,Valve,2143.92,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1114.09,46.94,Metal Loss Internal,33.79034684,-118.24525627,29.090
40011164,GROUP,19053.70,189+28,14%,0.219,52000,1.60,0.92,5:30,1525,0.75000,100.000%,12.04,34.91,Valve,2144.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1113.36,46.94,Metal Loss Internal,33.79034884,-118.24525643,29.120
40011165,GROUP,19054.37,189+29,18%,0.219,52000,0.67,0.41,5:45,1525,0.75000,100.000%,12.71,34.24,Valve,2145.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1112.69,46.94,Metal Loss Internal,33.79035067,-118.24525656,29.150
40011166,GROUP,19054.71,189+29,22%,0.219,52000,0.58,0.55,6:00,1525,0.75000,100.000%,13.05,33.89,Valve,2145.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1112.35,46.94,Metal Loss Internal,33.79035161,-118.24525664,29.170
40011167,GROUP,19055.06,189+29,18%,0.219,52000,1.15,0.63,5:45,1525,0.75000,100.000%,13.40,33.55,Valve,2146.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1112.00,46.94,Metal Loss Internal,33.79035255,-118.24525671,29.180
40011168,GROUP,19055.36,189+30,13%,0.219,52000,0.56,0.33,5:45,1525,0.75000,100.000%,13.70,33.24,Valve,2146.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1111.70,46.94,Metal Loss Internal,33.79035339,-118.24525677,29.200
40011169,GROUP,19056.11,189+30,14%,0.219,52000,0.45,0.39,5:45,1525,0.75000,100.000%,14.45,32.50,Valve,2147.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1110.95,46.94,Metal Loss Internal,33.79035542,-118.24525691,29.230
40011170,GROUP,19056.64,189+31,10%,0.219,52000,0.49,0.60,5:45,1525,0.75000,100.000%,14.98,31.96,Valve,2147.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1110.42,46.94,Metal Loss Internal,33.79035688,-118.24525703,29.250
40011171,GROUP,19057.32,189+32,18%,0.219,52000,0.70,0.55,5:45,1525,0.75000,100.000%,15.66,31.28,Valve,2148.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1109.74,46.94,Metal Loss Internal,33.79035874,-118.24525717,29.280
40011172,GROUP,19057.71,189+32,12%,0.219,52000,0.88,0.72,5:45,1525,0.75000,100.000%,16.04,30.90,Valve,2148.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1109.36,46.94,Metal Loss Internal,33.79035979,-118.24525724,29.290
40011173,GROUP,19058.19,189+32,21%,0.219,52000,0.58,0.46,6:00,1525,0.75000,100.000%,16.52,30.42,Valve,2149.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1108.88,46.94,Metal Loss Internal,33.79036110,-118.24525735,29.320
40011174,GROUP,19058.46,189+33,20%,0.219,52000,2.04,1.33,6:00,1525,0.75000,100.000%,16.80,30.15,Valve,2149.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1108.60,46.94,Metal Loss Internal,33.79036185,-118.24525740,29.330
40011175,GROUP,19059.11,189+33,20%,0.219,52000,0.77,0.56,5:45,1525,0.75000,100.000%,17.45,29.50,Valve,2150.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1107.95,46.94,Metal Loss Internal,33.79036363,-118.24525753,29.360
40011176,GROUP,19059.44,189+34,15%,0.219,52000,2.37,1.27,6:00,1525,0.75000,100.000%,17.77,29.17,Valve,2150.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1107.62,46.94,Metal Loss Internal,33.79036453,-118.24525759,29.370
40011177,GROUP,19060.09,189+34,19%,0.219,52000,0.86,0.72,5:45,1525,0.75000,100.000%,18.42,28.52,Valve,2151.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1106.98,46.94,Metal Loss Internal,33.79036630,-118.24525773,29.400
40011178,GROUP,19060.77,189+35,17%,0.219,52000,1.85,0.88,6:00,1525,0.75000,100.000%,19.10,27.84,Valve,2151.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1106.29,46.94,Metal Loss Internal,33.79036817,-118.24525787,29.430
40011179,GROUP,19061.83,189+36,14%,0.219,52000,0.83,0.61,5:45,1525,0.75000,100.000%,20.17,26.77,Valve,2152.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1105.23,46.94,Metal Loss Internal,33.79037108,-118.24525809,29.470
40011180,GROUP,19062.50,189+37,17%,0.219,52000,0.93,0.53,5:45,1525,0.75000,100.000%,20.84,26.10,Valve,2153.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1104.56,46.94,Metal Loss Internal,33.79037291,-118.24525822,29.500
40011181,GROUP,19063.04,189+37,27%,0.219,52000,0.65,0.65,5:45,1525,0.75000,100.000%,21.38,25.56,Valve,2154.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1104.02,46.94,Metal Loss Internal,33.79037439,-118.24525833,29.530
40011182,GROUP,19063.82,189+38,17%,0.219,52000,0.72,0.50,6:00,1525,0.75000,100.000%,22.16,24.79,Valve,2154.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1103.24,46.94,Metal Loss Internal,33.79037651,-118.24525848,29.560
40011183,GROUP,19064.35,189+38,12%,0.219,52000,0.40,0.33,5:45,1525,0.75000,100.000%,22.69,24.25,Valve,2155.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1102.71,46.94,Metal Loss Internal,33.79037797,-118.24525859,29.580
40011184,GROUP,19066.32,189+40,18%,0.219,52000,0.67,0.39,5:45,1525,0.75000,100.000%,24.65,22.29,Valve,2157.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1100.75,46.94,Metal Loss Internal,33.79038334,-118.24525899,29.660
40011185,GROUP,19066.78,189+41,14%,0.219,52000,0.52,0.57,6:00,1525,0.75000,100.000%,25.12,21.82,Valve,2157.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1100.28,46.94,Metal Loss Internal,33.79038462,-118.24525908,29.680
40011186,GROUP,19067.30,189+41,12%,0.219,52000,0.64,0.86,6:00,1525,0.75000,100.000%,25.64,21.31,Valve,2158.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1099.76,46.94,Metal Loss Internal,33.79038603,-118.24525919,29.700
40011187,GROUP,19067.89,189+42,22%,0.219,52000,0.63,0.73,6:00,1525,0.75000,100.000%,26.23,20.71,Valve,2158.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1099.17,46.94,Metal Loss Internal,33.79038766,-118.24525931,29.730
40011188,GROUP,19068.08,189+42,16%,0.219,52000,0.79,0.51,5:30,1525,0.75000,100.000%,26.42,20.52,Valve,2159.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1098.98,46.94,Metal Loss Internal,33.79038818,-118.24525935,29.730
40011189,GROUP,19068.26,189+42,22%,0.219,52000,0.50,0.50,6:00,1525,0.75000,100.000%,26.59,20.35,Valve,2159.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1098.80,46.94,Metal Loss Internal,33.79038865,-118.24525938,29.740
40011190,GROUP,19069.05,189+43,19%,0.219,52000,0.58,0.53,6:00,1525,0.75000,100.000%,27.39,19.55,Valve,2160.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1098.01,46.94,Metal Loss Internal,33.79039083,-118.24525954,29.770
40011191,GROUP,19069.31,189+43,18%,0.219,52000,0.95,0.52,5:45,1525,0.75000,100.000%,27.64,19.30,Valve,2160.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1097.76,46.94,Metal Loss Internal,33.79039152,-118.24525959,29.780
40011192,GROUP,19070.16,189+44,14%,0.219,52000,0.73,0.82,6:00,1525,0.75000,100.000%,28.50,18.44,Valve,2161.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1096.90,46.94,Metal Loss Internal,33.79039387,-118.24525976,29.810
40011193,GROUP,19070.61,189+44,21%,0.219,52000,0.91,0.55,5:45,1525,0.75000,100.000%,28.95,18.00,Valve,2161.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1096.45,46.94,Metal Loss Internal,33.79039509,-118.24525986,29.830
40011194,GROUP,19071.01,189+45,10%,0.219,52000,0.59,0.48,5:45,1525,0.75000,100.000%,29.35,17.59,Valve,2161.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1096.05,46.94,Metal Loss Internal,33.79039619,-118.24525994,29.840
40011195,GROUP,19071.30,189+45,18%,0.219,52000,2.11,0.92,5:45,1525,0.75000,100.000%,29.64,17.31,Valve,2162.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1095.76,46.94,Metal Loss Internal,33.79039697,-118.24525999,29.850
40011196,GROUP,19072.39,189+46,15%,0.219,52000,0.59,0.48,5:45,1525,0.75000,100.000%,30.73,16.22,Valve,2163.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1094.67,46.94,Metal Loss Internal,33.79039996,-118.24526021,29.890
40011197,GROUP,19073.45,189+47,18%,0.219,52000,0.80,0.79,6:00,1525,0.75000,100.000%,31.79,15.16,Valve,2164.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1093.61,46.94,Metal Loss Internal,33.79040286,-118.24526042,29.920
40011198,GROUP,19074.34,189+48,14%,0.219,52000,0.96,0.64,6:00,1525,0.75000,100.000%,32.68,14.26,Valve,2165.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1092.72,46.94,Metal Loss Internal,33.79040531,-118.24526059,29.950
40011199,GROUP,19074.85,189+49,14%,0.219,52000,1.03,0.85,5:45,1525,0.75000,100.000%,33.19,13.76,Valve,2165.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1092.21,46.94,Metal Loss Internal,33.79040669,-118.24526069,29.960
40011200,GROUP,19075.22,189+49,12%,0.219,52000,0.77,0.57,5:45,1525,0.75000,100.000%,33.56,13.38,Valve,2166.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1091.84,46.94,Metal Loss Internal,33.79040772,-118.24526076,29.970
40011201,GROUP,19075.78,189+49,11%,0.219,52000,0.77,0.54,5:45,1525,0.75000,100.000%,34.12,12.82,Valve,2166.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1091.28,46.94,Metal Loss Internal,33.79040924,-118.24526087,29.990
40011202,GROUP,19076.39,189+50,18%,0.219,52000,0.57,0.65,6:00,1525,0.75000,100.000%,34.73,12.21,Valve,2167.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1090.67,46.94,Metal Loss Internal,33.79041091,-118.24526099,30.010
40011203,GROUP,19078.05,189+52,20%,0.219,52000,1.00,0.62,5:45,1525,0.75000,100.000%,36.39,10.56,Valve,2169.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1089.01,46.94,Metal Loss Internal,33.79041544,-118.24526131,30.050
40011204,GROUP,19078.54,189+52,21%,0.219,52000,0.95,0.86,5:45,1525,0.75000,100.000%,36.88,10.06,Valve,2169.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1088.52,46.94,Metal Loss Internal,33.79041680,-118.24526141,30.070
40011205,GROUP,19078.97,189+53,12%,0.219,52000,0.75,0.54,5:30,1525,0.75000,100.000%,37.31,9.63,Valve,2169.93,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1088.09,46.94,Metal Loss Internal,33.79041798,-118.24526150,30.080
40011206,GROUP,19079.33,189+53,15%,0.219,52000,1.52,0.60,5:45,1525,0.75000,100.000%,37.66,9.28,Valve,2170.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1087.73,46.94,Metal Loss Internal,33.79041894,-118.24526156,30.090
40011207,GROUP,19079.92,189+53,11%,0.219,52000,0.48,0.39,6:15,1525,0.75000,100.000%,38.26,8.69,Valve,2170.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1087.14,46.94,Metal Loss Internal,33.79042056,-118.24526167,30.100
40011208,GROUP,19080.26,189+54,16%,0.219,52000,1.22,1.08,5:45,1525,0.75000,100.000%,38.60,8.34,Valve,2171.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1086.80,46.94,Metal Loss Internal,33.79042150,-118.24526174,30.110
40011209,GROUP,19080.59,189+54,12%,0.219,52000,0.59,1.44,6:00,1525,0.75000,100.000%,38.92,8.02,Valve,2171.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1086.47,46.94,Metal Loss Internal,33.79042239,-118.24526180,30.120
40011210,GROUP,19080.79,189+54,20%,0.219,52000,0.97,0.72,5:45,1525,0.75000,100.000%,39.13,7.82,Valve,2171.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1086.27,46.94,Metal Loss Internal,33.79042294,-118.24526184,30.120
40011211,GROUP,19081.17,189+55,17%,0.219,52000,0.51,0.39,5:30,1525,0.75000,100.000%,39.51,7.43,Valve,2172.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1085.89,46.94,Metal Loss Internal,33.79042399,-118.24526192,30.140
40011212,GROUP,19081.31,189+55,10%,0.219,52000,0.54,0.73,5:45,1525,0.75000,100.000%,39.65,7.30,Valve,2172.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1085.75,46.94,Metal Loss Internal,33.79042438,-118.24526195,30.140
40011213,GROUP,19082.03,189+55,18%,0.219,52000,0.92,0.55,5:45,1525,0.75000,100.000%,40.37,6.57,Valve,2172.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1085.03,46.94,Metal Loss Internal,33.79042636,-118.24526208,30.160
40011214,GROUP,19082.82,189+56,19%,0.219,52000,0.54,0.53,5:45,1525,0.75000,100.000%,41.15,5.79,Valve,2173.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1084.25,46.94,Metal Loss Internal,33.79042849,-118.24526223,30.180
40011215,GROUP,19083.06,189+56,11%,0.219,52000,0.95,1.19,6:00,1525,0.75000,100.000%,41.39,5.55,Valve,2174.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1084.01,46.94,Metal Loss Internal,33.79042915,-118.24526227,30.180
40011216,GROUP,19083.28,189+57,20%,0.219,52000,0.76,0.41,5:45,1525,0.75000,100.000%,41.62,5.32,Valve,2174.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1083.78,46.94,Metal Loss Internal,33.79042977,-118.24526232,30.190
40011217,GROUP,19083.55,189+57,12%,0.219,52000,0.69,0.44,5:45,1525,0.75000,100.000%,41.89,5.06,Valve,2174.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1083.51,46.94,Metal Loss Internal,33.79043050,-118.24526237,30.200
40011218,GROUP,19084.80,189+58,26%,0.219,52000,1.54,0.58,5:45,1525,0.75000,100.000%,43.14,3.80,Valve,2175.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1082.26,46.94,Metal Loss Internal,33.79043393,-118.24526261,30.220
40011219,GROUP,19085.14,189+58,17%,0.219,52000,0.63,0.54,5:45,1525,0.75000,100.000%,43.48,3.46,Valve,2176.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1081.92,46.94,Metal Loss Internal,33.79043487,-118.24526268,30.230
40011220,GROUP,19085.48,189+59,14%,0.219,52000,0.50,0.53,5:45,1525,0.75000,100.000%,43.81,3.13,Valve,2176.43,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1081.58,46.94,Metal Loss Internal,33.79043578,-118.24526274,30.240
40011221,GROUP,19085.90,189+59,14%,0.219,52000,0.68,0.50,5:30,1525,0.75000,100.000%,44.24,2.70,Valve,2176.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1081.16,46.94,Metal Loss Internal,33.79043695,-118.24526283,30.250
40011222,GROUP,19086.42,189+60,13%,0.219,52000,0.53,0.34,5:45,1525,0.75000,100.000%,44.76,2.19,Valve,2177.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1080.64,46.94,Metal Loss Internal,33.79043836,-118.24526292,30.260
40011223,GROUP,19087.27,189+60,19%,0.219,52000,2.71,1.41,5:45,1525,0.75000,100.000%,45.61,1.34,Valve,2178.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1079.79,46.94,Metal Loss Internal,33.79044069,-118.24526309,30.280
40011224,GROUP,19087.60,189+61,12%,0.219,52000,0.96,0.76,5:30,1525,0.75000,100.000%,45.94,1.00,Valve,2178.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1079.46,46.94,Metal Loss Internal,33.79044160,-118.24526315,30.290
40011225,GROUP,19087.74,189+61,18%,0.219,52000,0.92,0.59,2:00,1525,0.75000,100.000%,46.08,0.86,Valve,2178.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1079.32,46.94,Metal Loss External,33.79044198,-118.24526317,30.290
40011226,GROUP,19087.86,189+61,11%,0.219,52000,0.60,0.38,6:00,1525,0.75000,100.000%,46.20,0.74,Valve,2178.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1079.20,46.94,Metal Loss Internal,33.79044231,-118.24526320,30.290
40011227,GROUP,19088.05,189+61,18%,0.219,52000,0.54,0.46,5:45,1525,0.75000,100.000%,46.39,0.56,Valve,2179.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1079.01,46.94,Metal Loss Internal,33.79044282,-118.24526323,30.300
7010,WELD,19088.61,189+62,,,,,,,,,,,,,,,,46.98,,33.79044435,-118.24526334,30.310
40011228,GROUP,19088.71,189+62,25%,0.219,52000,0.85,0.99,5:45,1525,0.75000,100.000%,0.10,46.88,Valve,2179.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1078.35,46.98,Metal Loss Internal,33.79044464,-118.24526336,30.310
40011229,GROUP,19088.95,189+62,12%,0.219,52000,0.72,0.56,6:00,1525,0.75000,100.000%,0.35,46.64,Valve,2179.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1078.11,46.98,Metal Loss Internal,33.79044530,-118.24526340,30.310
40011230,GROUP,19089.65,189+63,12%,0.219,52000,0.49,0.49,5:45,1525,0.75000,100.000%,1.05,45.94,Valve,2180.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1077.41,46.98,Metal Loss Internal,33.79044721,-118.24526353,30.320
40011231,GROUP,19090.11,189+63,11%,0.219,52000,0.64,0.69,5:45,1525,0.75000,100.000%,1.51,45.48,Valve,2181.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1076.95,46.98,Metal Loss Internal,33.79044847,-118.24526362,30.330
40011232,GROUP,19090.98,189+64,17%,0.219,52000,0.46,0.47,5:45,1525,0.75000,100.000%,2.37,44.61,Valve,2181.93,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1076.08,46.98,Metal Loss Internal,33.79045084,-118.24526378,30.340
40011233,GROUP,19092.09,189+65,11%,0.219,52000,0.59,0.59,6:15,1525,0.75000,100.000%,3.48,43.50,Valve,2183.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1074.97,46.98,Metal Loss Internal,33.79045387,-118.24526400,30.360
40011234,GROUP,19092.42,189+65,14%,0.219,52000,0.45,0.35,5:45,1525,0.75000,100.000%,3.82,43.17,Valve,2183.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1074.64,46.98,Metal Loss Internal,33.79045480,-118.24526406,30.370
40011235,GROUP,19093.28,189+66,11%,0.219,52000,0.80,0.79,5:45,1525,0.75000,100.000%,4.67,42.31,Valve,2184.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1073.78,46.98,Metal Loss Internal,33.79045714,-118.24526422,30.380
40011236,GROUP,19093.75,189+67,10%,0.219,52000,0.56,0.74,5:45,1525,0.75000,100.000%,5.14,41.84,Valve,2184.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1073.32,46.98,Metal Loss Internal,33.79045842,-118.24526431,30.390
40011237,GROUP,19094.13,189+67,16%,0.219,52000,0.90,0.35,5:45,1525,0.75000,100.000%,5.52,41.46,Valve,2185.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1072.94,46.98,Metal Loss Internal,33.79045946,-118.24526439,30.400
40011238,GROUP,19094.27,189+67,11%,0.219,52000,0.50,0.36,6:00,1525,0.75000,100.000%,5.66,41.32,Valve,2185.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1072.79,46.98,Metal Loss Internal,33.79045986,-118.24526442,30.400
40011239,GROUP,19095.19,189+68,11%,0.219,52000,0.89,0.41,5:45,1525,0.75000,100.000%,6.58,40.40,Valve,2186.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1071.88,46.98,Metal Loss Internal,33.79046236,-118.24526460,30.410
40011240,GROUP,19097.61,189+70,10%,0.219,52000,0.44,0.33,5:30,1525,0.75000,100.000%,9.00,37.98,Valve,2188.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1069.45,46.98,Metal Loss Internal,33.79046900,-118.24526508,30.440
40011241,GROUP,19097.79,189+71,12%,0.219,52000,0.49,0.33,6:00,1525,0.75000,100.000%,9.18,37.80,Valve,2188.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1069.27,46.98,Metal Loss Internal,33.79046948,-118.24526511,30.450
40011242,GROUP,19098.03,189+71,14%,0.219,52000,0.58,0.56,6:00,1525,0.75000,100.000%,9.43,37.56,Valve,2188.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1069.03,46.98,Metal Loss Internal,33.79047016,-118.24526516,30.450
40011243,GROUP,19098.90,189+72,18%,0.219,52000,0.55,0.33,5:45,1525,0.75000,100.000%,10.30,36.69,Valve,2189.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1068.16,46.98,Metal Loss Internal,33.79047254,-118.24526533,30.460
40011244,GROUP,19100.19,189+73,14%,0.219,52000,0.56,0.51,5:45,1525,0.75000,100.000%,11.58,35.40,Valve,2191.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1066.87,46.98,Metal Loss Internal,33.79047606,-118.24526559,30.480
40011245,GROUP,19101.14,189+74,23%,0.219,52000,0.42,0.33,5:45,1525,0.75000,100.000%,12.53,34.45,Valve,2192.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1065.92,46.98,Metal Loss Internal,33.79047865,-118.24526579,30.490
40011246,GROUP,19101.56,189+74,11%,0.219,52000,1.54,1.10,6:00,1525,0.75000,100.000%,12.95,34.03,Valve,2192.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1065.50,46.98,Metal Loss Internal,33.79047981,-118.24526587,30.490
40011247,GROUP,19102.34,189+75,17%,0.219,52000,0.74,0.40,6:00,1525,0.75000,100.000%,13.73,33.25,Valve,2193.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1064.73,46.98,Metal Loss Internal,33.79048193,-118.24526603,30.500
40011248,GROUP,19102.51,189+75,12%,0.219,52000,1.31,0.48,5:45,1525,0.75000,100.000%,13.90,33.08,Valve,2193.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1064.55,46.98,Metal Loss Internal,33.79048240,-118.24526606,30.500
40011249,GROUP,19102.87,189+76,12%,0.219,52000,0.40,0.42,5:45,1525,0.75000,100.000%,14.26,32.72,Valve,2193.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1064.20,46.98,Metal Loss Internal,33.79048338,-118.24526614,30.510
40011250,GROUP,19103.37,189+76,15%,0.219,52000,0.66,0.44,5:45,1525,0.75000,100.000%,14.76,32.22,Valve,2194.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1063.70,46.98,Metal Loss Internal,33.79048476,-118.24526624,30.510
40011251,GROUP,19103.95,189+77,12%,0.219,52000,0.90,0.33,5:45,1525,0.75000,100.000%,15.35,31.64,Valve,2194.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1063.11,46.98,Metal Loss Internal,33.79048636,-118.24526635,30.520
40011252,GROUP,19104.26,189+77,12%,0.219,52000,0.56,0.40,5:45,1525,0.75000,100.000%,15.65,31.33,Valve,2195.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1062.81,46.98,Metal Loss Internal,33.79048719,-118.24526642,30.520
40011253,GROUP,19105.43,189+78,15%,0.219,52000,1.95,0.90,5:45,1525,0.75000,100.000%,16.83,30.16,Valve,2196.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1061.63,46.98,Metal Loss Internal,33.79049041,-118.24526666,30.540
40011254,GROUP,19105.71,189+78,15%,0.219,52000,0.59,0.35,5:45,1525,0.75000,100.000%,17.11,29.88,Valve,2196.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1061.35,46.98,Metal Loss Internal,33.79049117,-118.24526672,30.540
40011255,GROUP,19106.30,189+79,16%,0.219,52000,0.57,0.57,5:45,1525,0.75000,100.000%,17.69,29.29,Valve,2197.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1060.76,46.98,Metal Loss Internal,33.79049278,-118.24526684,30.550
40011256,GROUP,19106.96,189+79,10%,0.219,52000,0.93,0.55,5:45,1525,0.75000,100.000%,18.35,28.63,Valve,2197.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1060.11,46.98,Metal Loss Internal,33.79049458,-118.24526698,30.550
40011257,GROUP,19107.13,189+80,13%,0.219,52000,0.56,0.38,5:45,1525,0.75000,100.000%,18.52,28.46,Valve,2198.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1059.93,46.98,Metal Loss Internal,33.79049505,-118.24526701,30.560
40011258,GROUP,19108.06,189+81,11%,0.219,52000,0.62,0.39,5:45,1525,0.75000,100.000%,19.45,27.53,Valve,2199.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1059.00,46.98,Metal Loss Internal,33.79049760,-118.24526721,30.570
40011259,GROUP,19109.44,189+82,12%,0.219,52000,1.00,1.89,5:45,1525,0.75000,100.000%,20.83,26.15,Valve,2200.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1057.62,46.98,Metal Loss Internal,33.79050137,-118.24526749,30.580
40011260,GROUP,19110.31,189+83,13%,0.219,52000,0.43,0.50,6:00,1525,0.75000,100.000%,21.71,25.27,Valve,2201.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1056.75,46.98,Metal Loss Internal,33.79050377,-118.24526768,30.590
40011261,GROUP,19110.51,189+83,14%,0.219,52000,2.02,1.49,5:45,1525,0.75000,100.000%,21.91,25.08,Valve,2201.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1056.55,46.98,Metal Loss Internal,33.79050431,-118.24526772,30.600
40011262,GROUP,19111.20,189+84,10%,0.219,52000,0.76,0.81,6:00,1525,0.75000,100.000%,22.60,24.39,Valve,2202.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1055.86,46.98,Metal Loss Internal,33.79050621,-118.24526786,30.600
40011263,GROUP,19111.40,189+84,14%,0.219,52000,0.80,0.50,6:00,1525,0.75000,100.000%,22.80,24.19,Valve,2202.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1055.66,46.98,Metal Loss Internal,33.79050675,-118.24526790,30.610
40011264,GROUP,19112.60,189+85,11%,0.219,52000,0.70,0.68,5:45,1525,0.75000,100.000%,24.00,22.99,Valve,2203.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1054.46,46.98,Metal Loss Internal,33.79051004,-118.24526816,30.620
40011265,GROUP,19112.77,189+85,16%,0.219,52000,0.53,0.47,5:45,1525,0.75000,100.000%,24.16,22.82,Valve,2203.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1054.30,46.98,Metal Loss Internal,33.79051048,-118.24526819,30.620
40011266,GROUP,19113.34,189+86,14%,0.219,52000,0.44,0.45,5:45,1525,0.75000,100.000%,24.73,22.25,Valve,2204.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1053.72,46.98,Metal Loss Internal,33.79051206,-118.24526831,30.630
40011267,GROUP,19113.64,189+86,11%,0.219,52000,0.68,0.49,5:45,1525,0.75000,100.000%,25.03,21.95,Valve,2204.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1053.42,46.98,Metal Loss Internal,33.79051287,-118.24526838,30.630
40011268,GROUP,19115.96,189+88,15%,0.219,52000,1.49,1.11,5:45,1525,0.75000,100.000%,27.35,19.63,Valve,2206.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1051.10,46.98,Metal Loss Internal,33.79051923,-118.24526887,30.660
40011269,GROUP,19116.16,189+88,12%,0.219,52000,0.79,0.56,5:45,1525,0.75000,100.000%,27.55,19.43,Valve,2207.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1050.90,46.98,Metal Loss Internal,33.79051978,-118.24526892,30.670
40011270,GROUP,19118.58,189+91,15%,0.219,52000,0.44,0.33,5:45,1525,0.75000,100.000%,29.97,17.01,Valve,2209.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1048.48,46.98,Metal Loss Internal,33.79052639,-118.24526944,30.700
40011271,GROUP,19118.87,189+91,17%,0.219,52000,0.79,0.52,6:00,1525,0.75000,100.000%,30.26,16.72,Valve,2209.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1048.19,46.98,Metal Loss Internal,33.79052719,-118.24526950,30.700
40011272,GROUP,19119.70,189+92,13%,0.219,52000,0.57,0.38,6:00,1525,0.75000,100.000%,31.10,15.89,Valve,2210.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1047.36,46.98,Metal Loss Internal,33.79052947,-118.24526968,30.710
40011273,GROUP,19121.14,189+93,13%,0.219,52000,0.67,0.61,6:00,1525,0.75000,100.000%,32.53,14.45,Valve,2212.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1045.93,46.98,Metal Loss Internal,33.79053339,-118.24526999,30.730
40011274,GROUP,19122.34,189+94,15%,0.219,52000,2.58,0.64,5:45,1525,0.75000,100.000%,33.74,13.25,Valve,2213.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1044.72,46.98,Metal Loss Internal,33.79053669,-118.24527026,30.750
40011275,GROUP,19122.92,189+95,16%,0.219,52000,0.51,0.48,5:45,1525,0.75000,100.000%,34.31,12.67,Valve,2213.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1044.14,46.98,Metal Loss Internal,33.79053827,-118.24527038,30.750
40011276,GROUP,19123.14,189+95,11%,0.219,52000,0.64,0.51,6:00,1525,0.75000,100.000%,34.54,12.45,Valve,2214.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1043.92,46.98,Metal Loss Internal,33.79053888,-118.24527043,30.760
40011277,GROUP,19125.17,189+97,12%,0.219,52000,1.25,1.63,6:00,1525,0.75000,100.000%,36.56,10.42,Valve,2216.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1041.89,46.98,Metal Loss Internal,33.79054442,-118.24527086,30.790
40011278,GROUP,19126.44,189+98,15%,0.219,52000,0.35,0.47,5:45,1525,0.75000,100.000%,37.83,9.15,Valve,2217.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1040.62,46.98,Metal Loss Internal,33.79054789,-118.24527114,30.800
40011279,GROUP,19127.26,189+99,11%,0.219,52000,0.93,0.81,5:45,1525,0.75000,100.000%,38.65,8.33,Valve,2218.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1039.80,46.98,Metal Loss Internal,33.79055014,-118.24527131,30.810
40011280,GROUP,19127.83,190+00,10%,0.219,52000,0.71,0.76,5:45,1525,0.75000,100.000%,39.22,7.76,Valve,2218.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1039.23,46.98,Metal Loss Internal,33.79055171,-118.24527144,30.820
40011281,GROUP,19128.00,190+00,11%,0.219,52000,0.59,0.45,5:45,1525,0.75000,100.000%,39.39,7.59,Valve,2218.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1039.07,46.98,Metal Loss Internal,33.79055216,-118.24527148,30.820
40011282,GROUP,19128.14,190+00,11%,0.219,52000,0.43,0.33,5:45,1525,0.75000,100.000%,39.53,7.45,Valve,2219.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1038.92,46.98,Metal Loss Internal,33.79055255,-118.24527151,30.830
40011283,GROUP,19128.42,190+00,18%,0.219,52000,0.81,0.47,5:45,1525,0.75000,100.000%,39.82,7.16,Valve,2219.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1038.64,46.98,Metal Loss Internal,33.79055334,-118.24527157,30.830
40011284,GROUP,19128.99,190+01,13%,0.219,52000,0.45,0.33,5:45,1525,0.75000,100.000%,40.38,6.60,Valve,2219.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1038.08,46.98,Metal Loss Internal,33.79055487,-118.24527169,30.840
40011285,GROUP,19129.22,190+01,16%,0.219,52000,0.82,0.71,5:45,1525,0.75000,100.000%,40.62,6.37,Valve,2220.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1037.84,46.98,Metal Loss Internal,33.79055552,-118.24527174,30.840
40011286,GROUP,19129.41,190+01,12%,0.219,52000,0.75,0.94,5:45,1525,0.75000,100.000%,40.81,6.17,Valve,2220.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1037.65,46.98,Metal Loss Internal,33.79055605,-118.24527178,30.850
40011287,GROUP,19130.13,190+02,10%,0.219,52000,0.53,0.56,6:00,1525,0.75000,100.000%,41.52,5.46,Valve,2221.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1036.94,46.98,Metal Loss Internal,33.79055799,-118.24527194,30.860
40011288,GROUP,19130.27,190+02,11%,0.219,52000,0.66,0.36,5:30,1525,0.75000,100.000%,41.66,5.32,Valve,2221.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1036.79,46.98,Metal Loss Internal,33.79055838,-118.24527198,30.860
40011289,GROUP,19130.42,190+02,18%,0.219,52000,0.69,0.78,5:45,1525,0.75000,100.000%,41.81,5.17,Valve,2221.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1036.64,46.98,Metal Loss Internal,33.79055880,-118.24527201,30.860
40011290,GROUP,19130.71,190+02,20%,0.219,52000,0.54,0.53,5:45,1525,0.75000,100.000%,42.11,4.88,Valve,2221.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1036.35,46.98,Metal Loss Internal,33.79055960,-118.24527207,30.870
40011291,GROUP,19130.85,190+02,24%,0.219,52000,0.57,0.72,5:45,1525,0.75000,100.000%,42.25,4.74,Valve,2221.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1036.21,46.98,Metal Loss Internal,33.79055998,-118.24527210,30.870
40011292,GROUP,19131.37,190+03,15%,0.219,52000,1.27,1.27,5:45,1525,0.75000,100.000%,42.76,4.22,Valve,2222.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1035.69,46.98,Metal Loss Internal,33.79056139,-118.24527222,30.880
40011293,GROUP,19134.12,190+06,14%,0.219,52000,0.46,0.33,5:30,1525,0.75000,100.000%,45.51,1.47,Valve,2225.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1032.94,46.98,Metal Loss Internal,33.79056891,-118.24527282,30.920
40011294,GROUP,19134.54,190+06,23%,0.219,52000,0.80,0.64,5:45,1525,0.75000,100.000%,45.93,1.05,Valve,2225.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1032.52,46.98,Metal Loss Internal,33.79057007,-118.24527291,30.930
40011295,GROUP,19135.02,190+06,11%,0.219,52000,1.01,0.72,5:45,1525,0.75000,100.000%,46.42,0.57,Valve,2225.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1032.04,46.98,Metal Loss Internal,33.79057140,-118.24527302,30.930
7020,WELD,19135.59,190+07,,,,,,,,,,,,,,,,46.99,,33.79057294,-118.24527314,30.940
40011296,GROUP,19136.58,190+08,16%,0.219,52000,0.58,0.56,6:15,1525,0.75000,100.000%,0.99,46.01,Valve,2227.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1030.48,46.99,Metal Loss Internal,33.79057564,-118.24527336,30.950
40011297,GROUP,19136.85,190+08,14%,0.219,52000,0.62,0.40,5:45,1525,0.75000,100.000%,1.26,45.73,Valve,2227.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1030.21,46.99,Metal Loss Internal,33.79057640,-118.24527342,30.950
40011298,GROUP,19137.34,190+09,11%,0.219,52000,0.46,0.33,6:00,1525,0.75000,100.000%,1.75,45.24,Valve,2228.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1029.72,46.99,Metal Loss Internal,33.79057773,-118.24527352,30.960
40011299,GROUP,19138.21,190+10,19%,0.219,52000,0.75,0.75,5:45,1525,0.75000,100.000%,2.62,44.37,Valve,2229.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1028.85,46.99,Metal Loss Internal,33.79058012,-118.24527372,30.960
40011300,GROUP,19139.20,190+10,24%,0.219,52000,0.49,0.42,5:45,1525,0.75000,100.000%,3.61,43.38,Valve,2230.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1027.86,46.99,Metal Loss Internal,33.79058282,-118.24527393,30.980
40011301,GROUP,19139.44,190+11,19%,0.219,52000,2.27,0.62,5:45,1525,0.75000,100.000%,3.85,43.14,Valve,2230.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1027.62,46.99,Metal Loss Internal,33.79058349,-118.24527398,30.980
40011302,GROUP,19140.18,190+11,13%,0.219,52000,1.98,0.67,5:45,1525,0.75000,100.000%,4.59,42.40,Valve,2231.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1026.88,46.99,Metal Loss Internal,33.79058550,-118.24527414,30.990
40011303,GROUP,19141.11,190+12,12%,0.219,52000,0.62,0.44,5:45,1525,0.75000,100.000%,5.52,41.47,Valve,2232.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1025.95,46.99,Metal Loss Internal,33.79058806,-118.24527434,30.990
40011304,GROUP,19141.27,190+12,11%,0.219,52000,0.53,0.53,5:45,1525,0.75000,100.000%,5.68,41.31,Valve,2232.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1025.79,46.99,Metal Loss Internal,33.79058850,-118.24527437,31.000
40011305,GROUP,19141.54,190+13,13%,0.219,52000,0.44,0.51,5:45,1525,0.75000,100.000%,5.95,41.05,Valve,2232.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1025.52,46.99,Metal Loss Internal,33.79058922,-118.24527443,31.000
40011306,GROUP,19141.70,190+13,11%,0.219,52000,0.56,0.71,5:45,1525,0.75000,100.000%,6.11,40.88,Valve,2232.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1025.36,46.99,Metal Loss Internal,33.79058967,-118.24527447,31.000
40011307,GROUP,19141.98,190+13,13%,0.219,52000,1.46,0.84,5:45,1525,0.75000,100.000%,6.39,40.60,Valve,2232.93,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1025.08,46.99,Metal Loss Internal,33.79059043,-118.24527453,31.000
40011308,GROUP,19142.43,190+14,19%,0.219,52000,0.74,0.81,5:45,1525,0.75000,100.000%,6.84,40.15,Valve,2233.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1024.63,46.99,Metal Loss Internal,33.79059168,-118.24527462,31.010
40011309,GROUP,19142.62,190+14,12%,0.219,52000,0.57,0.56,5:45,1525,0.75000,100.000%,7.03,39.97,Valve,2233.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1024.44,46.99,Metal Loss Internal,33.79059218,-118.24527466,31.010
40011310,GROUP,19143.05,190+14,14%,0.219,52000,1.35,0.67,5:45,1525,0.75000,100.000%,7.46,39.54,Valve,2234.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1024.02,46.99,Metal Loss Internal,33.79059335,-118.24527475,31.010
40011311,GROUP,19143.30,190+14,10%,0.219,52000,0.48,0.57,5:30,1525,0.75000,100.000%,7.71,39.28,Valve,2234.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1023.76,46.99,Metal Loss Internal,33.79059405,-118.24527481,31.010
40011312,GROUP,19143.53,190+15,15%,0.219,52000,2.53,1.39,5:45,1525,0.75000,100.000%,7.94,39.05,Valve,2234.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1023.53,46.99,Metal Loss Internal,33.79059469,-118.24527486,31.010
40011313,GROUP,19144.17,190+15,13%,0.219,52000,1.03,0.75,5:45,1525,0.75000,100.000%,8.58,38.41,Valve,2235.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1022.89,46.99,Metal Loss Internal,33.79059642,-118.24527499,31.020
40011314,GROUP,19144.76,190+16,24%,0.219,52000,4.96,1.08,5:45,1525,0.75000,100.000%,9.17,37.82,Valve,2235.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1022.30,46.99,Metal Loss Internal,33.79059805,-118.24527511,31.020
40011315,GROUP,19145.26,190+16,18%,0.219,52000,2.53,1.23,6:00,1525,0.75000,100.000%,9.67,37.32,Valve,2236.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1021.80,46.99,Metal Loss Internal,33.79059942,-118.24527522,31.030
40011316,GROUP,19145.65,190+17,27%,0.219,52000,2.49,0.81,5:45,1525,0.75000,100.000%,10.06,36.94,Valve,2236.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1021.41,46.99,Metal Loss Internal,33.79060047,-118.24527530,31.030
40011317,GROUP,19145.87,190+17,11%,0.219,52000,0.59,1.19,6:00,1525,0.75000,100.000%,10.28,36.71,Valve,2236.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1021.19,46.99,Metal Loss Internal,33.79060108,-118.24527534,31.030
40011318,GROUP,19146.24,190+17,13%,0.219,52000,0.62,0.44,6:00,1525,0.75000,100.000%,10.65,36.35,Valve,2237.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1020.83,46.99,Metal Loss Internal,33.79060208,-118.24527542,31.030
40011319,GROUP,19147.28,190+18,18%,0.219,52000,0.75,0.53,5:45,1525,0.75000,100.000%,11.69,35.30,Valve,2238.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1019.78,46.99,Metal Loss Internal,33.79060494,-118.24527564,31.030
40011320,GROUP,19147.56,190+19,16%,0.219,52000,0.51,0.35,5:45,1525,0.75000,100.000%,11.97,35.02,Valve,2238.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1019.50,46.99,Metal Loss Internal,33.79060571,-118.24527569,31.030
40011321,GROUP,19148.02,190+19,24%,0.219,52000,0.89,0.50,5:45,1525,0.75000,100.000%,12.43,34.56,Valve,2238.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1019.04,46.99,Metal Loss Internal,33.79060698,-118.24527579,31.040
40011322,GROUP,19148.25,190+19,14%,0.219,52000,2.50,0.74,5:45,1525,0.75000,100.000%,12.66,34.33,Valve,2239.20,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1018.81,46.99,Metal Loss Internal,33.79060761,-118.24527583,31.040
40011323,GROUP,19148.78,190+20,11%,0.219,52000,0.49,0.42,5:45,1525,0.75000,100.000%,13.19,33.80,Valve,2239.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1018.28,46.99,Metal Loss Internal,33.79060904,-118.24527594,31.040
40011324,GROUP,19150.58,190+21,10%,0.219,52000,0.64,0.41,5:45,1525,0.75000,100.000%,14.99,32.00,Valve,2241.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1016.48,46.99,Metal Loss Internal,33.79061397,-118.24527631,31.040
40011325,GROUP,19151.27,190+22,14%,0.219,52000,0.97,0.41,5:45,1525,0.75000,100.000%,15.68,31.31,Valve,2242.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1015.79,46.99,Metal Loss Internal,33.79061587,-118.24527646,31.040
40011326,GROUP,19151.57,190+22,12%,0.219,52000,0.63,0.48,5:45,1525,0.75000,100.000%,15.98,31.01,Valve,2242.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1015.49,46.99,Metal Loss Internal,33.79061670,-118.24527652,31.040
40011327,GROUP,19151.79,190+23,14%,0.219,52000,1.54,0.54,5:45,1525,0.75000,100.000%,16.20,30.79,Valve,2242.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1015.27,46.99,Metal Loss Internal,33.79061728,-118.24527656,31.040
40011328,GROUP,19152.90,190+24,10%,0.219,52000,0.75,0.74,6:00,1525,0.75000,100.000%,17.31,29.68,Valve,2243.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1014.16,46.99,Metal Loss Internal,33.79062034,-118.24527679,31.040
40011329,GROUP,19153.51,190+24,11%,0.219,52000,1.19,0.84,5:45,1525,0.75000,100.000%,17.92,29.08,Valve,2244.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1013.56,46.99,Metal Loss Internal,33.79062199,-118.24527691,31.040
40011330,GROUP,19153.80,190+25,12%,0.219,52000,0.65,0.39,5:30,1525,0.75000,100.000%,18.21,28.78,Valve,2244.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1013.26,46.99,Metal Loss Internal,33.79062279,-118.24527698,31.050
40011331,GROUP,19154.22,190+25,19%,0.219,52000,1.10,0.95,5:45,1525,0.75000,100.000%,18.63,28.36,Valve,2245.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1012.84,46.99,Metal Loss Internal,33.79062394,-118.24527707,31.050
40011332,GROUP,19154.63,190+25,14%,0.219,52000,1.93,0.94,5:45,1525,0.75000,100.000%,19.04,27.95,Valve,2245.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1012.43,46.99,Metal Loss Internal,33.79062507,-118.24527715,31.050
40011333,GROUP,19155.09,190+26,17%,0.219,52000,2.15,0.81,5:45,1525,0.75000,100.000%,19.50,27.49,Valve,2246.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1011.97,46.99,Metal Loss Internal,33.79062634,-118.24527725,31.050
40011334,GROUP,19155.68,190+26,11%,0.219,52000,0.83,0.54,5:45,1525,0.75000,100.000%,20.09,26.90,Valve,2246.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1011.38,46.99,Metal Loss Internal,33.79062795,-118.24527737,31.050
40011335,GROUP,19155.96,190+27,19%,0.219,52000,0.78,0.56,5:45,1525,0.75000,100.000%,20.37,26.62,Valve,2246.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1011.10,46.99,Metal Loss Internal,33.79062871,-118.24527743,31.050
40011336,GROUP,19156.34,190+27,10%,0.219,52000,0.73,0.36,5:45,1525,0.75000,100.000%,20.75,26.24,Valve,2247.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1010.72,46.99,Metal Loss Internal,33.79062975,-118.24527750,31.050
40011337,GROUP,19156.58,190+27,12%,0.219,52000,1.71,0.68,5:45,1525,0.75000,100.000%,20.99,26.00,Valve,2247.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1010.48,46.99,Metal Loss Internal,33.79063041,-118.24527755,31.050
40011338,GROUP,19157.07,190+28,12%,0.219,52000,0.56,0.33,5:45,1525,0.75000,100.000%,21.48,25.51,Valve,2248.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1009.99,46.99,Metal Loss Internal,33.79063173,-118.24527765,31.050
40011339,GROUP,19157.22,190+28,11%,0.219,52000,0.45,0.40,6:00,1525,0.75000,100.000%,21.63,25.36,Valve,2248.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1009.84,46.99,Metal Loss Internal,33.79063216,-118.24527768,31.050
40011340,GROUP,19157.56,190+28,15%,0.219,52000,0.78,0.79,6:00,1525,0.75000,100.000%,21.97,25.02,Valve,2248.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1009.50,46.99,Metal Loss Internal,33.79063309,-118.24527775,31.050
40011341,GROUP,19165.16,190+35,31%,0.219,52000,0.80,0.96,5:45,1525,0.75000,100.000%,29.57,17.42,Valve,2256.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1001.90,46.99,Metal Loss Internal,33.79065389,-118.24527931,31.080
40011342,GROUP,19165.45,190+36,19%,0.219,52000,1.99,1.43,6:00,1525,0.75000,100.000%,29.86,17.13,Valve,2256.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1001.61,46.99,Metal Loss Internal,33.79065468,-118.24527937,31.080
40011343,GROUP,19166.07,190+36,15%,0.219,52000,1.53,0.90,6:00,1525,0.75000,100.000%,30.48,16.51,Valve,2257.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1000.99,46.99,Metal Loss Internal,33.79065639,-118.24527949,31.080
40011344,GROUP,19166.93,190+37,13%,0.219,52000,0.86,0.83,6:00,1525,0.75000,100.000%,31.34,15.66,Valve,2257.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1000.14,46.99,Metal Loss Internal,33.79065872,-118.24527967,31.090
40011345,GROUP,19167.33,190+38,18%,0.219,52000,2.08,0.97,6:00,1525,0.75000,100.000%,31.74,15.25,Valve,2258.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",999.73,46.99,Metal Loss Internal,33.79065984,-118.24527975,31.090
40011346,GROUP,19167.79,190+38,18%,0.219,52000,0.79,0.56,5:45,1525,0.75000,100.000%,32.20,14.80,Valve,2258.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",999.28,46.99,Metal Loss Internal,33.79066108,-118.24527984,31.090
40011347,GROUP,19168.08,190+38,16%,0.219,52000,0.66,0.63,5:45,1525,0.75000,100.000%,32.49,14.50,Valve,2259.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",998.98,46.99,Metal Loss Internal,33.79066189,-118.24527990,31.090
40011348,GROUP,19168.29,190+38,12%,0.219,52000,0.67,0.34,6:00,1525,0.75000,100.000%,32.70,14.29,Valve,2259.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",998.77,46.99,Metal Loss Internal,33.79066246,-118.24527995,31.090
40011349,GROUP,19168.76,190+39,11%,0.219,52000,0.46,0.33,5:45,1525,0.75000,100.000%,33.17,13.82,Valve,2259.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",998.30,46.99,Metal Loss Internal,33.79066376,-118.24528004,31.090
40011350,GROUP,19169.80,190+40,14%,0.219,52000,2.46,0.93,5:45,1525,0.75000,100.000%,34.21,12.78,Valve,2260.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",997.26,46.99,Metal Loss Internal,33.79066658,-118.24528025,31.100
40011351,GROUP,19170.31,190+40,11%,0.219,52000,0.88,0.70,5:45,1525,0.75000,100.000%,34.72,12.28,Valve,2261.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",996.76,46.99,Metal Loss Internal,33.79066797,-118.24528036,31.100
40011352,GROUP,19170.84,190+41,10%,0.219,52000,0.63,0.38,5:45,1525,0.75000,100.000%,35.25,11.74,Valve,2261.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",996.22,46.99,Metal Loss Internal,33.79066945,-118.24528047,31.100
40011353,GROUP,19171.12,190+41,10%,0.219,52000,0.62,0.71,6:00,1525,0.75000,100.000%,35.53,11.46,Valve,2262.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",995.94,46.99,Metal Loss Internal,33.79067021,-118.24528052,31.100
40011354,GROUP,19172.17,190+42,19%,0.219,52000,4.04,0.77,5:45,1525,0.75000,100.000%,36.58,10.42,Valve,2263.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",994.90,46.99,Metal Loss Internal,33.79067307,-118.24528074,31.100
40011355,GROUP,19173.02,190+43,12%,0.219,52000,0.63,0.50,5:45,1525,0.75000,100.000%,37.43,9.56,Valve,2263.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",994.04,46.99,Metal Loss Internal,33.79067541,-118.24528092,31.110
40011356,GROUP,19173.70,190+44,17%,0.219,52000,0.55,0.39,5:45,1525,0.75000,100.000%,38.11,8.88,Valve,2264.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",993.36,46.99,Metal Loss Internal,33.79067726,-118.24528105,31.110
40011357,GROUP,19173.84,190+44,19%,0.219,52000,0.71,0.87,5:45,1525,0.75000,100.000%,38.25,8.74,Valve,2264.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",993.22,46.99,Metal Loss Internal,33.79067765,-118.24528108,31.110
40011358,GROUP,19174.25,190+44,22%,0.219,52000,2.44,0.71,5:45,1525,0.75000,100.000%,38.66,8.34,Valve,2265.20,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",992.81,46.99,Metal Loss Internal,33.79067877,-118.24528117,31.110
40011359,GROUP,19174.90,190+45,14%,0.219,52000,1.20,0.92,5:45,1525,0.75000,100.000%,39.31,7.69,Valve,2265.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",992.17,46.99,Metal Loss Internal,33.79068055,-118.24528130,31.110
40011360,GROUP,19175.18,190+45,11%,0.219,52000,0.89,0.88,5:45,1525,0.75000,100.000%,39.59,7.41,Valve,2266.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",991.88,46.99,Metal Loss Internal,33.79068131,-118.24528136,31.110
