ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40011361,GROUP,19175.41,190+45,11%,0.219,52000,0.65,0.37,5:45,1525,0.75000,100.000%,39.82,7.18,Valve,2266.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",991.65,46.99,Metal Loss Internal,33.79068194,-118.24528141,31.110
40011362,GROUP,19175.56,190+45,13%,0.219,52000,0.51,0.57,6:00,1525,0.75000,100.000%,39.97,7.02,Valve,2266.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",991.50,46.99,Metal Loss Internal,33.79068237,-118.24528144,31.110
40011363,GROUP,19176.94,190+47,17%,0.219,52000,0.75,1.40,6:00,1525,0.75000,100.000%,41.35,5.65,Valve,2267.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",990.13,46.99,Metal Loss Internal,33.79068612,-118.24528172,31.120
40011364,GROUP,19177.25,190+47,10%,0.219,52000,0.43,0.56,5:45,1525,0.75000,100.000%,41.66,5.34,Valve,2268.20,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",989.82,46.99,Metal Loss Internal,33.79068697,-118.24528178,31.120
40011365,GROUP,19178.24,190+48,10%,0.219,52000,0.47,0.33,5:45,1525,0.75000,100.000%,42.65,4.34,Valve,2269.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",988.82,46.99,Metal Loss Internal,33.79068971,-118.24528199,31.120
40011366,GROUP,19179.40,190+49,12%,0.219,52000,0.54,0.33,5:45,1525,0.75000,100.000%,43.81,3.18,Valve,2270.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",987.66,46.99,Metal Loss Internal,33.79069288,-118.24528223,31.120
40011367,GROUP,19179.93,190+50,17%,0.219,52000,0.61,0.33,5:45,1525,0.75000,100.000%,44.34,2.65,Valve,2270.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",987.13,46.99,Metal Loss Internal,33.79069433,-118.24528234,31.120
40011368,GROUP,19180.19,190+50,17%,0.219,52000,0.50,0.36,5:45,1525,0.75000,100.000%,44.60,2.39,Valve,2271.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",986.87,46.99,Metal Loss Internal,33.79069505,-118.24528239,31.120
40011369,GROUP,19180.67,190+50,16%,0.219,52000,0.50,0.41,5:45,1525,0.75000,100.000%,45.08,1.92,Valve,2271.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",986.40,46.99,Metal Loss Internal,33.79069634,-118.24528249,31.120
40011370,GROUP,19181.11,190+51,18%,0.219,52000,1.13,0.94,5:45,1525,0.75000,100.000%,45.52,1.47,Valve,2272.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",985.95,46.99,Metal Loss Internal,33.79069756,-118.24528258,31.120
40011371,GROUP,19182.25,190+52,15%,0.219,52000,0.61,0.40,5:45,1525,0.75000,100.000%,46.66,0.33,Valve,2273.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",984.81,46.99,Metal Loss Internal,33.79070069,-118.24528282,31.120
7030,WELD,19182.58,190+52,,,,,,,,,,,,,,,,46.87,,33.79070159,-118.24528289,31.120
40011372,GROUP,19187.99,190+57,12%,0.219,52000,1.90,0.42,5:45,1525,0.75000,100.000%,5.41,41.47,Valve,2278.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",979.07,46.87,Metal Loss Internal,33.79071638,-118.24528398,31.090
40011373,GROUP,19188.63,190+58,10%,0.219,52000,0.43,0.33,6:00,1525,0.75000,100.000%,6.05,40.82,Valve,2279.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",978.43,46.87,Metal Loss Internal,33.79071816,-118.24528411,31.090
40011374,GROUP,19190.60,190+60,11%,0.219,52000,0.51,0.37,5:45,1525,0.75000,100.000%,8.02,38.85,Valve,2281.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",976.46,46.87,Metal Loss Internal,33.79072355,-118.24528451,31.070
40011375,GROUP,19192.12,190+61,12%,0.219,52000,0.51,0.36,5:45,1525,0.75000,100.000%,9.54,37.34,Valve,2283.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",974.94,46.87,Metal Loss Internal,33.79072769,-118.24528481,31.060
40011376,GROUP,19192.79,190+62,11%,0.219,52000,0.45,0.33,5:45,1525,0.75000,100.000%,10.21,36.67,Valve,2283.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",974.27,46.87,Metal Loss Internal,33.79072953,-118.24528495,31.050
40011377,GROUP,19194.24,190+63,10%,0.219,52000,0.40,0.40,5:45,1525,0.75000,100.000%,11.65,35.22,Valve,2285.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",972.82,46.87,Metal Loss Internal,33.79073349,-118.24528524,31.040
40011378,GROUP,19194.54,190+64,13%,0.219,52000,0.56,0.45,5:45,1525,0.75000,100.000%,11.95,34.92,Valve,2285.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",972.53,46.87,Metal Loss Internal,33.79073431,-118.24528530,31.030
40011379,GROUP,19195.88,190+65,11%,0.219,52000,0.31,0.33,5:30,1525,0.75000,100.000%,13.30,33.58,Valve,2286.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",971.18,46.87,Metal Loss Internal,33.79073799,-118.24528558,31.020
40011380,GROUP,19196.98,190+66,12%,0.219,52000,0.42,0.33,5:30,1525,0.75000,100.000%,14.40,32.47,Valve,2287.93,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",970.08,46.87,Metal Loss Internal,33.79074101,-118.24528580,31.010
40011381,GROUP,19197.91,190+67,16%,0.219,52000,0.66,0.59,5:45,1525,0.75000,100.000%,15.32,31.55,Valve,2288.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",969.15,46.87,Metal Loss Internal,33.79074354,-118.24528599,30.990
40011382,GROUP,19198.54,190+68,13%,0.219,52000,3.31,0.63,5:45,1525,0.75000,100.000%,15.96,30.92,Valve,2289.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",968.52,46.87,Metal Loss Internal,33.79074528,-118.24528612,30.990
40011383,GROUP,19201.22,190+70,14%,0.219,52000,0.59,0.48,5:45,1525,0.75000,100.000%,18.64,28.24,Valve,2292.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",965.84,46.87,Metal Loss Internal,33.79075261,-118.24528667,30.950
40011384,GROUP,19201.71,190+71,18%,0.219,52000,0.53,0.50,6:00,1525,0.75000,100.000%,19.12,27.75,Valve,2292.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",965.36,46.87,Metal Loss Internal,33.79075394,-118.24528677,30.940
40011385,GROUP,19204.45,190+73,16%,0.219,52000,0.46,0.37,5:45,1525,0.75000,100.000%,21.87,25.01,Valve,2295.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",962.61,46.87,Metal Loss Internal,33.79076145,-118.24528734,30.900
40011386,GROUP,19205.22,190+74,12%,0.219,52000,0.35,0.37,5:45,1525,0.75000,100.000%,22.64,24.23,Valve,2296.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",961.84,46.87,Metal Loss Internal,33.79076357,-118.24528751,30.890
40011387,GROUP,19206.99,190+76,12%,0.219,52000,0.77,0.44,5:30,1525,0.75000,100.000%,24.40,22.47,Valve,2297.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",960.07,46.87,Metal Loss Internal,33.79076839,-118.24528787,30.860
40011388,GROUP,19207.28,190+76,17%,0.219,52000,0.44,0.33,5:30,1525,0.75000,100.000%,24.70,22.18,Valve,2298.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",959.78,46.87,Metal Loss Internal,33.79076919,-118.24528794,30.850
40011389,GROUP,19208.08,190+77,18%,0.219,52000,1.28,0.41,5:45,1525,0.75000,100.000%,25.50,21.37,Valve,2299.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",958.98,46.87,Metal Loss Internal,33.79077140,-118.24528811,30.840
40011390,GROUP,19209.10,190+78,16%,0.219,52000,0.49,0.33,5:45,1525,0.75000,100.000%,26.52,20.36,Valve,2300.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",957.96,46.87,Metal Loss Internal,33.79077417,-118.24528834,30.820
40011391,GROUP,19209.32,190+78,12%,0.219,52000,0.51,0.33,5:45,1525,0.75000,100.000%,26.73,20.14,Valve,2300.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",957.74,46.87,Metal Loss Internal,33.79077477,-118.24528838,30.820
40011392,GROUP,19209.83,190+78,13%,0.219,52000,0.67,0.46,5:45,1525,0.75000,100.000%,27.24,19.63,Valve,2300.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",957.24,46.87,Metal Loss Internal,33.79077617,-118.24528849,30.810
40011393,GROUP,19213.71,190+82,17%,0.219,52000,1.42,0.69,6:00,1525,0.75000,100.000%,31.13,15.75,Valve,2304.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",953.35,46.87,Metal Loss Internal,33.79078679,-118.24528935,30.720
40011394,GROUP,19214.83,190+83,12%,0.219,52000,0.45,0.33,5:45,1525,0.75000,100.000%,32.25,14.63,Valve,2305.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",952.23,46.87,Metal Loss Internal,33.79078986,-118.24528960,30.700
40011395,GROUP,19216.07,190+84,11%,0.219,52000,1.20,0.65,5:45,1525,0.75000,100.000%,33.49,13.38,Valve,2307.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",950.99,46.87,Metal Loss Internal,33.79079326,-118.24528988,30.670
40011396,GROUP,19216.56,190+85,10%,0.219,52000,0.66,0.68,5:45,1525,0.75000,100.000%,33.98,12.90,Valve,2307.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",950.50,46.87,Metal Loss Internal,33.79079459,-118.24528999,30.660
40011397,GROUP,19216.73,190+85,18%,0.219,52000,0.54,0.48,5:45,1525,0.75000,100.000%,34.15,12.72,Valve,2307.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",950.33,46.87,Metal Loss Internal,33.79079507,-118.24529003,30.650
40011398,GROUP,19216.94,190+85,11%,0.219,52000,0.69,0.44,12:45,1525,0.75000,100.000%,34.35,12.52,Valve,2307.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",950.12,46.87,Metal Loss External,33.79079562,-118.24529008,30.650
40011399,GROUP,19216.95,190+85,17%,0.219,52000,0.54,0.47,5:45,1525,0.75000,100.000%,34.37,12.51,Valve,2307.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",950.11,46.87,Metal Loss Internal,33.79079566,-118.24529008,30.650
40011400,GROUP,19217.84,190+86,12%,0.219,52000,1.67,0.79,5:45,1525,0.75000,100.000%,35.26,11.61,Valve,2308.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",949.22,46.87,Metal Loss Internal,33.79079810,-118.24529029,30.620
40011401,GROUP,19218.39,190+87,14%,0.219,52000,0.63,0.84,5:45,1525,0.75000,100.000%,35.81,11.06,Valve,2309.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",948.67,46.87,Metal Loss Internal,33.79079961,-118.24529041,30.610
40011402,GROUP,19226.72,190+95,12%,0.219,52000,0.44,0.33,5:45,1525,0.75000,100.000%,44.13,2.74,Valve,2317.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",940.35,46.87,Metal Loss Internal,33.79082237,-118.24529238,30.410
7040,WELD,19229.46,190+97,,,,,,,,,,,,,,,,5.46,,33.79082987,-118.24529304,30.350
7050,WELD,19234.92,191+03,,,,,,,,,,,,,,,,8.09,,33.79084480,-118.24529440,30.290
40011403,GROUP,19238.26,191+06,13%,0.219,52000,0.48,0.33,5:45,1525,0.75000,100.000%,3.34,4.75,Valve,2329.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",928.81,8.09,Metal Loss Internal,33.79085393,-118.24529518,30.290
40011404,GROUP,19239.33,191+07,14%,0.219,52000,0.78,0.61,5:45,1525,0.75000,100.000%,4.41,3.68,Valve,2330.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",927.73,8.09,Metal Loss Internal,33.79085687,-118.24529543,30.300
40011405,GROUP,19239.87,191+07,14%,0.219,52000,0.66,0.43,5:30,1525,0.75000,100.000%,4.95,3.14,Valve,2330.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",927.20,8.09,Metal Loss Internal,33.79085834,-118.24529556,30.300
40011406,GROUP,19240.43,191+08,10%,0.219,52000,0.87,0.53,5:45,1525,0.75000,100.000%,5.51,2.58,Valve,2331.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",926.63,8.09,Metal Loss Internal,33.79085988,-118.24529570,30.320
40011407,GROUP,19240.97,191+08,23%,0.219,52000,0.84,0.54,5:30,1525,0.75000,100.000%,6.05,2.04,Valve,2331.92,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",926.09,8.09,Metal Loss Internal,33.79086135,-118.24529583,30.330
40011408,GROUP,19241.54,191+09,18%,0.219,52000,0.99,0.62,5:45,1525,0.75000,100.000%,6.62,1.47,Valve,2332.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",925.52,8.09,Metal Loss Internal,33.79086290,-118.24529598,30.350
40011409,GROUP,19242.27,191+10,13%,0.219,52000,0.65,0.35,5:30,1525,0.75000,100.000%,7.35,0.74,Valve,2333.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",924.79,8.09,Metal Loss Internal,33.79086490,-118.24529614,30.350
40011410,GROUP,19242.62,191+10,18%,0.219,52000,0.87,0.42,5:30,1525,0.75000,100.000%,7.71,0.38,Valve,2333.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",924.44,8.09,Metal Loss Internal,33.79086587,-118.24529620,30.330
7060,WELD,19243.00,191+10,,,,,,,,,,,,,,,,3.85,,33.79086691,-118.24529623,30.290
10000245,LOCATION,19244.95,191+11,,,,,,,,,,1.95,1.90,Valve,2335.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",922.11,3.85,"Bend right-down - 89 deg., 3D",33.79087150,-118.24529551,29.460
7070,WELD,19246.85,191+14,,,,,,,,,,,,,,,,1.54,,33.79087333,-118.24529351,27.840
7080,WELD,19248.39,191+16,,,,,,,,,,,,,,,,3.88,,33.79087361,-118.24529162,26.410
10000246,LOCATION,19250.34,191+16,,,,,,,,,,1.95,1.94,Valve,2341.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",916.72,3.88,"Bend left-up - 90 deg., 3D",33.79087612,-118.24528970,24.870
7090,WELD,19252.28,191+19,,,,,,,,,,,,,,,,19.28,,33.79088103,-118.24528926,24.290
10000247,LOCATION,19253.67,191+21,,,,,,,,,,1.40,17.89,Valve,2344.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",913.39,19.28,Casing Begin - PAC COAST HWY,33.79088486,-118.24528949,24.260
40011411,GROUP,19257.04,191+24,27%,0.219,52000,0.83,0.79,2:30,1525,0.75000,100.000%,4.76,14.52,Valve,2347.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",910.02,19.28,Metal Loss External,33.79089407,-118.24529013,24.290
40011412,GROUP,19259.96,191+27,18%,0.219,52000,2.40,1.01,7:45,1525,0.75000,100.000%,7.68,11.60,Valve,2350.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",907.10,19.28,Metal Loss External,33.79090207,-118.24529069,24.300
40011413,GROUP,19260.64,191+27,23%,0.219,52000,1.59,0.91,7:30,1525,0.75000,100.000%,8.36,10.92,Valve,2351.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",906.42,19.28,Metal Loss External,33.79090393,-118.24529081,24.300
40011414,GROUP,19260.83,191+28,10%,0.219,52000,0.51,0.43,7:30,1525,0.75000,100.000%,8.55,10.73,Valve,2351.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",906.23,19.28,Metal Loss External,33.79090446,-118.24529085,24.300
40011415,GROUP,19261.12,191+28,19%,0.219,52000,1.86,1.18,7:30,1525,0.75000,100.000%,8.85,10.44,Valve,2352.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",905.94,19.28,Metal Loss External,33.79090526,-118.24529090,24.310
40011416,GROUP,19261.35,191+28,13%,0.219,52000,0.68,0.67,7:15,1525,0.75000,100.000%,9.07,10.21,Valve,2352.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",905.71,19.28,Metal Loss External,33.79090587,-118.24529094,24.310
40011417,GROUP,19270.05,191+36,23%,0.219,52000,0.74,0.76,6:45,1525,0.75000,100.000%,17.78,1.51,Valve,2361.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",897.01,19.28,Metal Loss External,33.79092971,-118.24529251,24.330
7100,WELD,19271.56,191+38,,,,,,,,,,,,,,,,19.11,,33.79093385,-118.24529278,24.330
40011418,GROUP,19272.56,191+39,14%,0.219,52000,0.73,0.51,5:45,1525,0.75000,100.000%,1.00,18.11,Valve,2363.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",894.50,19.11,Metal Loss Internal,33.79093658,-118.24529296,24.330
40011420,GROUP,19273.08,191+39,25%,0.219,52000,0.74,1.12,4:00,1525,0.75000,100.000%,1.52,17.59,Valve,2364.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",893.98,19.11,Metal Loss External,33.79093801,-118.24529306,24.330
40011419,GROUP,19273.15,191+39,17%,0.219,52000,2.26,0.59,5:45,1525,0.75000,100.000%,1.58,17.53,Valve,2364.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",893.92,19.11,Metal Loss Internal,33.79093818,-118.24529307,24.330
40011421,GROUP,19273.33,191+40,16%,0.219,52000,0.66,0.50,7:30,1525,0.75000,100.000%,1.77,17.34,Valve,2364.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",893.73,19.11,Metal Loss External,33.79093870,-118.24529310,24.330
40011422,GROUP,19273.71,191+40,17%,0.219,52000,0.98,0.65,5:45,1525,0.75000,100.000%,2.14,16.97,Valve,2364.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",893.36,19.11,Metal Loss Internal,33.79093972,-118.24529318,24.330
40011423,GROUP,19273.92,191+40,12%,0.219,52000,1.40,0.93,5:45,1525,0.75000,100.000%,2.36,16.75,Valve,2364.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",893.14,19.11,Metal Loss Internal,33.79094031,-118.24529322,24.330
40011424,GROUP,19274.26,191+41,14%,0.219,52000,0.75,0.58,6:00,1525,0.75000,100.000%,2.70,16.41,Valve,2365.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",892.80,19.11,Metal Loss Internal,33.79094124,-118.24529328,24.330
40011425,GROUP,19274.48,191+41,11%,0.219,52000,0.64,0.66,5:45,1525,0.75000,100.000%,2.92,16.19,Valve,2365.43,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",892.58,19.11,Metal Loss Internal,33.79094184,-118.24529332,24.330
40011426,GROUP,19274.81,191+41,11%,0.219,52000,0.47,0.44,5:45,1525,0.75000,100.000%,3.25,15.87,Valve,2365.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",892.26,19.11,Metal Loss Internal,33.79094273,-118.24529338,24.330
40011427,GROUP,19275.18,191+41,15%,0.219,52000,1.16,1.04,6:00,1525,0.75000,100.000%,3.62,15.49,Valve,2366.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",891.88,19.11,Metal Loss Internal,33.79094376,-118.24529345,24.330
40011428,GROUP,19275.35,191+42,14%,0.219,52000,0.56,0.36,5:45,1525,0.75000,100.000%,3.79,15.32,Valve,2366.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",891.71,19.11,Metal Loss Internal,33.79094424,-118.24529348,24.330
40011429,GROUP,19275.76,191+42,17%,0.219,52000,5.77,1.22,6:00,1525,0.75000,100.000%,4.20,14.92,Valve,2366.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",891.30,19.11,Metal Loss Internal,33.79094534,-118.24529356,24.330
40011430,GROUP,19276.24,191+42,19%,0.219,52000,2.60,1.00,5:45,1525,0.75000,100.000%,4.68,14.43,Valve,2367.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",890.82,19.11,Metal Loss Internal,33.79094666,-118.24529364,24.330
40011431,GROUP,19276.50,191+43,17%,0.219,52000,1.48,0.67,5:45,1525,0.75000,100.000%,4.94,14.18,Valve,2367.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",890.56,19.11,Metal Loss Internal,33.79094736,-118.24529369,24.330
40011432,GROUP,19277.00,191+43,11%,0.219,52000,0.92,0.92,6:00,1525,0.75000,100.000%,5.44,13.67,Valve,2367.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",890.06,19.11,Metal Loss Internal,33.79094874,-118.24529378,24.330
40011433,GROUP,19277.18,191+43,10%,0.219,52000,1.17,0.85,5:45,1525,0.75000,100.000%,5.62,13.49,Valve,2368.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",889.88,19.11,Metal Loss Internal,33.79094924,-118.24529382,24.330
40011434,GROUP,19277.42,191+44,15%,0.219,52000,0.86,0.78,5:45,1525,0.75000,100.000%,5.86,13.25,Valve,2368.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",889.64,19.11,Metal Loss Internal,33.79094990,-118.24529386,24.330
40011435,GROUP,19277.63,191+44,18%,0.219,52000,1.27,1.06,5:45,1525,0.75000,100.000%,6.07,13.04,Valve,2368.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",889.43,19.11,Metal Loss Internal,33.79095048,-118.24529390,24.330
40011436,GROUP,19277.91,191+44,18%,0.219,52000,0.56,0.41,6:00,1525,0.75000,100.000%,6.35,12.77,Valve,2368.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",889.15,19.11,Metal Loss Internal,33.79095123,-118.24529395,24.330
40011437,GROUP,19278.21,191+44,17%,0.219,52000,2.08,0.80,5:45,1525,0.75000,100.000%,6.65,12.47,Valve,2369.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",888.85,19.11,Metal Loss Internal,33.79095205,-118.24529400,24.330
40011438,GROUP,19278.55,191+45,17%,0.219,52000,1.61,0.85,5:45,1525,0.75000,100.000%,6.99,12.13,Valve,2369.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",888.51,19.11,Metal Loss Internal,33.79095297,-118.24529407,24.330
40011439,GROUP,19278.95,191+45,20%,0.219,52000,2.25,1.08,5:45,1525,0.75000,100.000%,7.39,11.72,Valve,2369.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",888.11,19.11,Metal Loss Internal,33.79095408,-118.24529414,24.330
40011440,GROUP,19279.42,191+45,14%,0.219,52000,5.08,1.22,6:00,1525,0.75000,100.000%,7.86,11.25,Valve,2370.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",887.64,19.11,Metal Loss Internal,33.79095537,-118.24529423,24.330
40011441,GROUP,19279.91,191+46,12%,0.219,52000,0.83,0.83,6:00,1525,0.75000,100.000%,8.35,10.77,Valve,2370.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",887.15,19.11,Metal Loss Internal,33.79095670,-118.24529431,24.330
40011442,GROUP,19280.14,191+46,11%,0.219,52000,0.61,0.88,5:45,1525,0.75000,100.000%,8.57,10.54,Valve,2371.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",886.93,19.11,Metal Loss Internal,33.79095733,-118.24529436,24.330
40011443,GROUP,19280.42,191+46,12%,0.219,52000,0.60,0.80,5:45,1525,0.75000,100.000%,8.86,10.25,Valve,2371.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",886.64,19.11,Metal Loss Internal,33.79095811,-118.24529441,24.330
40011444,GROUP,19280.72,191+47,15%,0.219,52000,2.12,1.01,5:45,1525,0.75000,100.000%,9.15,9.96,Valve,2371.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",886.35,19.11,Metal Loss Internal,33.79095892,-118.24529446,24.330
40011445,GROUP,19281.04,191+47,10%,0.219,52000,0.95,0.75,5:45,1525,0.75000,100.000%,9.48,9.63,Valve,2371.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",886.02,19.11,Metal Loss Internal,33.79095981,-118.24529452,24.330
40011446,GROUP,19281.46,191+47,17%,0.219,52000,0.53,0.46,5:45,1525,0.75000,100.000%,9.90,9.21,Valve,2372.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",885.60,19.11,Metal Loss Internal,33.79096095,-118.24529460,24.330
40011447,GROUP,19281.70,191+48,16%,0.219,52000,1.41,0.95,5:45,1525,0.75000,100.000%,10.14,8.97,Valve,2372.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",885.36,19.11,Metal Loss Internal,33.79096161,-118.24529464,24.330
40011448,GROUP,19282.08,191+48,12%,0.219,52000,0.69,0.63,5:45,1525,0.75000,100.000%,10.52,8.59,Valve,2373.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",884.98,19.11,Metal Loss Internal,33.79096266,-118.24529471,24.330
40011449,GROUP,19282.46,191+48,10%,0.219,52000,1.77,1.15,5:45,1525,0.75000,100.000%,10.90,8.22,Valve,2373.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",884.60,19.11,Metal Loss Internal,33.79096369,-118.24529477,24.330
40011450,GROUP,19282.83,191+49,16%,0.219,52000,0.81,0.52,5:45,1525,0.75000,100.000%,11.27,7.85,Valve,2373.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",884.23,19.11,Metal Loss Internal,33.79096470,-118.24529484,24.330
40011451,GROUP,19283.13,191+49,15%,0.219,52000,0.55,0.47,5:45,1525,0.75000,100.000%,11.57,7.55,Valve,2374.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",883.93,19.11,Metal Loss Internal,33.79096552,-118.24529489,24.330
40011452,GROUP,19283.36,191+49,15%,0.219,52000,0.84,0.54,6:00,1525,0.75000,100.000%,11.80,7.32,Valve,2374.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",883.70,19.11,Metal Loss Internal,33.79096615,-118.24529493,24.330
40011453,GROUP,19283.65,191+50,12%,0.219,52000,0.58,0.43,5:45,1525,0.75000,100.000%,12.09,7.03,Valve,2374.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",883.41,19.11,Metal Loss Internal,33.79096694,-118.24529498,24.330
40011454,GROUP,19284.02,191+50,27%,0.219,52000,2.17,1.00,5:45,1525,0.75000,100.000%,12.46,6.66,Valve,2374.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",883.04,19.11,Metal Loss Internal,33.79096796,-118.24529505,24.330
40011455,GROUP,19284.51,191+50,22%,0.219,52000,2.46,1.19,6:00,1525,0.75000,100.000%,12.95,6.17,Valve,2375.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",882.55,19.11,Metal Loss Internal,33.79096931,-118.24529514,24.330
40011456,GROUP,19284.76,191+51,21%,0.219,52000,0.85,0.60,6:00,1525,0.75000,100.000%,13.20,5.92,Valve,2375.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",882.30,19.11,Metal Loss Internal,33.79096999,-118.24529518,24.330
40011457,GROUP,19285.44,191+51,11%,0.219,52000,0.52,0.47,5:45,1525,0.75000,100.000%,13.87,5.24,Valve,2376.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",881.63,19.11,Metal Loss Internal,33.79097185,-118.24529530,24.330
40011458,GROUP,19285.62,191+51,12%,0.219,52000,1.06,0.95,5:45,1525,0.75000,100.000%,14.05,5.06,Valve,2376.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",881.45,19.11,Metal Loss Internal,33.79097234,-118.24529533,24.330
40011459,GROUP,19285.85,191+52,14%,0.219,52000,1.58,0.88,5:45,1525,0.75000,100.000%,14.29,4.82,Valve,2376.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",881.21,19.11,Metal Loss Internal,33.79097298,-118.24529537,24.330
40011460,GROUP,19286.61,191+52,10%,0.219,52000,0.75,0.78,5:45,1525,0.75000,100.000%,15.05,4.06,Valve,2377.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",880.45,19.11,Metal Loss Internal,33.79097506,-118.24529550,24.330
40011461,GROUP,19286.84,191+53,12%,0.219,52000,1.05,0.80,6:00,1525,0.75000,100.000%,15.28,3.83,Valve,2377.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",880.22,19.11,Metal Loss Internal,33.79097569,-118.24529554,24.330
40011462,GROUP,19288.01,191+54,11%,0.219,52000,0.47,0.54,6:00,1525,0.75000,100.000%,16.45,2.67,Valve,2378.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",879.05,19.11,Metal Loss Internal,33.79097889,-118.24529574,24.330
7110,WELD,19290.67,191+56,,,,,,,,,,,,,,,,20.97,,33.79098620,-118.24529619,24.330
40011463,GROUP,19291.94,191+58,18%,0.219,52000,0.82,0.80,5:45,1525,0.75000,100.000%,1.26,19.70,Valve,2382.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",875.12,20.97,Metal Loss Internal,33.79098966,-118.24529643,24.330
40011464,GROUP,19292.29,191+58,14%,0.219,52000,0.73,0.65,6:00,1525,0.75000,100.000%,1.62,19.35,Valve,2383.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",874.77,20.97,Metal Loss Internal,33.79099063,-118.24529650,24.340
40011465,GROUP,19292.59,191+58,12%,0.219,52000,0.68,0.64,6:00,1525,0.75000,100.000%,1.92,19.05,Valve,2383.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",874.47,20.97,Metal Loss Internal,33.79099145,-118.24529655,24.340
40011466,GROUP,19293.36,191+59,15%,0.219,52000,0.36,0.33,6:00,1525,0.75000,100.000%,2.69,18.28,Valve,2384.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",873.70,20.97,Metal Loss Internal,33.79099356,-118.24529670,24.340
40011467,GROUP,19294.22,191+60,12%,0.219,52000,0.49,0.36,6:00,1525,0.75000,100.000%,3.54,17.42,Valve,2385.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",872.84,20.97,Metal Loss Internal,33.79099590,-118.24529685,24.340
40011468,GROUP,19295.65,191+61,17%,0.219,52000,0.69,0.37,5:45,1525,0.75000,100.000%,4.98,15.99,Valve,2386.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",871.41,20.97,Metal Loss Internal,33.79099983,-118.24529711,24.340
40011469,GROUP,19307.02,191+72,13%,0.219,52000,0.58,0.55,5:45,1525,0.75000,100.000%,16.35,4.62,Valve,2397.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",860.04,20.97,Metal Loss Internal,33.79103097,-118.24529916,24.370
40011470,GROUP,19310.64,191+76,10%,0.219,52000,1.17,1.00,5:45,1525,0.75000,100.000%,19.97,1.00,Valve,2401.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",856.42,20.97,Metal Loss Internal,33.79104089,-118.24529980,24.380
40011471,GROUP,19310.92,191+76,14%,0.219,52000,0.65,0.41,7:30,1525,0.75000,100.000%,20.25,0.72,Valve,2401.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",856.14,20.97,Metal Loss External,33.79104166,-118.24529984,24.380
7120,WELD,19311.64,191+76,,,,,,,,,,,,,,,,18.91,,33.79104362,-118.24529996,24.390
40011472,GROUP,19314.07,191+79,12%,0.219,52000,0.58,0.52,6:00,1525,0.75000,100.000%,2.43,16.47,Valve,2405.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",852.99,18.91,Metal Loss Internal,33.79105028,-118.24530040,24.390
40011473,GROUP,19314.72,191+79,15%,0.219,52000,0.56,0.47,6:00,1525,0.75000,100.000%,3.07,15.83,Valve,2405.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",852.34,18.91,Metal Loss Internal,33.79105204,-118.24530053,24.390
40011474,GROUP,19314.89,191+80,11%,0.219,52000,0.60,0.45,9:45,1525,0.75000,100.000%,3.25,15.66,Valve,2405.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",852.17,18.91,Metal Loss External,33.79105252,-118.24530056,24.390
40011475,GROUP,19317.53,191+82,13%,0.219,52000,0.74,0.61,10:00,1525,0.75000,100.000%,5.88,13.02,Valve,2408.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",849.53,18.91,Metal Loss External,33.79105974,-118.24530104,24.400
40011476,GROUP,19323.73,191+88,27%,0.219,52000,0.68,0.74,4:00,1525,0.75000,100.000%,12.09,6.82,Valve,2414.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",843.33,18.91,Metal Loss External,33.79107673,-118.24530218,24.410
40011477,GROUP,19323.79,191+88,13%,0.219,52000,0.62,0.43,4:45,1525,0.75000,100.000%,12.15,6.76,Valve,2414.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",843.27,18.91,Metal Loss External,33.79107689,-118.24530219,24.410
40011478,GROUP,19324.27,191+89,12%,0.219,52000,0.63,0.93,3:45,1525,0.75000,100.000%,12.63,6.28,Valve,2415.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",842.79,18.91,Metal Loss External,33.79107822,-118.24530228,24.410
40011479,GROUP,19325.82,191+90,11%,0.219,52000,0.48,0.33,4:45,1525,0.75000,100.000%,14.17,4.73,Valve,2416.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",841.25,18.91,Metal Loss External,33.79108244,-118.24530257,24.410
40011480,GROUP,19325.96,191+90,28%,0.219,52000,0.57,0.40,4:45,1525,0.75000,100.000%,14.31,4.59,Valve,2416.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",841.11,18.91,Metal Loss External,33.79108283,-118.24530260,24.410
40011481,GROUP,19326.81,191+91,12%,0.219,52000,0.47,0.43,6:00,1525,0.75000,100.000%,15.17,3.74,Valve,2417.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",840.25,18.91,Metal Loss Internal,33.79108517,-118.24530275,24.410
40011482,GROUP,19327.22,191+91,20%,0.219,52000,0.87,0.89,4:45,1525,0.75000,100.000%,15.58,3.33,Valve,2418.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",839.84,18.91,Metal Loss External,33.79108628,-118.24530283,24.420
40011483,GROUP,19327.49,191+92,12%,0.219,52000,1.04,0.78,4:45,1525,0.75000,100.000%,15.84,3.06,Valve,2418.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",839.57,18.91,Metal Loss External,33.79108701,-118.24530288,24.420
40011484,GROUP,19327.77,191+92,13%,0.219,52000,0.87,1.12,4:45,1525,0.75000,100.000%,16.13,2.78,Valve,2418.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",839.29,18.91,Metal Loss External,33.79108779,-118.24530293,24.420
40011485,GROUP,19328.08,191+92,15%,0.219,52000,0.53,0.36,4:45,1525,0.75000,100.000%,16.44,2.47,Valve,2419.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",838.98,18.91,Metal Loss External,33.79108865,-118.24530298,24.420
7130,WELD,19330.55,191+95,,,,,,,,,,,,,,,,19.09,,33.79109541,-118.24530344,24.430
40011486,GROUP,19332.97,191+97,11%,0.219,52000,0.72,0.41,6:00,1525,0.75000,100.000%,2.42,16.67,Valve,2423.92,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",834.09,19.09,Metal Loss Internal,33.79110203,-118.24530386,24.440
40011487,GROUP,19333.26,191+97,11%,0.219,52000,0.83,0.47,6:00,1525,0.75000,100.000%,2.71,16.38,Valve,2424.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",833.80,19.09,Metal Loss Internal,33.79110283,-118.24530391,24.440
40011488,GROUP,19340.37,192+04,10%,0.219,52000,0.55,0.41,6:00,1525,0.75000,100.000%,9.82,9.28,Valve,2431.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",826.70,19.09,Metal Loss Internal,33.79112229,-118.24530517,24.470
7140,WELD,19349.64,192+13,,,,,,,,,,,,,,,,19.32,,33.79114770,-118.24530686,24.530
40011489,GROUP,19362.09,192+25,11%,0.219,52000,0.55,0.50,6:00,1525,0.75000,100.000%,12.45,6.87,Valve,2453.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",804.97,19.32,Metal Loss Internal,33.79118178,-118.24530905,24.520
7150,WELD,19368.96,192+32,,,,,,,,,,,,,,,,20.98,,33.79120061,-118.24531030,24.520
40011490,GROUP,19369.15,192+32,12%,0.219,52000,1.24,0.49,6:00,1525,0.75000,100.000%,0.19,20.79,Valve,2460.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",797.91,20.98,Metal Loss Internal,33.79120113,-118.24531034,24.520
40011491,GROUP,19370.05,192+33,15%,0.219,52000,0.79,1.34,4:45,1525,0.75000,100.000%,1.08,19.89,Valve,2461.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",797.01,20.98,Metal Loss External,33.79120358,-118.24531050,24.520
40011492,GROUP,19370.43,192+33,14%,0.219,52000,0.75,0.69,6:00,1525,0.75000,100.000%,1.47,19.51,Valve,2461.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",796.63,20.98,Metal Loss Internal,33.79120464,-118.24531056,24.520
40011493,GROUP,19370.91,192+34,12%,0.219,52000,0.52,0.38,5:45,1525,0.75000,100.000%,1.95,19.03,Valve,2461.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",796.15,20.98,Metal Loss Internal,33.79120595,-118.24531065,24.520
40011494,GROUP,19371.03,192+34,12%,0.219,52000,0.43,0.33,6:00,1525,0.75000,100.000%,2.07,18.91,Valve,2461.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",796.03,20.98,Metal Loss Internal,33.79120628,-118.24531067,24.520
40011495,GROUP,19371.75,192+34,10%,0.219,52000,0.88,0.73,4:45,1525,0.75000,100.000%,2.79,18.19,Valve,2462.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",795.31,20.98,Metal Loss External,33.79120825,-118.24531079,24.520
40011496,GROUP,19374.76,192+37,14%,0.219,52000,0.75,0.44,6:00,1525,0.75000,100.000%,5.80,15.18,Valve,2465.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",792.30,20.98,Metal Loss Internal,33.79121649,-118.24531132,24.530
40011497,GROUP,19384.85,192+47,11%,0.219,52000,0.87,0.52,6:00,1525,0.75000,100.000%,15.89,5.09,Valve,2475.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",782.21,20.98,Metal Loss Internal,33.79124413,-118.24531307,24.540
40011498,GROUP,19388.36,192+50,15%,0.219,52000,1.00,0.82,6:15,1525,0.75000,100.000%,19.40,1.58,Valve,2479.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",778.70,20.98,Metal Loss Internal,33.79125375,-118.24531364,24.540
10000248,LOCATION,19388.38,192+50,,,,,,,,,,19.41,1.57,Valve,2479.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",778.69,20.98,Casing End - PAC COAST HWY,33.79125379,-118.24531365,24.540
10000249,LOCATION,19389.03,192+51,,,,,,,,,,20.07,0.91,Valve,2479.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",778.03,20.98,Sleeve Begin - 10.32 in.,33.79125676,-118.24531385,24.560
10000249,LOCATION,19389.89,192+52,,,,,,,,,,20.93,0.05,Valve,2480.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",777.17,20.98,Sleeve End  ,33.79125676,-118.24531385,24.560
7160,WELD,19389.94,192+52,,,,,,,,,,,,,,,,3.91,,33.79125806,-118.24531400,24.600
10000250,LOCATION,19391.87,192+52,,,,,,,,,,1.93,1.98,Valve,2482.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",775.19,3.91,"Bend left-up - 88 deg., 3D",33.79126252,-118.24531549,25.390
7170,WELD,19393.86,192+56,,,,,,,,,,,,,,,,4.06,,33.79126412,-118.24531814,27.040
10000251,LOCATION,19394.12,192+56,,,,,,,,,,0.27,3.79,Valve,2485.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",772.94,4.06,Sleeve Begin - 23.80 in.,33.79126402,-118.24531990,28.170
10000251,LOCATION,19396.10,192+58,,,,,,,,,,2.25,1.81,Valve,2487.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",770.96,4.06,Sleeve End  ,33.79126402,-118.24531990,28.170
7180,WELD,19397.91,192+60,,,,,,,,,,,,,,,,3.81,,33.79126375,-118.24532378,30.690
10000252,LOCATION,19399.83,192+60,,,,,,,,,,1.92,1.89,Valve,2490.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",767.23,3.81,"Bend right-down - 86 deg., 3D",33.79126590,-118.24532624,32.190
7190,WELD,19401.72,192+63,,,,,,,,,,,,,,,,9.93,,33.79127049,-118.24532752,32.830
7200,WELD,19411.66,192+73,,,,,,,,,,,,,,,,47.14,,33.79129768,-118.24532963,32.990
40011499,GROUP,19446.55,193+06,11%,0.219,52000,0.55,0.43,5:45,1525,0.75000,100.000%,34.89,12.25,Valve,2537.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",720.51,47.14,Metal Loss Internal,33.79139320,-118.24533675,33.080
40011500,GROUP,19447.05,193+07,11%,0.219,52000,0.39,0.40,5:45,1525,0.75000,100.000%,35.39,11.75,Valve,2538.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",720.01,47.14,Metal Loss Internal,33.79139457,-118.24533685,33.080
40011501,GROUP,19447.44,193+07,12%,0.219,52000,0.73,0.51,5:45,1525,0.75000,100.000%,35.79,11.35,Valve,2538.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",719.62,47.14,Metal Loss Internal,33.79139565,-118.24533694,33.080
40011502,GROUP,19447.74,193+08,12%,0.219,52000,0.83,0.54,5:45,1525,0.75000,100.000%,36.08,11.06,Valve,2538.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",719.32,47.14,Metal Loss Internal,33.79139646,-118.24533700,33.090
40011503,GROUP,19448.14,193+08,14%,0.219,52000,2.39,0.78,6:00,1525,0.75000,100.000%,36.49,10.66,Valve,2539.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",718.92,47.14,Metal Loss Internal,33.79139756,-118.24533709,33.090
40011504,GROUP,19448.41,193+08,20%,0.219,52000,0.62,0.79,6:00,1525,0.75000,100.000%,36.75,10.39,Valve,2539.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",718.66,47.14,Metal Loss Internal,33.79139829,-118.24533714,33.090
40011505,GROUP,19449.40,193+09,17%,0.219,52000,0.59,0.56,5:45,1525,0.75000,100.000%,37.74,9.40,Valve,2540.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",717.66,47.14,Metal Loss Internal,33.79140101,-118.24533735,33.090
40011506,GROUP,19449.90,193+10,14%,0.219,52000,0.93,0.68,6:00,1525,0.75000,100.000%,38.24,8.90,Valve,2540.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",717.17,47.14,Metal Loss Internal,33.79140236,-118.24533745,33.100
40011507,GROUP,19450.53,193+10,16%,0.219,52000,1.01,0.84,6:00,1525,0.75000,100.000%,38.88,8.26,Valve,2541.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",716.53,47.14,Metal Loss Internal,33.79140412,-118.24533759,33.100
40011508,GROUP,19450.93,193+11,11%,0.219,52000,0.94,0.92,6:00,1525,0.75000,100.000%,39.28,7.86,Valve,2541.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",716.13,47.14,Metal Loss Internal,33.79140521,-118.24533767,33.100
40011509,GROUP,19451.15,193+11,15%,0.219,52000,1.13,0.71,6:00,1525,0.75000,100.000%,39.49,7.65,Valve,2542.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",715.91,47.14,Metal Loss Internal,33.79140580,-118.24533771,33.100
40011510,GROUP,19451.38,193+11,12%,0.219,52000,0.97,0.48,6:00,1525,0.75000,100.000%,39.72,7.42,Valve,2542.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",715.68,47.14,Metal Loss Internal,33.79140643,-118.24533776,33.100
40011511,GROUP,19451.57,193+11,24%,0.219,52000,1.56,0.73,6:00,1525,0.75000,100.000%,39.91,7.23,Valve,2542.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",715.49,47.14,Metal Loss Internal,33.79140695,-118.24533780,33.100
40011512,GROUP,19451.80,193+11,16%,0.219,52000,0.57,0.64,6:00,1525,0.75000,100.000%,40.15,6.99,Valve,2542.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",715.26,47.14,Metal Loss Internal,33.79140759,-118.24533785,33.100
40011513,GROUP,19452.12,193+12,12%,0.219,52000,0.72,0.43,5:45,1525,0.75000,100.000%,40.46,6.68,Valve,2543.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",714.94,47.14,Metal Loss Internal,33.79140845,-118.24533792,33.100
40011514,GROUP,19452.49,193+12,20%,0.219,52000,0.81,0.80,6:00,1525,0.75000,100.000%,40.84,6.30,Valve,2543.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",714.57,47.14,Metal Loss Internal,33.79140948,-118.24533800,33.100
40011515,GROUP,19452.95,193+13,18%,0.219,52000,0.75,0.71,6:00,1525,0.75000,100.000%,41.29,5.85,Valve,2543.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",714.11,47.14,Metal Loss Internal,33.79141072,-118.24533809,33.100
40011516,GROUP,19453.37,193+13,26%,0.219,52000,0.54,0.45,6:00,1525,0.75000,100.000%,41.71,5.43,Valve,2544.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",713.69,47.14,Metal Loss Internal,33.79141187,-118.24533818,33.100
40011517,GROUP,19453.72,193+13,15%,0.219,52000,0.90,0.65,6:00,1525,0.75000,100.000%,42.06,5.08,Valve,2544.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",713.35,47.14,Metal Loss Internal,33.79141283,-118.24533825,33.100
40011518,GROUP,19454.16,193+14,11%,0.219,52000,0.51,0.44,5:45,1525,0.75000,100.000%,42.50,4.64,Valve,2545.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",712.90,47.14,Metal Loss Internal,33.79141403,-118.24533834,33.110
40011519,GROUP,19454.49,193+14,11%,0.219,52000,1.44,0.84,6:00,1525,0.75000,100.000%,42.84,4.31,Valve,2545.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",712.57,47.14,Metal Loss Internal,33.79141494,-118.24533841,33.110
7210,WELD,19458.80,193+18,,,,,,,,,,,,,,,,46.94,,33.79142673,-118.24533933,33.100
40011520,GROUP,19459.59,193+19,24%,0.219,52000,0.61,0.45,5:45,1525,0.75000,100.000%,0.80,46.15,Valve,2550.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",707.47,46.94,Metal Loss Internal,33.79142891,-118.24533950,33.100
40011521,GROUP,19460.60,193+20,16%,0.219,52000,0.59,0.59,5:45,1525,0.75000,100.000%,1.80,45.14,Valve,2551.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",706.46,46.94,Metal Loss Internal,33.79143167,-118.24533972,33.090
40011522,GROUP,19462.74,193+22,20%,0.219,52000,0.76,0.56,6:00,1525,0.75000,100.000%,3.94,43.00,Valve,2553.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",704.32,46.94,Metal Loss Internal,33.79143751,-118.24534019,33.080
40011523,GROUP,19468.67,193+28,17%,0.219,52000,0.68,0.68,6:00,1525,0.75000,100.000%,9.87,37.07,Valve,2559.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",698.39,46.94,Metal Loss Internal,33.79145375,-118.24534150,32.990
40011524,GROUP,19469.10,193+28,27%,0.219,52000,0.68,0.65,5:45,1525,0.75000,100.000%,10.30,36.64,Valve,2560.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",697.96,46.94,Metal Loss Internal,33.79145492,-118.24534160,32.980
40011525,GROUP,19470.61,193+30,11%,0.219,52000,0.43,0.48,5:45,1525,0.75000,100.000%,11.81,35.13,Valve,2561.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",696.45,46.94,Metal Loss Internal,33.79145906,-118.24534193,32.940
40011526,GROUP,19471.28,193+30,11%,0.219,52000,0.31,0.36,5:45,1525,0.75000,100.000%,12.48,34.46,Valve,2562.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",695.78,46.94,Metal Loss Internal,33.79146088,-118.24534208,32.920
40011527,GROUP,19473.27,193+32,18%,0.219,52000,0.66,0.78,6:00,1525,0.75000,100.000%,14.48,32.47,Valve,2564.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",693.79,46.94,Metal Loss Internal,33.79146634,-118.24534253,32.860
40011528,GROUP,19475.27,193+34,17%,0.219,52000,3.08,0.85,6:00,1525,0.75000,100.000%,16.47,30.48,Valve,2566.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",691.79,46.94,Metal Loss Internal,33.79147180,-118.24534297,32.790
40011529,GROUP,19476.40,193+35,28%,0.219,52000,0.62,0.53,6:00,1525,0.75000,100.000%,17.60,29.34,Valve,2567.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",690.66,46.94,Metal Loss Internal,33.79147489,-118.24534322,32.740
40011530,GROUP,19477.12,193+36,19%,0.219,52000,0.53,0.45,6:00,1525,0.75000,100.000%,18.32,28.63,Valve,2568.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",689.95,46.94,Metal Loss Internal,33.79147685,-118.24534338,32.720
40011531,GROUP,19477.50,193+36,21%,0.219,52000,1.32,0.71,6:00,1525,0.75000,100.000%,18.70,28.25,Valve,2568.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",689.57,46.94,Metal Loss Internal,33.79147789,-118.24534347,32.700
40011532,GROUP,19478.08,193+37,17%,0.219,52000,0.67,0.73,6:00,1525,0.75000,100.000%,19.28,27.66,Valve,2569.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",688.98,46.94,Metal Loss Internal,33.79147949,-118.24534361,32.680
40011533,GROUP,19478.53,193+37,11%,0.219,52000,0.58,0.70,6:00,1525,0.75000,100.000%,19.73,27.21,Valve,2569.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",688.53,46.94,Metal Loss Internal,33.79148071,-118.24534370,32.660
40011534,GROUP,19481.42,193+40,13%,0.219,52000,0.49,0.38,6:00,1525,0.75000,100.000%,22.62,24.32,Valve,2572.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",685.64,46.94,Metal Loss Internal,33.79148863,-118.24534436,32.550
40011535,GROUP,19485.66,193+44,28%,0.219,52000,0.93,0.99,6:00,1525,0.75000,100.000%,26.86,20.08,Valve,2576.61,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",681.40,46.94,Metal Loss Internal,33.79150022,-118.24534531,32.380
40011536,GROUP,19486.31,193+45,18%,0.219,52000,1.16,1.16,6:00,1525,0.75000,100.000%,27.51,19.44,Valve,2577.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",680.75,46.94,Metal Loss Internal,33.79150199,-118.24534546,32.360
40011537,GROUP,19486.71,193+45,13%,0.219,52000,0.72,0.77,6:00,1525,0.75000,100.000%,27.92,19.03,Valve,2577.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",680.35,46.94,Metal Loss Internal,33.79150310,-118.24534555,32.350
40011538,GROUP,19487.14,193+45,29%,0.219,52000,0.88,0.91,6:00,1525,0.75000,100.000%,28.34,18.60,Valve,2578.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",679.92,46.94,Metal Loss Internal,33.79150427,-118.24534565,32.330
40011539,GROUP,19487.55,193+46,20%,0.219,52000,2.72,1.29,6:00,1525,0.75000,100.000%,28.75,18.20,Valve,2578.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",679.52,46.94,Metal Loss Internal,33.79150538,-118.24534574,32.310
40011540,GROUP,19488.03,193+46,22%,0.219,52000,1.61,0.82,6:00,1525,0.75000,100.000%,29.23,17.72,Valve,2578.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",679.04,46.94,Metal Loss Internal,33.79150669,-118.24534585,32.300
40011541,GROUP,19488.53,193+47,26%,0.219,52000,4.53,0.99,6:00,1525,0.75000,100.000%,29.73,17.22,Valve,2579.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",678.54,46.94,Metal Loss Internal,33.79150806,-118.24534596,32.280
40011542,GROUP,19488.92,193+47,15%,0.219,52000,0.74,0.80,6:00,1525,0.75000,100.000%,30.12,16.82,Valve,2579.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",678.14,46.94,Metal Loss Internal,33.79150913,-118.24534605,32.270
40011543,GROUP,19490.10,193+48,22%,0.219,52000,1.14,1.47,5:45,1525,0.75000,100.000%,31.30,15.64,Valve,2581.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",676.96,46.94,Metal Loss Internal,33.79151236,-118.24534631,32.230
40011544,GROUP,19490.36,193+49,14%,0.219,52000,0.57,0.34,6:15,1525,0.75000,100.000%,31.56,15.38,Valve,2581.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",676.70,46.94,Metal Loss Internal,33.79151308,-118.24534637,32.220
40011545,GROUP,19490.53,193+49,10%,0.219,52000,0.51,0.33,6:00,1525,0.75000,100.000%,31.73,15.21,Valve,2581.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",676.53,46.94,Metal Loss Internal,33.79151354,-118.24534641,32.210
40011546,GROUP,19490.86,193+49,11%,0.219,52000,0.72,0.97,6:00,1525,0.75000,100.000%,32.06,14.89,Valve,2581.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",676.21,46.94,Metal Loss Internal,33.79151443,-118.24534648,32.200
40011547,GROUP,19491.15,193+49,17%,0.219,52000,1.92,0.83,6:00,1525,0.75000,100.000%,32.35,14.59,Valve,2582.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",675.91,46.94,Metal Loss Internal,33.79151523,-118.24534654,32.190
40011548,GROUP,19491.64,193+50,13%,0.219,52000,0.70,0.58,5:45,1525,0.75000,100.000%,32.84,14.10,Valve,2582.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",675.42,46.94,Metal Loss Internal,33.79151657,-118.24534666,32.180
40011549,GROUP,19492.28,193+50,17%,0.219,52000,0.80,1.66,6:00,1525,0.75000,100.000%,33.48,13.46,Valve,2583.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",674.78,46.94,Metal Loss Internal,33.79151832,-118.24534680,32.160
40011550,GROUP,19492.80,193+51,13%,0.219,52000,2.40,1.00,6:00,1525,0.75000,100.000%,34.00,12.94,Valve,2583.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",674.26,46.94,Metal Loss Internal,33.79151975,-118.24534692,32.140
40011551,GROUP,19493.59,193+52,18%,0.219,52000,1.01,0.89,6:00,1525,0.75000,100.000%,34.79,12.16,Valve,2584.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",673.48,46.94,Metal Loss Internal,33.79152190,-118.24534709,32.120
40011552,GROUP,19494.56,193+53,12%,0.219,52000,0.54,0.51,5:45,1525,0.75000,100.000%,35.76,11.19,Valve,2585.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",672.51,46.94,Metal Loss Internal,33.79152456,-118.24534731,32.090
40011553,GROUP,19495.20,193+53,10%,0.219,52000,0.64,0.40,6:00,1525,0.75000,100.000%,36.40,10.54,Valve,2586.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",671.86,46.94,Metal Loss Internal,33.79152632,-118.24534745,32.080
40011554,GROUP,19495.52,193+54,27%,0.219,52000,0.91,0.57,5:45,1525,0.75000,100.000%,36.72,10.22,Valve,2586.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",671.54,46.94,Metal Loss Internal,33.79152719,-118.24534752,32.070
40011555,GROUP,19495.71,193+54,19%,0.219,52000,0.84,0.61,6:00,1525,0.75000,100.000%,36.92,10.03,Valve,2586.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",671.35,46.94,Metal Loss Internal,33.79152772,-118.24534757,32.060
40011556,GROUP,19495.92,193+54,17%,0.219,52000,0.81,0.63,6:00,1525,0.75000,100.000%,37.13,9.82,Valve,2586.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",671.14,46.94,Metal Loss Internal,33.79152830,-118.24534761,32.060
