ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40011557,GROUP,19496.24,193+54,19%,0.219,52000,1.49,1.04,6:00,1525,0.75000,100.000%,37.44,9.51,Valve,2587.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",670.83,46.94,Metal Loss Internal,33.79152915,-118.24534769,32.050
40011558,GROUP,19496.46,193+54,17%,0.219,52000,0.89,0.71,6:00,1525,0.75000,100.000%,37.66,9.29,Valve,2587.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",670.61,46.94,Metal Loss Internal,33.79152975,-118.24534774,32.040
40011559,GROUP,19496.83,193+55,16%,0.219,52000,2.37,0.74,6:00,1525,0.75000,100.000%,38.03,8.92,Valve,2587.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",670.23,46.94,Metal Loss Internal,33.79153077,-118.24534782,32.040
40011560,GROUP,19497.13,193+55,17%,0.219,52000,0.91,0.83,5:45,1525,0.75000,100.000%,38.34,8.61,Valve,2588.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",669.93,46.94,Metal Loss Internal,33.79153161,-118.24534788,32.030
40011561,GROUP,19497.48,193+55,13%,0.219,52000,0.86,0.56,5:45,1525,0.75000,100.000%,38.68,8.26,Valve,2588.43,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",669.58,46.94,Metal Loss Internal,33.79153255,-118.24534796,32.020
40011562,GROUP,19497.65,193+56,19%,0.219,52000,0.54,0.49,6:00,1525,0.75000,100.000%,38.85,8.09,Valve,2588.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",669.41,46.94,Metal Loss Internal,33.79153302,-118.24534800,32.020
40011563,GROUP,19498.02,193+56,18%,0.219,52000,1.59,1.19,6:00,1525,0.75000,100.000%,39.23,7.72,Valve,2588.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",669.04,46.94,Metal Loss Internal,33.79153404,-118.24534808,32.010
40011564,GROUP,19498.53,193+56,15%,0.219,52000,1.97,1.14,6:00,1525,0.75000,100.000%,39.74,7.21,Valve,2589.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",668.53,46.94,Metal Loss Internal,33.79153544,-118.24534820,32.000
40011565,GROUP,19498.87,193+57,18%,0.219,52000,0.68,0.59,5:45,1525,0.75000,100.000%,40.08,6.87,Valve,2589.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",668.19,46.94,Metal Loss Internal,33.79153636,-118.24534827,31.990
40011566,GROUP,19499.32,193+57,17%,0.219,52000,2.91,1.25,6:00,1525,0.75000,100.000%,40.53,6.42,Valve,2590.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",667.74,46.94,Metal Loss Internal,33.79153760,-118.24534837,31.980
40011567,GROUP,19499.98,193+58,18%,0.219,52000,1.11,0.72,6:00,1525,0.75000,100.000%,41.19,5.76,Valve,2590.93,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",667.08,46.94,Metal Loss Internal,33.79153940,-118.24534852,31.970
40011568,GROUP,19500.16,193+58,16%,0.219,52000,0.72,0.68,6:00,1525,0.75000,100.000%,41.37,5.58,Valve,2591.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",666.90,46.94,Metal Loss Internal,33.79153989,-118.24534856,31.970
40011569,GROUP,19500.53,193+58,12%,0.219,52000,0.62,0.81,6:00,1525,0.75000,100.000%,41.73,5.21,Valve,2591.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",666.53,46.94,Metal Loss Internal,33.79154090,-118.24534864,31.960
40011570,GROUP,19500.74,193+59,13%,0.219,52000,0.60,0.43,5:45,1525,0.75000,100.000%,41.94,5.01,Valve,2591.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",666.32,46.94,Metal Loss Internal,33.79154146,-118.24534868,31.960
40011571,GROUP,19500.91,193+59,13%,0.219,52000,0.66,0.52,6:15,1525,0.75000,100.000%,42.12,4.83,Valve,2591.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",666.15,46.94,Metal Loss Internal,33.79154195,-118.24534872,31.950
40011572,GROUP,19501.25,193+59,13%,0.219,52000,0.60,0.64,6:00,1525,0.75000,100.000%,42.46,4.49,Valve,2592.20,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",665.81,46.94,Metal Loss Internal,33.79154288,-118.24534880,31.950
40011573,GROUP,19502.07,193+60,13%,0.219,52000,0.52,0.62,6:00,1525,0.75000,100.000%,43.27,3.68,Valve,2593.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",665.00,46.94,Metal Loss Internal,33.79154510,-118.24534898,31.940
40011574,GROUP,19502.78,193+60,11%,0.219,52000,0.49,0.33,5:45,1525,0.75000,100.000%,43.98,2.97,Valve,2593.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",664.29,46.94,Metal Loss Internal,33.79154705,-118.24534913,31.930
40011575,GROUP,19503.12,193+61,13%,0.219,52000,1.43,0.47,6:15,1525,0.75000,100.000%,44.32,2.63,Valve,2594.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",663.95,46.94,Metal Loss Internal,33.79154798,-118.24534921,31.930
40011576,GROUP,19503.36,193+61,14%,0.219,52000,1.90,0.90,6:00,1525,0.75000,100.000%,44.56,2.39,Valve,2594.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",663.71,46.94,Metal Loss Internal,33.79154863,-118.24534926,31.920
40011577,GROUP,19504.08,193+62,12%,0.219,52000,0.79,0.51,6:15,1525,0.75000,100.000%,45.29,1.66,Valve,2595.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",662.98,46.94,Metal Loss Internal,33.79155062,-118.24534942,31.920
40011578,GROUP,19504.73,193+62,12%,0.219,52000,0.80,0.63,6:00,1525,0.75000,100.000%,45.93,1.02,Valve,2595.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",662.34,46.94,Metal Loss Internal,33.79155238,-118.24534956,31.910
40011579,GROUP,19505.07,193+63,13%,0.219,52000,0.33,0.33,6:15,1525,0.75000,100.000%,46.27,0.67,Valve,2596.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",661.99,46.94,Metal Loss Internal,33.79155332,-118.24534963,31.910
40011580,GROUP,19505.66,193+63,11%,0.219,52000,1.10,1.16,5:30,1525,0.75000,100.000%,46.86,0.09,Valve,2596.61,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",661.41,46.94,Metal Loss Internal,33.79155493,-118.24534976,31.910
7220,WELD,19505.74,193+63,,,,,,,,,,,,,,,,37.28,,33.79155516,-118.24534978,31.910
40011581,GROUP,19506.08,193+64,16%,0.219,52000,1.14,2.58,6:00,1525,0.75000,100.000%,0.34,36.94,Valve,2597.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",660.98,37.28,Metal Loss Internal,33.79155609,-118.24534985,31.900
40011582,GROUP,19507.10,193+65,14%,0.219,52000,0.53,0.50,5:15,1525,0.75000,100.000%,1.36,35.92,Valve,2598.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",659.96,37.28,Metal Loss Internal,33.79155887,-118.24535008,31.900
40011583,GROUP,19507.90,193+65,20%,0.219,52000,3.33,0.73,5:15,1525,0.75000,100.000%,2.16,35.12,Valve,2598.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",659.16,37.28,Metal Loss Internal,33.79156107,-118.24535025,31.900
40011584,GROUP,19508.23,193+66,14%,0.219,52000,1.27,3.78,6:00,1525,0.75000,100.000%,2.49,34.78,Valve,2599.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",658.83,37.28,Metal Loss Internal,33.79156198,-118.24535032,31.900
40011585,GROUP,19508.46,193+66,14%,0.219,52000,0.51,0.68,5:30,1525,0.75000,100.000%,2.72,34.55,Valve,2599.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",658.60,37.28,Metal Loss Internal,33.79156261,-118.24535037,31.900
40011586,GROUP,19509.28,193+67,15%,0.219,52000,4.73,2.78,5:45,1525,0.75000,100.000%,3.54,33.73,Valve,2600.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",657.78,37.28,Metal Loss Internal,33.79156486,-118.24535054,31.890
40011587,GROUP,19509.62,193+67,10%,0.219,52000,0.97,1.26,5:45,1525,0.75000,100.000%,3.87,33.40,Valve,2600.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",657.45,37.28,Metal Loss Internal,33.79156577,-118.24535060,31.900
40011588,GROUP,19510.99,193+68,10%,0.219,52000,1.15,0.91,5:45,1525,0.75000,100.000%,5.25,32.03,Valve,2601.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",656.07,37.28,Metal Loss Internal,33.79156953,-118.24535090,31.900
40011589,GROUP,19511.31,193+69,12%,0.219,52000,0.74,0.63,6:30,1525,0.75000,100.000%,5.57,31.71,Valve,2602.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",655.75,37.28,Metal Loss Internal,33.79157040,-118.24535097,31.900
40011590,GROUP,19511.73,193+69,11%,0.219,52000,0.85,1.49,5:45,1525,0.75000,100.000%,5.99,31.29,Valve,2602.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",655.33,37.28,Metal Loss Internal,33.79157155,-118.24535105,31.900
40011591,GROUP,19512.10,193+69,20%,0.219,52000,1.12,3.10,5:45,1525,0.75000,100.000%,6.36,30.91,Valve,2603.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",654.96,37.28,Metal Loss Internal,33.79157258,-118.24535113,31.900
40011592,GROUP,19512.34,193+70,11%,0.219,52000,1.04,0.58,5:15,1525,0.75000,100.000%,6.60,30.67,Valve,2603.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",654.72,37.28,Metal Loss Internal,33.79157323,-118.24535118,31.900
40011593,GROUP,19512.56,193+70,18%,0.219,52000,1.86,1.67,6:00,1525,0.75000,100.000%,6.82,30.46,Valve,2603.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",654.50,37.28,Metal Loss Internal,33.79157383,-118.24535123,31.900
40011594,GROUP,19512.94,193+70,12%,0.219,52000,0.36,0.38,6:15,1525,0.75000,100.000%,7.19,30.08,Valve,2603.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",654.13,37.28,Metal Loss Internal,33.79157485,-118.24535130,31.910
40011595,GROUP,19513.10,193+70,13%,0.219,52000,0.59,0.76,6:15,1525,0.75000,100.000%,7.35,29.92,Valve,2604.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",653.97,37.28,Metal Loss Internal,33.79157529,-118.24535134,31.910
40011596,GROUP,19513.27,193+71,13%,0.219,52000,0.80,0.62,5:45,1525,0.75000,100.000%,7.53,29.74,Valve,2604.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",653.79,37.28,Metal Loss Internal,33.79157578,-118.24535137,31.910
40011597,GROUP,19513.71,193+71,13%,0.219,52000,1.20,0.72,6:15,1525,0.75000,100.000%,7.97,29.30,Valve,2604.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",653.35,37.28,Metal Loss Internal,33.79157698,-118.24535147,31.910
40011598,GROUP,19513.91,193+71,13%,0.219,52000,0.84,0.95,5:45,1525,0.75000,100.000%,8.17,29.11,Valve,2604.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",653.15,37.28,Metal Loss Internal,33.79157752,-118.24535151,31.910
40011599,GROUP,19514.11,193+71,10%,0.219,52000,0.79,0.84,6:00,1525,0.75000,100.000%,8.37,28.91,Valve,2605.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",652.95,37.28,Metal Loss Internal,33.79157807,-118.24535155,31.920
40011600,GROUP,19514.54,193+72,19%,0.219,52000,5.36,2.04,6:15,1525,0.75000,100.000%,8.80,28.48,Valve,2605.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",652.52,37.28,Metal Loss Internal,33.79157925,-118.24535164,31.920
40011601,GROUP,19514.89,193+72,23%,0.219,52000,0.53,0.45,6:15,1525,0.75000,100.000%,9.15,28.13,Valve,2605.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",652.17,37.28,Metal Loss Internal,33.79158021,-118.24535171,31.920
40011602,GROUP,19515.14,193+72,10%,0.219,52000,0.56,0.36,6:15,1525,0.75000,100.000%,9.40,27.88,Valve,2606.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",651.92,37.28,Metal Loss Internal,33.79158089,-118.24535176,31.920
40011603,GROUP,19515.56,193+73,12%,0.219,52000,0.55,0.33,6:15,1525,0.75000,100.000%,9.82,27.45,Valve,2606.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",651.50,37.28,Metal Loss Internal,33.79158204,-118.24535185,31.930
40011604,GROUP,19515.79,193+73,13%,0.219,52000,1.31,0.71,6:00,1525,0.75000,100.000%,10.05,27.23,Valve,2606.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",651.27,37.28,Metal Loss Internal,33.79158266,-118.24535190,31.930
40011605,GROUP,19516.03,193+73,15%,0.219,52000,1.74,0.78,6:00,1525,0.75000,100.000%,10.28,26.99,Valve,2606.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",651.03,37.28,Metal Loss Internal,33.79158332,-118.24535194,31.930
40011606,GROUP,19516.30,193+74,14%,0.219,52000,0.82,0.97,5:45,1525,0.75000,100.000%,10.55,26.72,Valve,2607.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",650.77,37.28,Metal Loss Internal,33.79158405,-118.24535200,31.930
40011607,GROUP,19516.53,193+74,25%,0.219,52000,1.60,1.87,6:00,1525,0.75000,100.000%,10.78,26.49,Valve,2607.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",650.53,37.28,Metal Loss Internal,33.79158468,-118.24535205,31.940
40011608,GROUP,19516.90,193+74,12%,0.219,52000,0.53,0.39,6:00,1525,0.75000,100.000%,11.15,26.12,Valve,2607.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",650.16,37.28,Metal Loss Internal,33.79158569,-118.24535213,31.940
40011609,GROUP,19518.06,193+75,14%,0.219,52000,1.46,0.79,6:00,1525,0.75000,100.000%,12.32,24.95,Valve,2609.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",649.00,37.28,Metal Loss Internal,33.79158889,-118.24535236,31.950
40011610,GROUP,19518.33,193+75,16%,0.219,52000,0.46,0.66,5:45,1525,0.75000,100.000%,12.59,24.68,Valve,2609.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",648.73,37.28,Metal Loss Internal,33.79158964,-118.24535241,31.960
40011611,GROUP,19519.18,193+76,17%,0.219,52000,0.71,1.43,5:45,1525,0.75000,100.000%,13.44,23.84,Valve,2610.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",647.88,37.28,Metal Loss Internal,33.79159194,-118.24535259,31.970
40011612,GROUP,19519.93,193+77,14%,0.219,52000,0.45,0.50,5:30,1525,0.75000,100.000%,14.18,23.09,Valve,2610.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",647.14,37.28,Metal Loss Internal,33.79159399,-118.24535274,31.980
40011613,GROUP,19520.08,193+77,11%,0.219,52000,0.50,0.40,6:00,1525,0.75000,100.000%,14.34,22.94,Valve,2611.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",646.98,37.28,Metal Loss Internal,33.79159441,-118.24535277,31.980
40011614,GROUP,19520.85,193+78,14%,0.219,52000,0.44,0.40,6:00,1525,0.75000,100.000%,15.10,22.17,Valve,2611.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",646.22,37.28,Metal Loss Internal,33.79159651,-118.24535292,31.990
40011615,GROUP,19521.08,193+78,12%,0.219,52000,1.25,0.78,6:00,1525,0.75000,100.000%,15.33,21.94,Valve,2612.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",645.99,37.28,Metal Loss Internal,33.79159714,-118.24535296,32.000
40011616,GROUP,19521.38,193+78,13%,0.219,52000,0.84,0.68,6:00,1525,0.75000,100.000%,15.64,21.64,Valve,2612.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",645.68,37.28,Metal Loss Internal,33.79159797,-118.24535302,32.000
40011617,GROUP,19522.30,193+79,11%,0.219,52000,0.72,1.56,5:45,1525,0.75000,100.000%,16.56,20.71,Valve,2613.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",644.76,37.28,Metal Loss Internal,33.79160049,-118.24535321,32.010
40011618,GROUP,19522.50,193+79,14%,0.219,52000,0.60,0.37,6:00,1525,0.75000,100.000%,16.76,20.51,Valve,2613.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",644.56,37.28,Metal Loss Internal,33.79160105,-118.24535325,32.020
40011619,GROUP,19522.91,193+80,12%,0.219,52000,0.77,0.40,6:00,1525,0.75000,100.000%,17.17,20.10,Valve,2613.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",644.15,37.28,Metal Loss Internal,33.79160217,-118.24535333,32.020
40011620,GROUP,19524.06,193+81,13%,0.219,52000,0.67,0.45,6:00,1525,0.75000,100.000%,18.32,18.95,Valve,2615.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",643.00,37.28,Metal Loss Internal,33.79160531,-118.24535356,32.040
40011621,GROUP,19524.37,193+81,13%,0.219,52000,0.46,0.66,5:45,1525,0.75000,100.000%,18.63,18.65,Valve,2615.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",642.69,37.28,Metal Loss Internal,33.79160616,-118.24535362,32.050
40011622,GROUP,19524.82,193+82,12%,0.219,52000,1.52,1.11,5:45,1525,0.75000,100.000%,19.08,18.19,Valve,2615.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",642.24,37.28,Metal Loss Internal,33.79160740,-118.24535371,32.060
40011623,GROUP,19525.19,193+82,10%,0.219,52000,0.86,0.67,5:45,1525,0.75000,100.000%,19.45,17.82,Valve,2616.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",641.87,37.28,Metal Loss Internal,33.79160841,-118.24535378,32.070
40011624,GROUP,19525.34,193+82,14%,0.219,52000,0.47,0.38,5:45,1525,0.75000,100.000%,19.60,17.68,Valve,2616.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",641.72,37.28,Metal Loss Internal,33.79160881,-118.24535381,32.070
40011625,GROUP,19525.63,193+83,11%,0.219,52000,0.47,0.59,5:45,1525,0.75000,100.000%,19.89,17.38,Valve,2616.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",641.43,37.28,Metal Loss Internal,33.79160962,-118.24535387,32.080
40011626,GROUP,19525.82,193+83,18%,0.219,52000,0.50,0.55,5:30,1525,0.75000,100.000%,20.08,17.20,Valve,2616.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",641.24,37.28,Metal Loss Internal,33.79161012,-118.24535390,32.080
40011627,GROUP,19526.06,193+83,10%,0.219,52000,0.45,0.40,5:30,1525,0.75000,100.000%,20.32,16.96,Valve,2617.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",641.00,37.28,Metal Loss Internal,33.79161078,-118.24535395,32.080
40011628,GROUP,19526.21,193+83,11%,0.219,52000,0.89,0.83,5:30,1525,0.75000,100.000%,20.47,16.81,Valve,2617.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",640.85,37.28,Metal Loss Internal,33.79161119,-118.24535398,32.090
40011629,GROUP,19526.37,193+83,14%,0.219,52000,0.44,0.41,5:45,1525,0.75000,100.000%,20.63,16.65,Valve,2617.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",640.69,37.28,Metal Loss Internal,33.79161163,-118.24535401,32.090
40011630,GROUP,19526.74,193+84,14%,0.219,52000,0.66,0.55,5:45,1525,0.75000,100.000%,21.00,16.28,Valve,2617.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",640.32,37.28,Metal Loss Internal,33.79161265,-118.24535409,32.090
40011631,GROUP,19527.03,193+84,22%,0.219,52000,0.42,0.36,5:30,1525,0.75000,100.000%,21.29,15.98,Valve,2617.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",640.03,37.28,Metal Loss Internal,33.79161345,-118.24535414,32.100
40011632,GROUP,19527.18,193+84,13%,0.219,52000,0.91,0.54,6:00,1525,0.75000,100.000%,21.44,15.83,Valve,2618.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",639.88,37.28,Metal Loss Internal,33.79161385,-118.24535417,32.100
40011633,GROUP,19527.39,193+84,16%,0.219,52000,0.64,0.36,5:30,1525,0.75000,100.000%,21.65,15.62,Valve,2618.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",639.67,37.28,Metal Loss Internal,33.79161443,-118.24535421,32.110
40011634,GROUP,19527.61,193+84,11%,0.219,52000,0.58,0.51,5:45,1525,0.75000,100.000%,21.87,15.41,Valve,2618.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",639.45,37.28,Metal Loss Internal,33.79161502,-118.24535425,32.110
40011635,GROUP,19527.82,193+85,14%,0.219,52000,0.77,0.63,5:45,1525,0.75000,100.000%,22.08,15.20,Valve,2618.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",639.24,37.28,Metal Loss Internal,33.79161560,-118.24535429,32.120
40011636,GROUP,19528.42,193+85,12%,0.219,52000,0.51,0.66,5:45,1525,0.75000,100.000%,22.68,14.59,Valve,2619.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",638.64,37.28,Metal Loss Internal,33.79161725,-118.24535441,32.130
40011637,GROUP,19528.58,193+85,12%,0.219,52000,0.52,0.59,5:45,1525,0.75000,100.000%,22.84,14.44,Valve,2619.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",638.48,37.28,Metal Loss Internal,33.79161768,-118.24535444,32.130
40011638,GROUP,19528.80,193+86,13%,0.219,52000,0.53,0.40,5:30,1525,0.75000,100.000%,23.06,14.21,Valve,2619.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",638.26,37.28,Metal Loss Internal,33.79161829,-118.24535449,32.140
40011639,GROUP,19528.99,193+86,10%,0.219,52000,0.66,0.63,5:45,1525,0.75000,100.000%,23.25,14.03,Valve,2619.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",638.07,37.28,Metal Loss Internal,33.79161880,-118.24535452,32.140
40011640,GROUP,19529.41,193+86,19%,0.219,52000,1.22,1.69,5:45,1525,0.75000,100.000%,23.67,13.60,Valve,2620.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",637.65,37.28,Metal Loss Internal,33.79161996,-118.24535460,32.150
40011641,GROUP,19529.69,193+86,14%,0.219,52000,0.66,0.43,5:45,1525,0.75000,100.000%,23.95,13.33,Valve,2620.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",637.37,37.28,Metal Loss Internal,33.79162072,-118.24535465,32.160
40011642,GROUP,19530.01,193+87,13%,0.219,52000,0.57,0.63,5:45,1525,0.75000,100.000%,24.27,13.01,Valve,2620.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",637.05,37.28,Metal Loss Internal,33.79162159,-118.24535471,32.160
40011643,GROUP,19530.82,193+87,14%,0.219,52000,1.86,0.75,5:45,1525,0.75000,100.000%,25.08,12.20,Valve,2621.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",636.24,37.28,Metal Loss Internal,33.79162382,-118.24535487,32.180
40011644,GROUP,19531.06,193+88,12%,0.219,52000,0.45,0.72,6:00,1525,0.75000,100.000%,25.32,11.96,Valve,2622.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",636.00,37.28,Metal Loss Internal,33.79162447,-118.24535492,32.180
40011645,GROUP,19531.25,193+88,15%,0.219,52000,1.83,0.75,5:45,1525,0.75000,100.000%,25.51,11.76,Valve,2622.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",635.81,37.28,Metal Loss Internal,33.79162500,-118.24535496,32.190
40011646,GROUP,19532.17,193+89,21%,0.219,52000,2.60,1.58,5:45,1525,0.75000,100.000%,26.43,10.85,Valve,2623.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",634.89,37.28,Metal Loss Internal,33.79162750,-118.24535513,32.210
40011647,GROUP,19532.45,193+89,18%,0.219,52000,1.71,1.27,5:45,1525,0.75000,100.000%,26.71,10.57,Valve,2623.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",634.61,37.28,Metal Loss Internal,33.79162827,-118.24535519,32.220
40011648,GROUP,19532.70,193+89,16%,0.219,52000,2.14,1.49,5:45,1525,0.75000,100.000%,26.96,10.32,Valve,2623.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",634.36,37.28,Metal Loss Internal,33.79162896,-118.24535524,32.220
40011649,GROUP,19533.10,193+90,11%,0.219,52000,0.57,0.75,5:45,1525,0.75000,100.000%,27.35,9.92,Valve,2624.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",633.97,37.28,Metal Loss Internal,33.79163004,-118.24535531,32.230
40011650,GROUP,19533.48,193+90,15%,0.219,52000,0.49,0.47,5:30,1525,0.75000,100.000%,27.73,9.54,Valve,2624.43,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",633.59,37.28,Metal Loss Internal,33.79163108,-118.24535538,32.240
40011651,GROUP,19533.84,193+90,21%,0.219,52000,0.53,0.62,5:45,1525,0.75000,100.000%,28.10,9.18,Valve,2624.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",633.22,37.28,Metal Loss Internal,33.79163208,-118.24535545,32.250
40011652,GROUP,19534.55,193+91,13%,0.219,52000,2.77,1.21,5:45,1525,0.75000,100.000%,28.81,8.46,Valve,2625.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",632.51,37.28,Metal Loss Internal,33.79163403,-118.24535559,32.260
40011653,GROUP,19534.92,193+91,17%,0.219,52000,0.69,0.56,5:45,1525,0.75000,100.000%,29.18,8.10,Valve,2625.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",632.14,37.28,Metal Loss Internal,33.79163504,-118.24535566,32.270
40011654,GROUP,19535.28,193+92,15%,0.219,52000,1.33,1.62,5:45,1525,0.75000,100.000%,29.54,7.74,Valve,2626.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",631.78,37.28,Metal Loss Internal,33.79163601,-118.24535573,32.280
40011655,GROUP,19535.45,193+92,13%,0.219,52000,0.32,0.35,5:30,1525,0.75000,100.000%,29.71,7.56,Valve,2626.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",631.61,37.28,Metal Loss Internal,33.79163650,-118.24535576,32.280
40011656,GROUP,19535.73,193+92,12%,0.219,52000,0.54,0.45,5:45,1525,0.75000,100.000%,29.99,7.28,Valve,2626.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",631.33,37.28,Metal Loss External,33.79163726,-118.24535582,32.290
40011657,GROUP,19536.01,193+92,12%,0.219,52000,0.42,0.33,5:45,1525,0.75000,100.000%,30.26,7.01,Valve,2626.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",631.06,37.28,Metal Loss Internal,33.79163801,-118.24535587,32.290
40011658,GROUP,19536.26,193+93,13%,0.219,52000,1.86,0.62,5:30,1525,0.75000,100.000%,30.52,6.76,Valve,2627.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",630.80,37.28,Metal Loss Internal,33.79163870,-118.24535592,32.300
40011659,GROUP,19536.74,193+93,16%,0.219,52000,0.49,0.57,5:45,1525,0.75000,100.000%,30.99,6.28,Valve,2627.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",630.33,37.28,Metal Loss Internal,33.79164001,-118.24535601,32.310
40011660,GROUP,19537.05,193+93,15%,0.219,52000,0.43,0.39,5:45,1525,0.75000,100.000%,31.30,5.97,Valve,2628.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",630.01,37.28,Metal Loss Internal,33.79164086,-118.24535607,32.320
40011661,GROUP,19537.54,193+94,13%,0.219,52000,0.66,0.45,5:45,1525,0.75000,100.000%,31.80,5.48,Valve,2628.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",629.52,37.28,Metal Loss Internal,33.79164220,-118.24535616,32.330
40011662,GROUP,19537.77,193+94,11%,0.219,52000,0.55,1.10,6:00,1525,0.75000,100.000%,32.03,5.25,Valve,2628.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",629.29,37.28,Metal Loss Internal,33.79164284,-118.24535620,32.330
40011663,GROUP,19538.05,193+94,18%,0.219,52000,3.79,1.62,5:45,1525,0.75000,100.000%,32.31,4.96,Valve,2629.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",629.01,37.28,Metal Loss Internal,33.79164362,-118.24535626,32.340
40011664,GROUP,19538.57,193+95,20%,0.219,52000,1.90,1.20,6:00,1525,0.75000,100.000%,32.83,4.44,Valve,2629.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",628.49,37.28,Metal Loss Internal,33.79164504,-118.24535636,32.350
40011665,GROUP,19538.80,193+95,18%,0.219,52000,1.46,1.02,5:45,1525,0.75000,100.000%,33.06,4.21,Valve,2629.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",628.26,37.28,Metal Loss Internal,33.79164567,-118.24535640,32.360
40011666,GROUP,19539.15,193+96,10%,0.219,52000,0.47,0.45,6:00,1525,0.75000,100.000%,33.41,3.87,Valve,2630.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",627.91,37.28,Metal Loss Internal,33.79164662,-118.24535646,32.370
40011667,GROUP,19539.43,193+96,14%,0.219,52000,1.89,1.32,5:45,1525,0.75000,100.000%,33.69,3.58,Valve,2630.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",627.63,37.28,Metal Loss Internal,33.79164739,-118.24535652,32.380
40011668,GROUP,19539.72,193+96,17%,0.219,52000,0.47,0.35,6:00,1525,0.75000,100.000%,33.98,3.30,Valve,2630.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",627.34,37.28,Metal Loss Internal,33.79164817,-118.24535658,32.380
40011669,GROUP,19539.99,193+96,12%,0.219,52000,0.69,0.84,6:00,1525,0.75000,100.000%,34.25,3.03,Valve,2630.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",627.07,37.28,Metal Loss Internal,33.79164891,-118.24535663,32.390
40011670,GROUP,19540.28,193+97,16%,0.219,52000,0.52,0.61,5:45,1525,0.75000,100.000%,34.54,2.73,Valve,2631.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",626.78,37.28,Metal Loss Internal,33.79164972,-118.24535668,32.400
40011671,GROUP,19541.45,193+98,13%,0.219,52000,0.54,1.14,6:00,1525,0.75000,100.000%,35.71,1.57,Valve,2632.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",625.61,37.28,Metal Loss Internal,33.79165291,-118.24535690,32.430
40011672,GROUP,19542.31,193+99,13%,0.219,52000,0.49,1.73,6:00,1525,0.75000,100.000%,36.57,0.71,Valve,2633.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",624.75,37.28,Metal Loss Internal,33.79165527,-118.24535707,32.450
40011673,GROUP,19542.47,193+99,11%,0.219,52000,0.82,0.55,6:15,1525,0.75000,100.000%,36.73,0.54,Valve,2633.42,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",624.59,37.28,Metal Loss Internal,33.79165572,-118.24535710,32.450
7230,WELD,19543.02,193+99,,,,,,,,,,,,,,,,47.03,,33.79165720,-118.24535721,32.470
40011674,GROUP,19543.31,194+00,14%,0.219,52000,0.68,0.82,6:15,1525,0.75000,100.000%,0.29,46.74,Valve,2634.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",623.75,47.03,Metal Loss Internal,33.79165799,-118.24535727,32.470
40011675,GROUP,19543.32,194+00,11%,0.219,52000,0.70,0.50,5:30,1525,0.75000,100.000%,0.30,46.73,Valve,2634.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",623.74,47.03,Metal Loss Internal,33.79165802,-118.24535727,32.470
40011676,GROUP,19543.65,194+00,13%,0.219,52000,2.01,1.48,6:00,1525,0.75000,100.000%,0.64,46.40,Valve,2634.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",623.41,47.03,Metal Loss Internal,33.79165894,-118.24535734,32.480
40011677,GROUP,19543.92,194+00,10%,0.219,52000,0.59,0.54,6:00,1525,0.75000,100.000%,0.90,46.13,Valve,2634.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",623.14,47.03,Metal Loss Internal,33.79165967,-118.24535739,32.490
40011678,GROUP,19544.30,194+00,11%,0.219,52000,2.61,0.96,6:00,1525,0.75000,100.000%,1.28,45.75,Valve,2635.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",622.76,47.03,Metal Loss Internal,33.79166071,-118.24535746,32.500
40011679,GROUP,19544.55,194+01,13%,0.219,52000,0.49,0.49,6:00,1525,0.75000,100.000%,1.53,45.50,Valve,2635.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",622.52,47.03,Metal Loss Internal,33.79166139,-118.24535751,32.500
40011680,GROUP,19545.07,194+01,18%,0.219,52000,0.65,0.63,6:00,1525,0.75000,100.000%,2.06,44.98,Valve,2636.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",621.99,47.03,Metal Loss Internal,33.79166283,-118.24535762,32.510
40011681,GROUP,19545.33,194+01,19%,0.219,52000,2.22,1.28,6:00,1525,0.75000,100.000%,2.32,44.72,Valve,2636.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",621.73,47.03,Metal Loss Internal,33.79166354,-118.24535767,32.520
40011682,GROUP,19545.71,194+02,21%,0.219,52000,3.84,0.84,6:00,1525,0.75000,100.000%,2.69,44.34,Valve,2636.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",621.35,47.03,Metal Loss Internal,33.79166457,-118.24535774,32.530
40011683,GROUP,19546.15,194+02,25%,0.219,52000,2.39,0.78,6:00,1525,0.75000,100.000%,3.14,43.90,Valve,2637.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",620.91,47.03,Metal Loss Internal,33.79166579,-118.24535783,32.540
40011684,GROUP,19546.48,194+03,18%,0.219,52000,0.65,0.63,5:45,1525,0.75000,100.000%,3.46,43.57,Valve,2637.43,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",620.59,47.03,Metal Loss Internal,33.79166666,-118.24535790,32.550
40011685,GROUP,19546.93,194+03,16%,0.219,52000,3.38,1.00,6:00,1525,0.75000,100.000%,3.92,43.12,Valve,2637.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",620.13,47.03,Metal Loss Internal,33.79166792,-118.24535799,32.560
40011686,GROUP,19547.48,194+04,15%,0.219,52000,0.65,0.70,6:00,1525,0.75000,100.000%,4.47,42.57,Valve,2638.43,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",619.58,47.03,Metal Loss Internal,33.79166943,-118.24535810,32.570
40011687,GROUP,19547.85,194+04,16%,0.219,52000,0.81,0.61,5:45,1525,0.75000,100.000%,4.84,42.20,Valve,2638.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",619.21,47.03,Metal Loss Internal,33.79167044,-118.24535817,32.580
40011688,GROUP,19548.12,194+04,14%,0.219,52000,0.53,0.65,6:00,1525,0.75000,100.000%,5.11,41.93,Valve,2639.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",618.94,47.03,Metal Loss Internal,33.79167118,-118.24535822,32.580
40011689,GROUP,19548.32,194+04,23%,0.219,52000,0.60,0.46,5:45,1525,0.75000,100.000%,5.31,41.73,Valve,2639.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",618.74,47.03,Metal Loss Internal,33.79167172,-118.24535826,32.590
40011690,GROUP,19548.55,194+05,14%,0.219,52000,0.57,0.52,6:15,1525,0.75000,100.000%,5.53,41.50,Valve,2639.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",618.51,47.03,Metal Loss Internal,33.79167234,-118.24535831,32.590
40011691,GROUP,19549.15,194+05,21%,0.219,52000,1.47,0.88,6:00,1525,0.75000,100.000%,6.13,40.90,Valve,2640.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",617.92,47.03,Metal Loss Internal,33.79167398,-118.24535842,32.610
40011692,GROUP,19549.37,194+05,23%,0.219,52000,1.30,1.13,6:00,1525,0.75000,100.000%,6.36,40.68,Valve,2640.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",617.69,47.03,Metal Loss Internal,33.79167460,-118.24535846,32.610
40011693,GROUP,19549.56,194+06,16%,0.219,52000,0.79,0.99,5:45,1525,0.75000,100.000%,6.54,40.49,Valve,2640.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",617.50,47.03,Metal Loss Internal,33.79167510,-118.24535850,32.620
40011694,GROUP,19549.74,194+06,25%,0.219,52000,0.94,0.89,5:45,1525,0.75000,100.000%,6.72,40.31,Valve,2640.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",617.33,47.03,Metal Loss Internal,33.79167559,-118.24535853,32.620
40011695,GROUP,19550.01,194+06,21%,0.219,52000,1.15,0.87,5:45,1525,0.75000,100.000%,7.00,40.04,Valve,2640.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",617.05,47.03,Metal Loss Internal,33.79167635,-118.24535859,32.630
40011696,GROUP,19550.35,194+06,14%,0.219,52000,3.41,1.23,6:00,1525,0.75000,100.000%,7.33,39.70,Valve,2641.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",616.71,47.03,Metal Loss Internal,33.79167727,-118.24535865,32.640
40011697,GROUP,19550.83,194+07,16%,0.219,52000,0.67,0.82,5:45,1525,0.75000,100.000%,7.81,39.23,Valve,2641.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",616.24,47.03,Metal Loss Internal,33.79167858,-118.24535874,32.650
40011698,GROUP,19551.09,194+07,14%,0.219,52000,1.92,0.69,6:00,1525,0.75000,100.000%,8.07,38.96,Valve,2642.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",615.97,47.03,Metal Loss Internal,33.79167929,-118.24535879,32.650
40011699,GROUP,19551.51,194+07,13%,0.219,52000,1.21,0.86,6:00,1525,0.75000,100.000%,8.49,38.54,Valve,2642.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",615.56,47.03,Metal Loss Internal,33.79168043,-118.24535887,32.660
40011700,GROUP,19551.97,194+08,14%,0.219,52000,0.70,0.80,6:00,1525,0.75000,100.000%,8.95,38.08,Valve,2642.92,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",615.10,47.03,Metal Loss Internal,33.79168169,-118.24535896,32.670
40011701,GROUP,19552.42,194+08,20%,0.219,52000,3.23,1.04,5:45,1525,0.75000,100.000%,9.40,37.63,Valve,2643.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",614.65,47.03,Metal Loss Internal,33.79168293,-118.24535904,32.680
40011702,GROUP,19552.86,194+09,23%,0.219,52000,1.00,0.93,5:45,1525,0.75000,100.000%,9.84,37.19,Valve,2643.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",614.20,47.03,Metal Loss Internal,33.79168414,-118.24535912,32.690
40011703,GROUP,19553.07,194+09,24%,0.219,52000,0.93,0.78,5:45,1525,0.75000,100.000%,10.05,36.98,Valve,2644.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",614.00,47.03,Metal Loss Internal,33.79168471,-118.24535916,32.700
40011704,GROUP,19553.23,194+09,10%,0.219,52000,0.61,0.56,5:45,1525,0.75000,100.000%,10.22,36.82,Valve,2644.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",613.83,47.03,Metal Loss Internal,33.79168516,-118.24535919,32.700
40011705,GROUP,19553.51,194+09,16%,0.219,52000,1.75,0.93,5:45,1525,0.75000,100.000%,10.49,36.54,Valve,2644.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",613.55,47.03,Metal Loss Internal,33.79168591,-118.24535924,32.710
40011706,GROUP,19553.81,194+10,12%,0.219,52000,0.51,0.64,6:00,1525,0.75000,100.000%,10.79,36.24,Valve,2644.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",613.26,47.03,Metal Loss Internal,33.79168673,-118.24535929,32.710
40011707,GROUP,19554.05,194+10,11%,0.219,52000,0.72,0.72,5:45,1525,0.75000,100.000%,11.03,36.00,Valve,2645.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",613.01,47.03,Metal Loss Internal,33.79168740,-118.24535934,32.720
40011708,GROUP,19554.34,194+10,10%,0.219,52000,0.58,0.75,5:45,1525,0.75000,100.000%,11.32,35.71,Valve,2645.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",612.72,47.03,Metal Loss Internal,33.79168819,-118.24535939,32.730
40011709,GROUP,19554.51,194+10,14%,0.219,52000,0.58,0.53,6:00,1525,0.75000,100.000%,11.49,35.54,Valve,2645.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",612.55,47.03,Metal Loss Internal,33.79168867,-118.24535942,32.730
40011710,GROUP,19555.06,194+11,22%,0.219,52000,2.99,1.35,5:45,1525,0.75000,100.000%,12.04,34.99,Valve,2646.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",612.00,47.03,Metal Loss Internal,33.79169017,-118.24535952,32.740
40011711,GROUP,19555.38,194+11,11%,0.219,52000,0.63,0.79,6:00,1525,0.75000,100.000%,12.36,34.67,Valve,2646.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",611.68,47.03,Metal Loss Internal,33.79169104,-118.24535958,32.750
40011712,GROUP,19556.22,194+12,13%,0.219,52000,0.49,0.70,6:00,1525,0.75000,100.000%,13.21,33.83,Valve,2647.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",610.84,47.03,Metal Loss Internal,33.79169336,-118.24535974,32.770
40011713,GROUP,19556.43,194+12,18%,0.219,52000,2.26,1.36,5:45,1525,0.75000,100.000%,13.41,33.62,Valve,2647.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",610.63,47.03,Metal Loss Internal,33.79169392,-118.24535977,32.780
40011714,GROUP,19556.93,194+13,17%,0.219,52000,1.68,1.00,5:45,1525,0.75000,100.000%,13.92,33.12,Valve,2647.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",610.13,47.03,Metal Loss Internal,33.79169530,-118.24535987,32.790
40011715,GROUP,19557.32,194+13,21%,0.219,52000,2.50,0.60,6:00,1525,0.75000,100.000%,14.30,32.73,Valve,2648.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",609.74,47.03,Metal Loss Internal,33.79169636,-118.24535994,32.800
40011716,GROUP,19557.54,194+13,13%,0.219,52000,0.61,0.43,5:45,1525,0.75000,100.000%,14.52,32.51,Valve,2648.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",609.52,47.03,Metal Loss Internal,33.79169696,-118.24535998,32.800
10000253,LOCATION,19557.72,194+13,,,,,,,,,,14.71,32.33,Valve,2648.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",609.34,47.03,Sleeve Begin - 49.99 in.,33.79170316,-118.24536040,32.860
10000253,LOCATION,19561.89,194+17,,,,,,,,,,18.87,28.16,Valve,2652.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",605.17,47.03,Sleeve End  ,33.79170316,-118.24536040,32.860
40011717,GROUP,19562.51,194+18,15%,0.219,52000,2.59,1.17,5:45,1525,0.75000,100.000%,19.50,27.54,Valve,2653.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",604.55,47.03,Metal Loss Internal,33.79171057,-118.24536091,32.930
40011718,GROUP,19562.82,194+18,13%,0.219,52000,1.08,1.15,5:45,1525,0.75000,100.000%,19.80,27.23,Valve,2653.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",604.24,47.03,Metal Loss Internal,33.79171140,-118.24536096,32.940
40011719,GROUP,19563.06,194+19,11%,0.219,52000,0.59,0.59,6:00,1525,0.75000,100.000%,20.05,26.99,Valve,2654.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",604.00,47.03,Metal Loss Internal,33.79171208,-118.24536101,32.950
40011720,GROUP,19563.42,194+19,13%,0.219,52000,0.92,0.96,6:00,1525,0.75000,100.000%,20.40,26.63,Valve,2654.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",603.64,47.03,Metal Loss Internal,33.79171305,-118.24536108,32.960
40011721,GROUP,19563.74,194+19,18%,0.219,52000,0.87,0.83,6:00,1525,0.75000,100.000%,20.72,26.31,Valve,2654.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",603.32,47.03,Metal Loss Internal,33.79171392,-118.24536114,32.970
40011722,GROUP,19563.94,194+19,10%,0.219,52000,0.70,1.02,5:45,1525,0.75000,100.000%,20.93,26.11,Valve,2654.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",603.12,47.03,Metal Loss Internal,33.79171448,-118.24536118,32.980
40011723,GROUP,19564.38,194+20,13%,0.219,52000,0.69,0.80,6:00,1525,0.75000,100.000%,21.36,25.67,Valve,2655.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",602.69,47.03,Metal Loss Internal,33.79171567,-118.24536126,32.990
40011724,GROUP,19564.66,194+20,15%,0.219,52000,0.62,0.52,6:00,1525,0.75000,100.000%,21.64,25.39,Valve,2655.61,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",602.40,47.03,Metal Loss Internal,33.79171645,-118.24536132,33.000
40011725,GROUP,19565.19,194+21,16%,0.219,52000,3.23,1.00,6:00,1525,0.75000,100.000%,22.17,24.86,Valve,2656.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",601.87,47.03,Metal Loss Internal,33.79171790,-118.24536142,33.010
40011726,GROUP,19565.82,194+21,12%,0.219,52000,2.15,0.92,5:45,1525,0.75000,100.000%,22.80,24.23,Valve,2656.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",601.24,47.03,Metal Loss Internal,33.79171961,-118.24536154,33.030
40011727,GROUP,19566.14,194+21,19%,0.219,52000,2.24,0.83,6:00,1525,0.75000,100.000%,23.12,23.92,Valve,2657.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",600.93,47.03,Metal Loss Internal,33.79172048,-118.24536160,33.040
40011728,GROUP,19566.42,194+22,19%,0.219,52000,0.72,1.11,5:45,1525,0.75000,100.000%,23.40,23.63,Valve,2657.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",600.64,47.03,Metal Loss Internal,33.79172126,-118.24536166,33.050
40011729,GROUP,19566.64,194+22,15%,0.219,52000,0.67,0.58,6:00,1525,0.75000,100.000%,23.62,23.41,Valve,2657.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",600.43,47.03,Metal Loss Internal,33.79172186,-118.24536170,33.060
40011730,GROUP,19567.21,194+23,17%,0.219,52000,0.84,1.06,5:45,1525,0.75000,100.000%,24.20,22.84,Valve,2658.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",599.85,47.03,Metal Loss Internal,33.79172344,-118.24536181,33.070
40011731,GROUP,19567.36,194+23,11%,0.219,52000,0.56,0.43,6:00,1525,0.75000,100.000%,24.34,22.69,Valve,2658.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",599.70,47.03,Metal Loss Internal,33.79172383,-118.24536183,33.080
40011732,GROUP,19567.50,194+23,16%,0.219,52000,0.94,0.99,6:00,1525,0.75000,100.000%,24.49,22.55,Valve,2658.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",599.56,47.03,Metal Loss Internal,33.79172423,-118.24536186,33.080
40011733,GROUP,19567.98,194+23,18%,0.219,52000,0.72,0.59,6:00,1525,0.75000,100.000%,24.96,22.07,Valve,2658.93,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",599.08,47.03,Metal Loss Internal,33.79172553,-118.24536196,33.100
40011734,GROUP,19568.36,194+24,16%,0.219,52000,1.01,0.99,6:00,1525,0.75000,100.000%,25.35,21.69,Valve,2659.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",598.70,47.03,Metal Loss Internal,33.79172658,-118.24536203,33.110
40011735,GROUP,19568.64,194+24,24%,0.219,52000,1.77,1.82,6:00,1525,0.75000,100.000%,25.62,21.41,Valve,2659.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",598.42,47.03,Metal Loss Internal,33.79172734,-118.24536209,33.120
40011736,GROUP,19568.96,194+24,14%,0.219,52000,0.76,0.82,5:45,1525,0.75000,100.000%,25.94,21.09,Valve,2659.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",598.10,47.03,Metal Loss Internal,33.79172821,-118.24536215,33.130
40011737,GROUP,19569.39,194+25,13%,0.219,52000,2.88,1.04,5:45,1525,0.75000,100.000%,26.37,20.66,Valve,2660.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",597.67,47.03,Metal Loss Internal,33.79172940,-118.24536224,33.140
40011738,GROUP,19569.84,194+25,13%,0.219,52000,1.73,0.90,6:00,1525,0.75000,100.000%,26.82,20.21,Valve,2660.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",597.22,47.03,Metal Loss Internal,33.79173063,-118.24536233,33.150
40011739,GROUP,19570.25,194+25,23%,0.219,52000,0.81,0.96,6:00,1525,0.75000,100.000%,27.24,19.80,Valve,2661.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",596.81,47.03,Metal Loss Internal,33.79173176,-118.24536241,33.170
40011740,GROUP,19570.44,194+26,13%,0.219,52000,0.88,0.61,5:45,1525,0.75000,100.000%,27.42,19.61,Valve,2661.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",596.62,47.03,Metal Loss Internal,33.79173226,-118.24536244,33.170
40011741,GROUP,19570.62,194+26,23%,0.219,52000,0.82,0.55,6:00,1525,0.75000,100.000%,27.60,19.43,Valve,2661.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",596.44,47.03,Metal Loss Internal,33.79173276,-118.24536248,33.180
40011742,GROUP,19570.89,194+26,19%,0.219,52000,1.41,0.95,5:45,1525,0.75000,100.000%,27.88,19.16,Valve,2661.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",596.17,47.03,Metal Loss Internal,33.79173350,-118.24536253,33.190
40011743,GROUP,19571.25,194+26,16%,0.219,52000,2.91,1.12,6:00,1525,0.75000,100.000%,28.23,18.80,Valve,2662.20,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",595.82,47.03,Metal Loss Internal,33.79173447,-118.24536260,33.200
40011744,GROUP,19571.56,194+27,14%,0.219,52000,0.48,0.41,5:45,1525,0.75000,100.000%,28.54,18.49,Valve,2662.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",595.50,47.03,Metal Loss Internal,33.79173533,-118.24536267,33.210
40011745,GROUP,19571.88,194+27,16%,0.219,52000,0.49,0.47,6:00,1525,0.75000,100.000%,28.86,18.17,Valve,2662.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",595.18,47.03,Metal Loss Internal,33.79173620,-118.24536273,33.220
40011746,GROUP,19572.42,194+28,13%,0.219,52000,1.32,1.19,6:00,1525,0.75000,100.000%,29.40,17.63,Valve,2663.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",594.64,47.03,Metal Loss Internal,33.79173768,-118.24536284,33.240
40011747,GROUP,19572.86,194+28,16%,0.219,52000,4.33,0.89,6:00,1525,0.75000,100.000%,29.84,17.19,Valve,2663.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",594.20,47.03,Metal Loss Internal,33.79173889,-118.24536292,33.250
40011748,GROUP,19573.44,194+29,19%,0.219,52000,5.24,0.91,6:00,1525,0.75000,100.000%,30.42,16.61,Valve,2664.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",593.62,47.03,Metal Loss Internal,33.79174047,-118.24536304,33.270
40011749,GROUP,19573.90,194+29,20%,0.219,52000,3.70,1.07,5:45,1525,0.75000,100.000%,30.88,16.15,Valve,2664.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",593.16,47.03,Metal Loss Internal,33.79174173,-118.24536313,33.290
40011750,GROUP,19574.31,194+29,21%,0.219,52000,1.15,0.69,5:45,1525,0.75000,100.000%,31.29,15.74,Valve,2665.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",592.75,47.03,Metal Loss Internal,33.79174285,-118.24536322,33.300
40011751,GROUP,19574.75,194+30,19%,0.219,52000,0.97,1.09,5:45,1525,0.75000,100.000%,31.73,15.30,Valve,2665.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",592.31,47.03,Metal Loss Internal,33.79174405,-118.24536331,33.320
40011752,GROUP,19575.09,194+30,21%,0.219,52000,3.23,0.71,5:45,1525,0.75000,100.000%,32.08,14.96,Valve,2666.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",591.97,47.03,Metal Loss Internal,33.79174500,-118.24536338,33.330
40011753,GROUP,19575.57,194+31,26%,0.219,52000,5.14,0.93,6:00,1525,0.75000,100.000%,32.55,14.48,Valve,2666.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",591.49,47.03,Metal Loss Internal,33.79174630,-118.24536347,33.340
40011754,GROUP,19576.00,194+31,16%,0.219,52000,0.93,0.85,5:45,1525,0.75000,100.000%,32.98,14.05,Valve,2666.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",591.07,47.03,Metal Loss Internal,33.79174746,-118.24536355,33.360
40011755,GROUP,19576.29,194+31,18%,0.219,52000,0.63,0.74,5:45,1525,0.75000,100.000%,33.27,13.76,Valve,2667.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",590.77,47.03,Metal Loss Internal,33.79174827,-118.24536361,33.370
40011756,GROUP,19576.44,194+31,18%,0.219,52000,0.85,0.62,5:45,1525,0.75000,100.000%,33.42,13.61,Valve,2667.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",590.62,47.03,Metal Loss Internal,33.79174867,-118.24536364,33.370
40011757,GROUP,19576.76,194+32,15%,0.219,52000,4.72,1.38,5:45,1525,0.75000,100.000%,33.74,13.29,Valve,2667.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",590.31,47.03,Metal Loss Internal,33.79174954,-118.24536371,33.380
40011758,GROUP,19577.17,194+32,23%,0.219,52000,0.89,0.72,5:45,1525,0.75000,100.000%,34.15,12.88,Valve,2668.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",589.90,47.03,Metal Loss Internal,33.79175066,-118.24536380,33.400
40011759,GROUP,19577.60,194+33,12%,0.219,52000,0.73,0.53,6:00,1525,0.75000,100.000%,34.58,12.45,Valve,2668.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",589.46,47.03,Metal Loss Internal,33.79175185,-118.24536388,33.410
40011760,GROUP,19577.97,194+33,12%,0.219,52000,0.59,0.82,6:00,1525,0.75000,100.000%,34.95,12.08,Valve,2668.92,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",589.09,47.03,Metal Loss Internal,33.79175287,-118.24536396,33.430
40011761,GROUP,19578.55,194+33,17%,0.219,52000,0.58,0.79,6:00,1525,0.75000,100.000%,35.53,11.50,Valve,2669.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",588.52,47.03,Metal Loss Internal,33.79175444,-118.24536407,33.440
40011762,GROUP,19578.90,194+34,21%,0.219,52000,1.71,1.27,6:00,1525,0.75000,100.000%,35.88,11.15,Valve,2669.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",588.16,47.03,Metal Loss Internal,33.79175541,-118.24536415,33.460
40011763,GROUP,19579.27,194+34,15%,0.219,52000,1.62,0.91,6:00,1525,0.75000,100.000%,36.25,10.78,Valve,2670.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",587.79,47.03,Metal Loss Internal,33.79175642,-118.24536422,33.470
40011764,GROUP,19579.56,194+34,15%,0.219,52000,0.95,0.63,6:00,1525,0.75000,100.000%,36.54,10.49,Valve,2670.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",587.50,47.03,Metal Loss Internal,33.79175722,-118.24536428,33.480
