ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40011765,GROUP,19579.90,194+35,15%,0.219,52000,2.31,0.91,6:00,1525,0.75000,100.000%,36.88,10.15,Valve,2670.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",587.16,47.03,Metal Loss Internal,33.79175815,-118.24536435,33.490
40011766,GROUP,19580.47,194+35,14%,0.219,52000,1.39,0.81,6:00,1525,0.75000,100.000%,37.46,9.58,Valve,2671.42,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",586.59,47.03,Metal Loss Internal,33.79175971,-118.24536446,33.510
40011767,GROUP,19580.91,194+36,15%,0.219,52000,1.15,0.84,6:00,1525,0.75000,100.000%,37.89,9.14,Valve,2671.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",586.15,47.03,Metal Loss Internal,33.79176091,-118.24536455,33.520
40011768,GROUP,19581.14,194+36,17%,0.219,52000,1.44,0.89,6:00,1525,0.75000,100.000%,38.12,8.91,Valve,2672.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",585.92,47.03,Metal Loss Internal,33.79176154,-118.24536460,33.530
40011769,GROUP,19581.38,194+36,10%,0.219,52000,0.77,1.07,6:00,1525,0.75000,100.000%,38.36,8.67,Valve,2672.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",585.68,47.03,Metal Loss Internal,33.79176220,-118.24536465,33.540
40011770,GROUP,19581.72,194+36,16%,0.219,52000,0.55,0.57,6:00,1525,0.75000,100.000%,38.70,8.33,Valve,2672.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",585.35,47.03,Metal Loss Internal,33.79176312,-118.24536472,33.550
40011771,GROUP,19581.85,194+37,14%,0.219,52000,0.52,0.34,5:45,1525,0.75000,100.000%,38.83,8.20,Valve,2672.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",585.22,47.03,Metal Loss Internal,33.79176347,-118.24536474,33.550
40011772,GROUP,19582.16,194+37,15%,0.219,52000,0.63,0.62,6:00,1525,0.75000,100.000%,39.15,7.89,Valve,2673.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",584.90,47.03,Metal Loss Internal,33.79176434,-118.24536481,33.560
40011773,GROUP,19583.08,194+38,16%,0.219,52000,0.55,0.50,5:30,1525,0.75000,100.000%,40.06,6.97,Valve,2674.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",583.98,47.03,Metal Loss Internal,33.79176685,-118.24536500,33.590
40011774,GROUP,19583.55,194+38,20%,0.219,52000,0.78,0.53,5:45,1525,0.75000,100.000%,40.53,6.50,Valve,2674.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",583.51,47.03,Metal Loss Internal,33.79176813,-118.24536509,33.610
40011775,GROUP,19583.76,194+38,11%,0.219,52000,1.19,1.06,5:45,1525,0.75000,100.000%,40.74,6.29,Valve,2674.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",583.30,47.03,Metal Loss Internal,33.79176871,-118.24536513,33.620
40011776,GROUP,19583.92,194+39,11%,0.219,52000,0.49,0.59,5:45,1525,0.75000,100.000%,40.90,6.13,Valve,2674.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",583.14,47.03,Metal Loss Internal,33.79176914,-118.24536517,33.620
40011777,GROUP,19584.11,194+39,10%,0.219,52000,0.56,0.75,6:00,1525,0.75000,100.000%,41.10,5.94,Valve,2675.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",582.95,47.03,Metal Loss Internal,33.79176968,-118.24536521,33.630
40011778,GROUP,19584.46,194+39,13%,0.219,52000,3.83,1.33,6:00,1525,0.75000,100.000%,41.44,5.59,Valve,2675.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",582.60,47.03,Metal Loss Internal,33.79177062,-118.24536528,33.640
40011779,GROUP,19584.74,194+39,18%,0.219,52000,0.60,0.66,6:00,1525,0.75000,100.000%,41.72,5.31,Valve,2675.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",582.32,47.03,Metal Loss Internal,33.79177139,-118.24536534,33.650
40011780,GROUP,19584.95,194+40,14%,0.219,52000,2.01,0.97,6:00,1525,0.75000,100.000%,41.93,5.10,Valve,2675.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",582.11,47.03,Metal Loss Internal,33.79177197,-118.24536538,33.650
40011781,GROUP,19585.31,194+40,22%,0.219,52000,2.68,1.04,6:00,1525,0.75000,100.000%,42.30,4.74,Valve,2676.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",581.75,47.03,Metal Loss Internal,33.79177296,-118.24536545,33.670
40011782,GROUP,19585.65,194+40,10%,0.219,52000,0.95,0.89,6:00,1525,0.75000,100.000%,42.64,4.40,Valve,2676.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",581.41,47.03,Metal Loss Internal,33.79177389,-118.24536553,33.680
40011783,GROUP,19585.93,194+41,13%,0.219,52000,0.37,0.33,11:00,1525,0.75000,100.000%,42.92,4.12,Valve,2676.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",581.13,47.03,Metal Loss Internal,33.79177465,-118.24536558,33.690
40011784,GROUP,19586.07,194+41,12%,0.219,52000,0.82,1.23,5:45,1525,0.75000,100.000%,43.06,3.98,Valve,2677.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",580.99,47.03,Metal Loss Internal,33.79177504,-118.24536561,33.690
40011785,GROUP,19586.34,194+41,13%,0.219,52000,1.78,0.59,6:00,1525,0.75000,100.000%,43.32,3.71,Valve,2677.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",580.72,47.03,Metal Loss Internal,33.79177577,-118.24536566,33.700
40011786,GROUP,19586.57,194+41,11%,0.219,52000,0.59,0.56,5:45,1525,0.75000,100.000%,43.55,3.48,Valve,2677.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",580.49,47.03,Metal Loss Internal,33.79177639,-118.24536571,33.710
40011787,GROUP,19586.75,194+41,12%,0.219,52000,0.68,0.60,5:45,1525,0.75000,100.000%,43.74,3.30,Valve,2677.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",580.31,47.03,Metal Loss Internal,33.79177690,-118.24536575,33.710
40011788,GROUP,19586.89,194+41,14%,0.219,52000,0.60,0.56,6:00,1525,0.75000,100.000%,43.87,3.16,Valve,2677.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",580.17,47.03,Metal Loss Internal,33.79177727,-118.24536578,33.720
40011789,GROUP,19587.09,194+42,24%,0.219,52000,0.86,0.52,6:00,1525,0.75000,100.000%,44.07,2.96,Valve,2678.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",579.97,47.03,Metal Loss Internal,33.79177782,-118.24536582,33.730
40011790,GROUP,19587.31,194+42,12%,0.219,52000,0.61,0.76,6:00,1525,0.75000,100.000%,44.29,2.74,Valve,2678.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",579.75,47.03,Metal Loss Internal,33.79177842,-118.24536587,33.730
40011791,GROUP,19588.17,194+43,20%,0.219,52000,10.48,1.03,6:00,1525,0.75000,100.000%,45.15,1.88,Valve,2679.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",578.89,47.03,Metal Loss Internal,33.79178077,-118.24536604,33.760
40011792,GROUP,19588.82,194+43,24%,0.219,52000,2.22,1.12,6:00,1525,0.75000,100.000%,45.80,1.23,Valve,2679.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",578.24,47.03,Metal Loss Internal,33.79178254,-118.24536617,33.790
40011793,GROUP,19589.11,194+44,26%,0.219,52000,2.84,1.13,6:00,1525,0.75000,100.000%,46.10,0.94,Valve,2680.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",577.95,47.03,Metal Loss Internal,33.79178336,-118.24536624,33.800
40011794,GROUP,19589.91,194+44,23%,0.219,52000,2.28,2.02,6:00,1525,0.75000,100.000%,46.89,0.14,Valve,2680.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",577.16,47.03,Metal Loss Internal,33.79178552,-118.24536640,33.830
7240,WELD,19590.05,194+45,,,,,,,,,,,,,,,,47.12,,33.79178592,-118.24536643,33.830
40011795,GROUP,19590.61,194+45,22%,0.219,52000,1.12,0.83,6:00,1525,0.75000,100.000%,0.56,46.56,Valve,2681.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",576.45,47.12,Metal Loss Internal,33.79178746,-118.24536655,33.850
40011796,GROUP,19591.88,194+46,26%,0.219,52000,0.81,0.67,6:00,1525,0.75000,100.000%,1.83,45.29,Valve,2682.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",575.18,47.12,Metal Loss Internal,33.79179093,-118.24536681,33.900
40011797,GROUP,19592.05,194+46,21%,0.219,52000,0.80,0.77,6:00,1525,0.75000,100.000%,2.00,45.12,Valve,2683.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",575.01,47.12,Metal Loss Internal,33.79179139,-118.24536684,33.910
40011798,GROUP,19592.58,194+47,12%,0.219,52000,1.60,0.90,5:45,1525,0.75000,100.000%,2.53,44.59,Valve,2683.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",574.48,47.12,Metal Loss Internal,33.79179284,-118.24536695,33.920
40011799,GROUP,19593.24,194+48,13%,0.219,52000,0.71,0.58,5:45,1525,0.75000,100.000%,3.19,43.93,Valve,2684.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",573.82,47.12,Metal Loss Internal,33.79179465,-118.24536709,33.950
40011800,GROUP,19596.05,194+50,36%,0.219,52000,2.80,1.82,6:00,1525,0.75000,100.000%,6.00,41.12,Valve,2687.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",571.01,47.12,Metal Loss Internal,33.79180234,-118.24536767,34.060
40011801,GROUP,19597.95,194+52,19%,0.219,52000,0.68,0.88,6:00,1525,0.75000,100.000%,7.90,39.22,Valve,2688.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",569.11,47.12,Metal Loss Internal,33.79180752,-118.24536806,34.140
40011802,GROUP,19599.12,194+53,16%,0.219,52000,0.47,0.44,5:45,1525,0.75000,100.000%,9.07,38.05,Valve,2690.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",567.94,47.12,Metal Loss Internal,33.79181074,-118.24536830,34.180
40011803,GROUP,19601.30,194+55,11%,0.219,52000,2.61,1.23,5:45,1525,0.75000,100.000%,11.25,35.87,Valve,2692.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",565.76,47.12,Metal Loss Internal,33.79181669,-118.24536875,34.280
40011804,GROUP,19601.61,194+56,14%,0.219,52000,0.73,1.45,5:45,1525,0.75000,100.000%,11.56,35.56,Valve,2692.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",565.45,47.12,Metal Loss Internal,33.79181754,-118.24536881,34.290
40011805,GROUP,19603.45,194+57,23%,0.219,52000,0.66,0.61,5:45,1525,0.75000,100.000%,13.40,33.72,Valve,2694.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",563.61,47.12,Metal Loss Internal,33.79182257,-118.24536918,34.360
40011806,GROUP,19603.69,194+58,24%,0.219,52000,0.88,0.90,6:00,1525,0.75000,100.000%,13.64,33.48,Valve,2694.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",563.37,47.12,Metal Loss Internal,33.79182322,-118.24536923,34.370
40011807,GROUP,19604.03,194+58,40%,0.219,52000,0.55,0.73,5:45,1525,0.75000,100.000%,13.98,33.14,Valve,2694.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",563.03,47.12,Metal Loss Internal,33.79182415,-118.24536930,34.390
40011808,GROUP,19604.18,194+58,12%,0.219,52000,0.92,1.20,6:00,1525,0.75000,100.000%,14.13,32.99,Valve,2695.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",562.88,47.12,Metal Loss Internal,33.79182458,-118.24536933,34.390
40011809,GROUP,19604.42,194+58,24%,0.219,52000,0.99,0.98,6:00,1525,0.75000,100.000%,14.37,32.75,Valve,2695.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",562.64,47.12,Metal Loss Internal,33.79182522,-118.24536938,34.400
40011810,GROUP,19605.19,194+59,15%,0.219,52000,0.51,0.53,5:45,1525,0.75000,100.000%,15.14,31.98,Valve,2696.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",561.87,47.12,Metal Loss Internal,33.79182733,-118.24536953,34.440
40011811,GROUP,19605.56,194+59,12%,0.219,52000,1.84,1.55,6:00,1525,0.75000,100.000%,15.51,31.62,Valve,2696.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",561.50,47.12,Metal Loss Internal,33.79182833,-118.24536960,34.450
40011812,GROUP,19605.82,194+60,16%,0.219,52000,2.10,1.21,6:00,1525,0.75000,100.000%,15.77,31.35,Valve,2696.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",561.24,47.12,Metal Loss Internal,33.79182905,-118.24536966,34.460
40011813,GROUP,19606.20,194+60,11%,0.219,52000,0.39,0.33,6:00,1525,0.75000,100.000%,16.15,30.97,Valve,2697.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",560.86,47.12,Metal Loss Internal,33.79183010,-118.24536974,34.480
40011814,GROUP,19606.46,194+60,12%,0.219,52000,0.91,0.84,6:00,1525,0.75000,100.000%,16.41,30.72,Valve,2697.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",560.60,47.12,Metal Loss Internal,33.79183079,-118.24536979,34.490
40011815,GROUP,19606.63,194+60,16%,0.219,52000,0.73,0.67,6:00,1525,0.75000,100.000%,16.58,30.54,Valve,2697.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",560.43,47.12,Metal Loss Internal,33.79183126,-118.24536982,34.490
40011816,GROUP,19606.88,194+61,17%,0.219,52000,0.78,0.41,6:00,1525,0.75000,100.000%,16.83,30.29,Valve,2697.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",560.18,47.12,Metal Loss Internal,33.79183195,-118.24536987,34.500
40011817,GROUP,19607.72,194+62,21%,0.219,52000,6.07,1.54,5:45,1525,0.75000,100.000%,17.67,29.45,Valve,2698.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",559.34,47.12,Metal Loss Internal,33.79183425,-118.24537003,34.540
40011818,GROUP,19608.49,194+62,13%,0.219,52000,0.67,0.56,5:45,1525,0.75000,100.000%,18.44,28.68,Valve,2699.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",558.57,47.12,Metal Loss Internal,33.79183636,-118.24537018,34.560
40011819,GROUP,19608.71,194+62,14%,0.219,52000,2.17,1.07,6:00,1525,0.75000,100.000%,18.66,28.46,Valve,2699.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",558.35,47.12,Metal Loss Internal,33.79183696,-118.24537023,34.570
40011820,GROUP,19609.04,194+63,16%,0.219,52000,0.50,0.60,5:45,1525,0.75000,100.000%,18.99,28.13,Valve,2699.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",558.02,47.12,Metal Loss Internal,33.79183786,-118.24537029,34.580
40011821,GROUP,19609.25,194+63,12%,0.219,52000,0.81,0.92,6:00,1525,0.75000,100.000%,19.20,27.92,Valve,2700.20,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",557.81,47.12,Metal Loss Internal,33.79183844,-118.24537033,34.590
40011822,GROUP,19609.46,194+63,11%,0.219,52000,0.85,0.80,5:45,1525,0.75000,100.000%,19.41,27.72,Valve,2700.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",557.61,47.12,Metal Loss Internal,33.79183900,-118.24537037,34.600
40011823,GROUP,19609.87,194+64,10%,0.219,52000,0.62,0.50,6:00,1525,0.75000,100.000%,19.82,27.30,Valve,2700.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",557.19,47.12,Metal Loss Internal,33.79184013,-118.24537046,34.610
40011824,GROUP,19610.04,194+64,13%,0.219,52000,0.81,0.95,6:00,1525,0.75000,100.000%,19.99,27.13,Valve,2700.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",557.02,47.12,Metal Loss Internal,33.79184059,-118.24537049,34.620
40011825,GROUP,19610.43,194+64,11%,0.219,52000,0.49,0.49,6:00,1525,0.75000,100.000%,20.38,26.74,Valve,2701.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",556.63,47.12,Metal Loss Internal,33.79184166,-118.24537057,34.630
40011826,GROUP,19610.79,194+64,14%,0.219,52000,0.63,0.92,6:00,1525,0.75000,100.000%,20.74,26.38,Valve,2701.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",556.27,47.12,Metal Loss Internal,33.79184265,-118.24537064,34.640
40011827,GROUP,19611.06,194+65,11%,0.219,52000,1.21,1.33,6:00,1525,0.75000,100.000%,21.01,26.11,Valve,2702.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",556.00,47.12,Metal Loss Internal,33.79184341,-118.24537069,34.650
40011828,GROUP,19611.54,194+65,11%,0.219,52000,0.73,0.33,6:15,1525,0.75000,100.000%,21.49,25.63,Valve,2702.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",555.52,47.12,Metal Loss Internal,33.79184471,-118.24537078,34.670
40011829,GROUP,19611.69,194+65,20%,0.219,52000,0.60,0.55,5:45,1525,0.75000,100.000%,21.64,25.48,Valve,2702.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",555.37,47.12,Metal Loss Internal,33.79184511,-118.24537081,34.670
40011830,GROUP,19611.93,194+66,15%,0.219,52000,0.49,0.55,6:00,1525,0.75000,100.000%,21.88,25.24,Valve,2702.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",555.13,47.12,Metal Loss Internal,33.79184578,-118.24537086,34.680
40011831,GROUP,19612.83,194+66,12%,0.219,52000,0.49,0.33,6:15,1525,0.75000,100.000%,22.78,24.34,Valve,2703.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",554.23,47.12,Metal Loss Internal,33.79184824,-118.24537103,34.700
40011832,GROUP,19613.04,194+67,17%,0.219,52000,0.86,0.58,6:00,1525,0.75000,100.000%,22.99,24.13,Valve,2704.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",554.02,47.12,Metal Loss Internal,33.79184882,-118.24537107,34.710
40011833,GROUP,19613.36,194+67,10%,0.219,52000,0.66,0.66,6:00,1525,0.75000,100.000%,23.31,23.81,Valve,2704.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",553.70,47.12,Metal Loss Internal,33.79184969,-118.24537114,34.720
40011834,GROUP,19613.57,194+67,16%,0.219,52000,0.74,0.59,6:00,1525,0.75000,100.000%,23.52,23.60,Valve,2704.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",553.49,47.12,Metal Loss Internal,33.79185026,-118.24537117,34.720
40011835,GROUP,19615.03,194+69,16%,0.219,52000,0.85,0.57,5:45,1525,0.75000,100.000%,24.98,22.14,Valve,2705.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",552.03,47.12,Metal Loss Internal,33.79185426,-118.24537145,34.760
40011836,GROUP,19616.05,194+70,28%,0.219,52000,0.85,0.87,6:00,1525,0.75000,100.000%,26.00,21.12,Valve,2707.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",551.01,47.12,Metal Loss Internal,33.79185705,-118.24537164,34.780
40011837,GROUP,19616.47,194+70,20%,0.219,52000,0.74,0.70,6:00,1525,0.75000,100.000%,26.42,20.70,Valve,2707.42,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",550.59,47.12,Metal Loss Internal,33.79185821,-118.24537172,34.790
40011838,GROUP,19616.72,194+70,21%,0.219,52000,0.84,0.69,6:00,1525,0.75000,100.000%,26.67,20.45,Valve,2707.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",550.34,47.12,Metal Loss Internal,33.79185888,-118.24537176,34.790
40011839,GROUP,19616.89,194+70,19%,0.219,52000,0.73,0.42,6:00,1525,0.75000,100.000%,26.84,20.28,Valve,2707.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",550.17,47.12,Metal Loss Internal,33.79185935,-118.24537179,34.790
40011840,GROUP,19617.64,194+71,17%,0.219,52000,1.75,1.15,6:00,1525,0.75000,100.000%,27.59,19.54,Valve,2708.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",549.43,47.12,Metal Loss Internal,33.79186139,-118.24537193,34.810
40011841,GROUP,19618.20,194+72,14%,0.219,52000,2.48,2.57,6:00,1525,0.75000,100.000%,28.15,18.97,Valve,2709.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",548.86,47.12,Metal Loss Internal,33.79186293,-118.24537203,34.810
40011842,GROUP,19618.73,194+72,12%,0.219,52000,2.08,1.42,6:15,1525,0.75000,100.000%,28.68,18.44,Valve,2709.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",548.33,47.12,Metal Loss Internal,33.79186439,-118.24537213,34.820
40011843,GROUP,19619.78,194+73,22%,0.219,52000,0.96,0.71,5:30,1525,0.75000,100.000%,29.73,17.39,Valve,2710.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",547.28,47.12,Metal Loss Internal,33.79186726,-118.24537232,34.840
40011844,GROUP,19620.15,194+73,12%,0.219,52000,0.46,0.34,6:15,1525,0.75000,100.000%,30.10,17.02,Valve,2711.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",546.91,47.12,Metal Loss Internal,33.79186829,-118.24537238,34.840
40011845,GROUP,19620.30,194+74,18%,0.219,52000,0.47,0.38,5:45,1525,0.75000,100.000%,30.25,16.87,Valve,2711.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",546.76,47.12,Metal Loss Internal,33.79186869,-118.24537241,34.840
40011846,GROUP,19620.46,194+74,14%,0.219,52000,0.56,0.55,6:00,1525,0.75000,100.000%,30.41,16.71,Valve,2711.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",546.60,47.12,Metal Loss Internal,33.79186913,-118.24537243,34.840
40011847,GROUP,19620.68,194+74,21%,0.219,52000,1.07,0.88,5:45,1525,0.75000,100.000%,30.63,16.49,Valve,2711.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",546.38,47.12,Metal Loss Internal,33.79186973,-118.24537248,34.840
40011848,GROUP,19621.03,194+74,18%,0.219,52000,0.79,0.59,6:00,1525,0.75000,100.000%,30.98,16.14,Valve,2711.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",546.03,47.12,Metal Loss Internal,33.79187070,-118.24537254,34.850
40011849,GROUP,19621.35,194+75,19%,0.219,52000,1.43,0.40,5:45,1525,0.75000,100.000%,31.29,15.83,Valve,2712.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",545.72,47.12,Metal Loss Internal,33.79187155,-118.24537259,34.850
40011850,GROUP,19621.67,194+75,14%,0.219,52000,2.90,1.76,6:00,1525,0.75000,100.000%,31.62,15.51,Valve,2712.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",545.39,47.12,Metal Loss Internal,33.79187243,-118.24537265,34.850
40011851,GROUP,19622.19,194+75,15%,0.219,52000,0.61,0.42,6:00,1525,0.75000,100.000%,32.13,14.99,Valve,2713.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",544.88,47.12,Metal Loss Internal,33.79187385,-118.24537274,34.860
40011852,GROUP,19622.39,194+76,12%,0.219,52000,0.44,0.39,6:00,1525,0.75000,100.000%,32.34,14.78,Valve,2713.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",544.67,47.12,Metal Loss Internal,33.79187442,-118.24537278,34.860
40011853,GROUP,19623.04,194+76,10%,0.219,52000,0.47,0.33,6:15,1525,0.75000,100.000%,32.99,14.13,Valve,2713.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",544.02,47.12,Metal Loss Internal,33.79187620,-118.24537290,34.870
40011854,GROUP,19623.77,194+77,16%,0.219,52000,0.90,1.09,6:00,1525,0.75000,100.000%,33.72,13.40,Valve,2714.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",543.29,47.12,Metal Loss Internal,33.79187819,-118.24537302,34.870
40011855,GROUP,19624.74,194+78,12%,0.219,52000,0.60,0.81,5:45,1525,0.75000,100.000%,34.69,12.43,Valve,2715.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",542.32,47.12,Metal Loss Internal,33.79188086,-118.24537319,34.880
40011856,GROUP,19624.96,194+78,13%,0.219,52000,0.96,0.53,5:45,1525,0.75000,100.000%,34.91,12.21,Valve,2715.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",542.10,47.12,Metal Loss Internal,33.79188146,-118.24537323,34.880
40011857,GROUP,19625.15,194+78,14%,0.219,52000,1.33,1.31,5:45,1525,0.75000,100.000%,35.10,12.02,Valve,2716.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",541.91,47.12,Metal Loss Internal,33.79188198,-118.24537326,34.880
40011858,GROUP,19625.49,194+79,13%,0.219,52000,2.06,1.16,6:00,1525,0.75000,100.000%,35.44,11.68,Valve,2716.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",541.57,47.12,Metal Loss Internal,33.79188290,-118.24537332,34.880
40011859,GROUP,19625.72,194+79,12%,0.219,52000,1.09,1.15,5:45,1525,0.75000,100.000%,35.67,11.45,Valve,2716.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",541.34,47.12,Metal Loss Internal,33.79188354,-118.24537336,34.890
40011860,GROUP,19626.07,194+79,13%,0.219,52000,0.49,0.33,5:45,1525,0.75000,100.000%,36.02,11.10,Valve,2717.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",540.99,47.12,Metal Loss Internal,33.79188449,-118.24537342,34.890
40011861,GROUP,19626.41,194+80,21%,0.219,52000,0.66,0.39,6:00,1525,0.75000,100.000%,36.36,10.76,Valve,2717.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",540.65,47.12,Metal Loss Internal,33.79188543,-118.24537348,34.890
40011862,GROUP,19626.95,194+80,10%,0.219,52000,0.89,1.05,6:00,1525,0.75000,100.000%,36.90,10.22,Valve,2717.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",540.11,47.12,Metal Loss Internal,33.79188690,-118.24537357,34.900
40011863,GROUP,19627.29,194+80,12%,0.219,52000,0.46,0.63,6:00,1525,0.75000,100.000%,37.24,9.88,Valve,2718.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",539.77,47.12,Metal Loss Internal,33.79188783,-118.24537363,34.900
40011864,GROUP,19627.95,194+81,11%,0.219,52000,0.81,0.70,6:00,1525,0.75000,100.000%,37.90,9.22,Valve,2718.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",539.11,47.12,Metal Loss Internal,33.79188964,-118.24537374,34.910
40011865,GROUP,19628.17,194+81,16%,0.219,52000,0.56,0.44,6:00,1525,0.75000,100.000%,38.12,9.00,Valve,2719.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",538.89,47.12,Metal Loss Internal,33.79189025,-118.24537378,34.910
40011866,GROUP,19628.60,194+82,12%,0.219,52000,0.48,0.55,6:00,1525,0.75000,100.000%,38.55,8.57,Valve,2719.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",538.46,47.12,Metal Loss Internal,33.79189143,-118.24537386,34.910
40011867,GROUP,19629.10,194+82,18%,0.219,52000,0.53,0.34,5:45,1525,0.75000,100.000%,39.05,8.07,Valve,2720.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",537.96,47.12,Metal Loss Internal,33.79189279,-118.24537394,34.920
40011868,GROUP,19631.18,194+84,12%,0.219,52000,1.49,0.69,5:45,1525,0.75000,100.000%,41.13,5.99,Valve,2722.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",535.88,47.12,Metal Loss Internal,33.79189849,-118.24537431,34.940
40011869,GROUP,19632.26,194+85,11%,0.219,52000,0.54,0.45,5:45,1525,0.75000,100.000%,42.21,4.92,Valve,2723.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",534.81,47.12,Metal Loss Internal,33.79190144,-118.24537450,34.960
40011870,GROUP,19632.62,194+85,12%,0.219,52000,1.76,1.35,6:00,1525,0.75000,100.000%,42.57,4.55,Valve,2723.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",534.44,47.12,Metal Loss Internal,33.79190243,-118.24537456,34.970
40011871,GROUP,19634.91,194+88,16%,0.219,52000,2.66,0.96,6:00,1525,0.75000,100.000%,44.86,2.26,Valve,2725.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",532.15,47.12,Metal Loss Internal,33.79190869,-118.24537493,35.010
40011872,GROUP,19636.54,194+89,13%,0.219,52000,4.85,1.09,6:00,1525,0.75000,100.000%,46.49,0.64,Valve,2727.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",530.53,47.12,Metal Loss Internal,33.79191315,-118.24537519,35.060
7250,WELD,19637.17,194+90,,,,,,,,,,,,,,,,1.93,,33.79191487,-118.24537548,35.070
10000254,LOCATION,19638.12,194+90,,,,,,,,,,0.95,0.99,Valve,2729.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",528.94,1.93,"Bend left - 46 deg., 3D",33.79191731,-118.24537650,35.080
7260,WELD,19639.11,194+92,,,,,,,,,,,,,,,,5.17,,33.79191938,-118.24537854,35.080
7270,WELD,19644.28,194+97,,,,,,,,,,,,,,,,2.12,,33.79192878,-118.24539125,35.020
10000255,LOCATION,19645.36,194+97,,,,,,,,,,1.08,1.04,Valve,2736.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",521.70,2.12,"Bend right - 48 deg., 3D",33.79193114,-118.24539332,35.020
7280,WELD,19646.40,194+99,,,,,,,,,,,,,,,,47.42,,33.79193387,-118.24539421,35.040
40011873,GROUP,19654.28,195+06,12%,0.219,52000,1.06,0.68,5:45,1525,0.75000,100.000%,7.88,39.54,Valve,2745.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",512.78,47.42,Metal Loss Internal,33.79195543,-118.24539590,35.290
40011874,GROUP,19654.65,195+07,12%,0.219,52000,0.91,0.77,6:00,1525,0.75000,100.000%,8.25,39.16,Valve,2745.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",512.41,47.42,Metal Loss Internal,33.79195645,-118.24539598,35.300
40011875,GROUP,19657.31,195+09,22%,0.219,52000,0.72,0.54,6:00,1525,0.75000,100.000%,10.91,36.51,Valve,2748.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",509.75,47.42,Metal Loss Internal,33.79196372,-118.24539649,35.380
40011876,GROUP,19657.46,195+09,13%,0.219,52000,0.74,0.57,6:00,1525,0.75000,100.000%,11.06,36.36,Valve,2748.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",509.61,47.42,Metal Loss Internal,33.79196413,-118.24539652,35.380
40011877,GROUP,19657.80,195+10,14%,0.219,52000,0.57,0.41,6:00,1525,0.75000,100.000%,11.40,36.02,Valve,2748.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",509.26,47.42,Metal Loss Internal,33.79196506,-118.24539659,35.390
40011878,GROUP,19658.20,195+10,23%,0.219,52000,1.04,0.78,6:00,1525,0.75000,100.000%,11.80,35.61,Valve,2749.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",508.86,47.42,Metal Loss Internal,33.79196617,-118.24539667,35.410
40011879,GROUP,19658.80,195+11,13%,0.219,52000,0.70,0.54,6:00,1525,0.75000,100.000%,12.40,35.02,Valve,2749.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",508.26,47.42,Metal Loss Internal,33.79196780,-118.24539679,35.420
40011880,GROUP,19659.12,195+11,12%,0.219,52000,0.48,0.44,6:00,1525,0.75000,100.000%,12.72,34.70,Valve,2750.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",507.94,47.42,Metal Loss Internal,33.79196868,-118.24539684,35.430
40011881,GROUP,19659.61,195+11,18%,0.219,52000,0.74,0.84,6:00,1525,0.75000,100.000%,13.22,34.20,Valve,2750.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",507.45,47.42,Metal Loss Internal,33.79197003,-118.24539694,35.450
40011882,GROUP,19660.08,195+12,12%,0.219,52000,0.49,0.38,6:00,1525,0.75000,100.000%,13.69,33.73,Valve,2751.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",506.98,47.42,Metal Loss Internal,33.79197132,-118.24539703,35.460
40011883,GROUP,19660.43,195+12,14%,0.219,52000,0.83,0.60,5:45,1525,0.75000,100.000%,14.03,33.39,Valve,2751.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",506.64,47.42,Metal Loss Internal,33.79197225,-118.24539710,35.470
40011884,GROUP,19660.98,195+13,16%,0.219,52000,0.71,0.61,6:00,1525,0.75000,100.000%,14.58,32.84,Valve,2751.93,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",506.08,47.42,Metal Loss Internal,33.79197377,-118.24539720,35.490
40011885,GROUP,19661.20,195+13,18%,0.219,52000,0.47,0.36,5:45,1525,0.75000,100.000%,14.80,32.62,Valve,2752.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",505.86,47.42,Metal Loss Internal,33.79197437,-118.24539724,35.490
40011886,GROUP,19661.50,195+13,17%,0.219,52000,0.81,0.41,6:00,1525,0.75000,100.000%,15.10,32.32,Valve,2752.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",505.57,47.42,Metal Loss Internal,33.79197518,-118.24539730,35.500
40011887,GROUP,19662.28,195+14,21%,0.219,52000,0.92,0.73,6:15,1525,0.75000,100.000%,15.88,31.53,Valve,2753.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",504.78,47.42,Metal Loss Internal,33.79197733,-118.24539746,35.520
40011888,GROUP,19662.72,195+14,17%,0.219,52000,1.07,0.73,5:45,1525,0.75000,100.000%,16.33,31.09,Valve,2753.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",504.34,47.42,Metal Loss Internal,33.79197854,-118.24539754,35.540
40011889,GROUP,19662.91,195+15,19%,0.219,52000,0.84,0.80,5:45,1525,0.75000,100.000%,16.51,30.91,Valve,2753.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",504.15,47.42,Metal Loss Internal,33.79197905,-118.24539758,35.540
40011890,GROUP,19663.52,195+15,12%,0.219,52000,0.68,0.76,6:00,1525,0.75000,100.000%,17.12,30.29,Valve,2754.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",503.54,47.42,Metal Loss Internal,33.79198072,-118.24539770,35.560
40011891,GROUP,19664.56,195+16,13%,0.219,52000,0.73,0.59,5:45,1525,0.75000,100.000%,18.16,29.25,Valve,2755.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",502.50,47.42,Metal Loss Internal,33.79198357,-118.24539790,35.580
40011892,GROUP,19665.19,195+17,16%,0.219,52000,1.20,0.89,6:00,1525,0.75000,100.000%,18.79,28.63,Valve,2756.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",501.87,47.42,Metal Loss Internal,33.79198529,-118.24539802,35.600
40011893,GROUP,19665.91,195+18,13%,0.219,52000,0.72,0.61,5:45,1525,0.75000,100.000%,19.51,27.91,Valve,2756.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",501.15,47.42,Metal Loss Internal,33.79198727,-118.24539816,35.620
40011894,GROUP,19666.29,195+18,10%,0.219,52000,0.43,0.39,6:00,1525,0.75000,100.000%,19.89,27.53,Valve,2757.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",500.77,47.42,Metal Loss Internal,33.79198830,-118.24539823,35.630
40011895,GROUP,19666.97,195+19,14%,0.219,52000,0.81,0.77,6:00,1525,0.75000,100.000%,20.57,26.85,Valve,2757.92,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",500.09,47.42,Metal Loss Internal,33.79199016,-118.24539836,35.640
40011896,GROUP,19668.14,195+20,27%,0.219,52000,0.78,0.74,5:45,1525,0.75000,100.000%,21.74,25.67,Valve,2759.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",498.92,47.42,Metal Loss Internal,33.79199337,-118.24539859,35.670
40011897,GROUP,19668.96,195+20,21%,0.219,52000,0.81,0.54,5:45,1525,0.75000,100.000%,22.56,24.86,Valve,2759.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",498.10,47.42,Metal Loss Internal,33.79199561,-118.24539875,35.690
40011898,GROUP,19670.18,195+22,12%,0.219,52000,0.70,0.74,6:00,1525,0.75000,100.000%,23.78,23.64,Valve,2761.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",496.88,47.42,Metal Loss Internal,33.79199894,-118.24539898,35.710
40011899,GROUP,19671.14,195+23,22%,0.219,52000,0.80,0.73,5:45,1525,0.75000,100.000%,24.74,22.67,Valve,2762.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",495.92,47.42,Metal Loss Internal,33.79200159,-118.24539918,35.730
40011900,GROUP,19672.59,195+24,13%,0.219,52000,0.57,0.53,6:00,1525,0.75000,100.000%,26.19,21.23,Valve,2763.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",494.47,47.42,Metal Loss Internal,33.79200554,-118.24539946,35.760
40011901,GROUP,19672.81,195+24,11%,0.219,52000,0.47,0.34,6:00,1525,0.75000,100.000%,26.41,21.01,Valve,2763.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",494.25,47.42,Metal Loss Internal,33.79200616,-118.24539951,35.770
40011902,GROUP,19673.22,195+25,14%,0.219,52000,0.45,0.33,6:00,1525,0.75000,100.000%,26.82,20.60,Valve,2764.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",493.85,47.42,Metal Loss Internal,33.79200727,-118.24539959,35.780
40011903,GROUP,19673.49,195+25,13%,0.219,52000,0.74,0.69,5:45,1525,0.75000,100.000%,27.10,20.32,Valve,2764.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",493.57,47.42,Metal Loss Internal,33.79200802,-118.24539964,35.780
40011904,GROUP,19673.86,195+25,17%,0.219,52000,2.74,1.33,5:45,1525,0.75000,100.000%,27.46,19.96,Valve,2764.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",493.21,47.42,Metal Loss Internal,33.79200901,-118.24539971,35.790
40011905,GROUP,19674.72,195+26,14%,0.219,52000,0.54,0.50,6:00,1525,0.75000,100.000%,28.32,19.10,Valve,2765.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",492.34,47.42,Metal Loss Internal,33.79201137,-118.24539988,35.800
40011906,GROUP,19676.15,195+27,15%,0.219,52000,0.74,0.77,6:00,1525,0.75000,100.000%,29.75,17.66,Valve,2767.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",490.91,47.42,Metal Loss Internal,33.79201530,-118.24540017,35.830
40011907,GROUP,19676.38,195+28,18%,0.219,52000,0.93,0.81,6:00,1525,0.75000,100.000%,29.98,17.43,Valve,2767.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",490.68,47.42,Metal Loss Internal,33.79201593,-118.24540021,35.830
40011908,GROUP,19676.68,195+28,19%,0.219,52000,2.29,1.03,6:00,1525,0.75000,100.000%,30.28,17.14,Valve,2767.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",490.38,47.42,Metal Loss Internal,33.79201674,-118.24540027,35.840
40011909,GROUP,19676.88,195+28,10%,0.219,52000,0.50,0.33,6:00,1525,0.75000,100.000%,30.48,16.93,Valve,2767.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",490.18,47.42,Metal Loss Internal,33.79201729,-118.24540031,35.840
40011910,GROUP,19677.41,195+29,15%,0.219,52000,0.96,0.55,6:00,1525,0.75000,100.000%,31.01,16.41,Valve,2768.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",489.65,47.42,Metal Loss Internal,33.79201874,-118.24540042,35.850
40011911,GROUP,19677.62,195+29,16%,0.219,52000,1.60,0.66,5:45,1525,0.75000,100.000%,31.22,16.20,Valve,2768.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",489.44,47.42,Metal Loss Internal,33.79201932,-118.24540046,35.850
40011912,GROUP,19678.01,195+29,11%,0.219,52000,0.49,0.49,6:00,1525,0.75000,100.000%,31.61,15.81,Valve,2768.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",489.05,47.42,Metal Loss Internal,33.79202038,-118.24540054,35.860
40011913,GROUP,19678.15,195+29,16%,0.219,52000,0.67,0.52,5:45,1525,0.75000,100.000%,31.75,15.66,Valve,2769.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",488.91,47.42,Metal Loss Internal,33.79202078,-118.24540057,35.860
40011914,GROUP,19678.45,195+30,16%,0.219,52000,1.24,0.96,5:45,1525,0.75000,100.000%,32.05,15.36,Valve,2769.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",488.61,47.42,Metal Loss Internal,33.79202160,-118.24540063,35.870
40011915,GROUP,19678.62,195+30,13%,0.219,52000,0.79,0.79,6:00,1525,0.75000,100.000%,32.23,15.19,Valve,2769.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",488.44,47.42,Metal Loss Internal,33.79202207,-118.24540067,35.870
40011916,GROUP,19679.33,195+30,12%,0.219,52000,1.91,0.85,5:45,1525,0.75000,100.000%,32.93,14.49,Valve,2770.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",487.74,47.42,Metal Loss Internal,33.79202399,-118.24540081,35.880
40011917,GROUP,19679.56,195+31,13%,0.219,52000,0.66,0.76,6:00,1525,0.75000,100.000%,33.16,14.25,Valve,2770.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",487.50,47.42,Metal Loss Internal,33.79202464,-118.24540085,35.880
40011918,GROUP,19679.89,195+31,11%,0.219,52000,0.71,0.61,5:45,1525,0.75000,100.000%,33.49,13.92,Valve,2770.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",487.17,47.42,Metal Loss Internal,33.79202554,-118.24540092,35.890
40011919,GROUP,19680.13,195+31,14%,0.219,52000,0.54,0.76,5:45,1525,0.75000,100.000%,33.73,13.69,Valve,2771.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",486.93,47.42,Metal Loss Internal,33.79202619,-118.24540097,35.890
40011920,GROUP,19680.41,195+32,17%,0.219,52000,0.46,0.33,5:45,1525,0.75000,100.000%,34.02,13.40,Valve,2771.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",486.65,47.42,Metal Loss Internal,33.79202697,-118.24540103,35.900
40011921,GROUP,19680.70,195+32,10%,0.219,52000,0.70,0.95,5:45,1525,0.75000,100.000%,34.31,13.11,Valve,2771.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",486.36,47.42,Metal Loss Internal,33.79202776,-118.24540109,35.900
40011922,GROUP,19681.57,195+33,13%,0.219,52000,0.71,0.62,5:45,1525,0.75000,100.000%,35.17,12.25,Valve,2772.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",485.50,47.42,Metal Loss Internal,33.79203012,-118.24540126,35.920
40011923,GROUP,19682.55,195+34,18%,0.219,52000,0.49,0.40,5:45,1525,0.75000,100.000%,36.15,11.26,Valve,2773.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",484.51,47.42,Metal Loss Internal,33.79203282,-118.24540146,35.930
40011924,GROUP,19683.21,195+34,14%,0.219,52000,1.73,0.79,5:45,1525,0.75000,100.000%,36.81,10.61,Valve,2774.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",483.85,47.42,Metal Loss Internal,33.79203461,-118.24540160,35.940
40011925,GROUP,19683.47,195+34,15%,0.219,52000,0.59,0.48,6:00,1525,0.75000,100.000%,37.07,10.34,Valve,2774.42,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",483.59,47.42,Metal Loss Internal,33.79203533,-118.24540165,35.950
40011926,GROUP,19683.80,195+35,12%,0.219,52000,1.14,0.85,5:45,1525,0.75000,100.000%,37.40,10.02,Valve,2774.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",483.26,47.42,Metal Loss Internal,33.79203623,-118.24540172,35.950
40011927,GROUP,19684.00,195+35,14%,0.219,52000,0.70,0.71,5:45,1525,0.75000,100.000%,37.60,9.82,Valve,2774.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",483.06,47.42,Metal Loss Internal,33.79203678,-118.24540176,35.960
40011928,GROUP,19684.80,195+36,14%,0.219,52000,0.89,0.73,6:00,1525,0.75000,100.000%,38.40,9.02,Valve,2775.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",482.26,47.42,Metal Loss Internal,33.79203897,-118.24540192,35.970
40011929,GROUP,19685.21,195+36,12%,0.219,52000,0.72,0.81,6:00,1525,0.75000,100.000%,38.82,8.60,Valve,2776.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",481.85,47.42,Metal Loss Internal,33.79204011,-118.24540201,35.980
40011930,GROUP,19685.97,195+37,14%,0.219,52000,1.78,0.70,5:30,1525,0.75000,100.000%,39.57,7.85,Valve,2776.92,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",481.09,47.42,Metal Loss Internal,33.79204217,-118.24540216,35.990
40011931,GROUP,19686.42,195+37,14%,0.219,52000,2.87,1.51,5:45,1525,0.75000,100.000%,40.02,7.39,Valve,2777.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",480.64,47.42,Metal Loss Internal,33.79204341,-118.24540226,36.000
40011932,GROUP,19686.72,195+38,15%,0.219,52000,0.80,0.59,5:45,1525,0.75000,100.000%,40.32,7.10,Valve,2777.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",480.34,47.42,Metal Loss Internal,33.79204422,-118.24540232,36.000
40011933,GROUP,19687.16,195+38,11%,0.219,52000,0.99,0.61,5:45,1525,0.75000,100.000%,40.76,6.66,Valve,2778.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",479.91,47.42,Metal Loss Internal,33.79204542,-118.24540241,36.010
40011934,GROUP,19687.46,195+38,15%,0.219,52000,1.08,0.90,5:45,1525,0.75000,100.000%,41.07,6.35,Valve,2778.42,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",479.60,47.42,Metal Loss Internal,33.79204627,-118.24540247,36.010
40011935,GROUP,19688.03,195+39,17%,0.219,52000,0.54,0.42,6:00,1525,0.75000,100.000%,41.63,5.78,Valve,2778.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",479.03,47.42,Metal Loss Internal,33.79204782,-118.24540259,36.020
40011936,GROUP,19688.17,195+39,11%,0.219,52000,0.60,0.75,6:00,1525,0.75000,100.000%,41.77,5.64,Valve,2779.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",478.89,47.42,Metal Loss Internal,33.79204821,-118.24540262,36.030
40011937,GROUP,19688.31,195+39,11%,0.219,52000,0.37,0.46,5:30,1525,0.75000,100.000%,41.92,5.50,Valve,2779.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",478.75,47.42,Metal Loss Internal,33.79204859,-118.24540265,36.030
40011938,GROUP,19688.53,195+39,18%,0.219,52000,0.82,0.69,5:45,1525,0.75000,100.000%,42.13,5.29,Valve,2779.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",478.53,47.42,Metal Loss Internal,33.79204918,-118.24540269,36.030
40011939,GROUP,19688.99,195+40,11%,0.219,52000,0.88,0.95,5:45,1525,0.75000,100.000%,42.59,4.83,Valve,2779.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",478.07,47.42,Metal Loss Internal,33.79205043,-118.24540278,36.040
40011940,GROUP,19689.30,195+40,10%,0.219,52000,0.52,0.33,6:00,1525,0.75000,100.000%,42.91,4.51,Valve,2780.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",477.76,47.42,Metal Loss Internal,33.79205130,-118.24540285,36.040
40011941,GROUP,19689.78,195+41,13%,0.219,52000,0.78,0.72,6:00,1525,0.75000,100.000%,43.38,4.04,Valve,2780.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",477.29,47.42,Metal Loss Internal,33.79205259,-118.24540295,36.050
40011942,GROUP,19689.97,195+41,11%,0.219,52000,0.81,0.81,6:00,1525,0.75000,100.000%,43.57,3.85,Valve,2780.92,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",477.09,47.42,Metal Loss Internal,33.79205311,-118.24540298,36.060
40011943,GROUP,19690.54,195+41,17%,0.219,52000,0.69,0.53,5:45,1525,0.75000,100.000%,44.14,3.28,Valve,2781.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",476.52,47.42,Metal Loss Internal,33.79205468,-118.24540311,36.070
40011944,GROUP,19690.80,195+42,14%,0.219,52000,0.60,0.45,6:00,1525,0.75000,100.000%,44.40,3.02,Valve,2781.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",476.26,47.42,Metal Loss Internal,33.79205539,-118.24540316,36.070
40011945,GROUP,19691.08,195+42,27%,0.219,52000,0.48,0.47,6:00,1525,0.75000,100.000%,44.68,2.74,Valve,2782.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",475.98,47.42,Metal Loss Internal,33.79205615,-118.24540321,36.080
40011946,GROUP,19691.24,195+42,22%,0.219,52000,0.54,0.54,6:00,1525,0.75000,100.000%,44.84,2.57,Valve,2782.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",475.82,47.42,Metal Loss Internal,33.79205660,-118.24540325,36.080
40011947,GROUP,19691.62,195+42,10%,0.219,52000,0.48,0.33,6:00,1525,0.75000,100.000%,45.22,2.20,Valve,2782.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",475.44,47.42,Metal Loss Internal,33.79205764,-118.24540333,36.080
40011948,GROUP,19691.79,195+42,12%,0.219,52000,0.37,0.33,6:15,1525,0.75000,100.000%,45.39,2.03,Valve,2782.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",475.27,47.42,Metal Loss Internal,33.79205810,-118.24540336,36.090
40011949,GROUP,19692.02,195+43,13%,0.219,52000,0.45,0.43,6:00,1525,0.75000,100.000%,45.62,1.80,Valve,2782.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",475.04,47.42,Metal Loss Internal,33.79205873,-118.24540341,36.090
40011950,GROUP,19692.19,195+43,12%,0.219,52000,0.41,0.33,6:00,1525,0.75000,100.000%,45.79,1.63,Valve,2783.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",474.88,47.42,Metal Loss Internal,33.79205918,-118.24540344,36.100
40011951,GROUP,19692.47,195+43,11%,0.219,52000,0.50,0.67,6:00,1525,0.75000,100.000%,46.07,1.35,Valve,2783.42,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",474.59,47.42,Metal Loss Internal,33.79205996,-118.24540350,36.100
40011952,GROUP,19693.64,195+44,18%,0.219,52000,2.08,0.87,6:00,1525,0.75000,100.000%,47.25,0.17,Valve,2784.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",473.42,47.42,Metal Loss Internal,33.79206318,-118.24540375,36.120
7290,WELD,19693.82,195+44,,,,,,,,,,,,,,,,37.95,,33.79206365,-118.24540378,36.130
40011953,GROUP,19694.34,195+45,18%,0.219,52000,0.48,0.33,5:45,1525,0.75000,100.000%,0.52,37.43,Valve,2785.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",472.73,37.95,Metal Loss Internal,33.79206508,-118.24540390,36.130
40011954,GROUP,19694.69,195+45,15%,0.219,52000,0.41,0.40,6:00,1525,0.75000,100.000%,0.87,37.08,Valve,2785.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",472.37,37.95,Metal Loss Internal,33.79206604,-118.24540398,36.140
40011955,GROUP,19695.01,195+46,18%,0.219,52000,0.45,0.46,6:00,1525,0.75000,100.000%,1.19,36.76,Valve,2785.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",472.05,37.95,Metal Loss Internal,33.79206692,-118.24540405,36.150
40011956,GROUP,19695.32,195+46,21%,0.219,52000,0.53,0.46,6:00,1525,0.75000,100.000%,1.50,36.45,Valve,2786.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",471.74,37.95,Metal Loss Internal,33.79206777,-118.24540412,36.150
40011957,GROUP,19696.36,195+47,18%,0.219,52000,1.14,0.84,6:00,1525,0.75000,100.000%,2.54,35.41,Valve,2787.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",470.70,37.95,Metal Loss Internal,33.79207061,-118.24540435,36.170
40011958,GROUP,19696.71,195+47,12%,0.219,52000,0.53,0.35,5:45,1525,0.75000,100.000%,2.89,35.06,Valve,2787.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",470.35,37.95,Metal Loss Internal,33.79207156,-118.24540443,36.180
40011959,GROUP,19697.00,195+47,13%,0.219,52000,0.40,0.35,5:45,1525,0.75000,100.000%,3.19,34.77,Valve,2787.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",470.06,37.95,Metal Loss Internal,33.79207237,-118.24540449,36.180
40011960,GROUP,19699.67,195+50,12%,0.219,52000,0.82,0.66,6:00,1525,0.75000,100.000%,5.85,32.10,Valve,2790.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",467.40,37.95,Metal Loss Internal,33.79207965,-118.24540510,36.230
40011961,GROUP,19700.06,195+50,11%,0.219,52000,1.20,0.78,6:00,1525,0.75000,100.000%,6.24,31.71,Valve,2791.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",467.01,37.95,Metal Loss Internal,33.79208072,-118.24540519,36.240
40011962,GROUP,19700.56,195+51,12%,0.219,52000,1.47,1.80,6:00,1525,0.75000,100.000%,6.75,31.21,Valve,2791.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",466.50,37.95,Metal Loss Internal,33.79208210,-118.24540530,36.250
40011963,GROUP,19700.86,195+51,14%,0.219,52000,0.46,0.37,6:00,1525,0.75000,100.000%,7.04,30.91,Valve,2791.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",466.20,37.95,Metal Loss Internal,33.79208292,-118.24540537,36.250
40011964,GROUP,19701.08,195+51,11%,0.219,52000,1.84,1.47,5:45,1525,0.75000,100.000%,7.27,30.69,Valve,2792.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",465.98,37.95,Metal Loss Internal,33.79208353,-118.24540541,36.260
40011965,GROUP,19701.88,195+52,17%,0.219,52000,0.44,0.37,6:00,1525,0.75000,100.000%,8.07,29.88,Valve,2792.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",465.18,37.95,Metal Loss Internal,33.79208572,-118.24540560,36.270
40011966,GROUP,19702.01,195+52,16%,0.219,52000,0.42,0.33,5:45,1525,0.75000,100.000%,8.20,29.75,Valve,2792.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",465.05,37.95,Metal Loss Internal,33.79208608,-118.24540563,36.280
40011967,GROUP,19702.13,195+52,10%,0.219,52000,0.40,0.35,6:00,1525,0.75000,100.000%,8.32,29.63,Valve,2793.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",464.93,37.95,Metal Loss Internal,33.79208641,-118.24540565,36.280
40011968,GROUP,19702.38,195+53,15%,0.219,52000,1.67,0.81,6:00,1525,0.75000,100.000%,8.57,29.38,Valve,2793.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",464.68,37.95,Metal Loss Internal,33.79208709,-118.24540571,36.280
40011969,GROUP,19702.58,195+53,21%,0.219,52000,0.44,0.35,6:00,1525,0.75000,100.000%,8.76,29.19,Valve,2793.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",464.48,37.95,Metal Loss Internal,33.79208763,-118.24540576,36.290
40011970,GROUP,19702.85,195+53,10%,0.219,52000,0.61,0.50,6:00,1525,0.75000,100.000%,9.03,28.92,Valve,2793.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",464.21,37.95,Metal Loss Internal,33.79208836,-118.24540582,36.290
40011971,GROUP,19703.24,195+53,22%,0.219,52000,1.11,0.42,6:00,1525,0.75000,100.000%,9.43,28.53,Valve,2794.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",463.82,37.95,Metal Loss Internal,33.79208944,-118.24540591,36.300
