ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40011972,GROUP,19703.44,195+54,13%,0.219,52000,0.30,0.33,6:00,1525,0.75000,100.000%,9.62,28.33,Valve,2794.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",463.62,37.95,Metal Loss Internal,33.79208998,-118.24540595,36.300
40011973,GROUP,19703.58,195+54,16%,0.219,52000,0.45,0.37,6:00,1525,0.75000,100.000%,9.77,28.18,Valve,2794.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",463.48,37.95,Metal Loss Internal,33.79209037,-118.24540599,36.310
40011974,GROUP,19703.76,195+54,14%,0.219,52000,0.33,0.33,6:00,1525,0.75000,100.000%,9.95,28.00,Valve,2794.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",463.30,37.95,Metal Loss Internal,33.79209087,-118.24540603,36.310
40011975,GROUP,19704.21,195+54,12%,0.219,52000,0.57,0.59,6:00,1525,0.75000,100.000%,10.40,27.56,Valve,2795.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",462.85,37.95,Metal Loss Internal,33.79209209,-118.24540612,36.320
40011976,GROUP,19705.02,195+55,13%,0.219,52000,1.04,0.67,6:00,1525,0.75000,100.000%,11.20,26.75,Valve,2795.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",462.05,37.95,Metal Loss Internal,33.79209429,-118.24540630,36.340
40011977,GROUP,19705.56,195+56,12%,0.219,52000,0.89,0.67,6:00,1525,0.75000,100.000%,11.74,26.21,Valve,2796.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",461.50,37.95,Metal Loss Internal,33.79209577,-118.24540643,36.350
40011978,GROUP,19705.88,195+56,14%,0.219,52000,0.97,0.64,6:00,1525,0.75000,100.000%,12.06,25.89,Valve,2796.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",461.18,37.95,Metal Loss Internal,33.79209665,-118.24540650,36.350
40011979,GROUP,19706.47,195+57,10%,0.219,52000,0.74,0.81,5:45,1525,0.75000,100.000%,12.66,25.30,Valve,2797.42,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",460.59,37.95,Metal Loss Internal,33.79209828,-118.24540664,36.360
40011980,GROUP,19706.61,195+57,11%,0.219,52000,0.49,0.47,5:45,1525,0.75000,100.000%,12.79,25.16,Valve,2797.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",460.45,37.95,Metal Loss Internal,33.79209865,-118.24540666,36.360
40011981,GROUP,19707.33,195+57,18%,0.219,52000,2.35,0.84,6:00,1525,0.75000,100.000%,13.51,24.44,Valve,2798.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",459.73,37.95,Metal Loss Internal,33.79210062,-118.24540682,36.380
40011982,GROUP,19707.98,195+58,13%,0.219,52000,1.09,0.82,5:45,1525,0.75000,100.000%,14.16,23.79,Valve,2798.93,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",459.09,37.95,Metal Loss Internal,33.79210239,-118.24540697,36.390
40011983,GROUP,19708.60,195+59,16%,0.219,52000,0.61,0.45,6:00,1525,0.75000,100.000%,14.78,23.17,Valve,2799.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",458.46,37.95,Metal Loss Internal,33.79210410,-118.24540711,36.400
40011984,GROUP,19708.96,195+59,13%,0.219,52000,0.83,0.67,6:00,1525,0.75000,100.000%,15.14,22.81,Valve,2799.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",458.10,37.95,Metal Loss Internal,33.79210508,-118.24540719,36.410
40011985,GROUP,19709.34,195+59,10%,0.219,52000,0.96,0.82,6:00,1525,0.75000,100.000%,15.52,22.43,Valve,2800.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",457.72,37.95,Metal Loss Internal,33.79210611,-118.24540728,36.410
40011986,GROUP,19710.60,195+61,23%,0.219,52000,0.63,0.52,5:45,1525,0.75000,100.000%,16.78,21.17,Valve,2801.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",456.47,37.95,Metal Loss Internal,33.79210956,-118.24540756,36.440
40011987,GROUP,19712.87,195+63,20%,0.219,52000,0.78,0.46,6:00,1525,0.75000,100.000%,19.05,18.90,Valve,2803.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",454.19,37.95,Metal Loss Internal,33.79211578,-118.24540806,36.470
40011988,GROUP,19713.28,195+63,13%,0.219,52000,0.84,0.63,6:00,1525,0.75000,100.000%,19.47,18.48,Valve,2804.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",453.78,37.95,Metal Loss Internal,33.79211692,-118.24540815,36.480
40011989,GROUP,19716.82,195+67,17%,0.219,52000,2.44,0.77,6:00,1525,0.75000,100.000%,23.01,14.95,Valve,2807.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",450.24,37.95,Metal Loss Internal,33.79212660,-118.24540893,36.520
40011990,GROUP,19718.16,195+68,10%,0.219,52000,0.45,0.46,6:00,1525,0.75000,100.000%,24.35,13.60,Valve,2809.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",448.90,37.95,Metal Loss Internal,33.79213027,-118.24540923,36.530
40011991,GROUP,19718.57,195+68,14%,0.219,52000,0.75,0.63,6:00,1525,0.75000,100.000%,24.76,13.20,Valve,2809.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",448.49,37.95,Metal Loss Internal,33.79213138,-118.24540932,36.540
40011992,GROUP,19719.04,195+69,13%,0.219,52000,0.62,0.62,6:00,1525,0.75000,100.000%,25.23,12.72,Valve,2810.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",448.02,37.95,Metal Loss Internal,33.79213268,-118.24540942,36.540
40011993,GROUP,19720.00,195+70,11%,0.219,52000,0.84,0.61,6:00,1525,0.75000,100.000%,26.18,11.77,Valve,2810.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",447.06,37.95,Metal Loss Internal,33.79213529,-118.24540962,36.550
40011994,GROUP,19722.26,195+72,13%,0.219,52000,0.58,0.43,6:00,1525,0.75000,100.000%,28.44,9.51,Valve,2813.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",444.81,37.95,Metal Loss Internal,33.79214146,-118.24541011,36.570
40011995,GROUP,19724.06,195+74,12%,0.219,52000,0.58,0.43,6:00,1525,0.75000,100.000%,30.25,7.71,Valve,2815.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",443.00,37.95,Metal Loss Internal,33.79214641,-118.24541051,36.580
40011996,GROUP,19725.66,195+75,12%,0.219,52000,0.52,0.48,6:00,1525,0.75000,100.000%,31.85,6.11,Valve,2816.61,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",441.40,37.95,Metal Loss Internal,33.79215079,-118.24541085,36.600
40011997,GROUP,19726.55,195+76,14%,0.219,52000,1.07,0.69,6:00,1525,0.75000,100.000%,32.73,5.22,Valve,2817.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",440.52,37.95,Metal Loss Internal,33.79215321,-118.24541105,36.610
40011998,GROUP,19726.82,195+76,16%,0.219,52000,0.52,0.45,6:00,1525,0.75000,100.000%,33.01,4.95,Valve,2817.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",440.24,37.95,Metal Loss Internal,33.79215396,-118.24541111,36.610
40011999,GROUP,19727.82,195+77,16%,0.219,52000,0.60,0.70,6:00,1525,0.75000,100.000%,34.00,3.95,Valve,2818.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",439.25,37.95,Metal Loss Internal,33.79215669,-118.24541133,36.610
40012000,GROUP,19729.64,195+79,11%,0.219,52000,0.81,0.70,6:00,1525,0.75000,100.000%,35.82,2.13,Valve,2820.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",437.42,37.95,Metal Loss Internal,33.79216167,-118.24541173,36.630
40012001,GROUP,19730.79,195+80,13%,0.219,52000,1.37,0.78,5:45,1525,0.75000,100.000%,36.97,0.98,Valve,2821.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",436.27,37.95,Metal Loss Internal,33.79216482,-118.24541198,36.640
40012002,GROUP,19731.60,195+81,14%,0.219,52000,0.75,1.14,6:00,1525,0.75000,100.000%,37.78,0.17,Valve,2822.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",435.46,37.95,Metal Loss Internal,33.79216704,-118.24541216,36.650
7300,WELD,19731.77,195+81,,,,,,,,,,,,,,,,47.07,,33.79216750,-118.24541220,36.650
40012003,GROUP,19732.13,195+81,11%,0.219,52000,0.55,0.48,6:15,1525,0.75000,100.000%,0.36,46.71,Valve,2823.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",434.93,47.07,Metal Loss Internal,33.79216849,-118.24541228,36.650
40012004,GROUP,19732.49,195+82,16%,0.219,52000,2.17,0.71,6:15,1525,0.75000,100.000%,0.72,46.35,Valve,2823.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",434.57,47.07,Metal Loss Internal,33.79216948,-118.24541236,36.650
40012005,GROUP,19733.00,195+82,10%,0.219,52000,0.92,1.09,6:00,1525,0.75000,100.000%,1.24,45.84,Valve,2823.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",434.06,47.07,Metal Loss Internal,33.79217089,-118.24541249,36.660
40012006,GROUP,19733.27,195+82,16%,0.219,52000,1.96,0.97,6:00,1525,0.75000,100.000%,1.50,45.57,Valve,2824.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",433.79,47.07,Metal Loss Internal,33.79217162,-118.24541255,36.660
40012007,GROUP,19733.63,195+83,16%,0.219,52000,1.99,0.84,6:00,1525,0.75000,100.000%,1.86,45.21,Valve,2824.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",433.43,47.07,Metal Loss Internal,33.79217260,-118.24541263,36.660
40012008,GROUP,19734.25,195+83,13%,0.219,52000,1.32,1.38,6:00,1525,0.75000,100.000%,2.48,44.60,Valve,2825.20,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",432.82,47.07,Metal Loss Internal,33.79217428,-118.24541277,36.670
40012009,GROUP,19734.48,195+84,12%,0.219,52000,0.62,1.01,6:00,1525,0.75000,100.000%,2.71,44.36,Valve,2825.43,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",432.58,47.07,Metal Loss Internal,33.79217492,-118.24541283,36.670
40012010,GROUP,19734.73,195+84,10%,0.219,52000,0.38,0.33,6:00,1525,0.75000,100.000%,2.96,44.11,Valve,2825.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",432.33,47.07,Metal Loss Internal,33.79217561,-118.24541289,36.670
40012011,GROUP,19734.87,195+84,22%,0.219,52000,0.64,0.84,6:00,1525,0.75000,100.000%,3.10,43.97,Valve,2825.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",432.19,47.07,Metal Loss Internal,33.79217599,-118.24541292,36.670
40012012,GROUP,19735.02,195+84,13%,0.219,52000,0.47,0.41,5:45,1525,0.75000,100.000%,3.25,43.83,Valve,2825.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",432.05,47.07,Metal Loss Internal,33.79217639,-118.24541295,36.670
40012013,GROUP,19735.19,195+84,16%,0.219,52000,1.18,1.09,6:00,1525,0.75000,100.000%,3.42,43.65,Valve,2826.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",431.87,47.07,Metal Loss Internal,33.79217687,-118.24541299,36.680
40012014,GROUP,19735.57,195+85,21%,0.219,52000,0.69,0.80,5:45,1525,0.75000,100.000%,3.80,43.27,Valve,2826.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",431.49,47.07,Metal Loss Internal,33.79217791,-118.24541308,36.680
40012015,GROUP,19735.73,195+85,15%,0.219,52000,0.87,0.65,6:00,1525,0.75000,100.000%,3.97,43.11,Valve,2826.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",431.33,47.07,Metal Loss Internal,33.79217835,-118.24541311,36.680
40012016,GROUP,19736.94,195+86,10%,0.219,52000,1.31,0.97,6:00,1525,0.75000,100.000%,5.17,41.90,Valve,2827.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",430.12,47.07,Metal Loss Internal,33.79218166,-118.24541340,36.690
40012017,GROUP,19737.34,195+86,14%,0.219,52000,1.15,1.15,5:45,1525,0.75000,100.000%,5.57,41.50,Valve,2828.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",429.72,47.07,Metal Loss Internal,33.79218273,-118.24541349,36.690
40012018,GROUP,19737.53,195+86,13%,0.219,52000,0.54,0.45,5:45,1525,0.75000,100.000%,5.76,41.31,Valve,2828.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",429.53,47.07,Metal Loss Internal,33.79218326,-118.24541353,36.700
40012019,GROUP,19738.48,195+87,10%,0.219,52000,0.73,0.86,6:00,1525,0.75000,100.000%,6.71,40.37,Valve,2829.43,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",428.59,47.07,Metal Loss Internal,33.79218585,-118.24541375,36.700
40012020,GROUP,19738.75,195+88,12%,0.219,52000,0.70,0.55,6:00,1525,0.75000,100.000%,6.99,40.09,Valve,2829.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",428.31,47.07,Metal Loss Internal,33.79218661,-118.24541381,36.710
40012021,GROUP,19739.10,195+88,13%,0.219,52000,0.51,0.45,6:15,1525,0.75000,100.000%,7.34,39.74,Valve,2830.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",427.96,47.07,Metal Loss Internal,33.79218757,-118.24541389,36.710
40012022,GROUP,19739.93,195+89,12%,0.219,52000,0.59,0.65,6:00,1525,0.75000,100.000%,8.16,38.91,Valve,2830.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",427.13,47.07,Metal Loss Internal,33.79218982,-118.24541407,36.720
40012023,GROUP,19742.24,195+91,17%,0.219,52000,0.65,0.49,5:45,1525,0.75000,100.000%,10.47,36.60,Valve,2833.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",424.82,47.07,Metal Loss Internal,33.79219615,-118.24541460,36.740
40012024,GROUP,19743.50,195+92,12%,0.219,52000,0.60,0.44,5:45,1525,0.75000,100.000%,11.73,35.34,Valve,2834.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",423.56,47.07,Metal Loss Internal,33.79219961,-118.24541489,36.760
40012025,GROUP,19743.79,195+93,17%,0.219,52000,0.73,0.43,6:00,1525,0.75000,100.000%,12.02,35.05,Valve,2834.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",423.27,47.07,Metal Loss Internal,33.79220041,-118.24541496,36.760
40012026,GROUP,19744.07,195+93,16%,0.219,52000,0.55,0.46,6:00,1525,0.75000,100.000%,12.30,34.77,Valve,2835.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",422.99,47.07,Metal Loss Internal,33.79220116,-118.24541502,36.770
40012027,GROUP,19744.66,195+93,13%,0.219,52000,0.49,0.41,6:00,1525,0.75000,100.000%,12.89,34.18,Valve,2835.61,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",422.40,47.07,Metal Loss Internal,33.79220278,-118.24541516,36.770
40012028,GROUP,19744.94,195+94,11%,0.219,52000,1.05,0.60,6:00,1525,0.75000,100.000%,13.17,33.90,Valve,2835.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",422.12,47.07,Metal Loss Internal,33.79220355,-118.24541522,36.780
40012029,GROUP,19745.57,195+94,10%,0.219,52000,0.66,0.61,6:00,1525,0.75000,100.000%,13.80,33.27,Valve,2836.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",421.49,47.07,Metal Loss Internal,33.79220526,-118.24541536,36.780
40012030,GROUP,19748.37,195+97,13%,0.219,52000,0.85,0.84,6:00,1525,0.75000,100.000%,16.61,30.47,Valve,2839.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",418.69,47.07,Metal Loss Internal,33.79221294,-118.24541599,36.820
40012031,GROUP,19748.67,195+97,18%,0.219,52000,0.67,0.35,5:45,1525,0.75000,100.000%,16.90,30.17,Valve,2839.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",418.39,47.07,Metal Loss Internal,33.79221374,-118.24541606,36.820
40012032,GROUP,19750.24,195+99,11%,0.219,52000,0.41,0.33,6:00,1525,0.75000,100.000%,18.48,28.60,Valve,2841.20,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",416.82,47.07,Metal Loss Internal,33.79221806,-118.24541642,36.840
40012033,GROUP,19750.74,195+99,17%,0.219,52000,0.46,0.60,6:00,1525,0.75000,100.000%,18.98,28.10,Valve,2841.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",416.32,47.07,Metal Loss Internal,33.79221942,-118.24541654,36.850
40012034,GROUP,19751.32,196+00,13%,0.219,52000,3.43,1.70,6:00,1525,0.75000,100.000%,19.55,27.52,Valve,2842.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",415.74,47.07,Metal Loss Internal,33.79222101,-118.24541666,36.860
40012035,GROUP,19751.70,196+00,14%,0.219,52000,0.50,0.47,6:00,1525,0.75000,100.000%,19.93,27.14,Valve,2842.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",415.36,47.07,Metal Loss Internal,33.79222203,-118.24541674,36.860
40012036,GROUP,19752.13,196+01,14%,0.219,52000,0.56,0.45,5:45,1525,0.75000,100.000%,20.36,26.71,Valve,2843.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",414.93,47.07,Metal Loss Internal,33.79222322,-118.24541684,36.870
40012037,GROUP,19752.44,196+01,22%,0.219,52000,0.83,1.90,6:00,1525,0.75000,100.000%,20.67,26.40,Valve,2843.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",414.62,47.07,Metal Loss Internal,33.79222407,-118.24541691,36.870
40012038,GROUP,19753.09,196+01,14%,0.219,52000,0.92,0.90,5:45,1525,0.75000,100.000%,21.32,25.75,Valve,2844.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",413.97,47.07,Metal Loss Internal,33.79222585,-118.24541706,36.880
40012039,GROUP,19753.52,196+02,17%,0.219,52000,0.73,0.49,6:00,1525,0.75000,100.000%,21.76,25.32,Valve,2844.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",413.54,47.07,Metal Loss Internal,33.79222703,-118.24541716,36.890
40012040,GROUP,19753.85,196+02,11%,0.219,52000,0.42,0.39,5:45,1525,0.75000,100.000%,22.08,24.99,Valve,2844.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",413.21,47.07,Metal Loss Internal,33.79222791,-118.24541723,36.890
40012041,GROUP,19754.33,196+03,15%,0.219,52000,0.42,0.41,5:45,1525,0.75000,100.000%,22.57,24.51,Valve,2845.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",412.73,47.07,Metal Loss Internal,33.79222924,-118.24541734,36.900
40012042,GROUP,19754.65,196+03,13%,0.219,52000,2.21,0.79,5:45,1525,0.75000,100.000%,22.88,24.19,Valve,2845.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",412.42,47.07,Metal Loss Internal,33.79223010,-118.24541741,36.900
40012043,GROUP,19755.27,196+04,15%,0.219,52000,1.45,0.46,5:45,1525,0.75000,100.000%,23.51,23.57,Valve,2846.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",411.79,47.07,Metal Loss Internal,33.79223181,-118.24541755,36.910
40012044,GROUP,19755.82,196+04,11%,0.219,52000,0.48,0.38,5:45,1525,0.75000,100.000%,24.05,23.02,Valve,2846.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",411.24,47.07,Metal Loss Internal,33.79223332,-118.24541767,36.920
40012045,GROUP,19756.39,196+05,12%,0.219,52000,1.51,1.15,5:45,1525,0.75000,100.000%,24.62,22.45,Valve,2847.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",410.67,47.07,Metal Loss Internal,33.79223488,-118.24541780,36.920
40012046,GROUP,19756.91,196+05,11%,0.219,52000,0.56,0.51,5:45,1525,0.75000,100.000%,25.14,21.93,Valve,2847.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",410.15,47.07,Metal Loss Internal,33.79223631,-118.24541792,36.930
40012047,GROUP,19758.31,196+06,11%,0.219,52000,1.88,0.68,6:15,1525,0.75000,100.000%,26.54,20.53,Valve,2849.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",408.75,47.07,Metal Loss Internal,33.79224012,-118.24541822,36.950
40012048,GROUP,19758.50,196+07,10%,0.219,52000,0.42,0.38,6:15,1525,0.75000,100.000%,26.73,20.34,Valve,2849.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",408.56,47.07,Metal Loss Internal,33.79224065,-118.24541827,36.950
40012049,GROUP,19758.91,196+07,20%,0.219,52000,6.39,1.24,6:00,1525,0.75000,100.000%,27.14,19.93,Valve,2849.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",408.15,47.07,Metal Loss Internal,33.79224177,-118.24541835,36.950
40012050,GROUP,19759.56,196+08,10%,0.219,52000,0.84,0.91,6:00,1525,0.75000,100.000%,27.79,19.29,Valve,2850.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",407.51,47.07,Metal Loss Internal,33.79224354,-118.24541850,36.960
40012051,GROUP,19760.20,196+08,17%,0.219,52000,0.77,1.09,6:00,1525,0.75000,100.000%,28.43,18.64,Valve,2851.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",406.86,47.07,Metal Loss Internal,33.79224529,-118.24541864,36.970
40012052,GROUP,19762.06,196+10,11%,0.219,52000,0.47,0.37,6:00,1525,0.75000,100.000%,30.29,16.78,Valve,2853.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",405.00,47.07,Metal Loss Internal,33.79225038,-118.24541905,36.990
40012053,GROUP,19762.99,196+11,10%,0.219,52000,0.51,0.33,6:00,1525,0.75000,100.000%,31.22,15.85,Valve,2853.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",404.07,47.07,Metal Loss Internal,33.79225294,-118.24541925,37.000
40012054,GROUP,19763.92,196+12,22%,0.219,52000,2.91,0.92,6:00,1525,0.75000,100.000%,32.15,14.92,Valve,2854.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",403.14,47.07,Metal Loss Internal,33.79225548,-118.24541946,37.010
40012055,GROUP,19764.16,196+12,14%,0.219,52000,0.71,0.62,6:00,1525,0.75000,100.000%,32.39,14.68,Valve,2855.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",402.90,47.07,Metal Loss Internal,33.79225613,-118.24541951,37.010
40012056,GROUP,19764.45,196+12,18%,0.219,52000,0.54,0.44,5:45,1525,0.75000,100.000%,32.68,14.39,Valve,2855.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",402.61,47.07,Metal Loss Internal,33.79225693,-118.24541958,37.010
40012057,GROUP,19764.99,196+13,12%,0.219,52000,0.54,0.33,6:00,1525,0.75000,100.000%,33.22,13.85,Valve,2855.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",402.07,47.07,Metal Loss Internal,33.79225840,-118.24541969,37.010
40012058,GROUP,19765.22,196+13,12%,0.219,52000,0.46,0.44,5:45,1525,0.75000,100.000%,33.45,13.62,Valve,2856.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",401.84,47.07,Metal Loss Internal,33.79225904,-118.24541974,37.010
40012059,GROUP,19765.64,196+14,11%,0.219,52000,0.65,1.00,6:00,1525,0.75000,100.000%,33.87,13.20,Valve,2856.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",401.42,47.07,Metal Loss Internal,33.79226018,-118.24541983,37.020
40012060,GROUP,19766.06,196+14,13%,0.219,52000,0.52,0.35,6:00,1525,0.75000,100.000%,34.29,12.78,Valve,2857.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",401.00,47.07,Metal Loss Internal,33.79226134,-118.24541993,37.020
40012061,GROUP,19766.32,196+14,10%,0.219,52000,0.80,0.75,6:00,1525,0.75000,100.000%,34.55,12.52,Valve,2857.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",400.74,47.07,Metal Loss Internal,33.79226204,-118.24541998,37.020
40012062,GROUP,19766.90,196+15,12%,0.219,52000,1.28,0.85,6:00,1525,0.75000,100.000%,35.13,11.95,Valve,2857.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",400.17,47.07,Metal Loss Internal,33.79226362,-118.24542011,37.030
40012063,GROUP,19767.23,196+15,12%,0.219,52000,0.94,0.60,6:00,1525,0.75000,100.000%,35.46,11.61,Valve,2858.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",399.83,47.07,Metal Loss Internal,33.79226454,-118.24542018,37.030
40012064,GROUP,19767.61,196+15,16%,0.219,52000,0.87,0.97,6:00,1525,0.75000,100.000%,35.85,11.23,Valve,2858.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",399.45,47.07,Metal Loss Internal,33.79226559,-118.24542026,37.030
40012065,GROUP,19767.85,196+16,13%,0.219,52000,0.59,0.53,5:45,1525,0.75000,100.000%,36.08,10.99,Valve,2858.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",399.21,47.07,Metal Loss Internal,33.79226623,-118.24542031,37.030
40012066,GROUP,19768.96,196+17,21%,0.219,52000,0.85,0.91,6:00,1525,0.75000,100.000%,37.19,9.88,Valve,2859.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",398.10,47.07,Metal Loss Internal,33.79226928,-118.24542056,37.040
40012067,GROUP,19769.18,196+17,12%,0.219,52000,0.61,0.44,5:45,1525,0.75000,100.000%,37.42,9.66,Valve,2860.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",397.88,47.07,Metal Loss Internal,33.79226988,-118.24542061,37.040
40012068,GROUP,19770.20,196+18,15%,0.219,52000,0.83,0.54,5:45,1525,0.75000,100.000%,38.44,8.64,Valve,2861.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",396.86,47.07,Metal Loss Internal,33.79227268,-118.24542082,37.040
40012069,GROUP,19770.65,196+18,19%,0.219,52000,1.00,0.64,5:45,1525,0.75000,100.000%,38.88,8.19,Valve,2861.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",396.41,47.07,Metal Loss Internal,33.79227391,-118.24542092,37.040
40012070,GROUP,19770.86,196+19,11%,0.219,52000,0.74,0.42,5:45,1525,0.75000,100.000%,39.09,7.98,Valve,2861.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",396.20,47.07,Metal Loss Internal,33.79227448,-118.24542096,37.040
40012071,GROUP,19771.03,196+19,14%,0.219,52000,0.51,0.40,6:00,1525,0.75000,100.000%,39.26,7.81,Valve,2861.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",396.04,47.07,Metal Loss Internal,33.79227493,-118.24542100,37.040
40012072,GROUP,19771.25,196+19,13%,0.219,52000,0.54,0.55,5:45,1525,0.75000,100.000%,39.48,7.59,Valve,2862.20,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",395.81,47.07,Metal Loss Internal,33.79227554,-118.24542105,37.040
40012073,GROUP,19771.74,196+19,16%,0.219,52000,0.44,0.44,5:45,1525,0.75000,100.000%,39.97,7.10,Valve,2862.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",395.32,47.07,Metal Loss Internal,33.79227688,-118.24542115,37.040
40012074,GROUP,19772.54,196+20,15%,0.219,52000,0.52,0.34,5:45,1525,0.75000,100.000%,40.77,6.30,Valve,2863.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",394.52,47.07,Metal Loss Internal,33.79227906,-118.24542132,37.040
40012075,GROUP,19773.77,196+21,10%,0.219,52000,0.47,0.53,5:45,1525,0.75000,100.000%,42.00,5.07,Valve,2864.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",393.29,47.07,Metal Loss Internal,33.79228243,-118.24542158,37.040
40012076,GROUP,19774.29,196+22,16%,0.219,52000,0.49,0.36,6:00,1525,0.75000,100.000%,42.52,4.55,Valve,2865.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",392.77,47.07,Metal Loss Internal,33.79228387,-118.24542170,37.040
40012077,GROUP,19774.66,196+22,19%,0.219,52000,0.74,0.60,6:00,1525,0.75000,100.000%,42.89,4.18,Valve,2865.61,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",392.41,47.07,Metal Loss Internal,33.79228486,-118.24542177,37.040
40012078,GROUP,19774.89,196+22,10%,0.219,52000,0.72,0.51,6:00,1525,0.75000,100.000%,43.13,3.95,Valve,2865.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",392.17,47.07,Metal Loss Internal,33.79228551,-118.24542182,37.040
40012079,GROUP,19777.74,196+25,10%,0.219,52000,0.74,0.44,6:00,1525,0.75000,100.000%,45.97,1.10,Valve,2868.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",389.32,47.07,Metal Loss Internal,33.79229330,-118.24542243,37.040
7310,WELD,19778.84,196+26,,,,,,,,,,,,,,,,47.06,,33.79229632,-118.24542266,37.040
40012080,GROUP,19779.12,196+27,23%,0.219,52000,1.17,0.61,5:45,1525,0.75000,100.000%,0.28,46.79,Valve,2870.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",387.94,47.06,Metal Loss Internal,33.79229708,-118.24542271,37.040
40012081,GROUP,19779.86,196+27,20%,0.219,52000,0.84,0.59,5:45,1525,0.75000,100.000%,1.02,46.04,Valve,2870.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",387.20,47.06,Metal Loss Internal,33.79229911,-118.24542286,37.040
40012082,GROUP,19783.14,196+30,15%,0.219,52000,0.49,0.34,5:45,1525,0.75000,100.000%,4.29,42.77,Valve,2874.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",383.93,47.06,Metal Loss Internal,33.79230807,-118.24542355,37.040
40012083,GROUP,19783.45,196+31,12%,0.219,52000,0.55,0.39,6:00,1525,0.75000,100.000%,4.61,42.45,Valve,2874.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",383.61,47.06,Metal Loss Internal,33.79230894,-118.24542362,37.040
40012084,GROUP,19783.63,196+31,15%,0.219,52000,0.68,0.55,5:45,1525,0.75000,100.000%,4.79,42.28,Valve,2874.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",383.43,47.06,Metal Loss Internal,33.79230942,-118.24542365,37.040
40012085,GROUP,19784.03,196+31,20%,0.219,52000,0.64,0.52,5:45,1525,0.75000,100.000%,5.19,41.87,Valve,2874.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",383.03,47.06,Metal Loss Internal,33.79231054,-118.24542373,37.040
40012086,GROUP,19784.21,196+31,14%,0.219,52000,1.30,0.47,5:45,1525,0.75000,100.000%,5.37,41.69,Valve,2875.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",382.85,47.06,Metal Loss Internal,33.79231102,-118.24542377,37.040
40012087,GROUP,19784.92,196+32,11%,0.219,52000,0.92,0.48,6:00,1525,0.75000,100.000%,6.08,40.99,Valve,2875.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",382.15,47.06,Metal Loss Internal,33.79231295,-118.24542392,37.040
40012088,GROUP,19785.56,196+33,15%,0.219,52000,1.52,0.48,5:45,1525,0.75000,100.000%,6.72,40.34,Valve,2876.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",381.50,47.06,Metal Loss Internal,33.79231472,-118.24542406,37.040
40012089,GROUP,19785.93,196+33,13%,0.219,52000,1.32,1.19,5:45,1525,0.75000,100.000%,7.09,39.97,Valve,2876.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",381.13,47.06,Metal Loss Internal,33.79231573,-118.24542414,37.040
40012090,GROUP,19786.33,196+33,12%,0.219,52000,0.93,0.89,5:45,1525,0.75000,100.000%,7.48,39.58,Valve,2877.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",380.74,47.06,Metal Loss Internal,33.79231680,-118.24542422,37.040
40012091,GROUP,19786.85,196+34,11%,0.219,52000,1.14,0.95,6:00,1525,0.75000,100.000%,8.01,39.05,Valve,2877.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",380.21,47.06,Metal Loss Internal,33.79231824,-118.24542433,37.040
40012092,GROUP,19787.21,196+34,18%,0.219,52000,0.52,0.47,10:00,1525,0.75000,100.000%,8.37,38.70,Valve,2878.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",379.85,47.06,Metal Loss External,33.79231922,-118.24542441,37.040
40012093,GROUP,19787.43,196+35,11%,0.219,52000,0.82,0.81,10:00,1525,0.75000,100.000%,8.59,38.47,Valve,2878.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",379.63,47.06,Metal Loss External,33.79231983,-118.24542446,37.040
40012094,GROUP,19787.90,196+35,13%,0.219,52000,0.95,0.53,5:45,1525,0.75000,100.000%,9.06,38.00,Valve,2878.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",379.16,47.06,Metal Loss Internal,33.79232113,-118.24542456,37.040
40012095,GROUP,19788.14,196+35,14%,0.219,52000,0.88,0.66,6:00,1525,0.75000,100.000%,9.29,37.77,Valve,2879.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",378.93,47.06,Metal Loss Internal,33.79232176,-118.24542461,37.040
40012096,GROUP,19788.55,196+36,11%,0.219,52000,0.44,0.39,5:45,1525,0.75000,100.000%,9.71,37.35,Valve,2879.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",378.51,47.06,Metal Loss Internal,33.79232290,-118.24542470,37.040
40012097,GROUP,19789.44,196+36,15%,0.219,52000,0.55,0.41,6:00,1525,0.75000,100.000%,10.60,36.46,Valve,2880.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",377.62,47.06,Metal Loss Internal,33.79232534,-118.24542490,37.040
40012098,GROUP,19790.08,196+37,10%,0.219,52000,0.46,0.37,6:00,1525,0.75000,100.000%,11.23,35.83,Valve,2881.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",376.99,47.06,Metal Loss Internal,33.79232707,-118.24542503,37.040
40012099,GROUP,19790.58,196+38,11%,0.219,52000,0.66,0.58,6:00,1525,0.75000,100.000%,11.74,35.32,Valve,2881.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",376.48,47.06,Metal Loss Internal,33.79232845,-118.24542514,37.040
40012100,GROUP,19791.36,196+38,12%,0.219,52000,0.39,0.37,6:00,1525,0.75000,100.000%,12.52,34.55,Valve,2882.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",375.70,47.06,Metal Loss Internal,33.79233058,-118.24542531,37.050
40012101,GROUP,19791.71,196+39,14%,0.219,52000,0.55,0.38,6:00,1525,0.75000,100.000%,12.87,34.19,Valve,2882.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",375.35,47.06,Metal Loss Internal,33.79233155,-118.24542539,37.050
40012102,GROUP,19792.05,196+39,11%,0.219,52000,0.55,0.33,5:45,1525,0.75000,100.000%,13.20,33.86,Valve,2883.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",375.02,47.06,Metal Loss Internal,33.79233246,-118.24542546,37.050
40012103,GROUP,19792.50,196+39,15%,0.219,52000,0.56,0.43,6:00,1525,0.75000,100.000%,13.66,33.40,Valve,2883.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",374.56,47.06,Metal Loss Internal,33.79233371,-118.24542556,37.050
40012104,GROUP,19793.03,196+40,14%,0.219,52000,0.61,0.48,5:45,1525,0.75000,100.000%,14.19,32.87,Valve,2883.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",374.03,47.06,Metal Loss Internal,33.79233516,-118.24542567,37.050
40012105,GROUP,19793.37,196+40,20%,0.219,52000,0.52,0.51,6:00,1525,0.75000,100.000%,14.53,32.53,Valve,2884.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",373.69,47.06,Metal Loss Internal,33.79233609,-118.24542575,37.050
40012106,GROUP,19793.59,196+40,11%,0.219,52000,1.22,1.06,5:45,1525,0.75000,100.000%,14.75,32.31,Valve,2884.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",373.47,47.06,Metal Loss Internal,33.79233669,-118.24542579,37.050
40012107,GROUP,19794.59,196+41,19%,0.219,52000,1.58,0.96,5:45,1525,0.75000,100.000%,15.75,31.31,Valve,2885.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",372.47,47.06,Metal Loss Internal,33.79233944,-118.24542602,37.050
40012108,GROUP,19795.02,196+42,21%,0.219,52000,3.74,1.13,5:45,1525,0.75000,100.000%,16.18,30.88,Valve,2885.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",372.04,47.06,Metal Loss Internal,33.79234061,-118.24542611,37.050
40012109,GROUP,19795.31,196+42,30%,0.219,52000,0.62,0.66,6:00,1525,0.75000,100.000%,16.47,30.60,Valve,2886.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",371.75,47.06,Metal Loss Internal,33.79234139,-118.24542617,37.050
40012110,GROUP,19795.51,196+42,18%,0.219,52000,0.52,0.61,5:45,1525,0.75000,100.000%,16.67,30.39,Valve,2886.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",371.55,47.06,Metal Loss Internal,33.79234195,-118.24542621,37.050
40012111,GROUP,19795.85,196+43,17%,0.219,52000,0.79,0.70,5:45,1525,0.75000,100.000%,17.01,30.05,Valve,2886.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",371.21,47.06,Metal Loss Internal,33.79234288,-118.24542629,37.050
40012112,GROUP,19796.54,196+43,17%,0.219,52000,0.78,0.74,5:45,1525,0.75000,100.000%,17.70,29.36,Valve,2887.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",370.52,47.06,Metal Loss Internal,33.79234476,-118.24542643,37.050
40012113,GROUP,19797.13,196+44,14%,0.219,52000,0.68,0.48,5:45,1525,0.75000,100.000%,18.29,28.77,Valve,2888.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",369.93,47.06,Metal Loss Internal,33.79234638,-118.24542656,37.050
40012114,GROUP,19797.39,196+44,16%,0.219,52000,0.72,0.85,5:45,1525,0.75000,100.000%,18.55,28.51,Valve,2888.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",369.67,47.06,Metal Loss Internal,33.79234709,-118.24542662,37.050
40012115,GROUP,19797.76,196+44,16%,0.219,52000,0.93,0.65,6:00,1525,0.75000,100.000%,18.92,28.14,Valve,2888.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",369.30,47.06,Metal Loss Internal,33.79234811,-118.24542670,37.050
40012116,GROUP,19798.15,196+45,17%,0.219,52000,0.59,0.45,5:45,1525,0.75000,100.000%,19.31,27.75,Valve,2889.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",368.91,47.06,Metal Loss Internal,33.79234918,-118.24542679,37.060
40012117,GROUP,19798.40,196+45,12%,0.219,52000,0.58,0.43,5:45,1525,0.75000,100.000%,19.56,27.50,Valve,2889.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",368.66,47.06,Metal Loss Internal,33.79234985,-118.24542684,37.060
40012118,GROUP,19798.79,196+45,18%,0.219,52000,0.58,0.46,6:00,1525,0.75000,100.000%,19.95,27.11,Valve,2889.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",368.27,47.06,Metal Loss Internal,33.79235093,-118.24542692,37.060
40012119,GROUP,19799.37,196+46,11%,0.219,52000,1.63,0.70,5:45,1525,0.75000,100.000%,20.53,26.53,Valve,2890.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",367.69,47.06,Metal Loss Internal,33.79235251,-118.24542705,37.060
40012120,GROUP,19799.64,196+46,12%,0.219,52000,0.90,0.73,6:00,1525,0.75000,100.000%,20.80,26.27,Valve,2890.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",367.42,47.06,Metal Loss Internal,33.79235324,-118.24542710,37.060
40012121,GROUP,19799.96,196+47,13%,0.219,52000,2.92,0.94,5:45,1525,0.75000,100.000%,21.12,25.95,Valve,2890.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",367.11,47.06,Metal Loss Internal,33.79235411,-118.24542717,37.060
40012122,GROUP,19800.23,196+47,15%,0.219,52000,0.57,0.54,5:45,1525,0.75000,100.000%,21.39,25.67,Valve,2891.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",366.83,47.06,Metal Loss Internal,33.79235487,-118.24542723,37.060
40012123,GROUP,19800.38,196+47,10%,0.219,52000,0.60,0.70,5:45,1525,0.75000,100.000%,21.53,25.53,Valve,2891.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",366.69,47.06,Metal Loss Internal,33.79235526,-118.24542726,37.060
40012124,GROUP,19801.57,196+48,14%,0.219,52000,0.81,0.60,5:45,1525,0.75000,100.000%,22.73,24.33,Valve,2892.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",365.49,47.06,Metal Loss Internal,33.79235853,-118.24542751,37.070
40012125,GROUP,19801.89,196+48,12%,0.219,52000,0.73,0.48,6:00,1525,0.75000,100.000%,23.05,24.02,Valve,2892.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",365.17,47.06,Metal Loss Internal,33.79235940,-118.24542758,37.070
40012126,GROUP,19802.83,196+49,12%,0.219,52000,1.53,1.10,5:45,1525,0.75000,100.000%,23.99,23.07,Valve,2893.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",364.23,47.06,Metal Loss Internal,33.79236199,-118.24542779,37.070
40012127,GROUP,19803.39,196+50,15%,0.219,52000,0.69,0.44,6:00,1525,0.75000,100.000%,24.55,22.51,Valve,2894.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",363.67,47.06,Metal Loss Internal,33.79236352,-118.24542790,37.070
40012128,GROUP,19804.55,196+51,12%,0.219,52000,0.62,0.49,5:45,1525,0.75000,100.000%,25.71,21.35,Valve,2895.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",362.51,47.06,Metal Loss Internal,33.79236669,-118.24542815,37.080
40012129,GROUP,19804.89,196+51,12%,0.219,52000,0.61,0.41,6:00,1525,0.75000,100.000%,26.05,21.01,Valve,2895.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",362.17,47.06,Metal Loss Internal,33.79236762,-118.24542822,37.080
40012130,GROUP,19806.32,196+53,10%,0.219,52000,0.67,0.33,6:00,1525,0.75000,100.000%,27.48,19.58,Valve,2897.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",360.74,47.06,Metal Loss Internal,33.79237153,-118.24542853,37.090
40012131,GROUP,19806.58,196+53,14%,0.219,52000,0.72,0.43,6:00,1525,0.75000,100.000%,27.74,19.32,Valve,2897.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",360.48,47.06,Metal Loss Internal,33.79237225,-118.24542858,37.090
40012132,GROUP,19806.94,196+53,10%,0.219,52000,0.65,0.36,6:00,1525,0.75000,100.000%,28.10,18.97,Valve,2897.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",360.13,47.06,Metal Loss Internal,33.79237322,-118.24542866,37.090
40012133,GROUP,19809.37,196+56,10%,0.219,52000,0.50,0.51,6:00,1525,0.75000,100.000%,30.53,16.54,Valve,2900.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",357.69,47.06,Metal Loss Internal,33.79237987,-118.24542918,37.110
40012134,GROUP,19809.81,196+56,11%,0.219,52000,0.62,0.39,6:00,1525,0.75000,100.000%,30.97,16.09,Valve,2900.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",357.25,47.06,Metal Loss Internal,33.79238108,-118.24542927,37.110
40012135,GROUP,19810.04,196+56,11%,0.219,52000,0.49,0.33,6:00,1525,0.75000,100.000%,31.20,15.86,Valve,2900.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",357.02,47.06,Metal Loss Internal,33.79238172,-118.24542932,37.120
40012136,GROUP,19810.88,196+57,10%,0.219,52000,0.60,0.61,6:00,1525,0.75000,100.000%,32.03,15.03,Valve,2901.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",356.19,47.06,Metal Loss Internal,33.79238400,-118.24542950,37.120
40012137,GROUP,19811.28,196+57,15%,0.219,52000,0.53,0.45,6:00,1525,0.75000,100.000%,32.44,14.62,Valve,2902.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",355.78,47.06,Metal Loss Internal,33.79238512,-118.24542959,37.120
40012138,GROUP,19812.28,196+58,10%,0.219,52000,0.61,0.50,6:00,1525,0.75000,100.000%,33.44,13.63,Valve,2903.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",354.78,47.06,Metal Loss Internal,33.79238784,-118.24542980,37.130
40012139,GROUP,19814.66,196+61,13%,0.219,52000,0.62,0.47,6:00,1525,0.75000,100.000%,35.82,11.25,Valve,2905.61,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",352.40,47.06,Metal Loss Internal,33.79239435,-118.24543030,37.150
40012140,GROUP,19815.07,196+61,10%,0.219,52000,0.54,0.37,6:00,1525,0.75000,100.000%,36.23,10.83,Valve,2906.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",351.99,47.06,Metal Loss Internal,33.79239549,-118.24543039,37.160
40012141,GROUP,19815.33,196+61,17%,0.219,52000,1.06,0.51,6:00,1525,0.75000,100.000%,36.49,10.57,Valve,2906.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",351.73,47.06,Metal Loss Internal,33.79239619,-118.24543044,37.160
40012142,GROUP,19815.71,196+62,12%,0.219,52000,0.80,0.41,6:00,1525,0.75000,100.000%,36.87,10.19,Valve,2906.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",351.35,47.06,Metal Loss Internal,33.79239724,-118.24543052,37.160
40012143,GROUP,19816.44,196+62,13%,0.219,52000,0.75,0.46,5:45,1525,0.75000,100.000%,37.60,9.46,Valve,2907.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",350.62,47.06,Metal Loss Internal,33.79239924,-118.24543068,37.170
40012144,GROUP,19817.27,196+63,13%,0.219,52000,0.52,0.41,5:45,1525,0.75000,100.000%,38.43,8.63,Valve,2908.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",349.79,47.06,Metal Loss Internal,33.79240150,-118.24543085,37.180
40012145,GROUP,19820.22,196+66,14%,0.219,52000,0.79,0.51,6:00,1525,0.75000,100.000%,41.38,5.69,Valve,2911.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",346.84,47.06,Metal Loss Internal,33.79240957,-118.24543148,37.210
40012146,GROUP,19823.16,196+69,12%,0.219,52000,0.32,0.43,5:45,1525,0.75000,100.000%,44.32,2.74,Valve,2914.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",343.90,47.06,Metal Loss Internal,33.79241764,-118.24543210,37.230
40012147,GROUP,19824.08,196+70,10%,0.219,52000,0.94,0.59,5:45,1525,0.75000,100.000%,45.23,1.83,Valve,2915.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",342.99,47.06,Metal Loss Internal,33.79242013,-118.24543230,37.240
40012148,GROUP,19824.67,196+70,13%,0.219,52000,0.56,0.55,6:00,1525,0.75000,100.000%,45.83,1.23,Valve,2915.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",342.39,47.06,Metal Loss Internal,33.79242176,-118.24543242,37.250
40012149,GROUP,19824.96,196+71,14%,0.219,52000,0.75,0.54,6:00,1525,0.75000,100.000%,46.12,0.94,Valve,2915.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",342.10,47.06,Metal Loss Internal,33.79242256,-118.24543249,37.250
7320,WELD,19825.90,196+72,,,,,,,,,,,,,,,,47.16,,33.79242513,-118.24543269,37.260
40012150,GROUP,19827.19,196+73,11%,0.219,52000,0.69,0.66,6:00,1525,0.75000,100.000%,1.29,45.87,Valve,2918.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",339.87,47.16,Metal Loss Internal,33.79242867,-118.24543296,37.270
40012151,GROUP,19827.92,196+74,17%,0.219,52000,0.52,0.48,6:00,1525,0.75000,100.000%,2.02,45.14,Valve,2918.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",339.14,47.16,Metal Loss Internal,33.79243066,-118.24543312,37.270
40012152,GROUP,19831.19,196+77,27%,0.219,52000,0.54,0.47,6:00,1525,0.75000,100.000%,5.28,41.88,Valve,2922.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",335.88,47.16,Metal Loss Internal,33.79243959,-118.24543380,37.300
40012153,GROUP,19831.46,196+77,17%,0.219,52000,0.52,0.50,6:00,1525,0.75000,100.000%,5.56,41.60,Valve,2922.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",335.60,47.16,Metal Loss Internal,33.79244035,-118.24543386,37.300
40012154,GROUP,19832.49,196+78,12%,0.219,52000,0.91,0.67,6:00,1525,0.75000,100.000%,6.59,40.57,Valve,2923.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",334.57,47.16,Metal Loss Internal,33.79244318,-118.24543407,37.310
40012155,GROUP,19833.16,196+79,21%,0.219,52000,0.60,0.44,6:00,1525,0.75000,100.000%,7.26,39.90,Valve,2924.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",333.90,47.16,Metal Loss Internal,33.79244501,-118.24543422,37.320
40012156,GROUP,19833.89,196+79,15%,0.219,52000,0.67,0.52,6:00,1525,0.75000,100.000%,7.99,39.18,Valve,2924.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",333.17,47.16,Metal Loss Internal,33.79244699,-118.24543437,37.320
40012157,GROUP,19834.45,196+80,20%,0.219,52000,0.79,0.57,6:00,1525,0.75000,100.000%,8.55,38.61,Valve,2925.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",332.61,47.16,Metal Loss Internal,33.79244853,-118.24543448,37.330
40012158,GROUP,19835.05,196+80,14%,0.219,52000,0.46,0.34,6:00,1525,0.75000,100.000%,9.14,38.02,Valve,2926.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",332.01,47.16,Metal Loss Internal,33.79245016,-118.24543461,37.340
40012159,GROUP,19835.29,196+81,12%,0.219,52000,0.63,0.49,6:00,1525,0.75000,100.000%,9.39,37.77,Valve,2926.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",331.77,47.16,Metal Loss Internal,33.79245083,-118.24543466,37.340
40012160,GROUP,19836.24,196+82,15%,0.219,52000,0.66,0.45,6:00,1525,0.75000,100.000%,10.34,36.82,Valve,2927.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",330.82,47.16,Metal Loss Internal,33.79245344,-118.24543486,37.340
40012161,GROUP,19836.47,196+82,15%,0.219,52000,0.57,0.44,6:00,1525,0.75000,100.000%,10.57,36.59,Valve,2927.42,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",330.59,47.16,Metal Loss Internal,33.79245406,-118.24543490,37.350
40012162,GROUP,19836.94,196+82,12%,0.219,52000,0.46,0.33,5:45,1525,0.75000,100.000%,11.04,36.12,Valve,2927.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",330.12,47.16,Metal Loss Internal,33.79245536,-118.24543500,37.350
40012163,GROUP,19837.28,196+83,15%,0.219,52000,0.61,0.48,6:00,1525,0.75000,100.000%,11.38,35.78,Valve,2928.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",329.78,47.16,Metal Loss Internal,33.79245628,-118.24543507,37.350
40012164,GROUP,19837.60,196+83,15%,0.219,52000,0.99,0.79,6:00,1525,0.75000,100.000%,11.70,35.46,Valve,2928.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",329.46,47.16,Metal Loss Internal,33.79245716,-118.24543514,37.360
40012165,GROUP,19837.90,196+83,15%,0.219,52000,0.50,0.33,6:00,1525,0.75000,100.000%,12.00,35.16,Valve,2928.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",329.16,47.16,Metal Loss Internal,33.79245798,-118.24543520,37.360
40012166,GROUP,19838.11,196+83,15%,0.219,52000,0.55,0.50,6:00,1525,0.75000,100.000%,12.21,34.95,Valve,2929.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",328.95,47.16,Metal Loss Internal,33.79245855,-118.24543525,37.360
40012167,GROUP,19838.89,196+84,13%,0.219,52000,0.65,0.56,6:00,1525,0.75000,100.000%,12.99,34.17,Valve,2929.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",328.17,47.16,Metal Loss Internal,33.79246069,-118.24543541,37.360
40012168,GROUP,19839.03,196+84,17%,0.219,52000,0.59,0.56,6:00,1525,0.75000,100.000%,13.13,34.04,Valve,2929.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",328.03,47.16,Metal Loss Internal,33.79246106,-118.24543544,37.370
40012169,GROUP,19839.74,196+85,15%,0.219,52000,1.93,0.54,6:00,1525,0.75000,100.000%,13.84,33.32,Valve,2930.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",327.32,47.16,Metal Loss Internal,33.79246302,-118.24543559,37.370
40012170,GROUP,19840.06,196+85,13%,0.219,52000,0.60,0.49,6:00,1525,0.75000,100.000%,14.15,33.01,Valve,2931.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",327.01,47.16,Metal Loss Internal,33.79246387,-118.24543565,37.370
40012171,GROUP,19840.20,196+85,15%,0.219,52000,0.50,0.34,6:00,1525,0.75000,100.000%,14.30,32.86,Valve,2931.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",326.86,47.16,Metal Loss Internal,33.79246428,-118.24543568,37.370
40012172,GROUP,19841.21,196+86,20%,0.219,52000,0.84,0.74,6:00,1525,0.75000,100.000%,15.31,31.85,Valve,2932.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",325.85,47.16,Metal Loss Internal,33.79246705,-118.24543589,37.380
40012173,GROUP,19841.73,196+87,21%,0.219,52000,0.52,0.47,6:00,1525,0.75000,100.000%,15.83,31.33,Valve,2932.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",325.33,47.16,Metal Loss Internal,33.79246847,-118.24543599,37.390
40012174,GROUP,19842.04,196+87,19%,0.219,52000,0.52,0.57,6:00,1525,0.75000,100.000%,16.13,31.03,Valve,2932.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",325.02,47.16,Metal Loss Internal,33.79246930,-118.24543606,37.390
40012175,GROUP,19842.29,196+87,11%,0.219,52000,0.68,0.57,6:00,1525,0.75000,100.000%,16.38,30.78,Valve,2933.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",324.77,47.16,Metal Loss Internal,33.79246999,-118.24543611,37.390
40012176,GROUP,19842.73,196+88,11%,0.219,52000,0.63,0.69,6:00,1525,0.75000,100.000%,16.83,30.34,Valve,2933.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",324.33,47.16,Metal Loss Internal,33.79247119,-118.24543620,37.390
40012177,GROUP,19842.88,196+88,15%,0.219,52000,0.62,0.47,6:00,1525,0.75000,100.000%,16.98,30.18,Valve,2933.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",324.18,47.16,Metal Loss Internal,33.79247160,-118.24543623,37.390
40012178,GROUP,19844.00,196+89,15%,0.219,52000,0.50,0.48,5:45,1525,0.75000,100.000%,18.10,29.06,Valve,2934.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",323.06,47.16,Metal Loss Internal,33.79247468,-118.24543646,37.400
40012179,GROUP,19844.71,196+90,17%,0.219,52000,0.53,0.33,6:00,1525,0.75000,100.000%,18.80,28.36,Valve,2935.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",322.36,47.16,Metal Loss Internal,33.79247660,-118.24543661,37.410
40012180,GROUP,19845.88,196+91,14%,0.219,52000,0.92,0.63,6:00,1525,0.75000,100.000%,19.97,27.19,Valve,2936.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",321.18,47.16,Metal Loss Internal,33.79247981,-118.24543684,37.410
