ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40012181,GROUP,19846.03,196+91,17%,0.219,52000,0.56,0.38,6:00,1525,0.75000,100.000%,20.13,27.03,Valve,2936.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",321.03,47.16,Metal Loss Internal,33.79248023,-118.24543687,37.420
40012182,GROUP,19846.89,196+92,17%,0.219,52000,2.33,0.79,6:00,1525,0.75000,100.000%,20.98,26.18,Valve,2937.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",320.17,47.16,Metal Loss Internal,33.79248257,-118.24543705,37.420
40012183,GROUP,19847.58,196+92,13%,0.219,52000,0.47,0.33,6:00,1525,0.75000,100.000%,21.67,25.49,Valve,2938.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",319.49,47.16,Metal Loss Internal,33.79248446,-118.24543719,37.420
40012184,GROUP,19847.89,196+93,16%,0.219,52000,0.64,0.46,6:00,1525,0.75000,100.000%,21.99,25.17,Valve,2938.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",319.17,47.16,Metal Loss Internal,33.79248533,-118.24543725,37.430
40012185,GROUP,19848.30,196+93,18%,0.219,52000,0.84,0.65,5:45,1525,0.75000,100.000%,22.40,24.76,Valve,2939.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",318.76,47.16,Metal Loss Internal,33.79248645,-118.24543734,37.430
40012186,GROUP,19849.07,196+94,12%,0.219,52000,1.70,0.73,6:00,1525,0.75000,100.000%,23.17,24.00,Valve,2940.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",317.99,47.16,Metal Loss Internal,33.79248855,-118.24543750,37.440
40012187,GROUP,19849.61,196+94,18%,0.219,52000,0.56,0.52,6:00,1525,0.75000,100.000%,23.70,23.46,Valve,2940.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",317.45,47.16,Metal Loss Internal,33.79249002,-118.24543760,37.440
40012188,GROUP,19854.74,196+99,19%,0.219,52000,0.58,0.37,5:45,1525,0.75000,100.000%,28.84,18.32,Valve,2945.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",312.32,47.16,Metal Loss Internal,33.79250407,-118.24543864,37.470
40012189,GROUP,19855.54,197+00,13%,0.219,52000,0.46,0.36,6:00,1525,0.75000,100.000%,29.63,17.53,Valve,2946.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",311.52,47.16,Metal Loss Internal,33.79250626,-118.24543880,37.480
40012190,GROUP,19855.71,197+00,20%,0.219,52000,0.53,0.42,5:45,1525,0.75000,100.000%,29.80,17.36,Valve,2946.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",311.36,47.16,Metal Loss Internal,33.79250672,-118.24543884,37.480
40012191,GROUP,19856.96,197+01,10%,0.219,52000,0.50,0.34,5:45,1525,0.75000,100.000%,31.06,16.10,Valve,2947.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",310.10,47.16,Metal Loss Internal,33.79251016,-118.24543909,37.490
40012192,GROUP,19857.32,197+02,15%,0.219,52000,1.42,0.47,6:00,1525,0.75000,100.000%,31.42,15.74,Valve,2948.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",309.74,47.16,Metal Loss Internal,33.79251114,-118.24543916,37.490
40012193,GROUP,19858.44,197+03,18%,0.219,52000,0.57,0.33,6:00,1525,0.75000,100.000%,32.54,14.63,Valve,2949.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",308.62,47.16,Metal Loss Internal,33.79251420,-118.24543939,37.500
40012194,GROUP,19860.62,197+05,11%,0.219,52000,1.86,0.56,6:00,1525,0.75000,100.000%,34.72,12.44,Valve,2951.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",306.44,47.16,Metal Loss Internal,33.79252018,-118.24543983,37.510
40012195,GROUP,19860.86,197+05,10%,0.219,52000,0.41,0.40,6:00,1525,0.75000,100.000%,34.96,12.20,Valve,2951.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",306.20,47.16,Metal Loss Internal,33.79252084,-118.24543988,37.520
40012196,GROUP,19861.05,197+05,13%,0.219,52000,0.44,0.42,6:00,1525,0.75000,100.000%,35.14,12.02,Valve,2952.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",306.01,47.16,Metal Loss Internal,33.79252134,-118.24543992,37.520
40012197,GROUP,19861.27,197+06,16%,0.219,52000,1.35,0.57,6:00,1525,0.75000,100.000%,35.37,11.79,Valve,2952.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",305.79,47.16,Metal Loss Internal,33.79252196,-118.24543996,37.520
40012198,GROUP,19865.11,197+09,16%,0.219,52000,0.48,0.48,6:00,1525,0.75000,100.000%,39.21,7.95,Valve,2956.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",301.95,47.16,Metal Loss Internal,33.79253246,-118.24544074,37.540
40012199,GROUP,19866.72,197+11,11%,0.219,52000,0.69,0.47,6:00,1525,0.75000,100.000%,40.81,6.35,Valve,2957.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",300.34,47.16,Metal Loss Internal,33.79253686,-118.24544108,37.550
40012200,GROUP,19868.31,197+12,14%,0.219,52000,0.57,0.43,6:00,1525,0.75000,100.000%,42.40,4.76,Valve,2959.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",298.75,47.16,Metal Loss Internal,33.79254122,-118.24544140,37.560
40012201,GROUP,19869.20,197+13,12%,0.219,52000,0.50,0.34,6:00,1525,0.75000,100.000%,43.30,3.86,Valve,2960.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",297.86,47.16,Metal Loss Internal,33.79254367,-118.24544159,37.570
40012202,GROUP,19870.91,197+15,20%,0.219,52000,0.50,0.50,6:00,1525,0.75000,100.000%,45.00,2.16,Valve,2961.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",296.16,47.16,Metal Loss Internal,33.79254833,-118.24544195,37.580
40012203,GROUP,19871.40,197+15,24%,0.219,52000,0.64,0.51,6:00,1525,0.75000,100.000%,45.49,1.67,Valve,2962.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",295.66,47.16,Metal Loss Internal,33.79254968,-118.24544205,37.580
7330,WELD,19873.06,197+17,,,,,,,,,,,,,,,,46.92,,33.79255424,-118.24544240,37.590
40012204,GROUP,19874.33,197+18,11%,0.219,52000,0.76,0.33,5:45,1525,0.75000,100.000%,1.27,45.65,Valve,2965.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",292.73,46.92,Metal Loss Internal,33.79255770,-118.24544267,37.590
40012205,GROUP,19874.68,197+19,11%,0.219,52000,0.44,0.56,5:45,1525,0.75000,100.000%,1.61,45.30,Valve,2965.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",292.38,46.92,Metal Loss Internal,33.79255866,-118.24544274,37.590
40012206,GROUP,19874.99,197+19,11%,0.219,52000,0.76,0.54,6:00,1525,0.75000,100.000%,1.92,44.99,Valve,2965.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",292.08,46.92,Metal Loss Internal,33.79255949,-118.24544281,37.590
40012207,GROUP,19875.23,197+19,16%,0.219,52000,0.89,0.56,6:00,1525,0.75000,100.000%,2.17,44.75,Valve,2966.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",291.83,46.92,Metal Loss Internal,33.79256017,-118.24544286,37.590
40012208,GROUP,19875.79,197+20,11%,0.219,52000,0.99,0.56,6:00,1525,0.75000,100.000%,2.73,44.19,Valve,2966.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",291.27,46.92,Metal Loss Internal,33.79256170,-118.24544298,37.590
40012209,GROUP,19877.77,197+22,17%,0.219,52000,0.51,0.38,6:00,1525,0.75000,100.000%,4.70,42.21,Valve,2968.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",289.30,46.92,Metal Loss Internal,33.79256711,-118.24544340,37.580
40012210,GROUP,19878.99,197+23,15%,0.219,52000,0.73,0.58,5:45,1525,0.75000,100.000%,5.92,40.99,Valve,2969.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",288.07,46.92,Metal Loss Internal,33.79257045,-118.24544366,37.580
40012211,GROUP,19879.82,197+23,17%,0.219,52000,0.56,0.40,5:45,1525,0.75000,100.000%,6.76,40.16,Valve,2970.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",287.24,46.92,Metal Loss Internal,33.79257273,-118.24544384,37.580
40012212,GROUP,19880.62,197+24,11%,0.219,52000,0.90,0.67,5:45,1525,0.75000,100.000%,7.56,39.36,Valve,2971.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",286.44,46.92,Metal Loss Internal,33.79257493,-118.24544401,37.580
40012213,GROUP,19881.38,197+25,11%,0.219,52000,0.52,0.39,5:45,1525,0.75000,100.000%,8.31,38.60,Valve,2972.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",285.68,46.92,Metal Loss Internal,33.79257699,-118.24544417,37.570
40012214,GROUP,19882.60,197+26,21%,0.219,52000,0.65,0.53,6:00,1525,0.75000,100.000%,9.53,37.38,Valve,2973.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",284.46,46.92,Metal Loss Internal,33.79258034,-118.24544443,37.570
40012215,GROUP,19882.92,197+26,28%,0.219,52000,1.57,1.48,6:00,1525,0.75000,100.000%,9.86,37.06,Valve,2973.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",284.14,46.92,Metal Loss Internal,33.79258122,-118.24544450,37.570
40012216,GROUP,19883.39,197+27,22%,0.219,52000,2.99,2.04,5:45,1525,0.75000,100.000%,10.33,36.59,Valve,2974.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",283.67,46.92,Metal Loss Internal,33.79258251,-118.24544460,37.570
40012217,GROUP,19883.69,197+27,16%,0.219,52000,1.47,1.50,6:00,1525,0.75000,100.000%,10.62,36.29,Valve,2974.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",283.37,46.92,Metal Loss Internal,33.79258332,-118.24544467,37.570
40012218,GROUP,19884.35,197+28,11%,0.219,52000,0.70,1.45,6:00,1525,0.75000,100.000%,11.29,35.63,Valve,2975.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",282.71,46.92,Metal Loss Internal,33.79258514,-118.24544481,37.570
40012219,GROUP,19884.71,197+28,10%,0.219,52000,0.65,0.70,5:45,1525,0.75000,100.000%,11.65,35.27,Valve,2975.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",282.35,46.92,Metal Loss Internal,33.79258612,-118.24544488,37.570
40012220,GROUP,19885.29,197+29,14%,0.219,52000,0.61,0.50,6:15,1525,0.75000,100.000%,12.23,34.69,Valve,2976.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",281.77,46.92,Metal Loss Internal,33.79258771,-118.24544500,37.570
10000256,LOCATION,19885.87,197+29,,,,,,,,,,12.81,34.11,Valve,2976.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",281.19,46.92,Sleeve Begin - 48.56 in.,33.79259484,-118.24544555,37.570
10000256,LOCATION,19889.92,197+33,,,,,,,,,,16.86,30.06,Valve,2980.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",277.14,46.92,Sleeve End  ,33.79259484,-118.24544555,37.570
40012221,GROUP,19890.62,197+34,13%,0.219,52000,1.30,1.10,6:00,1525,0.75000,100.000%,17.56,29.36,Valve,2981.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",276.44,46.92,Metal Loss Internal,33.79260229,-118.24544613,37.570
40012222,GROUP,19891.56,197+35,16%,0.219,52000,0.92,0.78,6:00,1525,0.75000,100.000%,18.50,28.42,Valve,2982.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",275.50,46.92,Metal Loss Internal,33.79260488,-118.24544633,37.580
40012223,GROUP,19892.28,197+35,17%,0.219,52000,0.84,0.57,6:00,1525,0.75000,100.000%,19.22,27.70,Valve,2983.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",274.78,46.92,Metal Loss Internal,33.79260684,-118.24544647,37.580
40012224,GROUP,19892.83,197+36,17%,0.219,52000,0.72,0.77,6:00,1525,0.75000,100.000%,19.76,27.15,Valve,2983.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",274.23,46.92,Metal Loss Internal,33.79260834,-118.24544659,37.590
40012225,GROUP,19893.36,197+37,15%,0.219,52000,0.52,0.49,5:45,1525,0.75000,100.000%,20.30,26.61,Valve,2984.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",273.70,46.92,Metal Loss Internal,33.79260981,-118.24544669,37.590
40012226,GROUP,19893.68,197+37,17%,0.219,52000,0.91,0.85,5:45,1525,0.75000,100.000%,20.61,26.30,Valve,2984.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",273.39,46.92,Metal Loss Internal,33.79261066,-118.24544676,37.590
40012227,GROUP,19894.70,197+38,17%,0.219,52000,0.61,0.57,6:00,1525,0.75000,100.000%,21.63,25.28,Valve,2985.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",272.37,46.92,Metal Loss Internal,33.79261345,-118.24544697,37.600
40012228,GROUP,19894.86,197+38,13%,0.219,52000,0.72,0.72,5:45,1525,0.75000,100.000%,21.80,25.12,Valve,2985.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",272.20,46.92,Metal Loss Internal,33.79261390,-118.24544701,37.600
40012229,GROUP,19895.35,197+38,10%,0.219,52000,0.78,0.45,5:45,1525,0.75000,100.000%,22.28,24.63,Valve,2986.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",271.71,46.92,Metal Loss Internal,33.79261523,-118.24544710,37.600
40012230,GROUP,19895.51,197+39,13%,0.219,52000,0.85,0.55,6:00,1525,0.75000,100.000%,22.45,24.47,Valve,2986.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",271.55,46.92,Metal Loss Internal,33.79261569,-118.24544714,37.610
40012231,GROUP,19895.89,197+39,14%,0.219,52000,0.49,0.38,5:45,1525,0.75000,100.000%,22.82,24.09,Valve,2986.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",271.17,46.92,Metal Loss Internal,33.79261671,-118.24544722,37.610
40012232,GROUP,19896.31,197+39,14%,0.219,52000,0.85,0.49,6:00,1525,0.75000,100.000%,23.25,23.67,Valve,2987.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",270.75,46.92,Metal Loss Internal,33.79261787,-118.24544731,37.610
40012233,GROUP,19896.61,197+40,12%,0.219,52000,0.50,0.73,6:00,1525,0.75000,100.000%,23.55,23.37,Valve,2987.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",270.45,46.92,Metal Loss Internal,33.79261870,-118.24544737,37.620
40012234,GROUP,19896.75,197+40,12%,0.219,52000,0.53,0.53,6:00,1525,0.75000,100.000%,23.69,23.23,Valve,2987.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",270.31,46.92,Metal Loss Internal,33.79261909,-118.24544739,37.620
40012235,GROUP,19897.07,197+40,17%,0.219,52000,0.61,0.49,6:00,1525,0.75000,100.000%,24.01,22.91,Valve,2988.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",269.99,46.92,Metal Loss Internal,33.79261995,-118.24544746,37.620
40012236,GROUP,19897.58,197+41,13%,0.219,52000,1.67,0.61,6:00,1525,0.75000,100.000%,24.52,22.40,Valve,2988.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",269.48,46.92,Metal Loss Internal,33.79262135,-118.24544757,37.630
40012237,GROUP,19898.15,197+41,10%,0.219,52000,0.58,0.46,6:00,1525,0.75000,100.000%,25.09,21.83,Valve,2989.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",268.91,46.92,Metal Loss Internal,33.79262292,-118.24544768,37.630
40012238,GROUP,19898.34,197+41,15%,0.219,52000,0.74,0.54,6:00,1525,0.75000,100.000%,25.27,21.64,Valve,2989.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",268.73,46.92,Metal Loss Internal,33.79262341,-118.24544772,37.640
40012239,GROUP,19898.66,197+42,14%,0.219,52000,2.35,0.63,6:00,1525,0.75000,100.000%,25.59,21.32,Valve,2989.61,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",268.40,46.92,Metal Loss Internal,33.79262429,-118.24544779,37.640
40012240,GROUP,19899.43,197+42,19%,0.219,52000,2.11,0.61,6:00,1525,0.75000,100.000%,26.37,20.55,Valve,2990.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",267.63,46.92,Metal Loss Internal,33.79262642,-118.24544795,37.650
40012241,GROUP,19899.77,197+43,14%,0.219,52000,1.17,0.82,6:00,1525,0.75000,100.000%,26.70,20.21,Valve,2990.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",267.29,46.92,Metal Loss Internal,33.79262733,-118.24544802,37.650
40012242,GROUP,19900.04,197+43,11%,0.219,52000,0.82,0.58,6:00,1525,0.75000,100.000%,26.98,19.94,Valve,2990.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",267.02,46.92,Metal Loss Internal,33.79262809,-118.24544808,37.660
40012243,GROUP,19900.20,197+43,10%,0.219,52000,0.81,0.45,6:00,1525,0.75000,100.000%,27.14,19.78,Valve,2991.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",266.86,46.92,Metal Loss Internal,33.79262852,-118.24544811,37.660
40012244,GROUP,19900.51,197+43,10%,0.219,52000,0.43,0.45,6:00,1525,0.75000,100.000%,27.44,19.47,Valve,2991.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",266.55,46.92,Metal Loss Internal,33.79262936,-118.24544817,37.660
40012245,GROUP,19900.66,197+44,12%,0.219,52000,0.76,0.52,6:00,1525,0.75000,100.000%,27.60,19.32,Valve,2991.61,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",266.40,46.92,Metal Loss Internal,33.79262977,-118.24544821,37.660
40012246,GROUP,19900.89,197+44,12%,0.219,52000,0.56,0.50,6:00,1525,0.75000,100.000%,27.83,19.09,Valve,2991.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",266.17,46.92,Metal Loss Internal,33.79263041,-118.24544825,37.670
40012247,GROUP,19901.06,197+44,13%,0.219,52000,0.80,0.64,6:00,1525,0.75000,100.000%,27.99,18.92,Valve,2992.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",266.00,46.92,Metal Loss Internal,33.79263086,-118.24544829,37.670
40012248,GROUP,19901.57,197+44,13%,0.219,52000,0.62,0.57,6:00,1525,0.75000,100.000%,28.51,18.41,Valve,2992.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",265.49,46.92,Metal Loss Internal,33.79263228,-118.24544839,37.680
40012249,GROUP,19901.91,197+45,15%,0.219,52000,0.71,0.60,6:00,1525,0.75000,100.000%,28.84,18.07,Valve,2992.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",265.15,46.92,Metal Loss Internal,33.79263320,-118.24544846,37.680
40012250,GROUP,19902.36,197+45,17%,0.219,52000,0.73,0.68,6:00,1525,0.75000,100.000%,29.30,17.62,Valve,2993.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",264.70,46.92,Metal Loss Internal,33.79263444,-118.24544855,37.690
40012251,GROUP,19902.62,197+45,22%,0.219,52000,0.57,0.51,6:00,1525,0.75000,100.000%,29.56,17.36,Valve,2993.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",264.44,46.92,Metal Loss Internal,33.79263514,-118.24544861,37.690
40012252,GROUP,19903.36,197+46,11%,0.219,52000,0.36,0.38,6:00,1525,0.75000,100.000%,30.30,16.62,Valve,2994.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",263.70,46.92,Metal Loss Internal,33.79263718,-118.24544876,37.700
40012253,GROUP,19903.58,197+46,26%,0.219,52000,0.83,0.61,6:00,1525,0.75000,100.000%,30.51,16.40,Valve,2994.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",263.48,46.92,Metal Loss Internal,33.79263776,-118.24544881,37.710
40012254,GROUP,19903.79,197+47,19%,0.219,52000,0.51,0.46,6:00,1525,0.75000,100.000%,30.73,16.19,Valve,2994.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",263.27,46.92,Metal Loss Internal,33.79263835,-118.24544885,37.710
40012255,GROUP,19903.96,197+47,15%,0.219,52000,0.57,0.53,6:00,1525,0.75000,100.000%,30.89,16.02,Valve,2994.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",263.11,46.92,Metal Loss Internal,33.79263879,-118.24544888,37.710
40012256,GROUP,19904.39,197+47,14%,0.219,52000,0.96,0.66,5:45,1525,0.75000,100.000%,31.33,15.59,Valve,2995.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",262.67,46.92,Metal Loss Internal,33.79263999,-118.24544897,37.720
40012257,GROUP,19905.20,197+48,18%,0.219,52000,0.56,0.48,6:00,1525,0.75000,100.000%,32.13,14.78,Valve,2996.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",261.87,46.92,Metal Loss Internal,33.79264219,-118.24544914,37.740
40012258,GROUP,19905.92,197+49,16%,0.219,52000,0.83,0.58,6:00,1525,0.75000,100.000%,32.85,14.06,Valve,2996.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",261.14,46.92,Metal Loss Internal,33.79264417,-118.24544929,37.750
40012259,GROUP,19906.79,197+49,11%,0.219,52000,0.57,0.50,6:00,1525,0.75000,100.000%,33.73,13.19,Valve,2997.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",260.27,46.92,Metal Loss Internal,33.79264657,-118.24544947,37.770
40012260,GROUP,19907.17,197+50,14%,0.219,52000,0.55,0.52,6:00,1525,0.75000,100.000%,34.11,12.81,Valve,2998.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",259.89,46.92,Metal Loss Internal,33.79264760,-118.24544955,37.770
40012261,GROUP,19907.36,197+50,18%,0.219,52000,0.76,0.38,6:00,1525,0.75000,100.000%,34.30,12.62,Valve,2998.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",259.70,46.92,Metal Loss Internal,33.79264812,-118.24544959,37.770
40012262,GROUP,19907.54,197+50,12%,0.219,52000,0.67,0.54,6:00,1525,0.75000,100.000%,34.47,12.44,Valve,2998.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",259.52,46.92,Metal Loss Internal,33.79264860,-118.24544962,37.780
40012263,GROUP,19907.83,197+50,20%,0.219,52000,0.63,0.34,6:00,1525,0.75000,100.000%,34.77,12.15,Valve,2998.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",259.23,46.92,Metal Loss Internal,33.79264941,-118.24544968,37.780
40012264,GROUP,19908.26,197+51,20%,0.219,52000,0.70,0.56,6:00,1525,0.75000,100.000%,35.19,11.72,Valve,2999.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",258.81,46.92,Metal Loss Internal,33.79265057,-118.24544977,37.790
40012265,GROUP,19908.53,197+51,10%,0.219,52000,0.48,0.35,6:00,1525,0.75000,100.000%,35.47,11.45,Valve,2999.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",258.53,46.92,Metal Loss Internal,33.79265133,-118.24544983,37.800
40012266,GROUP,19908.86,197+51,10%,0.219,52000,0.62,0.54,6:00,1525,0.75000,100.000%,35.80,11.12,Valve,2999.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",258.20,46.92,Metal Loss Internal,33.79265223,-118.24544989,37.800
40012267,GROUP,19909.30,197+52,18%,0.219,52000,0.79,0.55,5:45,1525,0.75000,100.000%,36.23,10.68,Valve,3000.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",257.76,46.92,Metal Loss Internal,33.79265342,-118.24544998,37.810
40012268,GROUP,19909.88,197+52,13%,0.219,52000,0.66,0.51,6:00,1525,0.75000,100.000%,36.82,10.10,Valve,3000.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",257.18,46.92,Metal Loss Internal,33.79265502,-118.24545009,37.830
40012269,GROUP,19910.43,197+53,13%,0.219,52000,0.99,0.67,6:15,1525,0.75000,100.000%,37.37,9.55,Valve,3001.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",256.63,46.92,Metal Loss Internal,33.79265652,-118.24545021,37.840
40012270,GROUP,19910.77,197+53,14%,0.219,52000,0.56,0.49,6:00,1525,0.75000,100.000%,37.71,9.21,Valve,3001.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",256.29,46.92,Metal Loss Internal,33.79265745,-118.24545028,37.850
40012271,GROUP,19911.64,197+54,17%,0.219,52000,0.46,0.44,6:00,1525,0.75000,100.000%,38.57,8.34,Valve,3002.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",255.42,46.92,Metal Loss Internal,33.79265982,-118.24545046,37.860
40012272,GROUP,19912.74,197+55,23%,0.219,52000,0.82,0.54,5:45,1525,0.75000,100.000%,39.68,7.24,Valve,3003.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",254.32,46.92,Metal Loss Internal,33.79266285,-118.24545068,37.890
40012273,GROUP,19916.26,197+59,13%,0.219,52000,0.51,0.33,6:00,1525,0.75000,100.000%,43.20,3.72,Valve,3007.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",250.80,46.92,Metal Loss Internal,33.79267248,-118.24545140,37.970
40012274,GROUP,19916.61,197+59,13%,0.219,52000,0.50,0.39,6:00,1525,0.75000,100.000%,43.55,3.37,Valve,3007.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",250.45,46.92,Metal Loss Internal,33.79267344,-118.24545147,37.970
7340,WELD,19919.98,197+62,,,,,,,,,,,,,,,,46.79,,33.79268266,-118.24545215,38.050
40012275,GROUP,19920.25,197+62,12%,0.219,52000,0.50,0.44,6:15,1525,0.75000,100.000%,0.27,46.52,Valve,3011.20,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",246.82,46.79,Metal Loss Internal,33.79268338,-118.24545221,38.060
40012276,GROUP,19921.10,197+63,19%,0.219,52000,0.48,0.45,6:00,1525,0.75000,100.000%,1.12,45.67,Valve,3012.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",245.96,46.79,Metal Loss Internal,33.79268572,-118.24545238,38.080
40012277,GROUP,19921.35,197+63,13%,0.219,52000,0.71,0.51,6:00,1525,0.75000,100.000%,1.37,45.42,Valve,3012.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",245.71,46.79,Metal Loss Internal,33.79268641,-118.24545243,38.080
40012278,GROUP,19921.80,197+64,17%,0.219,52000,0.61,0.53,5:45,1525,0.75000,100.000%,1.82,44.97,Valve,3012.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",245.26,46.79,Metal Loss Internal,33.79268764,-118.24545253,38.090
40012279,GROUP,19922.10,197+64,16%,0.219,52000,0.54,0.38,5:30,1525,0.75000,100.000%,2.12,44.67,Valve,3013.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",244.96,46.79,Metal Loss Internal,33.79268846,-118.24545259,38.100
40012280,GROUP,19922.27,197+64,17%,0.219,52000,0.52,0.42,5:30,1525,0.75000,100.000%,2.29,44.50,Valve,3013.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",244.79,46.79,Metal Loss Internal,33.79268892,-118.24545263,38.100
40012281,GROUP,19922.70,197+65,14%,0.219,52000,0.55,0.59,6:00,1525,0.75000,100.000%,2.72,44.07,Valve,3013.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",244.36,46.79,Metal Loss Internal,33.79269010,-118.24545271,38.110
40012282,GROUP,19923.17,197+65,25%,0.219,52000,0.55,0.33,6:00,1525,0.75000,100.000%,3.19,43.60,Valve,3014.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",243.89,46.79,Metal Loss Internal,33.79269138,-118.24545281,38.120
40012283,GROUP,19923.67,197+66,17%,0.219,52000,0.51,0.42,5:45,1525,0.75000,100.000%,3.69,43.09,Valve,3014.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",243.39,46.79,Metal Loss Internal,33.79269276,-118.24545292,38.130
40012284,GROUP,19924.20,197+66,16%,0.219,52000,0.47,0.49,5:45,1525,0.75000,100.000%,4.22,42.57,Valve,3015.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",242.86,46.79,Metal Loss Internal,33.79269421,-118.24545302,38.140
40012285,GROUP,19924.99,197+67,29%,0.219,52000,0.61,0.64,5:45,1525,0.75000,100.000%,5.01,41.78,Valve,3015.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",242.07,46.79,Metal Loss Internal,33.79269637,-118.24545319,38.160
40012286,GROUP,19925.56,197+68,17%,0.219,52000,1.58,0.65,6:00,1525,0.75000,100.000%,5.58,41.21,Valve,3016.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",241.50,46.79,Metal Loss Internal,33.79269792,-118.24545330,38.170
40012287,GROUP,19925.94,197+68,11%,0.219,52000,0.58,0.38,6:00,1525,0.75000,100.000%,5.96,40.83,Valve,3016.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",241.12,46.79,Metal Loss Internal,33.79269896,-118.24545338,38.180
40012288,GROUP,19926.14,197+68,17%,0.219,52000,0.51,0.60,6:00,1525,0.75000,100.000%,6.16,40.63,Valve,3017.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",240.92,46.79,Metal Loss Internal,33.79269950,-118.24545342,38.180
40012289,GROUP,19926.36,197+68,11%,0.219,52000,0.47,0.33,5:45,1525,0.75000,100.000%,6.38,40.41,Valve,3017.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",240.70,46.79,Metal Loss Internal,33.79270011,-118.24545347,38.180
40012290,GROUP,19926.87,197+69,11%,0.219,52000,0.75,0.49,5:45,1525,0.75000,100.000%,6.89,39.90,Valve,3017.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",240.19,46.79,Metal Loss Internal,33.79270151,-118.24545357,38.190
40012291,GROUP,19927.04,197+69,18%,0.219,52000,0.57,0.58,6:00,1525,0.75000,100.000%,7.07,39.72,Valve,3018.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",240.02,46.79,Metal Loss Internal,33.79270199,-118.24545361,38.200
40012292,GROUP,19927.72,197+70,10%,0.219,52000,0.48,0.34,6:00,1525,0.75000,100.000%,7.74,39.05,Valve,3018.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",239.35,46.79,Metal Loss Internal,33.79270383,-118.24545375,38.210
40012293,GROUP,19929.15,197+71,14%,0.219,52000,0.67,0.53,6:00,1525,0.75000,100.000%,9.17,37.62,Valve,3020.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",237.92,46.79,Metal Loss Internal,33.79270774,-118.24545403,38.240
40012294,GROUP,19929.84,197+72,14%,0.219,52000,0.73,0.73,5:45,1525,0.75000,100.000%,9.86,36.93,Valve,3020.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",237.22,46.79,Metal Loss Internal,33.79270964,-118.24545418,38.260
40012295,GROUP,19930.08,197+72,12%,0.219,52000,0.58,0.40,5:45,1525,0.75000,100.000%,10.10,36.69,Valve,3021.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",236.99,46.79,Metal Loss Internal,33.79271029,-118.24545423,38.260
40012296,GROUP,19931.94,197+74,18%,0.219,52000,0.68,0.43,5:45,1525,0.75000,100.000%,11.96,34.83,Valve,3022.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",235.13,46.79,Metal Loss Internal,33.79271538,-118.24545461,38.300
40012297,GROUP,19932.39,197+74,12%,0.219,52000,0.65,0.53,6:00,1525,0.75000,100.000%,12.41,34.37,Valve,3023.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",234.67,46.79,Metal Loss Internal,33.79271663,-118.24545470,38.310
40012298,GROUP,19932.73,197+74,13%,0.219,52000,0.51,0.41,6:00,1525,0.75000,100.000%,12.75,34.03,Valve,3023.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",234.33,46.79,Metal Loss Internal,33.79271756,-118.24545477,38.320
40012299,GROUP,19933.09,197+75,17%,0.219,52000,0.91,0.51,5:45,1525,0.75000,100.000%,13.11,33.68,Valve,3024.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",233.98,46.79,Metal Loss Internal,33.79271852,-118.24545485,38.320
40012300,GROUP,19933.75,197+75,19%,0.219,52000,0.68,0.56,6:15,1525,0.75000,100.000%,13.77,33.02,Valve,3024.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",233.31,46.79,Metal Loss Internal,33.79272035,-118.24545498,38.340
40012301,GROUP,19934.01,197+76,17%,0.219,52000,0.75,0.44,5:45,1525,0.75000,100.000%,14.03,32.76,Valve,3024.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",233.05,46.79,Metal Loss Internal,33.79272105,-118.24545503,38.340
40012302,GROUP,19935.91,197+77,10%,0.219,52000,0.56,0.45,5:45,1525,0.75000,100.000%,15.93,30.86,Valve,3026.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",231.15,46.79,Metal Loss Internal,33.79272625,-118.24545543,38.380
40012303,GROUP,19937.09,197+79,15%,0.219,52000,0.64,0.41,5:45,1525,0.75000,100.000%,17.11,29.68,Valve,3028.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",229.97,46.79,Metal Loss Internal,33.79272948,-118.24545567,38.400
40012304,GROUP,19938.11,197+80,10%,0.219,52000,0.49,0.42,6:00,1525,0.75000,100.000%,18.13,28.65,Valve,3029.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",228.95,46.79,Metal Loss Internal,33.79273229,-118.24545588,38.420
40012305,GROUP,19940.36,197+82,11%,0.219,52000,0.55,0.49,5:45,1525,0.75000,100.000%,20.38,26.40,Valve,3031.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",226.70,46.79,Metal Loss Internal,33.79273844,-118.24545634,38.460
40012306,GROUP,19940.59,197+82,12%,0.219,52000,0.49,0.44,6:00,1525,0.75000,100.000%,20.61,26.18,Valve,3031.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",226.47,46.79,Metal Loss Internal,33.79273906,-118.24545639,38.460
40012307,GROUP,19941.28,197+83,13%,0.219,52000,0.58,0.46,5:45,1525,0.75000,100.000%,21.30,25.49,Valve,3032.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",225.79,46.79,Metal Loss Internal,33.79274094,-118.24545652,38.470
40012308,GROUP,19941.97,197+83,12%,0.219,52000,0.53,0.48,6:00,1525,0.75000,100.000%,21.99,24.79,Valve,3032.92,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",225.09,46.79,Metal Loss Internal,33.79274285,-118.24545667,38.490
40012309,GROUP,19942.14,197+83,12%,0.219,52000,0.42,0.39,6:00,1525,0.75000,100.000%,22.16,24.62,Valve,3033.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",224.92,46.79,Metal Loss Internal,33.79274332,-118.24545671,38.490
40012310,GROUP,19942.80,197+84,14%,0.219,52000,0.49,0.49,5:45,1525,0.75000,100.000%,22.82,23.96,Valve,3033.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",224.26,46.79,Metal Loss Internal,33.79274512,-118.24545684,38.500
40012311,GROUP,19943.03,197+84,14%,0.219,52000,1.20,1.18,6:00,1525,0.75000,100.000%,23.05,23.73,Valve,3033.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",224.03,46.79,Metal Loss Internal,33.79274575,-118.24545688,38.510
40012312,GROUP,19943.30,197+85,21%,0.219,52000,0.71,0.69,5:45,1525,0.75000,100.000%,23.32,23.46,Valve,3034.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",223.76,46.79,Metal Loss Internal,33.79274650,-118.24545694,38.510
40012313,GROUP,19943.52,197+85,11%,0.219,52000,0.65,0.43,6:00,1525,0.75000,100.000%,23.54,23.25,Valve,3034.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",223.54,46.79,Metal Loss Internal,33.79274707,-118.24545698,38.510
40012314,GROUP,19943.77,197+85,15%,0.219,52000,0.44,0.33,6:00,1525,0.75000,100.000%,23.79,23.00,Valve,3034.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",223.30,46.79,Metal Loss Internal,33.79274775,-118.24545703,38.520
40012315,GROUP,19944.04,197+85,12%,0.219,52000,0.59,0.48,6:00,1525,0.75000,100.000%,24.06,22.73,Valve,3034.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",223.02,46.79,Metal Loss Internal,33.79274849,-118.24545709,38.520
40012316,GROUP,19944.30,197+86,14%,0.219,52000,0.52,0.45,6:00,1525,0.75000,100.000%,24.32,22.47,Valve,3035.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",222.76,46.79,Metal Loss Internal,33.79274921,-118.24545714,38.530
40012317,GROUP,19945.06,197+86,11%,0.219,52000,0.43,0.36,5:45,1525,0.75000,100.000%,25.08,21.71,Valve,3036.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",222.01,46.79,Metal Loss Internal,33.79275129,-118.24545729,38.540
40012318,GROUP,19945.24,197+86,10%,0.219,52000,0.60,0.51,5:45,1525,0.75000,100.000%,25.26,21.53,Valve,3036.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",221.82,46.79,Metal Loss Internal,33.79275179,-118.24545733,38.550
40012319,GROUP,19945.51,197+87,13%,0.219,52000,0.68,0.47,6:00,1525,0.75000,100.000%,25.53,21.26,Valve,3036.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",221.55,46.79,Metal Loss Internal,33.79275253,-118.24545739,38.550
40012320,GROUP,19945.99,197+87,17%,0.219,52000,0.73,0.44,6:00,1525,0.75000,100.000%,26.01,20.78,Valve,3036.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",221.07,46.79,Metal Loss Internal,33.79275384,-118.24545749,38.560
40012321,GROUP,19946.83,197+88,11%,0.219,52000,0.50,0.33,6:00,1525,0.75000,100.000%,26.85,19.93,Valve,3037.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",220.23,46.79,Metal Loss Internal,33.79275615,-118.24545766,38.580
40012322,GROUP,19947.45,197+89,13%,0.219,52000,1.08,0.88,6:00,1525,0.75000,100.000%,27.47,19.31,Valve,3038.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",219.61,46.79,Metal Loss Internal,33.79275785,-118.24545778,38.590
40012323,GROUP,19947.81,197+89,13%,0.219,52000,0.48,0.33,6:00,1525,0.75000,100.000%,27.83,18.95,Valve,3038.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",219.25,46.79,Metal Loss Internal,33.79275883,-118.24545785,38.600
40012324,GROUP,19948.45,197+90,11%,0.219,52000,0.89,0.86,6:00,1525,0.75000,100.000%,28.47,18.32,Valve,3039.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",218.61,46.79,Metal Loss Internal,33.79276057,-118.24545797,38.610
40012325,GROUP,19949.29,197+90,11%,0.219,52000,0.48,0.38,5:45,1525,0.75000,100.000%,29.31,17.48,Valve,3040.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",217.77,46.79,Metal Loss Internal,33.79276287,-118.24545815,38.620
40012326,GROUP,19949.60,197+91,11%,0.219,52000,0.92,0.61,5:45,1525,0.75000,100.000%,29.62,17.16,Valve,3040.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",217.46,46.79,Metal Loss Internal,33.79276373,-118.24545821,38.630
40012327,GROUP,19950.92,197+92,13%,0.219,52000,0.92,0.88,5:45,1525,0.75000,100.000%,30.94,15.85,Valve,3041.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",216.14,46.79,Metal Loss Internal,33.79276734,-118.24545848,38.660
40012328,GROUP,19952.28,197+93,14%,0.219,52000,2.12,1.50,5:45,1525,0.75000,100.000%,32.30,14.49,Valve,3043.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",214.78,46.79,Metal Loss Internal,33.79277107,-118.24545875,38.680
40012329,GROUP,19952.83,197+94,20%,0.219,52000,1.42,1.05,5:45,1525,0.75000,100.000%,32.85,13.93,Valve,3043.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",214.23,46.79,Metal Loss Internal,33.79277258,-118.24545886,38.690
40012330,GROUP,19953.26,197+94,13%,0.219,52000,1.57,1.05,5:45,1525,0.75000,100.000%,33.28,13.50,Valve,3044.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",213.80,46.79,Metal Loss Internal,33.79277375,-118.24545895,38.700
40012331,GROUP,19953.46,197+94,12%,0.219,52000,0.44,0.58,5:30,1525,0.75000,100.000%,33.48,13.31,Valve,3044.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",213.60,46.79,Metal Loss Internal,33.79277428,-118.24545899,38.710
40012332,GROUP,19954.73,197+96,22%,0.219,52000,0.86,0.75,6:00,1525,0.75000,100.000%,34.75,12.04,Valve,3045.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",212.33,46.79,Metal Loss Internal,33.79277776,-118.24545924,38.730
40012333,GROUP,19955.20,197+96,18%,0.219,52000,1.79,2.19,5:45,1525,0.75000,100.000%,35.22,11.57,Valve,3046.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",211.86,46.79,Metal Loss Internal,33.79277906,-118.24545933,38.740
40012334,GROUP,19955.65,197+96,11%,0.219,52000,0.64,0.66,6:00,1525,0.75000,100.000%,35.67,11.12,Valve,3046.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",211.41,46.79,Metal Loss Internal,33.79278028,-118.24545942,38.750
40012335,GROUP,19955.90,197+97,19%,0.219,52000,0.89,0.56,6:00,1525,0.75000,100.000%,35.92,10.87,Valve,3046.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",211.16,46.79,Metal Loss Internal,33.79278097,-118.24545947,38.760
40012336,GROUP,19956.17,197+97,16%,0.219,52000,1.27,0.68,6:00,1525,0.75000,100.000%,36.19,10.60,Valve,3047.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",210.89,46.79,Metal Loss Internal,33.79278171,-118.24545953,38.760
40012337,GROUP,19956.53,197+97,16%,0.219,52000,0.85,0.51,6:00,1525,0.75000,100.000%,36.55,10.24,Valve,3047.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",210.53,46.79,Metal Loss Internal,33.79278269,-118.24545960,38.770
40012338,GROUP,19957.10,197+98,17%,0.219,52000,0.54,0.50,6:00,1525,0.75000,100.000%,37.12,9.67,Valve,3048.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",209.97,46.79,Metal Loss Internal,33.79278425,-118.24545971,38.780
40012339,GROUP,19957.41,197+98,12%,0.219,52000,0.41,0.33,6:00,1525,0.75000,100.000%,37.43,9.36,Valve,3048.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",209.65,46.79,Metal Loss Internal,33.79278511,-118.24545977,38.790
40012340,GROUP,19957.81,197+99,10%,0.219,52000,0.89,0.81,5:45,1525,0.75000,100.000%,37.83,8.95,Valve,3048.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",209.25,46.79,Metal Loss Internal,33.79278621,-118.24545985,38.800
40012341,GROUP,19958.33,197+99,12%,0.219,52000,1.91,1.12,5:45,1525,0.75000,100.000%,38.35,8.44,Valve,3049.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",208.73,46.79,Metal Loss Internal,33.79278761,-118.24545995,38.810
40012342,GROUP,19958.84,198+00,14%,0.219,52000,0.53,1.59,5:45,1525,0.75000,100.000%,38.87,7.92,Valve,3049.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",208.22,46.79,Metal Loss Internal,33.79278903,-118.24546006,38.820
40012343,GROUP,19959.56,198+00,11%,0.219,52000,0.53,0.84,5:45,1525,0.75000,100.000%,39.58,7.20,Valve,3050.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",207.50,46.79,Metal Loss Internal,33.79279100,-118.24546021,38.830
40012344,GROUP,19959.76,198+00,15%,0.219,52000,0.55,0.54,6:00,1525,0.75000,100.000%,39.78,7.01,Valve,3050.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",207.30,46.79,Metal Loss Internal,33.79279153,-118.24546025,38.840
40012345,GROUP,19960.63,198+01,12%,0.219,52000,0.60,0.57,5:45,1525,0.75000,100.000%,40.65,6.14,Valve,3051.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",206.43,46.79,Metal Loss Internal,33.79279392,-118.24546042,38.860
40012346,GROUP,19962.34,198+03,12%,0.219,52000,0.39,0.51,6:00,1525,0.75000,100.000%,42.36,4.43,Valve,3053.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",204.72,46.79,Metal Loss Internal,33.79279859,-118.24546075,38.900
40012347,GROUP,19962.58,198+03,12%,0.219,52000,1.09,0.62,6:00,1525,0.75000,100.000%,42.60,4.19,Valve,3053.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",204.48,46.79,Metal Loss Internal,33.79279925,-118.24546079,38.900
40012348,GROUP,19963.38,198+04,11%,0.219,52000,0.62,0.41,6:00,1525,0.75000,100.000%,43.40,3.39,Valve,3054.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",203.68,46.79,Metal Loss Internal,33.79280145,-118.24546095,38.920
40012349,GROUP,19963.71,198+04,12%,0.219,52000,0.58,0.40,5:45,1525,0.75000,100.000%,43.73,3.05,Valve,3054.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",203.35,46.79,Metal Loss Internal,33.79280236,-118.24546102,38.930
40012350,GROUP,19964.11,198+05,22%,0.219,52000,2.61,0.95,6:00,1525,0.75000,100.000%,44.13,2.66,Valve,3055.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",202.95,46.79,Metal Loss Internal,33.79280343,-118.24546110,38.940
40012351,GROUP,19965.50,198+06,12%,0.219,52000,1.08,1.11,6:00,1525,0.75000,100.000%,45.52,1.26,Valve,3056.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",201.56,46.79,Metal Loss Internal,33.79280725,-118.24546137,38.980
40012352,GROUP,19965.84,198+06,24%,0.219,52000,1.78,0.76,6:00,1525,0.75000,100.000%,45.86,0.93,Valve,3056.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",201.22,46.79,Metal Loss Internal,33.79280818,-118.24546144,38.990
40012353,GROUP,19966.17,198+07,21%,0.219,52000,1.69,0.75,6:00,1525,0.75000,100.000%,46.19,0.59,Valve,3057.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",200.89,46.79,Metal Loss Internal,33.79280909,-118.24546151,39.000
40012354,GROUP,19966.52,198+07,17%,0.219,52000,4.01,1.53,6:00,1525,0.75000,100.000%,46.54,0.25,Valve,3057.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",200.54,46.79,Metal Loss Internal,33.79281003,-118.24546158,39.010
7350,WELD,19966.77,198+07,,,,,,,,,,,,,,,,47.02,,33.79281071,-118.24546162,39.020
40012355,GROUP,19966.92,198+07,20%,0.219,52000,0.83,0.56,6:00,1525,0.75000,100.000%,0.15,46.87,Valve,3057.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",200.14,47.02,Metal Loss Internal,33.79281113,-118.24546165,39.020
40012356,GROUP,19967.61,198+08,13%,0.219,52000,0.38,0.33,5:45,1525,0.75000,100.000%,0.84,46.18,Valve,3058.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",199.45,47.02,Metal Loss Internal,33.79281302,-118.24546179,39.040
40012357,GROUP,19968.12,198+08,16%,0.219,52000,0.91,0.79,5:30,1525,0.75000,100.000%,1.36,45.67,Valve,3059.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",198.94,47.02,Metal Loss Internal,33.79281443,-118.24546189,39.060
40012358,GROUP,19968.39,198+09,14%,0.219,52000,1.66,1.01,5:45,1525,0.75000,100.000%,1.62,45.40,Valve,3059.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",198.67,47.02,Metal Loss Internal,33.79281515,-118.24546195,39.070
40012359,GROUP,19968.57,198+09,17%,0.219,52000,0.53,0.56,5:30,1525,0.75000,100.000%,1.80,45.22,Valve,3059.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",198.49,47.02,Metal Loss Internal,33.79281565,-118.24546198,39.070
40012360,GROUP,19968.76,198+09,10%,0.219,52000,0.63,0.47,5:30,1525,0.75000,100.000%,1.99,45.03,Valve,3059.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",198.30,47.02,Metal Loss Internal,33.79281616,-118.24546202,39.080
40012361,GROUP,19970.00,198+10,11%,0.219,52000,0.49,0.70,5:30,1525,0.75000,100.000%,3.23,43.79,Valve,3060.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",197.06,47.02,Metal Loss Internal,33.79281955,-118.24546226,39.120
40012362,GROUP,19970.30,198+11,10%,0.219,52000,1.06,1.23,5:45,1525,0.75000,100.000%,3.54,43.49,Valve,3061.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",196.76,47.02,Metal Loss Internal,33.79282039,-118.24546233,39.130
40012363,GROUP,19970.76,198+11,16%,0.219,52000,0.67,0.42,5:30,1525,0.75000,100.000%,3.99,43.03,Valve,3061.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",196.30,47.02,Metal Loss Internal,33.79282163,-118.24546242,39.140
40012364,GROUP,19971.09,198+11,11%,0.219,52000,0.46,0.33,5:45,1525,0.75000,100.000%,4.32,42.70,Valve,3062.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",195.97,47.02,Metal Loss Internal,33.79282254,-118.24546249,39.150
40012365,GROUP,19971.31,198+12,21%,0.219,52000,0.69,0.69,5:30,1525,0.75000,100.000%,4.54,42.48,Valve,3062.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",195.75,47.02,Metal Loss Internal,33.79282314,-118.24546253,39.160
40012366,GROUP,19971.73,198+12,17%,0.219,52000,0.48,0.37,5:45,1525,0.75000,100.000%,4.96,42.07,Valve,3062.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",195.34,47.02,Metal Loss Internal,33.79282428,-118.24546262,39.170
40012367,GROUP,19971.95,198+12,17%,0.219,52000,0.42,0.36,5:45,1525,0.75000,100.000%,5.18,41.84,Valve,3062.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",195.11,47.02,Metal Loss Internal,33.79282489,-118.24546266,39.180
40012368,GROUP,19972.79,198+13,11%,0.219,52000,0.31,0.39,5:45,1525,0.75000,100.000%,6.03,41.00,Valve,3063.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",194.27,47.02,Metal Loss Internal,33.79282720,-118.24546283,39.210
40012369,GROUP,19973.19,198+13,15%,0.219,52000,0.49,0.44,6:15,1525,0.75000,100.000%,6.42,40.60,Valve,3064.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",193.87,47.02,Metal Loss Internal,33.79282828,-118.24546291,39.220
40012370,GROUP,19973.76,198+14,13%,0.219,52000,0.92,0.59,5:30,1525,0.75000,100.000%,6.99,40.03,Valve,3064.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",193.31,47.02,Metal Loss Internal,33.79282984,-118.24546302,39.240
40012371,GROUP,19974.24,198+14,11%,0.219,52000,0.80,0.66,6:15,1525,0.75000,100.000%,7.47,39.55,Valve,3065.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",192.82,47.02,Metal Loss Internal,33.79283117,-118.24546311,39.250
40012372,GROUP,19974.52,198+15,13%,0.219,52000,0.50,0.42,6:00,1525,0.75000,100.000%,7.75,39.27,Valve,3065.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",192.55,47.02,Metal Loss Internal,33.79283192,-118.24546317,39.260
40012373,GROUP,19975.07,198+15,11%,0.219,52000,0.64,0.49,6:00,1525,0.75000,100.000%,8.30,38.72,Valve,3066.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",191.99,47.02,Metal Loss Internal,33.79283344,-118.24546328,39.280
40012374,GROUP,19975.94,198+16,12%,0.219,52000,0.64,0.78,6:15,1525,0.75000,100.000%,9.17,37.85,Valve,3066.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",191.12,47.02,Metal Loss Internal,33.79283581,-118.24546346,39.310
40012375,GROUP,19976.70,198+17,13%,0.219,52000,0.75,0.58,6:15,1525,0.75000,100.000%,9.93,37.09,Valve,3067.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",190.36,47.02,Metal Loss Internal,33.79283789,-118.24546361,39.330
40012376,GROUP,19976.93,198+17,20%,0.219,52000,0.53,0.53,6:00,1525,0.75000,100.000%,10.16,36.87,Valve,3067.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",190.14,47.02,Metal Loss Internal,33.79283851,-118.24546366,39.340
40012377,GROUP,19977.90,198+18,12%,0.219,52000,1.01,2.25,6:00,1525,0.75000,100.000%,11.14,35.89,Valve,3068.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",189.16,47.02,Metal Loss Internal,33.79284119,-118.24546386,39.370
40012378,GROUP,19980.00,198+20,17%,0.219,52000,0.84,0.61,5:45,1525,0.75000,100.000%,13.24,33.79,Valve,3070.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",187.06,47.02,Metal Loss Internal,33.79284693,-118.24546429,39.440
40012379,GROUP,19980.34,198+20,14%,0.219,52000,2.26,1.46,5:45,1525,0.75000,100.000%,13.58,33.45,Valve,3071.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",186.72,47.02,Metal Loss Internal,33.79284786,-118.24546435,39.450
40012380,GROUP,19980.62,198+21,12%,0.219,52000,1.27,0.64,6:00,1525,0.75000,100.000%,13.86,33.17,Valve,3071.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",186.44,47.02,Metal Loss Internal,33.79284863,-118.24546441,39.460
40012381,GROUP,19981.84,198+22,10%,0.219,52000,0.51,0.43,6:00,1525,0.75000,100.000%,15.07,31.95,Valve,3072.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",185.22,47.02,Metal Loss Internal,33.79285195,-118.24546467,39.490
40012382,GROUP,19983.90,198+24,13%,0.219,52000,0.59,0.36,6:00,1525,0.75000,100.000%,17.13,29.89,Valve,3074.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",183.16,47.02,Metal Loss Internal,33.79285759,-118.24546509,39.550
40012383,GROUP,19984.37,198+24,19%,0.219,52000,1.28,0.57,6:00,1525,0.75000,100.000%,17.60,29.42,Valve,3075.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",182.69,47.02,Metal Loss Internal,33.79285889,-118.24546519,39.560
40012384,GROUP,19984.75,198+24,16%,0.219,52000,0.58,0.47,6:15,1525,0.75000,100.000%,17.99,29.04,Valve,3075.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",182.31,47.02,Metal Loss Internal,33.79285993,-118.24546527,39.570
40012385,GROUP,19985.54,198+25,12%,0.219,52000,0.52,0.45,6:15,1525,0.75000,100.000%,18.77,28.25,Valve,3076.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",181.52,47.02,Metal Loss Internal,33.79286208,-118.24546543,39.590
40012386,GROUP,19986.83,198+27,17%,0.219,52000,0.54,0.45,6:15,1525,0.75000,100.000%,20.07,26.96,Valve,3077.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",180.23,47.02,Metal Loss Internal,33.79286562,-118.24546570,39.620
40012387,GROUP,19987.18,198+27,11%,0.219,52000,0.62,0.36,1:15,1525,0.75000,100.000%,20.41,26.62,Valve,3078.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",179.89,47.02,Metal Loss External,33.79286655,-118.24546577,39.630
40012388,GROUP,19987.18,198+27,15%,0.219,52000,0.68,0.42,6:15,1525,0.75000,100.000%,20.42,26.61,Valve,3078.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",179.88,47.02,Metal Loss Internal,33.79286658,-118.24546577,39.630
