ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40012389,GROUP,19987.53,198+27,16%,0.219,52000,1.28,1.58,5:45,1525,0.75000,100.000%,20.76,26.26,Valve,3078.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",179.53,47.02,Metal Loss Internal,33.79286752,-118.24546584,39.640
40012390,GROUP,19987.87,198+27,17%,0.219,52000,1.64,1.97,6:00,1525,0.75000,100.000%,21.10,25.93,Valve,3078.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",179.20,47.02,Metal Loss Internal,33.79286845,-118.24546591,39.650
40012391,GROUP,19988.23,198+28,15%,0.219,52000,1.91,0.97,6:15,1525,0.75000,100.000%,21.46,25.56,Valve,3079.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",178.83,47.02,Metal Loss Internal,33.79286945,-118.24546599,39.660
40012392,GROUP,19988.46,198+28,13%,0.219,52000,0.56,0.44,6:00,1525,0.75000,100.000%,21.69,25.33,Valve,3079.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",178.60,47.02,Metal Loss Internal,33.79287008,-118.24546604,39.670
40012393,GROUP,19989.06,198+29,12%,0.219,52000,0.87,0.41,1:00,1525,0.75000,100.000%,22.29,24.73,Valve,3080.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",178.00,47.02,Metal Loss External,33.79287172,-118.24546616,39.680
40012394,GROUP,19989.73,198+29,13%,0.219,52000,0.46,0.33,6:00,1525,0.75000,100.000%,22.96,24.06,Valve,3080.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",177.33,47.02,Metal Loss Internal,33.79287356,-118.24546630,39.690
40012395,GROUP,19989.88,198+29,13%,0.219,52000,0.55,0.43,5:30,1525,0.75000,100.000%,23.11,23.91,Valve,3080.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",177.18,47.02,Metal Loss Internal,33.79287396,-118.24546633,39.700
40012396,GROUP,19990.41,198+30,12%,0.219,52000,0.52,0.47,6:15,1525,0.75000,100.000%,23.64,23.38,Valve,3081.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",176.65,47.02,Metal Loss Internal,33.79287540,-118.24546645,39.710
40012397,GROUP,19990.78,198+30,11%,0.219,52000,0.69,0.51,5:45,1525,0.75000,100.000%,24.01,23.01,Valve,3081.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",176.28,47.02,Metal Loss Internal,33.79287641,-118.24546652,39.720
40012398,GROUP,19991.46,198+31,14%,0.219,52000,0.51,0.35,5:45,1525,0.75000,100.000%,24.70,22.33,Valve,3082.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",175.60,47.02,Metal Loss Internal,33.79287829,-118.24546667,39.730
40012399,GROUP,19993.84,198+33,18%,0.219,52000,0.92,0.67,6:00,1525,0.75000,100.000%,27.07,19.95,Valve,3084.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",173.22,47.02,Metal Loss Internal,33.79288479,-118.24546717,39.780
40012400,GROUP,19994.36,198+34,10%,0.219,52000,0.55,0.34,5:45,1525,0.75000,100.000%,27.59,19.43,Valve,3085.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",172.70,47.02,Metal Loss Internal,33.79288621,-118.24546728,39.780
40012401,GROUP,19994.86,198+34,11%,0.219,52000,0.72,0.47,6:00,1525,0.75000,100.000%,28.09,18.93,Valve,3085.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",172.20,47.02,Metal Loss Internal,33.79288759,-118.24546738,39.790
40012402,GROUP,19996.24,198+36,17%,0.219,52000,0.82,0.46,6:00,1525,0.75000,100.000%,29.47,17.55,Valve,3087.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",170.82,47.02,Metal Loss Internal,33.79289136,-118.24546767,39.820
40012403,GROUP,19996.70,198+36,10%,0.219,52000,0.51,0.68,5:45,1525,0.75000,100.000%,29.93,17.09,Valve,3087.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",170.36,47.02,Metal Loss Internal,33.79289263,-118.24546777,39.820
40012404,GROUP,19997.14,198+36,14%,0.219,52000,0.64,0.33,6:00,1525,0.75000,100.000%,30.37,16.65,Valve,3088.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",169.92,47.02,Metal Loss Internal,33.79289383,-118.24546786,39.830
40012405,GROUP,19997.58,198+37,13%,0.219,52000,1.01,0.49,5:30,1525,0.75000,100.000%,30.82,16.21,Valve,3088.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",169.48,47.02,Metal Loss Internal,33.79289504,-118.24546796,39.840
40012406,GROUP,19999.44,198+39,16%,0.219,52000,0.95,0.62,5:30,1525,0.75000,100.000%,32.67,14.35,Valve,3090.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",167.62,47.02,Metal Loss Internal,33.79290012,-118.24546835,39.870
40012407,GROUP,19999.73,198+39,15%,0.219,52000,2.93,0.75,5:30,1525,0.75000,100.000%,32.96,14.06,Valve,3090.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",167.33,47.02,Metal Loss Internal,33.79290091,-118.24546841,39.870
40012408,GROUP,20000.14,198+39,10%,0.219,52000,0.59,0.52,5:30,1525,0.75000,100.000%,33.38,13.65,Valve,3091.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",166.92,47.02,Metal Loss Internal,33.79290205,-118.24546850,39.880
40012409,GROUP,20000.60,198+40,11%,0.219,52000,1.34,0.69,6:00,1525,0.75000,100.000%,33.83,13.19,Valve,3091.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",166.46,47.02,Metal Loss Internal,33.79290329,-118.24546859,39.880
40012410,GROUP,20001.22,198+40,10%,0.219,52000,0.60,0.34,6:00,1525,0.75000,100.000%,34.45,12.58,Valve,3092.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",165.85,47.02,Metal Loss Internal,33.79290498,-118.24546872,39.890
40012411,GROUP,20001.41,198+41,12%,0.219,52000,0.38,0.48,5:45,1525,0.75000,100.000%,34.64,12.38,Valve,3092.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",165.65,47.02,Metal Loss Internal,33.79290551,-118.24546876,39.900
40012412,GROUP,20001.64,198+41,10%,0.219,52000,0.90,0.53,5:30,1525,0.75000,100.000%,34.87,12.15,Valve,3092.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",165.42,47.02,Metal Loss Internal,33.79290614,-118.24546881,39.900
40012413,GROUP,20002.07,198+41,11%,0.219,52000,0.93,0.51,5:30,1525,0.75000,100.000%,35.31,11.72,Valve,3093.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",164.99,47.02,Metal Loss Internal,33.79290733,-118.24546890,39.900
40012414,GROUP,20002.50,198+42,11%,0.219,52000,0.42,0.33,5:45,1525,0.75000,100.000%,35.73,11.29,Valve,3093.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",164.56,47.02,Metal Loss Internal,33.79290849,-118.24546900,39.910
40012415,GROUP,20003.37,198+42,10%,0.219,52000,0.86,1.23,6:00,1525,0.75000,100.000%,36.60,10.42,Valve,3094.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",163.69,47.02,Metal Loss Internal,33.79291087,-118.24546918,39.920
40012416,GROUP,20003.55,198+43,12%,0.219,52000,1.44,0.97,5:45,1525,0.75000,100.000%,36.78,10.24,Valve,3094.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",163.51,47.02,Metal Loss Internal,33.79291137,-118.24546922,39.920
40012417,GROUP,20008.20,198+47,11%,0.219,52000,0.95,0.47,5:30,1525,0.75000,100.000%,41.43,5.59,Valve,3099.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",158.86,47.02,Metal Loss Internal,33.79292409,-118.24547021,39.980
40012418,GROUP,20008.86,198+48,10%,0.219,52000,1.01,0.64,6:00,1525,0.75000,100.000%,42.09,4.94,Valve,3099.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",158.21,47.02,Metal Loss Internal,33.79292590,-118.24547035,39.990
40012419,GROUP,20010.14,198+49,12%,0.219,52000,0.50,0.33,5:45,1525,0.75000,100.000%,43.38,3.65,Valve,3101.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",156.92,47.02,Metal Loss Internal,33.79292942,-118.24547063,40.000
40012420,GROUP,20010.54,198+49,11%,0.219,52000,0.63,0.47,5:30,1525,0.75000,100.000%,43.77,3.25,Valve,3101.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",156.52,47.02,Metal Loss Internal,33.79293050,-118.24547071,40.000
40012421,GROUP,20010.96,198+50,16%,0.219,52000,0.81,0.44,6:00,1525,0.75000,100.000%,44.19,2.84,Valve,3101.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",156.11,47.02,Metal Loss Internal,33.79293164,-118.24547080,40.010
40012422,GROUP,20011.74,198+50,10%,0.219,52000,0.57,0.33,6:00,1525,0.75000,100.000%,44.97,2.05,Valve,3102.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",155.32,47.02,Metal Loss Internal,33.79293379,-118.24547097,40.020
40012423,GROUP,20013.62,198+52,11%,0.219,52000,0.70,0.52,6:00,1525,0.75000,100.000%,46.86,0.17,Valve,3104.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",153.44,47.02,Metal Loss Internal,33.79293894,-118.24547138,40.040
7360,WELD,20013.79,198+52,,,,,,,,,,,,,,,,35.16,,33.79293940,-118.24547141,40.040
40012424,GROUP,20013.90,198+53,12%,0.219,52000,0.90,2.58,6:00,1525,0.75000,100.000%,0.11,35.06,Valve,3104.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",153.16,35.16,Metal Loss Internal,33.79293969,-118.24547144,40.040
40012425,GROUP,20014.09,198+53,11%,0.219,52000,0.97,1.32,5:45,1525,0.75000,100.000%,0.30,34.86,Valve,3105.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",152.97,35.16,Metal Loss Internal,33.79294022,-118.24547148,40.040
40012426,GROUP,20014.60,198+53,19%,0.219,52000,2.20,1.04,6:00,1525,0.75000,100.000%,0.81,34.36,Valve,3105.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",152.46,35.16,Metal Loss Internal,33.79294161,-118.24547159,40.050
40012427,GROUP,20015.08,198+54,10%,0.219,52000,0.56,0.49,5:45,1525,0.75000,100.000%,1.29,33.87,Valve,3106.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",151.98,35.16,Metal Loss Internal,33.79294294,-118.24547169,40.050
40012428,GROUP,20015.48,198+54,22%,0.219,52000,2.46,1.38,5:45,1525,0.75000,100.000%,1.69,33.48,Valve,3106.43,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",151.58,35.16,Metal Loss Internal,33.79294402,-118.24547178,40.060
40012429,GROUP,20016.68,198+55,12%,0.219,52000,0.49,0.50,6:00,1525,0.75000,100.000%,2.89,32.27,Valve,3107.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",150.38,35.16,Metal Loss Internal,33.79294732,-118.24547205,40.070
40012430,GROUP,20017.24,198+56,12%,0.219,52000,0.81,0.72,6:00,1525,0.75000,100.000%,3.45,31.71,Valve,3108.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",149.82,35.16,Metal Loss Internal,33.79294884,-118.24547217,40.080
40012431,GROUP,20017.95,198+56,15%,0.219,52000,0.51,0.37,6:00,1525,0.75000,100.000%,4.16,31.01,Valve,3108.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",149.12,35.16,Metal Loss Internal,33.79295077,-118.24547232,40.090
40012432,GROUP,20018.17,198+57,11%,0.219,52000,0.44,0.40,6:00,1525,0.75000,100.000%,4.38,30.78,Valve,3109.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",148.89,35.16,Metal Loss Internal,33.79295140,-118.24547237,40.090
40012433,GROUP,20018.42,198+57,10%,0.219,52000,0.57,0.33,6:00,1525,0.75000,100.000%,4.63,30.53,Valve,3109.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",148.64,35.16,Metal Loss Internal,33.79295207,-118.24547243,40.100
40012434,GROUP,20019.61,198+58,11%,0.219,52000,0.49,0.51,6:00,1525,0.75000,100.000%,5.82,29.34,Valve,3110.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",147.45,35.16,Metal Loss Internal,33.79295533,-118.24547269,40.110
40012435,GROUP,20019.97,198+58,21%,0.219,52000,1.17,0.82,6:00,1525,0.75000,100.000%,6.18,28.98,Valve,3110.92,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",147.09,35.16,Metal Loss Internal,33.79295631,-118.24547277,40.120
40012436,GROUP,20020.58,198+59,26%,0.219,52000,0.70,0.63,6:00,1525,0.75000,100.000%,6.78,28.38,Valve,3111.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",146.49,35.16,Metal Loss Internal,33.79295796,-118.24547290,40.130
40012437,GROUP,20021.24,198+60,13%,0.219,52000,0.71,0.85,5:45,1525,0.75000,100.000%,7.45,27.72,Valve,3112.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",145.82,35.16,Metal Loss Internal,33.79295978,-118.24547305,40.140
40012438,GROUP,20021.71,198+60,17%,0.219,52000,0.52,0.33,6:00,1525,0.75000,100.000%,7.92,27.25,Valve,3112.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",145.35,35.16,Metal Loss Internal,33.79296107,-118.24547315,40.140
40012439,GROUP,20022.43,198+61,25%,0.219,52000,2.08,1.09,6:00,1525,0.75000,100.000%,8.64,26.53,Valve,3113.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",144.63,35.16,Metal Loss Internal,33.79296303,-118.24547331,40.150
40012440,GROUP,20022.94,198+61,16%,0.219,52000,0.66,0.46,6:00,1525,0.75000,100.000%,9.15,26.02,Valve,3113.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",144.12,35.16,Metal Loss Internal,33.79296444,-118.24547343,40.160
40012441,GROUP,20023.24,198+62,18%,0.219,52000,1.91,0.69,6:00,1525,0.75000,100.000%,9.45,25.72,Valve,3114.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",143.82,35.16,Metal Loss Internal,33.79296525,-118.24547349,40.170
40012442,GROUP,20023.46,198+62,11%,0.219,52000,1.10,1.34,5:45,1525,0.75000,100.000%,9.67,25.49,Valve,3114.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",143.60,35.16,Metal Loss Internal,33.79296587,-118.24547354,40.170
40012443,GROUP,20024.11,198+62,20%,0.219,52000,0.57,0.57,6:00,1525,0.75000,100.000%,10.32,24.84,Valve,3115.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",142.95,35.16,Metal Loss Internal,33.79296765,-118.24547368,40.180
40012444,GROUP,20024.36,198+63,13%,0.219,52000,0.42,0.44,6:00,1525,0.75000,100.000%,10.57,24.60,Valve,3115.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",142.70,35.16,Metal Loss Internal,33.79296831,-118.24547373,40.180
40012445,GROUP,20024.65,198+63,16%,0.219,52000,0.89,0.77,6:00,1525,0.75000,100.000%,10.86,24.30,Valve,3115.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",142.41,35.16,Metal Loss Internal,33.79296912,-118.24547380,40.190
40012446,GROUP,20024.83,198+63,16%,0.219,52000,0.62,0.61,6:00,1525,0.75000,100.000%,11.04,24.12,Valve,3115.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",142.23,35.16,Metal Loss Internal,33.79296962,-118.24547384,40.190
40012447,GROUP,20025.10,198+63,15%,0.219,52000,2.17,0.74,6:00,1525,0.75000,100.000%,11.31,23.85,Valve,3116.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",141.96,35.16,Metal Loss Internal,33.79297036,-118.24547391,40.190
40012448,GROUP,20025.54,198+64,28%,0.219,52000,2.97,0.86,6:00,1525,0.75000,100.000%,11.75,23.42,Valve,3116.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",141.52,35.16,Metal Loss Internal,33.79297155,-118.24547400,40.200
40012449,GROUP,20025.90,198+64,21%,0.219,52000,1.85,1.07,5:45,1525,0.75000,100.000%,12.11,23.06,Valve,3116.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",141.16,35.16,Metal Loss Internal,33.79297253,-118.24547408,40.210
40012450,GROUP,20026.17,198+64,22%,0.219,52000,0.83,0.71,6:00,1525,0.75000,100.000%,12.38,22.78,Valve,3117.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",140.89,35.16,Metal Loss Internal,33.79297328,-118.24547414,40.210
40012451,GROUP,20026.49,198+65,21%,0.219,52000,4.49,0.73,6:00,1525,0.75000,100.000%,12.70,22.47,Valve,3117.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",140.57,35.16,Metal Loss Internal,33.79297414,-118.24547421,40.210
40012452,GROUP,20027.13,198+65,13%,0.219,52000,1.19,1.41,6:00,1525,0.75000,100.000%,13.34,21.83,Valve,3118.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",139.93,35.16,Metal Loss Internal,33.79297590,-118.24547435,40.220
40012453,GROUP,20027.50,198+66,24%,0.219,52000,0.74,0.64,6:00,1525,0.75000,100.000%,13.71,21.46,Valve,3118.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",139.56,35.16,Metal Loss Internal,33.79297691,-118.24547443,40.230
40012454,GROUP,20027.71,198+66,13%,0.219,52000,0.62,0.50,6:00,1525,0.75000,100.000%,13.92,21.24,Valve,3118.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",139.35,35.16,Metal Loss Internal,33.79297750,-118.24547448,40.230
40012455,GROUP,20027.90,198+66,15%,0.219,52000,0.63,0.52,6:00,1525,0.75000,100.000%,14.11,21.05,Valve,3118.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",139.16,35.16,Metal Loss Internal,33.79297802,-118.24547453,40.240
40012456,GROUP,20028.11,198+66,29%,0.219,52000,2.04,0.68,6:00,1525,0.75000,100.000%,14.32,20.84,Valve,3119.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",138.95,35.16,Metal Loss Internal,33.79297859,-118.24547457,40.240
40012457,GROUP,20028.44,198+67,14%,0.219,52000,1.97,1.43,6:00,1525,0.75000,100.000%,14.65,20.51,Valve,3119.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",138.62,35.16,Metal Loss Internal,33.79297950,-118.24547465,40.240
40012458,GROUP,20029.57,198+68,18%,0.219,52000,0.77,0.77,6:00,1525,0.75000,100.000%,15.78,19.39,Valve,3120.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",137.50,35.16,Metal Loss Internal,33.79298257,-118.24547489,40.260
40012459,GROUP,20030.07,198+68,17%,0.219,52000,2.66,0.90,5:45,1525,0.75000,100.000%,16.28,18.88,Valve,3121.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",136.99,35.16,Metal Loss Internal,33.79298396,-118.24547501,40.270
40012460,GROUP,20030.93,198+69,14%,0.219,52000,0.62,0.62,5:45,1525,0.75000,100.000%,17.14,18.02,Valve,3121.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",136.13,35.16,Metal Loss Internal,33.79298631,-118.24547520,40.280
40012461,GROUP,20032.74,198+71,13%,0.219,52000,0.64,0.50,6:00,1525,0.75000,100.000%,18.95,16.21,Valve,3123.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",134.32,35.16,Metal Loss Internal,33.79299126,-118.24547560,40.300
40012462,GROUP,20033.72,198+72,24%,0.219,52000,0.56,0.55,6:00,1525,0.75000,100.000%,19.93,15.24,Valve,3124.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",133.34,35.16,Metal Loss Internal,33.79299393,-118.24547581,40.320
40012463,GROUP,20035.30,198+73,21%,0.219,52000,0.64,0.38,6:00,1525,0.75000,100.000%,21.50,13.66,Valve,3126.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",131.77,35.16,Metal Loss Internal,33.79299824,-118.24547615,40.340
40012464,GROUP,20035.64,198+73,12%,0.219,52000,0.61,0.43,5:45,1525,0.75000,100.000%,21.85,13.31,Valve,3126.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",131.42,35.16,Metal Loss Internal,33.79299919,-118.24547623,40.340
40012465,GROUP,20036.42,198+74,12%,0.219,52000,0.86,0.95,5:45,1525,0.75000,100.000%,22.62,12.54,Valve,3127.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",130.65,35.16,Metal Loss Internal,33.79300131,-118.24547640,40.360
40012466,GROUP,20036.56,198+74,11%,0.219,52000,0.51,0.45,5:30,1525,0.75000,100.000%,22.77,12.39,Valve,3127.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",130.50,35.16,Metal Loss Internal,33.79300172,-118.24547643,40.360
40012467,GROUP,20037.04,198+75,15%,0.219,52000,0.51,0.46,5:45,1525,0.75000,100.000%,23.25,11.91,Valve,3128.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",130.02,35.16,Metal Loss Internal,33.79300303,-118.24547654,40.370
40012468,GROUP,20037.42,198+75,11%,0.219,52000,0.58,0.74,5:45,1525,0.75000,100.000%,23.63,11.53,Valve,3128.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",129.64,35.16,Metal Loss Internal,33.79300407,-118.24547662,40.370
40012469,GROUP,20038.01,198+76,13%,0.219,52000,3.16,1.79,6:00,1525,0.75000,100.000%,24.22,10.95,Valve,3128.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",129.05,35.16,Metal Loss Internal,33.79300567,-118.24547675,40.380
40012470,GROUP,20040.00,198+78,11%,0.219,52000,1.58,1.45,5:45,1525,0.75000,100.000%,26.21,8.95,Valve,3130.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",127.06,35.16,Metal Loss Internal,33.79301113,-118.24547718,40.410
40012471,GROUP,20044.22,198+82,12%,0.219,52000,0.53,0.34,5:45,1525,0.75000,100.000%,30.43,4.73,Valve,3135.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",122.84,35.16,Metal Loss Internal,33.79302267,-118.24547809,40.480
40012472,GROUP,20046.38,198+84,12%,0.219,52000,0.48,0.48,5:45,1525,0.75000,100.000%,32.59,2.57,Valve,3137.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",120.68,35.16,Metal Loss Internal,33.79302859,-118.24547856,40.510
7370,WELD,20048.96,198+86,,,,,,,,,,,,,,,,40.21,,33.79303563,-118.24547911,40.550
40012473,GROUP,20049.19,198+87,13%,0.219,52000,0.50,0.34,5:45,1525,0.75000,100.000%,0.23,39.98,Valve,3140.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",117.87,40.21,Metal Loss Internal,33.79303626,-118.24547916,40.550
40012474,GROUP,20049.72,198+87,14%,0.219,52000,0.47,0.33,6:00,1525,0.75000,100.000%,0.76,39.45,Valve,3140.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",117.34,40.21,Metal Loss Internal,33.79303772,-118.24547927,40.560
40012475,GROUP,20051.60,198+89,19%,0.219,52000,2.37,0.98,6:00,1525,0.75000,100.000%,2.64,37.57,Valve,3142.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",115.46,40.21,Metal Loss Internal,33.79304286,-118.24547967,40.590
40012476,GROUP,20052.29,198+90,11%,0.219,52000,1.11,0.64,5:45,1525,0.75000,100.000%,3.33,36.88,Valve,3143.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",114.77,40.21,Metal Loss Internal,33.79304475,-118.24547982,40.600
40012477,GROUP,20052.76,198+90,14%,0.219,52000,0.55,0.51,5:45,1525,0.75000,100.000%,3.80,36.41,Valve,3143.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",114.31,40.21,Metal Loss Internal,33.79304603,-118.24547992,40.610
40012478,GROUP,20053.02,198+90,11%,0.219,52000,0.98,0.81,5:45,1525,0.75000,100.000%,4.06,36.15,Valve,3143.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",114.05,40.21,Metal Loss Internal,33.79304674,-118.24547997,40.610
40012479,GROUP,20053.33,198+91,21%,0.219,52000,0.79,0.81,5:45,1525,0.75000,100.000%,4.37,35.84,Valve,3144.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",113.73,40.21,Metal Loss Internal,33.79304760,-118.24548004,40.610
40012480,GROUP,20053.75,198+91,16%,0.219,52000,0.49,0.38,6:00,1525,0.75000,100.000%,4.80,35.41,Valve,3144.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",113.31,40.21,Metal Loss Internal,33.79304875,-118.24548013,40.620
40012481,GROUP,20054.39,198+92,12%,0.219,52000,1.33,0.94,5:45,1525,0.75000,100.000%,5.43,34.78,Valve,3145.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",112.67,40.21,Metal Loss Internal,33.79305050,-118.24548027,40.630
40012482,GROUP,20054.64,198+92,10%,0.219,52000,0.61,0.62,5:45,1525,0.75000,100.000%,5.68,34.53,Valve,3145.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",112.43,40.21,Metal Loss Internal,33.79305117,-118.24548032,40.630
40012483,GROUP,20055.31,198+92,13%,0.219,52000,0.91,0.84,5:45,1525,0.75000,100.000%,6.36,33.85,Valve,3146.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",111.75,40.21,Metal Loss Internal,33.79305303,-118.24548046,40.640
40012484,GROUP,20056.02,198+93,12%,0.219,52000,0.58,0.46,5:45,1525,0.75000,100.000%,7.07,33.14,Valve,3146.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",111.04,40.21,Metal Loss Internal,33.79305498,-118.24548062,40.650
40012485,GROUP,20056.46,198+94,13%,0.219,52000,1.62,1.03,5:45,1525,0.75000,100.000%,7.51,32.70,Valve,3147.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",110.60,40.21,Metal Loss Internal,33.79305618,-118.24548071,40.660
40012486,GROUP,20056.75,198+94,14%,0.219,52000,1.09,0.73,6:00,1525,0.75000,100.000%,7.80,32.41,Valve,3147.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",110.31,40.21,Metal Loss Internal,33.79305697,-118.24548077,40.660
40012487,GROUP,20057.75,198+95,20%,0.219,52000,0.52,0.45,5:45,1525,0.75000,100.000%,8.79,31.41,Valve,3148.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",109.31,40.21,Metal Loss Internal,33.79305970,-118.24548098,40.670
40012488,GROUP,20058.50,198+95,16%,0.219,52000,0.53,0.36,6:00,1525,0.75000,100.000%,9.55,30.66,Valve,3149.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",108.56,40.21,Metal Loss Internal,33.79306175,-118.24548113,40.680
40012489,GROUP,20059.15,198+96,17%,0.219,52000,0.89,0.70,5:45,1525,0.75000,100.000%,10.20,30.01,Valve,3150.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",107.91,40.21,Metal Loss Internal,33.79306355,-118.24548127,40.690
40012490,GROUP,20059.56,198+97,11%,0.219,52000,0.80,0.81,5:45,1525,0.75000,100.000%,10.61,29.60,Valve,3150.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",107.50,40.21,Metal Loss Internal,33.79306467,-118.24548136,40.700
40012491,GROUP,20059.90,198+97,13%,0.219,52000,0.53,0.39,5:45,1525,0.75000,100.000%,10.94,29.27,Valve,3150.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",107.16,40.21,Metal Loss Internal,33.79306558,-118.24548143,40.700
40012492,GROUP,20060.38,198+97,21%,0.219,52000,1.66,0.42,5:45,1525,0.75000,100.000%,11.43,28.78,Valve,3151.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",106.68,40.21,Metal Loss Internal,33.79306690,-118.24548154,40.710
40012493,GROUP,20061.53,198+98,10%,0.219,52000,0.47,0.47,6:00,1525,0.75000,100.000%,12.57,27.64,Valve,3152.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",105.53,40.21,Metal Loss Internal,33.79307003,-118.24548178,40.720
40012494,GROUP,20061.74,198+99,18%,0.219,52000,0.83,0.74,5:45,1525,0.75000,100.000%,12.78,27.43,Valve,3152.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",105.32,40.21,Metal Loss Internal,33.79307061,-118.24548182,40.730
40012495,GROUP,20062.40,198+99,16%,0.219,52000,0.63,0.33,5:45,1525,0.75000,100.000%,13.44,26.77,Valve,3153.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",104.66,40.21,Metal Loss Internal,33.79307243,-118.24548196,40.740
40012496,GROUP,20063.11,199+00,11%,0.219,52000,0.43,0.59,5:45,1525,0.75000,100.000%,14.16,26.05,Valve,3154.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",103.95,40.21,Metal Loss Internal,33.79307438,-118.24548211,40.750
40012497,GROUP,20063.44,199+00,11%,0.219,52000,0.45,0.42,5:45,1525,0.75000,100.000%,14.49,25.72,Valve,3154.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",103.62,40.21,Metal Loss Internal,33.79307528,-118.24548218,40.750
40012498,GROUP,20063.94,199+01,12%,0.219,52000,1.78,1.29,5:45,1525,0.75000,100.000%,14.99,25.22,Valve,3154.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",103.12,40.21,Metal Loss Internal,33.79307664,-118.24548228,40.760
40012499,GROUP,20064.97,199+02,13%,0.219,52000,0.60,0.67,6:00,1525,0.75000,100.000%,16.02,24.19,Valve,3155.92,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",102.09,40.21,Metal Loss Internal,33.79307946,-118.24548250,40.770
40012500,GROUP,20065.90,199+03,22%,0.219,52000,0.67,0.73,6:00,1525,0.75000,100.000%,16.94,23.27,Valve,3156.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",101.17,40.21,Metal Loss Internal,33.79308200,-118.24548269,40.780
40012501,GROUP,20066.17,199+03,11%,0.219,52000,0.51,0.48,6:00,1525,0.75000,100.000%,17.22,22.99,Valve,3157.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",100.89,40.21,Metal Loss Internal,33.79308275,-118.24548275,40.790
40012502,GROUP,20067.76,199+04,15%,0.219,52000,0.97,0.64,6:00,1525,0.75000,100.000%,18.80,21.40,Valve,3158.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",99.30,40.21,Metal Loss Internal,33.79308709,-118.24548308,40.810
40012503,GROUP,20072.32,199+09,12%,0.219,52000,0.35,0.35,6:00,1525,0.75000,100.000%,23.37,16.84,Valve,3163.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",94.74,40.21,Metal Loss Internal,33.79309958,-118.24548403,40.860
40012504,GROUP,20073.43,199+10,14%,0.219,52000,0.43,0.33,5:45,1525,0.75000,100.000%,24.47,15.74,Valve,3164.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",93.64,40.21,Metal Loss Internal,33.79310261,-118.24548426,40.880
40012505,GROUP,20073.83,199+10,10%,0.219,52000,0.63,0.33,5:45,1525,0.75000,100.000%,24.88,15.33,Valve,3164.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",93.23,40.21,Metal Loss Internal,33.79310373,-118.24548435,40.880
40012506,GROUP,20074.68,199+11,10%,0.219,52000,1.02,0.67,5:45,1525,0.75000,100.000%,25.73,14.48,Valve,3165.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",92.38,40.21,Metal Loss Internal,33.79310604,-118.24548452,40.890
40012507,GROUP,20075.85,199+12,12%,0.219,52000,0.83,0.97,5:45,1525,0.75000,100.000%,26.90,13.31,Valve,3166.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",91.21,40.21,Metal Loss Internal,33.79310925,-118.24548477,40.900
40012508,GROUP,20076.70,199+13,16%,0.219,52000,0.84,0.75,5:45,1525,0.75000,100.000%,27.74,12.47,Valve,3167.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",90.36,40.21,Metal Loss Internal,33.79311156,-118.24548494,40.910
40012509,GROUP,20076.87,199+13,10%,0.219,52000,0.65,0.62,5:45,1525,0.75000,100.000%,27.91,12.30,Valve,3167.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",90.19,40.21,Metal Loss Internal,33.79311203,-118.24548497,40.910
40012510,GROUP,20077.15,199+13,11%,0.219,52000,0.85,0.93,5:45,1525,0.75000,100.000%,28.19,12.02,Valve,3168.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",89.91,40.21,Metal Loss Internal,33.79311279,-118.24548503,40.910
40012511,GROUP,20077.58,199+14,16%,0.219,52000,1.67,1.11,5:45,1525,0.75000,100.000%,28.62,11.58,Valve,3168.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",89.48,40.21,Metal Loss Internal,33.79311397,-118.24548512,40.920
40012512,GROUP,20078.10,199+14,10%,0.219,52000,0.50,0.43,5:45,1525,0.75000,100.000%,29.15,11.06,Valve,3169.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",88.96,40.21,Metal Loss Internal,33.79311540,-118.24548523,40.920
40012513,GROUP,20078.58,199+15,21%,0.219,52000,2.17,1.74,5:45,1525,0.75000,100.000%,29.63,10.58,Valve,3169.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",88.48,40.21,Metal Loss Internal,33.79311671,-118.24548533,40.930
40012514,GROUP,20079.35,199+16,11%,0.219,52000,1.21,1.20,5:30,1525,0.75000,100.000%,30.40,9.81,Valve,3170.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",87.71,40.21,Metal Loss Internal,33.79311883,-118.24548549,40.940
40012515,GROUP,20079.63,199+16,18%,0.219,52000,0.78,0.77,5:30,1525,0.75000,100.000%,30.67,9.54,Valve,3170.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",87.43,40.21,Metal Loss Internal,33.79311958,-118.24548555,40.940
40012516,GROUP,20080.17,199+16,13%,0.219,52000,1.20,0.89,5:30,1525,0.75000,100.000%,31.22,8.99,Valve,3171.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",86.89,40.21,Metal Loss Internal,33.79312107,-118.24548566,40.950
40012517,GROUP,20080.91,199+17,16%,0.219,52000,0.57,0.39,6:00,1525,0.75000,100.000%,31.96,8.25,Valve,3171.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",86.15,40.21,Metal Loss Internal,33.79312310,-118.24548582,40.950
40012518,GROUP,20081.35,199+17,15%,0.219,52000,2.30,0.68,6:00,1525,0.75000,100.000%,32.40,7.81,Valve,3172.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",85.71,40.21,Metal Loss Internal,33.79312430,-118.24548591,40.960
40012519,GROUP,20081.57,199+18,12%,0.219,52000,0.40,0.33,5:45,1525,0.75000,100.000%,32.62,7.59,Valve,3172.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",85.49,40.21,Metal Loss Internal,33.79312491,-118.24548595,40.960
40012520,GROUP,20081.76,199+18,11%,0.219,52000,0.45,0.33,6:00,1525,0.75000,100.000%,32.81,7.40,Valve,3172.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",85.30,40.21,Metal Loss Internal,33.79312542,-118.24548599,40.960
40012521,GROUP,20081.93,199+18,15%,0.219,52000,0.51,0.50,6:00,1525,0.75000,100.000%,32.97,7.24,Valve,3172.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",85.13,40.21,Metal Loss Internal,33.79312588,-118.24548602,40.960
40012522,GROUP,20083.01,199+19,10%,0.219,52000,1.31,1.14,5:45,1525,0.75000,100.000%,34.06,6.15,Valve,3173.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",84.05,40.21,Metal Loss Internal,33.79312885,-118.24548625,40.970
40012523,GROUP,20083.24,199+19,22%,0.219,52000,1.00,0.71,5:45,1525,0.75000,100.000%,34.29,5.92,Valve,3174.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",83.82,40.21,Metal Loss Internal,33.79312947,-118.24548629,40.980
40012524,GROUP,20084.45,199+20,11%,0.219,52000,0.36,0.33,6:00,1525,0.75000,100.000%,35.49,4.72,Valve,3175.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",82.62,40.21,Metal Loss Internal,33.79313277,-118.24548654,40.990
40012525,GROUP,20085.90,199+22,13%,0.219,52000,0.71,0.48,5:45,1525,0.75000,100.000%,36.94,3.27,Valve,3176.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",81.16,40.21,Metal Loss Internal,33.79313674,-118.24548684,41.010
40012526,GROUP,20086.90,199+23,12%,0.219,52000,0.59,0.55,5:45,1525,0.75000,100.000%,37.95,2.26,Valve,3177.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",80.16,40.21,Metal Loss Internal,33.79313950,-118.24548704,41.020
40012527,GROUP,20087.33,199+23,15%,0.219,52000,0.49,0.37,6:00,1525,0.75000,100.000%,38.37,1.84,Valve,3178.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",79.73,40.21,Metal Loss Internal,33.79314066,-118.24548712,41.020
7380,WELD,20089.16,199+25,,,,,,,,,,,,,,,,46.97,,33.79314569,-118.24548750,41.050
40012528,GROUP,20089.27,199+25,12%,0.219,52000,0.94,3.06,6:00,1525,0.75000,100.000%,0.10,46.87,Valve,3180.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",77.79,46.97,Metal Loss Internal,33.79314597,-118.24548752,41.050
40012529,GROUP,20089.74,199+26,11%,0.219,52000,0.62,0.43,5:30,1525,0.75000,100.000%,0.58,46.40,Valve,3180.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",77.32,46.97,Metal Loss Internal,33.79314727,-118.24548762,41.050
40012530,GROUP,20090.14,199+26,13%,0.219,52000,0.57,0.62,5:45,1525,0.75000,100.000%,0.97,46.00,Valve,3181.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",76.92,46.97,Metal Loss Internal,33.79314835,-118.24548770,41.060
40012531,GROUP,20090.47,199+26,11%,0.219,52000,0.67,0.85,5:45,1525,0.75000,100.000%,1.31,45.66,Valve,3181.42,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",76.59,46.97,Metal Loss Internal,33.79314927,-118.24548777,41.060
40012532,GROUP,20091.68,199+27,13%,0.219,52000,1.82,0.73,5:45,1525,0.75000,100.000%,2.52,44.45,Valve,3182.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",75.38,46.97,Metal Loss Internal,33.79315259,-118.24548802,41.070
40012533,GROUP,20092.07,199+28,12%,0.219,52000,0.63,0.60,5:45,1525,0.75000,100.000%,2.91,44.07,Valve,3183.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",74.99,46.97,Metal Loss Internal,33.79315364,-118.24548810,41.070
40012534,GROUP,20093.28,199+29,13%,0.219,52000,0.57,0.58,5:45,1525,0.75000,100.000%,4.11,42.86,Valve,3184.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",73.78,46.97,Metal Loss Internal,33.79315694,-118.24548835,41.090
40012535,GROUP,20093.69,199+29,14%,0.219,52000,1.50,0.85,5:45,1525,0.75000,100.000%,4.52,42.45,Valve,3184.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",73.37,46.97,Metal Loss Internal,33.79315807,-118.24548844,41.090
40012536,GROUP,20094.11,199+30,14%,0.219,52000,2.74,1.00,5:45,1525,0.75000,100.000%,4.95,42.02,Valve,3185.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",72.95,46.97,Metal Loss Internal,33.79315924,-118.24548852,41.090
40012537,GROUP,20094.71,199+30,17%,0.219,52000,2.57,1.69,5:45,1525,0.75000,100.000%,5.54,41.43,Valve,3185.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",72.35,46.97,Metal Loss Internal,33.79316086,-118.24548865,41.100
40012538,GROUP,20095.02,199+31,14%,0.219,52000,1.11,1.10,6:00,1525,0.75000,100.000%,5.85,41.12,Valve,3185.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",72.04,46.97,Metal Loss Internal,33.79316171,-118.24548872,41.100
40012539,GROUP,20095.35,199+31,15%,0.219,52000,0.66,0.66,6:00,1525,0.75000,100.000%,6.18,40.79,Valve,3186.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",71.71,46.97,Metal Loss Internal,33.79316261,-118.24548879,41.100
40012540,GROUP,20095.66,199+31,18%,0.219,52000,0.51,0.57,6:00,1525,0.75000,100.000%,6.49,40.48,Valve,3186.61,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",71.40,46.97,Metal Loss Internal,33.79316346,-118.24548885,41.110
40012541,GROUP,20096.09,199+32,12%,0.219,52000,2.33,1.36,6:00,1525,0.75000,100.000%,6.93,40.05,Valve,3187.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",70.97,46.97,Metal Loss Internal,33.79316465,-118.24548894,41.110
40012542,GROUP,20096.45,199+32,11%,0.219,52000,0.52,0.70,6:00,1525,0.75000,100.000%,7.28,39.69,Valve,3187.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",70.61,46.97,Metal Loss Internal,33.79316562,-118.24548902,41.110
40012543,GROUP,20096.58,199+32,10%,0.219,52000,0.64,0.89,6:00,1525,0.75000,100.000%,7.42,39.55,Valve,3187.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",70.48,46.97,Metal Loss Internal,33.79316599,-118.24548905,41.110
40012544,GROUP,20096.96,199+33,17%,0.219,52000,1.01,0.61,6:00,1525,0.75000,100.000%,7.79,39.18,Valve,3187.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",70.11,46.97,Metal Loss Internal,33.79316701,-118.24548913,41.120
40012545,GROUP,20097.77,199+33,14%,0.219,52000,0.58,0.56,6:00,1525,0.75000,100.000%,8.61,38.36,Valve,3188.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",69.29,46.97,Metal Loss Internal,33.79316925,-118.24548929,41.120
40012546,GROUP,20098.09,199+34,10%,0.219,52000,0.76,0.87,6:00,1525,0.75000,100.000%,8.93,38.05,Valve,3189.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",68.97,46.97,Metal Loss Internal,33.79317012,-118.24548936,41.120
40012547,GROUP,20098.50,199+34,15%,0.219,52000,1.95,1.44,6:00,1525,0.75000,100.000%,9.33,37.64,Valve,3189.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",68.56,46.97,Metal Loss Internal,33.79317124,-118.24548945,41.130
40012548,GROUP,20098.78,199+34,14%,0.219,52000,1.70,1.97,5:45,1525,0.75000,100.000%,9.61,37.36,Valve,3189.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",68.28,46.97,Metal Loss Internal,33.79317200,-118.24548951,41.130
40012549,GROUP,20099.21,199+35,13%,0.219,52000,0.94,1.11,5:45,1525,0.75000,100.000%,10.04,36.93,Valve,3190.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",67.85,46.97,Metal Loss Internal,33.79317318,-118.24548959,41.130
40012550,GROUP,20099.49,199+35,10%,0.219,52000,0.45,0.39,6:00,1525,0.75000,100.000%,10.33,36.65,Valve,3190.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",67.57,46.97,Metal Loss Internal,33.79317396,-118.24548965,41.140
40012551,GROUP,20099.97,199+35,11%,0.219,52000,0.45,0.33,6:00,1525,0.75000,100.000%,10.80,36.17,Valve,3190.92,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",67.10,46.97,Metal Loss Internal,33.79317525,-118.24548975,41.140
40012552,GROUP,20101.03,199+36,10%,0.219,52000,0.67,0.45,5:30,1525,0.75000,100.000%,11.87,35.11,Valve,3191.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",66.03,46.97,Metal Loss Internal,33.79317817,-118.24548998,41.150
40012553,GROUP,20102.79,199+38,14%,0.219,52000,0.38,0.33,6:00,1525,0.75000,100.000%,13.63,33.34,Valve,3193.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",64.27,46.97,Metal Loss Internal,33.79318299,-118.24549034,41.160
40012554,GROUP,20104.52,199+40,10%,0.219,52000,0.44,0.33,6:00,1525,0.75000,100.000%,15.35,31.62,Valve,3195.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",62.54,46.97,Metal Loss Internal,33.79318772,-118.24549071,41.170
40012555,GROUP,20105.45,199+41,12%,0.219,52000,0.47,0.46,6:00,1525,0.75000,100.000%,16.29,30.69,Valve,3196.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",61.61,46.97,Metal Loss Internal,33.79319027,-118.24549090,41.180
40012556,GROUP,20107.28,199+42,18%,0.219,52000,1.84,0.94,6:00,1525,0.75000,100.000%,18.12,28.86,Valve,3198.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",59.78,46.97,Metal Loss Internal,33.79319527,-118.24549129,41.190
40012557,GROUP,20107.64,199+43,10%,0.219,52000,0.79,0.58,6:00,1525,0.75000,100.000%,18.48,28.50,Valve,3198.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",59.42,46.97,Metal Loss Internal,33.79319626,-118.24549137,41.200
40012558,GROUP,20107.85,199+43,13%,0.219,52000,1.92,1.14,6:00,1525,0.75000,100.000%,18.69,28.28,Valve,3198.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",59.21,46.97,Metal Loss Internal,33.79319685,-118.24549141,41.200
40012559,GROUP,20108.46,199+44,14%,0.219,52000,0.60,0.49,6:00,1525,0.75000,100.000%,19.29,27.68,Valve,3199.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",58.60,46.97,Metal Loss Internal,33.79319850,-118.24549154,41.200
40012560,GROUP,20108.63,199+44,17%,0.219,52000,0.58,0.52,6:00,1525,0.75000,100.000%,19.46,27.51,Valve,3199.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",58.43,46.97,Metal Loss Internal,33.79319896,-118.24549158,41.200
40012561,GROUP,20109.52,199+45,11%,0.219,52000,0.47,0.51,6:00,1525,0.75000,100.000%,20.35,26.62,Valve,3200.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",57.54,46.97,Metal Loss Internal,33.79320140,-118.24549176,41.210
40012562,GROUP,20110.21,199+45,13%,0.219,52000,0.52,0.54,6:00,1525,0.75000,100.000%,21.05,25.93,Valve,3201.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",56.85,46.97,Metal Loss Internal,33.79320330,-118.24549191,41.220
40012563,GROUP,20110.75,199+46,16%,0.219,52000,2.02,0.56,6:00,1525,0.75000,100.000%,21.58,25.39,Valve,3201.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",56.31,46.97,Metal Loss Internal,33.79320477,-118.24549202,41.220
40012564,GROUP,20111.00,199+46,20%,0.219,52000,1.69,0.54,6:00,1525,0.75000,100.000%,21.84,25.13,Valve,3201.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",56.06,46.97,Metal Loss Internal,33.79320547,-118.24549208,41.220
40012565,GROUP,20111.24,199+46,14%,0.219,52000,0.80,0.82,6:00,1525,0.75000,100.000%,22.08,24.90,Valve,3202.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",55.82,46.97,Metal Loss Internal,33.79320612,-118.24549213,41.220
40012566,GROUP,20113.20,199+48,12%,0.219,52000,0.63,0.33,5:45,1525,0.75000,100.000%,24.04,22.93,Valve,3204.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",53.86,46.97,Metal Loss Internal,33.79321149,-118.24549255,41.240
40012567,GROUP,20113.70,199+49,11%,0.219,52000,0.54,0.41,6:00,1525,0.75000,100.000%,24.53,22.44,Valve,3204.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",53.36,46.97,Metal Loss Internal,33.79321284,-118.24549265,41.240
40012568,GROUP,20114.25,199+49,10%,0.219,52000,0.53,0.48,6:00,1525,0.75000,100.000%,25.08,21.89,Valve,3205.20,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",52.82,46.97,Metal Loss Internal,33.79321434,-118.24549277,41.240
40012569,GROUP,20115.07,199+50,11%,0.219,52000,0.66,0.44,6:15,1525,0.75000,100.000%,25.90,21.07,Valve,3206.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",51.99,46.97,Metal Loss Internal,33.79321659,-118.24549294,41.250
40012570,GROUP,20118.68,199+53,13%,0.219,52000,0.67,0.47,6:00,1525,0.75000,100.000%,29.52,17.46,Valve,3209.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",48.38,46.97,Metal Loss Internal,33.79322648,-118.24549370,41.270
40012571,GROUP,20121.46,199+56,10%,0.219,52000,0.45,0.37,5:30,1525,0.75000,100.000%,32.29,14.68,Valve,3212.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",45.60,46.97,Metal Loss Internal,33.79323408,-118.24549430,41.280
40012572,GROUP,20123.90,199+58,13%,0.219,52000,1.89,0.43,6:00,1525,0.75000,100.000%,34.73,12.24,Valve,3214.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",43.16,46.97,Metal Loss Internal,33.79324076,-118.24549482,41.290
40012573,GROUP,20126.60,199+61,11%,0.219,52000,0.44,0.33,5:45,1525,0.75000,100.000%,37.43,9.54,Valve,3217.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",40.47,46.97,Metal Loss Internal,33.79324815,-118.24549539,41.300
40012574,GROUP,20131.27,199+66,13%,0.219,52000,0.53,0.33,6:00,1525,0.75000,100.000%,42.10,4.87,Valve,3222.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",35.79,46.97,Metal Loss Internal,33.79326094,-118.24549639,41.310
40012575,GROUP,20131.84,199+66,12%,0.219,52000,0.70,0.74,6:00,1525,0.75000,100.000%,42.68,4.29,Valve,3222.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",35.22,46.97,Metal Loss Internal,33.79326251,-118.24549651,41.310
40012576,GROUP,20132.25,199+66,13%,0.219,52000,1.08,0.78,6:00,1525,0.75000,100.000%,43.09,3.89,Valve,3223.20,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",34.81,46.97,Metal Loss Internal,33.79326363,-118.24549660,41.310
40012577,GROUP,20132.52,199+67,10%,0.219,52000,0.41,0.42,6:00,1525,0.75000,100.000%,43.35,3.62,Valve,3223.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",34.54,46.97,Metal Loss Internal,33.79326435,-118.24549666,41.310
40012578,GROUP,20132.78,199+67,14%,0.219,52000,1.70,1.08,6:00,1525,0.75000,100.000%,43.61,3.36,Valve,3223.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",34.28,46.97,Metal Loss Internal,33.79326506,-118.24549671,41.310
40012579,GROUP,20133.03,199+67,13%,0.219,52000,0.56,0.49,5:45,1525,0.75000,100.000%,43.86,3.11,Valve,3223.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",34.03,46.97,Metal Loss Internal,33.79326576,-118.24549677,41.310
40012580,GROUP,20133.30,199+68,17%,0.219,52000,3.71,1.56,5:45,1525,0.75000,100.000%,44.13,2.84,Valve,3224.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",33.76,46.97,Metal Loss Internal,33.79326649,-118.24549682,41.310
40012582,GROUP,20133.71,199+68,14%,0.219,52000,0.61,0.51,6:00,1525,0.75000,100.000%,44.54,2.43,Valve,3224.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",33.35,46.97,Metal Loss Internal,33.79326761,-118.24549691,41.310
40012581,GROUP,20133.72,199+68,16%,0.219,52000,0.97,0.83,1:45,1525,0.75000,100.000%,44.55,2.42,Valve,3224.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",33.34,46.97,Metal Loss External,33.79326764,-118.24549691,41.310
40012583,GROUP,20133.93,199+68,11%,0.219,52000,0.66,0.90,6:00,1525,0.75000,100.000%,44.77,2.20,Valve,3224.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",33.13,46.97,Metal Loss Internal,33.79326823,-118.24549696,41.310
40012584,GROUP,20134.78,199+69,15%,0.219,52000,0.62,0.36,6:00,1525,0.75000,100.000%,45.61,1.36,Valve,3225.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",32.29,46.97,Metal Loss Internal,33.79327054,-118.24549714,41.320
40012585,GROUP,20134.98,199+69,12%,0.219,52000,1.11,0.80,6:00,1525,0.75000,100.000%,45.81,1.16,Valve,3225.93,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",32.08,46.97,Metal Loss Internal,33.79327110,-118.24549718,41.320
40012586,GROUP,20135.25,199+69,15%,0.219,52000,0.82,0.56,5:45,1525,0.75000,100.000%,46.08,0.89,Valve,3226.20,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",31.81,46.97,Metal Loss Internal,33.79327183,-118.24549724,41.320
40012587,GROUP,20135.85,199+70,16%,0.219,52000,1.62,0.69,5:45,1525,0.75000,100.000%,46.68,0.29,Valve,3226.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",31.22,46.97,Metal Loss Internal,33.79327346,-118.24549737,41.320
7390,WELD,20136.14,199+70,,,,,,,,,,,,,,,,40.16,,33.79327426,-118.24549743,41.320
40012588,GROUP,20136.50,199+71,12%,0.219,52000,0.54,0.47,6:00,1525,0.75000,100.000%,0.36,39.80,Valve,3227.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",30.56,40.16,Metal Loss Internal,33.79327525,-118.24549751,41.320
40012589,GROUP,20137.89,199+72,13%,0.219,52000,0.71,0.64,6:00,1525,0.75000,100.000%,1.75,38.41,Valve,3228.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",29.18,40.16,Metal Loss Internal,33.79327905,-118.24549781,41.320
40012590,GROUP,20138.26,199+72,13%,0.219,52000,0.88,0.94,6:00,1525,0.75000,100.000%,2.12,38.04,Valve,3229.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",28.81,40.16,Metal Loss Internal,33.79328006,-118.24549789,41.330
40012591,GROUP,20140.74,199+75,14%,0.219,52000,0.64,0.57,6:00,1525,0.75000,100.000%,4.60,35.56,Valve,3231.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",26.33,40.16,Metal Loss Internal,33.79328685,-118.24549844,41.330
40012592,GROUP,20141.13,199+75,12%,0.219,52000,0.48,0.41,6:00,1525,0.75000,100.000%,4.99,35.17,Valve,3232.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",25.93,40.16,Metal Loss Internal,33.79328793,-118.24549852,41.340
40012593,GROUP,20141.39,199+75,10%,0.219,52000,0.95,0.58,6:00,1525,0.75000,100.000%,5.25,34.91,Valve,3232.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",25.67,40.16,Metal Loss Internal,33.79328863,-118.24549858,41.340
40012594,GROUP,20142.53,199+76,13%,0.219,52000,0.76,0.63,6:00,1525,0.75000,100.000%,6.40,33.76,Valve,3233.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",24.53,40.16,Metal Loss Internal,33.79329177,-118.24549882,41.340
40012595,GROUP,20143.22,199+77,12%,0.219,52000,0.61,0.51,6:00,1525,0.75000,100.000%,7.08,33.08,Valve,3234.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",23.84,40.16,Metal Loss Internal,33.79329364,-118.24549898,41.350
40012596,GROUP,20149.26,199+83,15%,0.219,52000,0.72,0.48,5:45,1525,0.75000,100.000%,13.12,27.04,Valve,3240.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",17.80,40.16,Metal Loss Internal,33.79331017,-118.24550028,41.380
40012597,GROUP,20153.56,199+87,11%,0.219,52000,0.91,0.54,6:00,1525,0.75000,100.000%,17.42,22.74,Valve,3244.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",13.50,40.16,Metal Loss Internal,33.79332194,-118.24550121,41.410
