ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40012598,GROUP,20154.06,199+87,10%,0.219,52000,0.70,0.75,6:00,1525,0.75000,100.000%,17.92,22.24,Valve,3245.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",13.01,40.16,Metal Loss Internal,33.79332331,-118.24550131,41.410
40012599,GROUP,20154.43,199+88,13%,0.219,52000,0.54,0.47,5:30,1525,0.75000,100.000%,18.30,21.86,Valve,3245.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",12.63,40.16,Metal Loss Internal,33.79332434,-118.24550139,41.410
40012600,GROUP,20155.03,199+88,10%,0.219,52000,0.51,0.37,5:45,1525,0.75000,100.000%,18.89,21.27,Valve,3245.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",12.03,40.16,Metal Loss Internal,33.79332597,-118.24550152,41.410
40012601,GROUP,20155.37,199+89,16%,0.219,52000,0.83,0.43,6:15,1525,0.75000,100.000%,19.23,20.93,Valve,3246.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",11.69,40.16,Metal Loss Internal,33.79332691,-118.24550159,41.420
40012602,GROUP,20156.51,199+90,13%,0.219,52000,0.81,0.65,5:30,1525,0.75000,100.000%,20.37,19.79,Valve,3247.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",10.55,40.16,Metal Loss Internal,33.79333001,-118.24550184,41.420
40012603,GROUP,20157.84,199+91,12%,0.219,52000,0.64,0.85,5:45,1525,0.75000,100.000%,21.70,18.46,Valve,3248.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",9.22,40.16,Metal Loss Internal,33.79333367,-118.24550213,41.430
40012604,GROUP,20158.95,199+92,15%,0.219,52000,0.68,0.57,6:00,1525,0.75000,100.000%,22.81,17.35,Valve,3249.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",8.11,40.16,Metal Loss Internal,33.79333671,-118.24550237,41.440
40012605,GROUP,20159.51,199+93,11%,0.219,52000,0.56,0.41,5:45,1525,0.75000,100.000%,23.37,16.79,Valve,3250.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",7.56,40.16,Metal Loss Internal,33.79333822,-118.24550248,41.450
40012606,GROUP,20161.75,199+95,11%,0.219,52000,1.01,0.61,5:45,1525,0.75000,100.000%,25.61,14.55,Valve,3252.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",5.32,40.16,Metal Loss Internal,33.79334435,-118.24550295,41.460
40012607,GROUP,20165.90,199+99,12%,0.219,52000,0.65,0.60,6:00,1525,0.75000,100.000%,29.76,10.40,Valve,3256.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1.16,40.16,Metal Loss Internal,33.79335572,-118.24550382,41.500
40012608,GROUP,20166.67,200+00,16%,0.219,52000,0.52,0.34,6:00,1525,0.75000,100.000%,30.54,9.62,Valve,3257.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",0.39,40.16,Metal Loss Internal,33.79335784,-118.24550398,41.510
10000257,LOCATION,20167.06,200+00,,,,,,,,,,30.92,9.24,Valve,3258.01,"Valve (Receiver), Sta. 230+60, P66 Refinery",2954.26,40.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",33.79335891,-118.24550410,41.510
40012609,GROUP,20167.07,200+00,19%,0.219,52000,1.11,1.50,5:45,1525,0.75000,100.000%,30.93,9.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",0.01,"Valve (Receiver), Sta. 230+60, P66 Refinery",2954.25,40.16,Metal Loss Internal,33.79335892,-118.24550406,41.510
40012610,GROUP,20167.87,200+01,18%,0.219,52000,0.64,0.51,6:00,1525,0.75000,100.000%,31.73,8.43,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",0.80,"Valve (Receiver), Sta. 230+60, P66 Refinery",2953.45,40.16,Metal Loss Internal,33.79336111,-118.24550422,41.510
40012611,GROUP,20172.72,200+06,16%,0.219,52000,0.50,0.41,5:45,1525,0.75000,100.000%,36.58,3.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",5.66,"Valve (Receiver), Sta. 230+60, P66 Refinery",2948.60,40.16,Metal Loss Internal,33.79337442,-118.24550516,41.550
40012612,GROUP,20174.02,200+07,11%,0.219,52000,0.58,0.45,6:15,1525,0.75000,100.000%,37.88,2.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",6.95,"Valve (Receiver), Sta. 230+60, P66 Refinery",2947.30,40.16,Metal Loss Internal,33.79337797,-118.24550542,41.560
7400,WELD,20176.30,200+10,,,,,,,,,,,,,,,,47.00,,33.79338422,-118.24550586,41.580
40012613,GROUP,20176.84,200+10,13%,0.219,52000,1.14,0.95,5:45,1525,0.75000,100.000%,0.54,46.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",9.78,"Valve (Receiver), Sta. 230+60, P66 Refinery",2944.48,47.00,Metal Loss Internal,33.79338570,-118.24550597,41.590
40012614,GROUP,20177.69,200+11,19%,0.219,52000,0.92,0.71,8:00,1525,0.75000,100.000%,1.40,45.61,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",10.63,"Valve (Receiver), Sta. 230+60, P66 Refinery",2943.62,47.00,Metal Loss Internal,33.79338805,-118.24550615,41.600
40012615,GROUP,20181.86,200+15,15%,0.219,52000,2.53,0.57,5:45,1525,0.75000,100.000%,5.56,41.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",14.80,"Valve (Receiver), Sta. 230+60, P66 Refinery",2939.46,47.00,Metal Loss Internal,33.79339947,-118.24550700,41.630
40012616,GROUP,20182.86,200+16,14%,0.219,52000,0.43,0.33,6:00,1525,0.75000,100.000%,6.56,40.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",15.80,"Valve (Receiver), Sta. 230+60, P66 Refinery",2938.45,47.00,Metal Loss Internal,33.79340222,-118.24550721,41.640
40012617,GROUP,20183.70,200+17,17%,0.219,52000,0.56,0.39,5:45,1525,0.75000,100.000%,7.41,39.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",16.64,"Valve (Receiver), Sta. 230+60, P66 Refinery",2937.61,47.00,Metal Loss Internal,33.79340452,-118.24550738,41.650
40012618,GROUP,20186.39,200+20,13%,0.219,52000,0.50,0.33,6:00,1525,0.75000,100.000%,10.10,36.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",19.33,"Valve (Receiver), Sta. 230+60, P66 Refinery",2934.92,47.00,Metal Loss Internal,33.79341189,-118.24550793,41.680
40012619,GROUP,20186.75,200+20,11%,0.219,52000,0.55,0.51,5:45,1525,0.75000,100.000%,10.45,36.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",19.69,"Valve (Receiver), Sta. 230+60, P66 Refinery",2934.57,47.00,Metal Loss Internal,33.79341288,-118.24550800,41.680
40012620,GROUP,20187.81,200+21,12%,0.219,52000,0.54,0.33,5:45,1525,0.75000,100.000%,11.51,35.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",20.75,"Valve (Receiver), Sta. 230+60, P66 Refinery",2933.51,47.00,Metal Loss Internal,33.79341578,-118.24550822,41.690
40012621,GROUP,20189.14,200+23,18%,0.219,52000,0.50,0.48,5:45,1525,0.75000,100.000%,12.84,34.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",22.08,"Valve (Receiver), Sta. 230+60, P66 Refinery",2932.17,47.00,Metal Loss Internal,33.79341942,-118.24550848,41.710
40012622,GROUP,20189.38,200+23,12%,0.219,52000,0.66,0.47,5:45,1525,0.75000,100.000%,13.08,33.92,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",22.32,"Valve (Receiver), Sta. 230+60, P66 Refinery",2931.94,47.00,Metal Loss Internal,33.79342008,-118.24550853,41.710
40012623,GROUP,20190.47,200+24,12%,0.219,52000,0.56,0.51,5:45,1525,0.75000,100.000%,14.17,32.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",23.41,"Valve (Receiver), Sta. 230+60, P66 Refinery",2930.84,47.00,Metal Loss Internal,33.79342307,-118.24550876,41.720
40012624,GROUP,20196.96,200+31,16%,0.219,52000,0.43,0.38,5:45,1525,0.75000,100.000%,20.67,26.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",29.90,"Valve (Receiver), Sta. 230+60, P66 Refinery",2924.35,47.00,Metal Loss Internal,33.79344086,-118.24551009,41.780
40012625,GROUP,20198.92,200+33,11%,0.219,52000,0.54,0.45,6:00,1525,0.75000,100.000%,22.62,24.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",31.86,"Valve (Receiver), Sta. 230+60, P66 Refinery",2922.40,47.00,Metal Loss Internal,33.79344623,-118.24551049,41.790
40012626,GROUP,20202.82,200+37,11%,0.219,52000,0.50,0.44,5:45,1525,0.75000,100.000%,26.52,20.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",35.76,"Valve (Receiver), Sta. 230+60, P66 Refinery",2918.50,47.00,Metal Loss Internal,33.79345692,-118.24551128,41.810
40012627,GROUP,20203.05,200+37,14%,0.219,52000,0.50,0.51,5:45,1525,0.75000,100.000%,26.75,20.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",35.99,"Valve (Receiver), Sta. 230+60, P66 Refinery",2918.27,47.00,Metal Loss Internal,33.79345754,-118.24551133,41.810
40012628,GROUP,20203.54,200+38,15%,0.219,52000,0.60,0.41,5:45,1525,0.75000,100.000%,27.24,19.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",36.47,"Valve (Receiver), Sta. 230+60, P66 Refinery",2917.78,47.00,Metal Loss Internal,33.79345888,-118.24551143,41.810
40012629,GROUP,20203.87,200+38,19%,0.219,52000,0.49,0.51,5:45,1525,0.75000,100.000%,27.58,19.43,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",36.81,"Valve (Receiver), Sta. 230+60, P66 Refinery",2917.44,47.00,Metal Loss Internal,33.79345981,-118.24551149,41.810
40012630,GROUP,20204.18,200+38,11%,0.219,52000,0.57,0.68,6:00,1525,0.75000,100.000%,27.88,19.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",37.12,"Valve (Receiver), Sta. 230+60, P66 Refinery",2917.14,47.00,Metal Loss Internal,33.79346063,-118.24551155,41.810
40012631,GROUP,20205.59,200+40,10%,0.219,52000,0.77,0.51,5:45,1525,0.75000,100.000%,29.29,17.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",38.53,"Valve (Receiver), Sta. 230+60, P66 Refinery",2915.72,47.00,Metal Loss Internal,33.79346452,-118.24551183,41.810
40012632,GROUP,20206.68,200+41,10%,0.219,52000,0.42,0.34,5:45,1525,0.75000,100.000%,30.38,16.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",39.62,"Valve (Receiver), Sta. 230+60, P66 Refinery",2914.63,47.00,Metal Loss Internal,33.79346750,-118.24551206,41.810
40012633,GROUP,20207.60,200+42,12%,0.219,52000,0.47,0.33,5:45,1525,0.75000,100.000%,31.31,15.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",40.54,"Valve (Receiver), Sta. 230+60, P66 Refinery",2913.71,47.00,Metal Loss Internal,33.79347003,-118.24551224,41.810
40012634,GROUP,20208.28,200+43,11%,0.219,52000,0.59,0.53,5:45,1525,0.75000,100.000%,31.98,15.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",41.22,"Valve (Receiver), Sta. 230+60, P66 Refinery",2913.04,47.00,Metal Loss Internal,33.79347188,-118.24551238,41.810
40012635,GROUP,20210.17,200+45,12%,0.219,52000,0.50,0.41,5:45,1525,0.75000,100.000%,33.87,13.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",43.10,"Valve (Receiver), Sta. 230+60, P66 Refinery",2911.15,47.00,Metal Loss Internal,33.79347706,-118.24551275,41.810
40012636,GROUP,20211.47,200+46,14%,0.219,52000,2.60,2.03,6:00,1525,0.75000,100.000%,35.17,11.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",44.41,"Valve (Receiver), Sta. 230+60, P66 Refinery",2909.85,47.00,Metal Loss Internal,33.79348062,-118.24551301,41.810
40012637,GROUP,20212.09,200+47,11%,0.219,52000,2.95,1.27,6:00,1525,0.75000,100.000%,35.79,11.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",45.03,"Valve (Receiver), Sta. 230+60, P66 Refinery",2909.23,47.00,Metal Loss Internal,33.79348232,-118.24551313,41.810
40012638,GROUP,20212.48,200+47,19%,0.219,52000,0.81,0.70,6:00,1525,0.75000,100.000%,36.18,10.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",45.42,"Valve (Receiver), Sta. 230+60, P66 Refinery",2908.84,47.00,Metal Loss Internal,33.79348339,-118.24551321,41.800
40012639,GROUP,20213.17,200+48,22%,0.219,52000,0.86,0.81,6:00,1525,0.75000,100.000%,36.87,10.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",46.11,"Valve (Receiver), Sta. 230+60, P66 Refinery",2908.15,47.00,Metal Loss Internal,33.79348529,-118.24551334,41.800
40012640,GROUP,20213.96,200+49,12%,0.219,52000,0.54,0.62,6:00,1525,0.75000,100.000%,37.66,9.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",46.90,"Valve (Receiver), Sta. 230+60, P66 Refinery",2907.36,47.00,Metal Loss Internal,33.79348745,-118.24551350,41.800
40012641,GROUP,20215.20,200+50,11%,0.219,52000,1.34,1.21,6:15,1525,0.75000,100.000%,38.91,8.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",48.14,"Valve (Receiver), Sta. 230+60, P66 Refinery",2906.11,47.00,Metal Loss Internal,33.79349087,-118.24551374,41.800
40012642,GROUP,20215.89,200+51,19%,0.219,52000,0.68,0.80,6:15,1525,0.75000,100.000%,39.59,7.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",48.83,"Valve (Receiver), Sta. 230+60, P66 Refinery",2905.43,47.00,Metal Loss Internal,33.79349275,-118.24551387,41.800
40012643,GROUP,20217.10,200+52,12%,0.219,52000,0.86,0.84,6:00,1525,0.75000,100.000%,40.80,6.20,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",50.04,"Valve (Receiver), Sta. 230+60, P66 Refinery",2904.22,47.00,Metal Loss Internal,33.79349606,-118.24551410,41.790
40012644,GROUP,20217.65,200+52,19%,0.219,52000,0.98,0.97,5:45,1525,0.75000,100.000%,41.35,5.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",50.59,"Valve (Receiver), Sta. 230+60, P66 Refinery",2903.67,47.00,Metal Loss Internal,33.79349758,-118.24551421,41.790
40012645,GROUP,20217.83,200+53,12%,0.219,52000,0.68,0.83,6:00,1525,0.75000,100.000%,41.53,5.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",50.77,"Valve (Receiver), Sta. 230+60, P66 Refinery",2903.49,47.00,Metal Loss Internal,33.79349806,-118.24551424,41.790
40012646,GROUP,20218.24,200+53,22%,0.219,52000,0.97,0.85,6:00,1525,0.75000,100.000%,41.95,5.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",51.18,"Valve (Receiver), Sta. 230+60, P66 Refinery",2903.07,47.00,Metal Loss Internal,33.79349919,-118.24551432,41.790
40012647,GROUP,20218.59,200+53,15%,0.219,52000,1.08,1.01,6:00,1525,0.75000,100.000%,42.30,4.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",51.53,"Valve (Receiver), Sta. 230+60, P66 Refinery",2902.72,47.00,Metal Loss Internal,33.79350015,-118.24551439,41.790
7410,WELD,20223.30,200+58,,,,,,,,,,,,,,,,34.07,,33.79351306,-118.24551528,41.810
40012648,GROUP,20224.85,200+60,13%,0.219,52000,0.66,0.36,6:00,1525,0.75000,100.000%,1.55,32.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",57.78,"Valve (Receiver), Sta. 230+60, P66 Refinery",2896.47,34.07,Metal Loss Internal,33.79351730,-118.24551559,41.810
40012649,GROUP,20225.70,200+61,15%,0.219,52000,0.51,0.40,6:00,1525,0.75000,100.000%,2.40,31.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",58.64,"Valve (Receiver), Sta. 230+60, P66 Refinery",2895.62,34.07,Metal Loss Internal,33.79351964,-118.24551576,41.820
40012650,GROUP,20226.40,200+61,10%,0.219,52000,0.84,0.50,6:00,1525,0.75000,100.000%,3.10,30.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",59.34,"Valve (Receiver), Sta. 230+60, P66 Refinery",2894.91,34.07,Metal Loss Internal,33.79352157,-118.24551590,41.830
40012651,GROUP,20228.47,200+64,12%,0.219,52000,0.50,0.33,6:00,1525,0.75000,100.000%,5.17,28.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",61.41,"Valve (Receiver), Sta. 230+60, P66 Refinery",2892.85,34.07,Metal Loss Internal,33.79352723,-118.24551631,41.850
40012652,GROUP,20229.76,200+65,10%,0.219,52000,0.63,0.33,6:00,1525,0.75000,100.000%,6.46,27.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",62.70,"Valve (Receiver), Sta. 230+60, P66 Refinery",2891.56,34.07,Metal Loss Internal,33.79353076,-118.24551656,41.870
40012653,GROUP,20230.13,200+65,17%,0.219,52000,0.66,0.42,6:00,1525,0.75000,100.000%,6.83,27.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",63.07,"Valve (Receiver), Sta. 230+60, P66 Refinery",2891.19,34.07,Metal Loss Internal,33.79353177,-118.24551663,41.870
40012654,GROUP,20233.03,200+68,12%,0.219,52000,0.58,0.42,6:00,1525,0.75000,100.000%,9.73,24.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",65.97,"Valve (Receiver), Sta. 230+60, P66 Refinery",2888.28,34.07,Metal Loss Internal,33.79353975,-118.24551721,41.920
40012655,GROUP,20234.02,200+69,16%,0.219,52000,0.66,0.56,5:45,1525,0.75000,100.000%,10.72,23.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",66.95,"Valve (Receiver), Sta. 230+60, P66 Refinery",2887.30,34.07,Metal Loss Internal,33.79354243,-118.24551740,41.930
40012656,GROUP,20234.85,200+70,11%,0.219,52000,0.51,0.36,6:00,1525,0.75000,100.000%,11.55,22.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",67.79,"Valve (Receiver), Sta. 230+60, P66 Refinery",2886.46,34.07,Metal Loss Internal,33.79354472,-118.24551757,41.950
40012657,GROUP,20236.20,200+72,14%,0.219,52000,0.92,0.63,6:00,1525,0.75000,100.000%,12.90,21.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",69.14,"Valve (Receiver), Sta. 230+60, P66 Refinery",2885.12,34.07,Metal Loss Internal,33.79354842,-118.24551783,41.970
40012658,GROUP,20236.73,200+72,11%,0.219,52000,0.48,0.43,5:45,1525,0.75000,100.000%,13.43,20.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",69.67,"Valve (Receiver), Sta. 230+60, P66 Refinery",2884.59,34.07,Metal Loss Internal,33.79354988,-118.24551793,41.980
40012659,GROUP,20237.14,200+73,12%,0.219,52000,0.53,0.50,5:45,1525,0.75000,100.000%,13.84,20.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",70.08,"Valve (Receiver), Sta. 230+60, P66 Refinery",2884.17,34.07,Metal Loss Internal,33.79355101,-118.24551801,41.990
40012660,GROUP,20237.56,200+73,11%,0.219,52000,0.47,0.42,5:45,1525,0.75000,100.000%,14.26,19.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",70.50,"Valve (Receiver), Sta. 230+60, P66 Refinery",2883.76,34.07,Metal Loss Internal,33.79355215,-118.24551810,42.000
40012661,GROUP,20238.56,200+74,11%,0.219,52000,0.45,0.46,5:45,1525,0.75000,100.000%,15.26,18.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",71.50,"Valve (Receiver), Sta. 230+60, P66 Refinery",2882.76,34.07,Metal Loss Internal,33.79355489,-118.24551829,42.010
40012662,GROUP,20238.70,200+74,10%,0.219,52000,0.54,0.44,5:45,1525,0.75000,100.000%,15.40,18.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",71.64,"Valve (Receiver), Sta. 230+60, P66 Refinery",2882.61,34.07,Metal Loss Internal,33.79355528,-118.24551832,42.020
40012663,GROUP,20240.06,200+76,12%,0.219,52000,0.66,0.50,5:45,1525,0.75000,100.000%,16.76,17.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",72.99,"Valve (Receiver), Sta. 230+60, P66 Refinery",2881.26,34.07,Metal Loss Internal,33.79355899,-118.24551859,42.040
40012664,GROUP,20240.28,200+76,11%,0.219,52000,0.62,0.46,5:45,1525,0.75000,100.000%,16.98,17.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",73.22,"Valve (Receiver), Sta. 230+60, P66 Refinery",2881.04,34.07,Metal Loss Internal,33.79355959,-118.24551863,42.040
40012665,GROUP,20241.43,200+77,16%,0.219,52000,0.76,0.50,5:45,1525,0.75000,100.000%,18.13,15.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",74.37,"Valve (Receiver), Sta. 230+60, P66 Refinery",2879.88,34.07,Metal Loss Internal,33.79356277,-118.24551885,42.060
40012666,GROUP,20242.28,200+78,16%,0.219,52000,0.91,1.45,5:45,1525,0.75000,100.000%,18.98,15.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",75.22,"Valve (Receiver), Sta. 230+60, P66 Refinery",2879.04,34.07,Metal Loss Internal,33.79356508,-118.24551902,42.070
40012667,GROUP,20242.46,200+78,16%,0.219,52000,0.48,0.33,6:00,1525,0.75000,100.000%,19.16,14.92,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",75.39,"Valve (Receiver), Sta. 230+60, P66 Refinery",2878.86,34.07,Metal Loss Internal,33.79356556,-118.24551906,42.080
40012668,GROUP,20243.52,200+79,24%,0.219,52000,0.56,0.49,1:45,1525,0.75000,100.000%,20.22,13.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",76.45,"Valve (Receiver), Sta. 230+60, P66 Refinery",2877.80,34.07,Metal Loss External,33.79356847,-118.24551926,42.090
40012669,GROUP,20243.81,200+79,11%,0.219,52000,0.48,0.33,6:00,1525,0.75000,100.000%,20.51,13.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",76.75,"Valve (Receiver), Sta. 230+60, P66 Refinery",2877.51,34.07,Metal Loss Internal,33.79356928,-118.24551931,42.090
40012670,GROUP,20244.16,200+80,10%,0.219,52000,0.62,0.48,5:30,1525,0.75000,100.000%,20.86,13.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",77.10,"Valve (Receiver), Sta. 230+60, P66 Refinery",2877.16,34.07,Metal Loss Internal,33.79357024,-118.24551938,42.100
40012671,GROUP,20245.96,200+82,13%,0.219,52000,0.46,0.43,5:45,1525,0.75000,100.000%,22.66,11.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",78.90,"Valve (Receiver), Sta. 230+60, P66 Refinery",2875.36,34.07,Metal Loss Internal,33.79357518,-118.24551972,42.110
40012672,GROUP,20246.76,200+83,12%,0.219,52000,0.43,0.33,6:00,1525,0.75000,100.000%,23.46,10.61,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",79.70,"Valve (Receiver), Sta. 230+60, P66 Refinery",2874.56,34.07,Metal Loss Internal,33.79357737,-118.24551987,42.120
40012673,GROUP,20247.66,200+83,10%,0.219,52000,0.52,0.50,6:00,1525,0.75000,100.000%,24.36,9.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",80.60,"Valve (Receiver), Sta. 230+60, P66 Refinery",2873.66,34.07,Metal Loss Internal,33.79357982,-118.24552005,42.130
40012674,GROUP,20248.54,200+84,10%,0.219,52000,0.47,0.42,5:45,1525,0.75000,100.000%,25.24,8.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",81.48,"Valve (Receiver), Sta. 230+60, P66 Refinery",2872.77,34.07,Metal Loss Internal,33.79358225,-118.24552021,42.140
40012675,GROUP,20249.30,200+85,10%,0.219,52000,0.50,0.40,6:00,1525,0.75000,100.000%,26.00,8.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",82.24,"Valve (Receiver), Sta. 230+60, P66 Refinery",2872.01,34.07,Metal Loss Internal,33.79358434,-118.24552036,42.140
40012676,GROUP,20251.59,200+88,10%,0.219,52000,0.52,0.39,5:45,1525,0.75000,100.000%,28.29,5.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",84.53,"Valve (Receiver), Sta. 230+60, P66 Refinery",2869.72,34.07,Metal Loss Internal,33.79359062,-118.24552079,42.160
40012677,GROUP,20255.55,200+92,11%,0.219,52000,0.77,0.52,5:30,1525,0.75000,100.000%,32.25,1.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",88.49,"Valve (Receiver), Sta. 230+60, P66 Refinery",2865.77,34.07,Metal Loss Internal,33.79360146,-118.24552152,42.200
40012678,GROUP,20255.92,200+92,12%,0.219,52000,0.64,0.60,5:45,1525,0.75000,100.000%,32.62,1.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",88.86,"Valve (Receiver), Sta. 230+60, P66 Refinery",2865.39,34.07,Metal Loss Internal,33.79360249,-118.24552159,42.210
7420,WELD,20257.37,200+94,,,,,,,,,,,,,,,,47.09,,33.79360647,-118.24552186,42.220
40012679,GROUP,20257.63,200+94,12%,0.219,52000,0.61,1.36,5:30,1525,0.75000,100.000%,0.26,46.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",90.57,"Valve (Receiver), Sta. 230+60, P66 Refinery",2863.68,47.09,Metal Loss Internal,33.79360718,-118.24552190,42.230
40012680,GROUP,20259.70,200+96,12%,0.219,52000,0.84,0.36,6:00,1525,0.75000,100.000%,2.33,44.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",92.64,"Valve (Receiver), Sta. 230+60, P66 Refinery",2861.61,47.09,Metal Loss Internal,33.79361286,-118.24552228,42.260
40012681,GROUP,20265.69,201+02,10%,0.219,52000,0.56,0.60,6:00,1525,0.75000,100.000%,8.32,38.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",98.63,"Valve (Receiver), Sta. 230+60, P66 Refinery",2855.62,47.09,Metal Loss Internal,33.79362927,-118.24552340,42.340
40012682,GROUP,20268.19,201+05,11%,0.219,52000,0.55,0.36,6:00,1525,0.75000,100.000%,10.81,36.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",101.12,"Valve (Receiver), Sta. 230+60, P66 Refinery",2853.13,47.09,Metal Loss Internal,33.79363610,-118.24552386,42.370
40012683,GROUP,20269.12,201+06,11%,0.219,52000,0.56,0.33,6:00,1525,0.75000,100.000%,11.75,35.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",102.06,"Valve (Receiver), Sta. 230+60, P66 Refinery",2852.20,47.09,Metal Loss Internal,33.79363867,-118.24552404,42.380
40012684,GROUP,20273.35,201+10,16%,0.219,52000,0.53,0.48,5:45,1525,0.75000,100.000%,15.98,31.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",106.29,"Valve (Receiver), Sta. 230+60, P66 Refinery",2847.97,47.09,Metal Loss Internal,33.79365026,-118.24552485,42.430
40012685,GROUP,20274.00,201+11,12%,0.219,52000,0.75,0.50,5:30,1525,0.75000,100.000%,16.63,30.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",106.94,"Valve (Receiver), Sta. 230+60, P66 Refinery",2847.32,47.09,Metal Loss Internal,33.79365204,-118.24552497,42.440
40012686,GROUP,20275.61,201+12,11%,0.219,52000,0.71,0.66,5:45,1525,0.75000,100.000%,18.24,28.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",108.55,"Valve (Receiver), Sta. 230+60, P66 Refinery",2845.70,47.09,Metal Loss Internal,33.79365647,-118.24552528,42.460
40012687,GROUP,20278.66,201+16,10%,0.219,52000,0.58,0.55,5:45,1525,0.75000,100.000%,21.28,25.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",111.60,"Valve (Receiver), Sta. 230+60, P66 Refinery",2842.66,47.09,Metal Loss Internal,33.79366481,-118.24552587,42.500
40012688,GROUP,20279.35,201+16,16%,0.219,52000,2.14,1.25,6:00,1525,0.75000,100.000%,21.98,25.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",112.29,"Valve (Receiver), Sta. 230+60, P66 Refinery",2841.97,47.09,Metal Loss Internal,33.79366672,-118.24552601,42.510
40012689,GROUP,20279.78,201+17,12%,0.219,52000,0.82,0.99,6:00,1525,0.75000,100.000%,22.41,24.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",112.72,"Valve (Receiver), Sta. 230+60, P66 Refinery",2841.53,47.09,Metal Loss Internal,33.79366790,-118.24552609,42.520
40012690,GROUP,20279.99,201+17,14%,0.219,52000,0.63,0.69,5:45,1525,0.75000,100.000%,22.62,24.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",112.93,"Valve (Receiver), Sta. 230+60, P66 Refinery",2841.32,47.09,Metal Loss Internal,33.79366848,-118.24552613,42.520
40012691,GROUP,20280.29,201+17,15%,0.219,52000,4.26,1.09,5:45,1525,0.75000,100.000%,22.92,24.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",113.23,"Valve (Receiver), Sta. 230+60, P66 Refinery",2841.02,47.09,Metal Loss Internal,33.79366930,-118.24552619,42.530
40012692,GROUP,20280.62,201+18,19%,0.219,52000,1.57,1.03,6:00,1525,0.75000,100.000%,23.25,23.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",113.56,"Valve (Receiver), Sta. 230+60, P66 Refinery",2840.70,47.09,Metal Loss Internal,33.79367020,-118.24552626,42.530
40012693,GROUP,20280.87,201+18,15%,0.219,52000,1.91,0.76,5:45,1525,0.75000,100.000%,23.50,23.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",113.81,"Valve (Receiver), Sta. 230+60, P66 Refinery",2840.45,47.09,Metal Loss Internal,33.79367088,-118.24552631,42.530
40012694,GROUP,20281.27,201+18,21%,0.219,52000,2.18,0.61,6:00,1525,0.75000,100.000%,23.89,23.20,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",114.21,"Valve (Receiver), Sta. 230+60, P66 Refinery",2840.05,47.09,Metal Loss Internal,33.79367197,-118.24552639,42.540
40012695,GROUP,20281.48,201+19,11%,0.219,52000,0.73,0.57,6:00,1525,0.75000,100.000%,24.10,22.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",114.41,"Valve (Receiver), Sta. 230+60, P66 Refinery",2839.84,47.09,Metal Loss Internal,33.79367254,-118.24552643,42.540
40012696,GROUP,20281.74,201+19,20%,0.219,52000,0.63,1.55,5:45,1525,0.75000,100.000%,24.37,22.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",114.68,"Valve (Receiver), Sta. 230+60, P66 Refinery",2839.57,47.09,Metal Loss Internal,33.79367327,-118.24552648,42.550
40012697,GROUP,20282.22,201+19,12%,0.219,52000,2.66,0.97,6:00,1525,0.75000,100.000%,24.84,22.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",115.15,"Valve (Receiver), Sta. 230+60, P66 Refinery",2839.10,47.09,Metal Loss Internal,33.79367456,-118.24552657,42.550
40012698,GROUP,20282.60,201+20,12%,0.219,52000,1.25,1.19,5:45,1525,0.75000,100.000%,25.22,21.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",115.54,"Valve (Receiver), Sta. 230+60, P66 Refinery",2838.72,47.09,Metal Loss Internal,33.79367561,-118.24552665,42.560
40012699,GROUP,20282.81,201+20,14%,0.219,52000,0.65,0.37,6:00,1525,0.75000,100.000%,25.44,21.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",115.75,"Valve (Receiver), Sta. 230+60, P66 Refinery",2838.51,47.09,Metal Loss Internal,33.79367619,-118.24552669,42.560
40012700,GROUP,20283.10,201+20,17%,0.219,52000,3.04,0.78,6:00,1525,0.75000,100.000%,25.72,21.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",116.04,"Valve (Receiver), Sta. 230+60, P66 Refinery",2838.22,47.09,Metal Loss Internal,33.79367698,-118.24552675,42.560
40012701,GROUP,20284.43,201+22,13%,0.219,52000,0.69,0.51,5:30,1525,0.75000,100.000%,27.06,20.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",117.37,"Valve (Receiver), Sta. 230+60, P66 Refinery",2836.89,47.09,Metal Loss Internal,33.79368064,-118.24552700,42.580
40012702,GROUP,20284.62,201+22,13%,0.219,52000,0.72,0.60,5:45,1525,0.75000,100.000%,27.24,19.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",117.56,"Valve (Receiver), Sta. 230+60, P66 Refinery",2836.70,47.09,Metal Loss Internal,33.79368115,-118.24552704,42.580
40012703,GROUP,20284.90,201+22,16%,0.219,52000,0.85,0.92,6:00,1525,0.75000,100.000%,27.52,19.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",117.84,"Valve (Receiver), Sta. 230+60, P66 Refinery",2836.42,47.09,Metal Loss Internal,33.79368192,-118.24552709,42.590
40012704,GROUP,20285.40,201+23,10%,0.219,52000,0.86,0.73,6:00,1525,0.75000,100.000%,28.03,19.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",118.34,"Valve (Receiver), Sta. 230+60, P66 Refinery",2835.92,47.09,Metal Loss Internal,33.79368330,-118.24552719,42.590
40012705,GROUP,20286.33,201+24,13%,0.219,52000,0.52,0.57,6:00,1525,0.75000,100.000%,28.96,18.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",119.27,"Valve (Receiver), Sta. 230+60, P66 Refinery",2834.99,47.09,Metal Loss Internal,33.79368584,-118.24552738,42.610
40012706,GROUP,20286.57,201+24,16%,0.219,52000,0.50,0.44,6:00,1525,0.75000,100.000%,29.20,17.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",119.51,"Valve (Receiver), Sta. 230+60, P66 Refinery",2834.74,47.09,Metal Loss Internal,33.79368650,-118.24552743,42.610
40012707,GROUP,20287.21,201+24,14%,0.219,52000,1.59,0.60,6:00,1525,0.75000,100.000%,29.84,17.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",120.15,"Valve (Receiver), Sta. 230+60, P66 Refinery",2834.10,47.09,Metal Loss Internal,33.79368826,-118.24552755,42.620
40012708,GROUP,20288.96,201+26,15%,0.219,52000,0.84,0.93,6:00,1525,0.75000,100.000%,31.59,15.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",121.90,"Valve (Receiver), Sta. 230+60, P66 Refinery",2832.36,47.09,Metal Loss Internal,33.79369306,-118.24552790,42.640
40012709,GROUP,20289.87,201+27,25%,0.219,52000,2.51,1.12,5:45,1525,0.75000,100.000%,32.49,14.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",122.80,"Valve (Receiver), Sta. 230+60, P66 Refinery",2831.45,47.09,Metal Loss Internal,33.79369554,-118.24552808,42.650
40012710,GROUP,20290.19,201+28,18%,0.219,52000,1.69,0.92,5:45,1525,0.75000,100.000%,32.81,14.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",123.13,"Valve (Receiver), Sta. 230+60, P66 Refinery",2831.13,47.09,Metal Loss Internal,33.79369642,-118.24552814,42.650
40012711,GROUP,20290.43,201+28,18%,0.219,52000,0.63,0.50,6:00,1525,0.75000,100.000%,33.06,14.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",123.37,"Valve (Receiver), Sta. 230+60, P66 Refinery",2830.88,47.09,Metal Loss Internal,33.79369710,-118.24552819,42.660
40012712,GROUP,20291.11,201+28,11%,0.219,52000,0.58,0.61,5:45,1525,0.75000,100.000%,33.74,13.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",124.05,"Valve (Receiver), Sta. 230+60, P66 Refinery",2830.21,47.09,Metal Loss Internal,33.79369894,-118.24552833,42.660
40012713,GROUP,20291.27,201+29,10%,0.219,52000,0.91,0.60,6:00,1525,0.75000,100.000%,33.90,13.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",124.21,"Valve (Receiver), Sta. 230+60, P66 Refinery",2830.05,47.09,Metal Loss Internal,33.79369938,-118.24552836,42.670
40012714,GROUP,20291.46,201+29,20%,0.219,52000,0.77,0.75,6:00,1525,0.75000,100.000%,34.09,13.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",124.40,"Valve (Receiver), Sta. 230+60, P66 Refinery",2829.86,47.09,Metal Loss Internal,33.79369990,-118.24552839,42.670
40012715,GROUP,20291.70,201+29,15%,0.219,52000,0.81,0.56,5:45,1525,0.75000,100.000%,34.32,12.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",124.64,"Valve (Receiver), Sta. 230+60, P66 Refinery",2829.62,47.09,Metal Loss Internal,33.79370055,-118.24552844,42.670
40012716,GROUP,20295.53,201+33,13%,0.219,52000,0.71,0.33,6:00,1525,0.75000,100.000%,38.16,8.93,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",128.47,"Valve (Receiver), Sta. 230+60, P66 Refinery",2825.78,47.09,Metal Loss Internal,33.79371106,-118.24552921,42.720
40012717,GROUP,20296.51,201+34,11%,0.219,52000,0.69,0.35,6:00,1525,0.75000,100.000%,39.14,7.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",129.45,"Valve (Receiver), Sta. 230+60, P66 Refinery",2824.81,47.09,Metal Loss Internal,33.79371374,-118.24552941,42.730
40012718,GROUP,20298.72,201+36,11%,0.219,52000,0.79,0.33,6:00,1525,0.75000,100.000%,41.35,5.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",131.66,"Valve (Receiver), Sta. 230+60, P66 Refinery",2822.60,47.09,Metal Loss Internal,33.79371981,-118.24552985,42.750
40012719,GROUP,20299.27,201+37,11%,0.219,52000,0.76,0.57,6:00,1525,0.75000,100.000%,41.90,5.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",132.21,"Valve (Receiver), Sta. 230+60, P66 Refinery",2822.05,47.09,Metal Loss Internal,33.79372131,-118.24552997,42.760
40012720,GROUP,20300.27,201+38,12%,0.219,52000,0.43,0.33,6:00,1525,0.75000,100.000%,42.90,4.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",133.21,"Valve (Receiver), Sta. 230+60, P66 Refinery",2821.05,47.09,Metal Loss Internal,33.79372405,-118.24553017,42.770
40012721,GROUP,20301.79,201+40,12%,0.219,52000,0.69,0.94,6:00,1525,0.75000,100.000%,44.42,2.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",134.73,"Valve (Receiver), Sta. 230+60, P66 Refinery",2819.53,47.09,Metal Loss Internal,33.79372822,-118.24553048,42.780
40012722,GROUP,20302.02,201+40,16%,0.219,52000,0.52,0.54,6:00,1525,0.75000,100.000%,44.64,2.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",134.96,"Valve (Receiver), Sta. 230+60, P66 Refinery",2819.30,47.09,Metal Loss Internal,33.79372884,-118.24553053,42.780
40012723,GROUP,20303.69,201+42,11%,0.219,52000,0.43,0.40,5:30,1525,0.75000,100.000%,46.32,0.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",136.63,"Valve (Receiver), Sta. 230+60, P66 Refinery",2817.63,47.09,Metal Loss Internal,33.79373343,-118.24553087,42.800
7430,WELD,20304.46,201+42,,,,,,,,,,,,,,,,39.42,,33.79373554,-118.24553103,42.800
40012724,GROUP,20304.71,201+43,14%,0.219,52000,0.98,0.74,6:00,1525,0.75000,100.000%,0.24,39.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",137.65,"Valve (Receiver), Sta. 230+60, P66 Refinery",2816.61,39.42,Metal Loss Internal,33.79373621,-118.24553108,42.810
40012725,GROUP,20305.41,201+43,14%,0.219,52000,0.54,0.55,6:00,1525,0.75000,100.000%,0.94,38.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",138.35,"Valve (Receiver), Sta. 230+60, P66 Refinery",2815.91,39.42,Metal Loss Internal,33.79373814,-118.24553122,42.810
40012726,GROUP,20305.77,201+44,14%,0.219,52000,0.43,0.41,6:00,1525,0.75000,100.000%,1.30,38.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",138.71,"Valve (Receiver), Sta. 230+60, P66 Refinery",2815.55,39.42,Metal Loss Internal,33.79373912,-118.24553129,42.810
40012727,GROUP,20310.74,201+49,12%,0.219,52000,0.65,0.33,5:45,1525,0.75000,100.000%,6.28,33.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",143.68,"Valve (Receiver), Sta. 230+60, P66 Refinery",2810.57,39.42,Metal Loss Internal,33.79375276,-118.24553233,42.850
40012728,GROUP,20311.37,201+49,13%,0.219,52000,0.58,0.47,5:45,1525,0.75000,100.000%,6.91,32.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",144.31,"Valve (Receiver), Sta. 230+60, P66 Refinery",2809.95,39.42,Metal Loss Internal,33.79375448,-118.24553246,42.850
40012729,GROUP,20311.63,201+50,15%,0.219,52000,0.53,0.47,5:45,1525,0.75000,100.000%,7.17,32.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",144.57,"Valve (Receiver), Sta. 230+60, P66 Refinery",2809.69,39.42,Metal Loss Internal,33.79375519,-118.24553251,42.850
40012730,GROUP,20313.49,201+52,12%,0.219,52000,0.51,0.40,6:15,1525,0.75000,100.000%,9.03,30.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",146.43,"Valve (Receiver), Sta. 230+60, P66 Refinery",2807.83,39.42,Metal Loss Internal,33.79376028,-118.24553289,42.860
40012731,GROUP,20324.65,201+63,10%,0.219,52000,0.51,0.41,6:15,1525,0.75000,100.000%,20.18,19.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",157.59,"Valve (Receiver), Sta. 230+60, P66 Refinery",2796.67,39.42,Metal Loss Internal,33.79379086,-118.24553524,42.940
40012732,GROUP,20324.91,201+64,12%,0.219,52000,0.48,0.33,6:00,1525,0.75000,100.000%,20.45,18.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",157.85,"Valve (Receiver), Sta. 230+60, P66 Refinery",2796.40,39.42,Metal Loss Internal,33.79379159,-118.24553529,42.940
40012733,GROUP,20325.41,201+64,17%,0.219,52000,0.61,0.33,6:00,1525,0.75000,100.000%,20.94,18.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",158.35,"Valve (Receiver), Sta. 230+60, P66 Refinery",2795.91,39.42,Metal Loss Internal,33.79379295,-118.24553539,42.940
40012734,GROUP,20334.19,201+73,10%,0.219,52000,0.94,0.91,5:45,1525,0.75000,100.000%,29.72,9.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",167.13,"Valve (Receiver), Sta. 230+60, P66 Refinery",2787.13,39.42,Metal Loss Internal,33.79381701,-118.24553728,43.000
40012735,GROUP,20335.88,201+75,14%,0.219,52000,2.40,0.95,5:45,1525,0.75000,100.000%,31.42,8.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",168.82,"Valve (Receiver), Sta. 230+60, P66 Refinery",2785.43,39.42,Metal Loss Internal,33.79382166,-118.24553764,43.010
40012736,GROUP,20336.75,201+76,13%,0.219,52000,0.62,0.44,6:00,1525,0.75000,100.000%,32.28,7.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",169.69,"Valve (Receiver), Sta. 230+60, P66 Refinery",2784.57,39.42,Metal Loss Internal,33.79382402,-118.24553782,43.010
40012737,GROUP,20336.94,201+76,11%,0.219,52000,0.52,0.33,5:45,1525,0.75000,100.000%,32.47,6.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",169.88,"Valve (Receiver), Sta. 230+60, P66 Refinery",2784.38,39.42,Metal Loss Internal,33.79382455,-118.24553786,43.010
40012738,GROUP,20337.66,201+77,11%,0.219,52000,0.56,0.51,5:30,1525,0.75000,100.000%,33.20,6.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",170.60,"Valve (Receiver), Sta. 230+60, P66 Refinery",2783.65,39.42,Metal Loss Internal,33.79382654,-118.24553803,43.020
40012739,GROUP,20338.56,201+78,12%,0.219,52000,1.04,0.75,6:00,1525,0.75000,100.000%,34.09,5.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",171.49,"Valve (Receiver), Sta. 230+60, P66 Refinery",2782.76,39.42,Metal Loss Internal,33.79382897,-118.24553822,43.020
40012740,GROUP,20339.33,201+78,12%,0.219,52000,0.60,0.85,5:45,1525,0.75000,100.000%,34.86,4.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",172.27,"Valve (Receiver), Sta. 230+60, P66 Refinery",2781.99,39.42,Metal Loss Internal,33.79383109,-118.24553838,43.030
40012741,GROUP,20340.06,201+79,17%,0.219,52000,0.60,0.45,6:00,1525,0.75000,100.000%,35.60,3.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",173.00,"Valve (Receiver), Sta. 230+60, P66 Refinery",2781.25,39.42,Metal Loss Internal,33.79383311,-118.24553854,43.030
40012742,GROUP,20340.94,201+80,10%,0.219,52000,1.27,0.70,6:00,1525,0.75000,100.000%,36.47,2.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",173.88,"Valve (Receiver), Sta. 230+60, P66 Refinery",2780.38,39.42,Metal Loss Internal,33.79383551,-118.24553873,43.030
40012743,GROUP,20343.13,201+82,14%,0.219,52000,0.71,0.51,5:45,1525,0.75000,100.000%,38.67,0.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",176.07,"Valve (Receiver), Sta. 230+60, P66 Refinery",2778.19,39.42,Metal Loss Internal,33.79384151,-118.24553921,43.050
7440,WELD,20343.89,201+83,,,,,,,,,,,,,,,,33.53,,33.79384359,-118.24553937,43.050
40012744,GROUP,20344.12,201+83,12%,0.219,52000,0.92,1.33,5:45,1525,0.75000,100.000%,0.23,33.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",177.06,"Valve (Receiver), Sta. 230+60, P66 Refinery",2777.20,33.53,Metal Loss Internal,33.79384423,-118.24553942,43.050
40012745,GROUP,20344.44,201+84,16%,0.219,52000,1.05,1.11,6:00,1525,0.75000,100.000%,0.55,32.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",177.38,"Valve (Receiver), Sta. 230+60, P66 Refinery",2776.88,33.53,Metal Loss Internal,33.79384510,-118.24553949,43.050
40012746,GROUP,20344.86,201+84,17%,0.219,52000,2.69,0.88,6:00,1525,0.75000,100.000%,0.98,32.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",177.80,"Valve (Receiver), Sta. 230+60, P66 Refinery",2776.45,33.53,Metal Loss Internal,33.79384627,-118.24553958,43.050
40012747,GROUP,20345.11,201+84,13%,0.219,52000,0.73,0.58,5:45,1525,0.75000,100.000%,1.22,32.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",178.05,"Valve (Receiver), Sta. 230+60, P66 Refinery",2776.21,33.53,Metal Loss Internal,33.79384693,-118.24553964,43.060
40012748,GROUP,20345.45,201+85,16%,0.219,52000,1.80,1.24,6:00,1525,0.75000,100.000%,1.56,31.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",178.39,"Valve (Receiver), Sta. 230+60, P66 Refinery",2775.87,33.53,Metal Loss Internal,33.79384787,-118.24553971,43.060
40012749,GROUP,20345.89,201+85,19%,0.219,52000,0.54,0.57,6:00,1525,0.75000,100.000%,2.00,31.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",178.83,"Valve (Receiver), Sta. 230+60, P66 Refinery",2775.42,33.53,Metal Loss Internal,33.79384908,-118.24553981,43.060
40012750,GROUP,20346.19,201+86,18%,0.219,52000,3.14,1.06,6:00,1525,0.75000,100.000%,2.30,31.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",179.12,"Valve (Receiver), Sta. 230+60, P66 Refinery",2775.13,33.53,Metal Loss Internal,33.79384988,-118.24553988,43.060
40012751,GROUP,20346.61,201+86,17%,0.219,52000,2.48,0.95,6:00,1525,0.75000,100.000%,2.73,30.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",179.55,"Valve (Receiver), Sta. 230+60, P66 Refinery",2774.70,33.53,Metal Loss Internal,33.79385106,-118.24553997,43.060
40012752,GROUP,20346.97,201+86,20%,0.219,52000,0.56,0.48,6:00,1525,0.75000,100.000%,3.08,30.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",179.91,"Valve (Receiver), Sta. 230+60, P66 Refinery",2774.35,33.53,Metal Loss Internal,33.79385203,-118.24554005,43.060
40012753,GROUP,20347.13,201+87,16%,0.219,52000,1.03,0.85,6:00,1525,0.75000,100.000%,3.25,30.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",180.07,"Valve (Receiver), Sta. 230+60, P66 Refinery",2774.18,33.53,Metal Loss Internal,33.79385249,-118.24554008,43.060
40012754,GROUP,20347.36,201+87,12%,0.219,52000,0.68,0.52,6:00,1525,0.75000,100.000%,3.47,30.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",180.29,"Valve (Receiver), Sta. 230+60, P66 Refinery",2773.96,33.53,Metal Loss Internal,33.79385309,-118.24554013,43.060
40012755,GROUP,20347.56,201+87,18%,0.219,52000,0.88,0.65,6:00,1525,0.75000,100.000%,3.67,29.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",180.50,"Valve (Receiver), Sta. 230+60, P66 Refinery",2773.76,33.53,Metal Loss Internal,33.79385366,-118.24554018,43.060
40012756,GROUP,20348.31,201+88,18%,0.219,52000,0.60,0.48,6:00,1525,0.75000,100.000%,4.42,29.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",181.25,"Valve (Receiver), Sta. 230+60, P66 Refinery",2773.00,33.53,Metal Loss Internal,33.79385572,-118.24554034,43.070
40012757,GROUP,20348.72,201+88,20%,0.219,52000,1.30,0.94,6:00,1525,0.75000,100.000%,4.83,28.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",181.66,"Valve (Receiver), Sta. 230+60, P66 Refinery",2772.60,33.53,Metal Loss Internal,33.79385683,-118.24554044,43.070
40012758,GROUP,20349.04,201+88,10%,0.219,52000,0.81,0.95,6:00,1525,0.75000,100.000%,5.15,28.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",181.98,"Valve (Receiver), Sta. 230+60, P66 Refinery",2772.28,33.53,Metal Loss Internal,33.79385771,-118.24554051,43.070
40012759,GROUP,20349.40,201+89,18%,0.219,52000,4.37,0.76,6:00,1525,0.75000,100.000%,5.51,28.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",182.33,"Valve (Receiver), Sta. 230+60, P66 Refinery",2771.92,33.53,Metal Loss Internal,33.79385868,-118.24554058,43.070
40012760,GROUP,20349.79,201+89,11%,0.219,52000,1.43,0.75,6:00,1525,0.75000,100.000%,5.90,27.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",182.73,"Valve (Receiver), Sta. 230+60, P66 Refinery",2771.53,33.53,Metal Loss Internal,33.79385976,-118.24554067,43.070
40012761,GROUP,20350.09,201+90,18%,0.219,52000,0.89,0.72,6:00,1525,0.75000,100.000%,6.20,27.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",183.02,"Valve (Receiver), Sta. 230+60, P66 Refinery",2771.23,33.53,Metal Loss Internal,33.79386057,-118.24554073,43.070
40012762,GROUP,20350.35,201+90,18%,0.219,52000,0.90,0.83,6:00,1525,0.75000,100.000%,6.46,27.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",183.28,"Valve (Receiver), Sta. 230+60, P66 Refinery",2770.97,33.53,Metal Loss Internal,33.79386129,-118.24554079,43.070
40012763,GROUP,20350.86,201+90,22%,0.219,52000,0.93,0.79,6:00,1525,0.75000,100.000%,6.97,26.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",183.79,"Valve (Receiver), Sta. 230+60, P66 Refinery",2770.46,33.53,Metal Loss Internal,33.79386268,-118.24554090,43.070
40012764,GROUP,20351.16,201+91,10%,0.219,52000,0.67,0.69,6:00,1525,0.75000,100.000%,7.27,26.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",184.10,"Valve (Receiver), Sta. 230+60, P66 Refinery",2770.16,33.53,Metal Loss Internal,33.79386352,-118.24554097,43.070
40012765,GROUP,20351.33,201+91,14%,0.219,52000,0.67,0.81,6:00,1525,0.75000,100.000%,7.44,26.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",184.27,"Valve (Receiver), Sta. 230+60, P66 Refinery",2769.99,33.53,Metal Loss Internal,33.79386398,-118.24554100,43.070
40012766,GROUP,20351.68,201+91,18%,0.219,52000,0.81,0.89,6:00,1525,0.75000,100.000%,7.79,25.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",184.62,"Valve (Receiver), Sta. 230+60, P66 Refinery",2769.64,33.53,Metal Loss Internal,33.79386494,-118.24554108,43.080
40012767,GROUP,20352.02,201+92,14%,0.219,52000,1.08,0.77,6:00,1525,0.75000,100.000%,8.13,25.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",184.96,"Valve (Receiver), Sta. 230+60, P66 Refinery",2769.30,33.53,Metal Loss Internal,33.79386587,-118.24554116,43.080
40012768,GROUP,20352.58,201+92,23%,0.219,52000,0.80,0.72,6:00,1525,0.75000,100.000%,8.69,24.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",185.52,"Valve (Receiver), Sta. 230+60, P66 Refinery",2768.73,33.53,Metal Loss Internal,33.79386741,-118.24554128,43.080
40012769,GROUP,20353.16,201+93,12%,0.219,52000,0.64,0.53,6:00,1525,0.75000,100.000%,9.27,24.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",186.10,"Valve (Receiver), Sta. 230+60, P66 Refinery",2768.16,33.53,Metal Loss Internal,33.79386900,-118.24554141,43.080
40012770,GROUP,20353.46,201+93,13%,0.219,52000,0.96,0.88,6:00,1525,0.75000,100.000%,9.57,23.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",186.39,"Valve (Receiver), Sta. 230+60, P66 Refinery",2767.86,33.53,Metal Loss Internal,33.79386981,-118.24554147,43.080
40012771,GROUP,20353.83,201+93,17%,0.219,52000,0.83,0.69,6:00,1525,0.75000,100.000%,9.94,23.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",186.77,"Valve (Receiver), Sta. 230+60, P66 Refinery",2767.49,33.53,Metal Loss Internal,33.79387083,-118.24554155,43.080
40012772,GROUP,20354.44,201+94,10%,0.219,52000,1.23,0.97,6:00,1525,0.75000,100.000%,10.55,22.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",187.38,"Valve (Receiver), Sta. 230+60, P66 Refinery",2766.88,33.53,Metal Loss Internal,33.79387250,-118.24554169,43.080
40012773,GROUP,20354.67,201+94,17%,0.219,52000,1.77,0.59,6:00,1525,0.75000,100.000%,10.78,22.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",187.60,"Valve (Receiver), Sta. 230+60, P66 Refinery",2766.65,33.53,Metal Loss Internal,33.79387313,-118.24554174,43.080
40012774,GROUP,20354.98,201+95,21%,0.219,52000,2.99,1.02,6:00,1525,0.75000,100.000%,11.09,22.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",187.92,"Valve (Receiver), Sta. 230+60, P66 Refinery",2766.34,33.53,Metal Loss Internal,33.79387399,-118.24554181,43.080
40012775,GROUP,20355.24,201+95,16%,0.219,52000,0.94,0.76,6:00,1525,0.75000,100.000%,11.36,22.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",188.18,"Valve (Receiver), Sta. 230+60, P66 Refinery",2766.07,33.53,Metal Loss Internal,33.79387471,-118.24554187,43.080
40012776,GROUP,20355.45,201+95,14%,0.219,52000,0.98,0.62,6:00,1525,0.75000,100.000%,11.56,21.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",188.39,"Valve (Receiver), Sta. 230+60, P66 Refinery",2765.87,33.53,Metal Loss Internal,33.79387527,-118.24554191,43.080
