ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40012777,GROUP,20355.71,201+95,17%,0.219,52000,2.84,0.78,6:00,1525,0.75000,100.000%,11.82,21.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",188.65,"Valve (Receiver), Sta. 230+60, P66 Refinery",2765.61,33.53,Metal Loss Internal,33.79387598,-118.24554197,43.080
40012778,GROUP,20355.99,201+96,18%,0.219,52000,1.72,0.76,6:00,1525,0.75000,100.000%,12.10,21.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",188.93,"Valve (Receiver), Sta. 230+60, P66 Refinery",2765.33,33.53,Metal Loss Internal,33.79387674,-118.24554203,43.080
40012779,GROUP,20356.36,201+96,23%,0.219,52000,2.64,0.91,6:00,1525,0.75000,100.000%,12.47,21.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",189.29,"Valve (Receiver), Sta. 230+60, P66 Refinery",2764.96,33.53,Metal Loss Internal,33.79387775,-118.24554211,43.080
40012780,GROUP,20356.66,201+96,13%,0.219,52000,0.68,0.57,6:00,1525,0.75000,100.000%,12.77,20.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",189.60,"Valve (Receiver), Sta. 230+60, P66 Refinery",2764.66,33.53,Metal Loss Internal,33.79387858,-118.24554218,43.080
40012781,GROUP,20356.88,201+97,18%,0.219,52000,0.88,0.61,6:00,1525,0.75000,100.000%,12.99,20.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",189.82,"Valve (Receiver), Sta. 230+60, P66 Refinery",2764.43,33.53,Metal Loss Internal,33.79387920,-118.24554223,43.080
40012782,GROUP,20357.11,201+97,24%,0.219,52000,2.02,0.67,6:00,1525,0.75000,100.000%,13.23,20.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",190.05,"Valve (Receiver), Sta. 230+60, P66 Refinery",2764.20,33.53,Metal Loss Internal,33.79387983,-118.24554228,43.080
40012783,GROUP,20357.42,201+97,20%,0.219,52000,2.38,0.73,6:00,1525,0.75000,100.000%,13.54,20.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",190.36,"Valve (Receiver), Sta. 230+60, P66 Refinery",2763.89,33.53,Metal Loss Internal,33.79388068,-118.24554235,43.080
40012784,GROUP,20357.93,201+98,18%,0.219,52000,7.36,1.29,6:00,1525,0.75000,100.000%,14.04,19.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",190.87,"Valve (Receiver), Sta. 230+60, P66 Refinery",2763.39,33.53,Metal Loss Internal,33.79388207,-118.24554245,43.080
40012785,GROUP,20358.39,201+98,10%,0.219,52000,1.23,0.88,6:00,1525,0.75000,100.000%,14.51,19.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",191.33,"Valve (Receiver), Sta. 230+60, P66 Refinery",2762.92,33.53,Metal Loss Internal,33.79388334,-118.24554256,43.090
40012786,GROUP,20358.62,201+98,15%,0.219,52000,1.40,0.83,6:00,1525,0.75000,100.000%,14.74,18.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",191.56,"Valve (Receiver), Sta. 230+60, P66 Refinery",2762.69,33.53,Metal Loss Internal,33.79388396,-118.24554261,43.090
40012787,GROUP,20358.85,201+99,21%,0.219,52000,0.59,0.52,6:00,1525,0.75000,100.000%,14.96,18.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",191.79,"Valve (Receiver), Sta. 230+60, P66 Refinery",2762.47,33.53,Metal Loss Internal,33.79388459,-118.24554266,43.090
40012788,GROUP,20359.04,201+99,12%,0.219,52000,1.37,0.60,6:00,1525,0.75000,100.000%,15.15,18.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",191.98,"Valve (Receiver), Sta. 230+60, P66 Refinery",2762.28,33.53,Metal Loss Internal,33.79388510,-118.24554270,43.090
40012789,GROUP,20359.27,201+99,12%,0.219,52000,2.02,0.76,6:00,1525,0.75000,100.000%,15.38,18.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",192.21,"Valve (Receiver), Sta. 230+60, P66 Refinery",2762.05,33.53,Metal Loss Internal,33.79388573,-118.24554275,43.090
40012790,GROUP,20359.63,201+99,18%,0.219,52000,0.96,0.69,6:00,1525,0.75000,100.000%,15.74,17.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",192.57,"Valve (Receiver), Sta. 230+60, P66 Refinery",2761.68,33.53,Metal Loss Internal,33.79388673,-118.24554283,43.090
40012791,GROUP,20359.87,202+00,21%,0.219,52000,0.97,0.62,6:00,1525,0.75000,100.000%,15.98,17.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",192.81,"Valve (Receiver), Sta. 230+60, P66 Refinery",2761.45,33.53,Metal Loss Internal,33.79388739,-118.24554288,43.090
40012792,GROUP,20360.77,202+01,16%,0.219,52000,2.16,0.88,6:00,1525,0.75000,100.000%,16.88,16.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",193.70,"Valve (Receiver), Sta. 230+60, P66 Refinery",2760.55,33.53,Metal Loss Internal,33.79388984,-118.24554308,43.090
40012793,GROUP,20361.07,202+01,14%,0.219,52000,0.90,0.86,6:00,1525,0.75000,100.000%,17.18,16.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",194.01,"Valve (Receiver), Sta. 230+60, P66 Refinery",2760.25,33.53,Metal Loss Internal,33.79389068,-118.24554314,43.090
40012794,GROUP,20361.31,202+01,16%,0.219,52000,0.78,0.60,6:00,1525,0.75000,100.000%,17.42,16.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",194.25,"Valve (Receiver), Sta. 230+60, P66 Refinery",2760.01,33.53,Metal Loss Internal,33.79389133,-118.24554319,43.090
40012795,GROUP,20361.83,202+02,16%,0.219,52000,8.29,0.91,6:00,1525,0.75000,100.000%,17.94,15.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",194.77,"Valve (Receiver), Sta. 230+60, P66 Refinery",2759.48,33.53,Metal Loss Internal,33.79389276,-118.24554331,43.090
40012796,GROUP,20362.41,202+02,13%,0.219,52000,1.26,0.86,6:00,1525,0.75000,100.000%,18.52,15.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",195.34,"Valve (Receiver), Sta. 230+60, P66 Refinery",2758.91,33.53,Metal Loss Internal,33.79389433,-118.24554344,43.090
40012797,GROUP,20362.66,202+03,17%,0.219,52000,1.97,1.08,6:00,1525,0.75000,100.000%,18.77,14.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",195.60,"Valve (Receiver), Sta. 230+60, P66 Refinery",2758.66,33.53,Metal Loss Internal,33.79389502,-118.24554349,43.090
40012798,GROUP,20362.87,202+03,27%,0.219,52000,0.78,0.70,6:00,1525,0.75000,100.000%,18.98,14.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",195.81,"Valve (Receiver), Sta. 230+60, P66 Refinery",2758.45,33.53,Metal Loss Internal,33.79389560,-118.24554354,43.090
40012799,GROUP,20363.03,202+03,14%,0.219,52000,0.53,0.34,6:00,1525,0.75000,100.000%,19.14,14.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",195.97,"Valve (Receiver), Sta. 230+60, P66 Refinery",2758.29,33.53,Metal Loss Internal,33.79389603,-118.24554357,43.090
40012800,GROUP,20363.20,202+03,21%,0.219,52000,0.91,0.63,6:00,1525,0.75000,100.000%,19.31,14.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",196.14,"Valve (Receiver), Sta. 230+60, P66 Refinery",2758.12,33.53,Metal Loss Internal,33.79389650,-118.24554361,43.090
40012801,GROUP,20363.47,202+03,14%,0.219,52000,1.38,1.01,6:00,1525,0.75000,100.000%,19.58,13.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",196.40,"Valve (Receiver), Sta. 230+60, P66 Refinery",2757.85,33.53,Metal Loss Internal,33.79389724,-118.24554367,43.090
40012802,GROUP,20363.73,202+04,19%,0.219,52000,2.04,1.09,6:00,1525,0.75000,100.000%,19.84,13.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",196.67,"Valve (Receiver), Sta. 230+60, P66 Refinery",2757.59,33.53,Metal Loss Internal,33.79389796,-118.24554373,43.090
40012803,GROUP,20364.00,202+04,20%,0.219,52000,0.81,0.61,6:00,1525,0.75000,100.000%,20.11,13.42,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",196.94,"Valve (Receiver), Sta. 230+60, P66 Refinery",2757.32,33.53,Metal Loss Internal,33.79389870,-118.24554379,43.090
40012804,GROUP,20364.24,202+04,16%,0.219,52000,2.15,0.74,6:00,1525,0.75000,100.000%,20.35,13.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",197.18,"Valve (Receiver), Sta. 230+60, P66 Refinery",2757.08,33.53,Metal Loss Internal,33.79389936,-118.24554384,43.090
40012805,GROUP,20364.62,202+05,19%,0.219,52000,2.11,0.90,6:00,1525,0.75000,100.000%,20.73,12.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",197.56,"Valve (Receiver), Sta. 230+60, P66 Refinery",2756.70,33.53,Metal Loss Internal,33.79390040,-118.24554392,43.090
40012806,GROUP,20365.04,202+05,18%,0.219,52000,0.66,0.50,6:00,1525,0.75000,100.000%,21.15,12.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",197.98,"Valve (Receiver), Sta. 230+60, P66 Refinery",2756.28,33.53,Metal Loss Internal,33.79390155,-118.24554401,43.090
40012807,GROUP,20365.63,202+06,14%,0.219,52000,1.69,0.48,6:00,1525,0.75000,100.000%,21.75,11.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",198.57,"Valve (Receiver), Sta. 230+60, P66 Refinery",2755.68,33.53,Metal Loss Internal,33.79390318,-118.24554414,43.090
40012808,GROUP,20365.96,202+06,14%,0.219,52000,0.74,0.40,6:00,1525,0.75000,100.000%,22.07,11.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",198.90,"Valve (Receiver), Sta. 230+60, P66 Refinery",2755.36,33.53,Metal Loss Internal,33.79390407,-118.24554422,43.090
40012809,GROUP,20366.84,202+07,10%,0.219,52000,0.46,0.45,6:00,1525,0.75000,100.000%,22.95,10.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",199.78,"Valve (Receiver), Sta. 230+60, P66 Refinery",2754.48,33.53,Metal Loss Internal,33.79390648,-118.24554441,43.090
40012810,GROUP,20366.99,202+07,11%,0.219,52000,0.82,0.73,6:00,1525,0.75000,100.000%,23.10,10.43,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",199.93,"Valve (Receiver), Sta. 230+60, P66 Refinery",2754.33,33.53,Metal Loss Internal,33.79390689,-118.24554444,43.090
40012811,GROUP,20367.85,202+08,13%,0.219,52000,2.04,0.56,6:00,1525,0.75000,100.000%,23.96,9.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",200.79,"Valve (Receiver), Sta. 230+60, P66 Refinery",2753.47,33.53,Metal Loss Internal,33.79390926,-118.24554463,43.090
40012812,GROUP,20368.25,202+08,18%,0.219,52000,0.76,0.57,6:00,1525,0.75000,100.000%,24.36,9.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",201.19,"Valve (Receiver), Sta. 230+60, P66 Refinery",2753.07,33.53,Metal Loss Internal,33.79391035,-118.24554472,43.100
40012813,GROUP,20368.76,202+09,18%,0.219,52000,2.07,0.80,6:00,1525,0.75000,100.000%,24.87,8.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",201.70,"Valve (Receiver), Sta. 230+60, P66 Refinery",2752.56,33.53,Metal Loss Internal,33.79391174,-118.24554482,43.100
40012814,GROUP,20369.15,202+09,12%,0.219,52000,1.02,0.56,6:00,1525,0.75000,100.000%,25.26,8.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",202.09,"Valve (Receiver), Sta. 230+60, P66 Refinery",2752.17,33.53,Metal Loss Internal,33.79391281,-118.24554491,43.100
40012815,GROUP,20369.45,202+10,14%,0.219,52000,0.73,0.50,6:00,1525,0.75000,100.000%,25.56,7.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",202.39,"Valve (Receiver), Sta. 230+60, P66 Refinery",2751.87,33.53,Metal Loss Internal,33.79391363,-118.24554498,43.100
40012816,GROUP,20369.64,202+10,19%,0.219,52000,1.26,0.85,6:00,1525,0.75000,100.000%,25.75,7.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",202.58,"Valve (Receiver), Sta. 230+60, P66 Refinery",2751.68,33.53,Metal Loss Internal,33.79391415,-118.24554502,43.100
40012817,GROUP,20369.84,202+10,12%,0.219,52000,0.44,0.38,6:00,1525,0.75000,100.000%,25.95,7.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",202.78,"Valve (Receiver), Sta. 230+60, P66 Refinery",2751.48,33.53,Metal Loss Internal,33.79391470,-118.24554506,43.100
40012818,GROUP,20370.01,202+10,12%,0.219,52000,0.88,0.56,6:00,1525,0.75000,100.000%,26.12,7.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",202.95,"Valve (Receiver), Sta. 230+60, P66 Refinery",2751.31,33.53,Metal Loss Internal,33.79391517,-118.24554510,43.100
40012819,GROUP,20370.59,202+11,17%,0.219,52000,2.17,0.83,6:00,1525,0.75000,100.000%,26.70,6.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",203.52,"Valve (Receiver), Sta. 230+60, P66 Refinery",2750.73,33.53,Metal Loss Internal,33.79391675,-118.24554522,43.100
40012820,GROUP,20371.71,202+12,12%,0.219,52000,0.35,0.34,5:45,1525,0.75000,100.000%,27.83,5.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",204.65,"Valve (Receiver), Sta. 230+60, P66 Refinery",2749.60,33.53,Metal Loss Internal,33.79391985,-118.24554547,43.100
40012821,GROUP,20372.56,202+13,17%,0.219,52000,1.89,0.70,6:00,1525,0.75000,100.000%,28.68,4.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",205.50,"Valve (Receiver), Sta. 230+60, P66 Refinery",2748.75,33.53,Metal Loss Internal,33.79392217,-118.24554566,43.100
40012822,GROUP,20373.31,202+14,11%,0.219,52000,1.01,0.58,6:00,1525,0.75000,100.000%,29.42,4.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",206.25,"Valve (Receiver), Sta. 230+60, P66 Refinery",2748.00,33.53,Metal Loss Internal,33.79392422,-118.24554582,43.100
40012823,GROUP,20373.78,202+14,21%,0.219,52000,2.28,0.64,6:00,1525,0.75000,100.000%,29.89,3.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",206.72,"Valve (Receiver), Sta. 230+60, P66 Refinery",2747.54,33.53,Metal Loss Internal,33.79392549,-118.24554591,43.100
40012824,GROUP,20374.03,202+14,17%,0.219,52000,0.87,0.71,6:00,1525,0.75000,100.000%,30.14,3.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",206.97,"Valve (Receiver), Sta. 230+60, P66 Refinery",2747.29,33.53,Metal Loss Internal,33.79392618,-118.24554597,43.100
40012825,GROUP,20374.55,202+15,10%,0.219,52000,0.50,0.44,6:00,1525,0.75000,100.000%,30.66,2.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",207.49,"Valve (Receiver), Sta. 230+60, P66 Refinery",2746.76,33.53,Metal Loss Internal,33.79392762,-118.24554609,43.100
40012826,GROUP,20374.85,202+15,15%,0.219,52000,0.91,0.72,6:00,1525,0.75000,100.000%,30.96,2.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",207.78,"Valve (Receiver), Sta. 230+60, P66 Refinery",2746.47,33.53,Metal Loss Internal,33.79392843,-118.24554615,43.100
40012827,GROUP,20375.05,202+15,17%,0.219,52000,0.84,0.86,6:00,1525,0.75000,100.000%,31.16,2.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",207.99,"Valve (Receiver), Sta. 230+60, P66 Refinery",2746.27,33.53,Metal Loss Internal,33.79392899,-118.24554620,43.100
40012828,GROUP,20375.44,202+16,13%,0.219,52000,0.56,0.42,6:00,1525,0.75000,100.000%,31.55,1.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",208.37,"Valve (Receiver), Sta. 230+60, P66 Refinery",2745.88,33.53,Metal Loss Internal,33.79393004,-118.24554628,43.100
40012829,GROUP,20375.68,202+16,13%,0.219,52000,0.91,0.75,6:00,1525,0.75000,100.000%,31.79,1.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",208.62,"Valve (Receiver), Sta. 230+60, P66 Refinery",2745.64,33.53,Metal Loss Internal,33.79393071,-118.24554633,43.090
40012830,GROUP,20376.20,202+17,13%,0.219,52000,0.94,0.71,6:00,1525,0.75000,100.000%,32.31,1.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",209.13,"Valve (Receiver), Sta. 230+60, P66 Refinery",2745.12,33.53,Metal Loss Internal,33.79393212,-118.24554644,43.090
40012831,GROUP,20376.57,202+17,20%,0.219,52000,0.54,0.49,6:00,1525,0.75000,100.000%,32.68,0.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",209.51,"Valve (Receiver), Sta. 230+60, P66 Refinery",2744.75,33.53,Metal Loss Internal,33.79393315,-118.24554652,43.090
40012832,GROUP,20377.07,202+18,16%,0.219,52000,1.90,1.45,5:45,1525,0.75000,100.000%,33.18,0.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",210.00,"Valve (Receiver), Sta. 230+60, P66 Refinery",2744.25,33.53,Metal Loss Internal,33.79393450,-118.24554664,43.090
7450,WELD,20377.42,202+18,,,,,,,,,,,,,,,,39.32,,33.79393548,-118.24554671,43.090
40012833,GROUP,20378.41,202+19,14%,0.219,52000,0.74,0.72,6:00,1525,0.75000,100.000%,0.98,38.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",211.35,"Valve (Receiver), Sta. 230+60, P66 Refinery",2742.91,39.32,Metal Loss Internal,33.79393818,-118.24554693,43.090
40012834,GROUP,20378.69,202+19,21%,0.219,52000,1.95,0.82,6:00,1525,0.75000,100.000%,1.27,38.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",211.63,"Valve (Receiver), Sta. 230+60, P66 Refinery",2742.63,39.32,Metal Loss Internal,33.79393896,-118.24554699,43.090
40012835,GROUP,20379.07,202+20,14%,0.219,52000,2.43,1.27,5:45,1525,0.75000,100.000%,1.65,37.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",212.01,"Valve (Receiver), Sta. 230+60, P66 Refinery",2742.25,39.32,Metal Loss Internal,33.79394000,-118.24554707,43.090
40012836,GROUP,20379.73,202+20,17%,0.219,52000,1.49,1.04,6:00,1525,0.75000,100.000%,2.31,37.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",212.67,"Valve (Receiver), Sta. 230+60, P66 Refinery",2741.59,39.32,Metal Loss Internal,33.79394180,-118.24554723,43.090
40012837,GROUP,20380.02,202+21,11%,0.219,52000,0.94,0.80,6:00,1525,0.75000,100.000%,2.60,36.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",212.96,"Valve (Receiver), Sta. 230+60, P66 Refinery",2741.30,39.32,Metal Loss Internal,33.79394259,-118.24554729,43.090
40012838,GROUP,20380.22,202+21,13%,0.219,52000,0.94,0.65,6:00,1525,0.75000,100.000%,2.80,36.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",213.16,"Valve (Receiver), Sta. 230+60, P66 Refinery",2741.09,39.32,Metal Loss Internal,33.79394316,-118.24554734,43.090
40012839,GROUP,20380.41,202+21,19%,0.219,52000,0.80,0.58,6:00,1525,0.75000,100.000%,2.99,36.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",213.35,"Valve (Receiver), Sta. 230+60, P66 Refinery",2740.91,39.32,Metal Loss Internal,33.79394366,-118.24554738,43.090
40012840,GROUP,20380.61,202+21,11%,0.219,52000,0.67,0.59,6:00,1525,0.75000,100.000%,3.18,36.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",213.54,"Valve (Receiver), Sta. 230+60, P66 Refinery",2740.71,39.32,Metal Loss Internal,33.79394421,-118.24554742,43.090
40012841,GROUP,20380.87,202+21,16%,0.219,52000,3.59,1.12,5:45,1525,0.75000,100.000%,3.44,35.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",213.81,"Valve (Receiver), Sta. 230+60, P66 Refinery",2740.45,39.32,Metal Loss Internal,33.79394492,-118.24554748,43.090
40012842,GROUP,20381.63,202+22,17%,0.219,52000,0.74,0.49,6:00,1525,0.75000,100.000%,4.21,35.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",214.57,"Valve (Receiver), Sta. 230+60, P66 Refinery",2739.68,39.32,Metal Loss Internal,33.79394703,-118.24554765,43.090
40012843,GROUP,20382.02,202+23,15%,0.219,52000,0.93,0.88,6:00,1525,0.75000,100.000%,4.60,34.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",214.96,"Valve (Receiver), Sta. 230+60, P66 Refinery",2739.30,39.32,Metal Loss Internal,33.79394808,-118.24554773,43.090
40012844,GROUP,20382.34,202+23,19%,0.219,52000,0.80,0.59,6:00,1525,0.75000,100.000%,4.92,34.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",215.28,"Valve (Receiver), Sta. 230+60, P66 Refinery",2738.98,39.32,Metal Loss Internal,33.79394896,-118.24554780,43.080
40012845,GROUP,20382.67,202+23,14%,0.219,52000,2.33,0.82,6:00,1525,0.75000,100.000%,5.25,34.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",215.61,"Valve (Receiver), Sta. 230+60, P66 Refinery",2738.64,39.32,Metal Loss Internal,33.79394987,-118.24554788,43.080
40012846,GROUP,20382.92,202+24,14%,0.219,52000,0.96,0.64,6:00,1525,0.75000,100.000%,5.50,33.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",215.86,"Valve (Receiver), Sta. 230+60, P66 Refinery",2738.39,39.32,Metal Loss Internal,33.79395055,-118.24554794,43.080
40012847,GROUP,20383.09,202+24,14%,0.219,52000,0.54,0.48,6:00,1525,0.75000,100.000%,5.67,33.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",216.03,"Valve (Receiver), Sta. 230+60, P66 Refinery",2738.23,39.32,Metal Loss Internal,33.79395101,-118.24554797,43.080
40012848,GROUP,20383.61,202+24,23%,0.219,52000,1.03,0.92,6:00,1525,0.75000,100.000%,6.19,33.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",216.55,"Valve (Receiver), Sta. 230+60, P66 Refinery",2737.71,39.32,Metal Loss Internal,33.79395243,-118.24554808,43.080
40012849,GROUP,20384.01,202+25,11%,0.219,52000,0.56,0.48,6:00,1525,0.75000,100.000%,6.59,32.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",216.95,"Valve (Receiver), Sta. 230+60, P66 Refinery",2737.31,39.32,Metal Loss Internal,33.79395354,-118.24554817,43.080
40012850,GROUP,20384.67,202+25,13%,0.219,52000,4.09,0.90,6:00,1525,0.75000,100.000%,7.25,32.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",217.61,"Valve (Receiver), Sta. 230+60, P66 Refinery",2736.65,39.32,Metal Loss Internal,33.79395535,-118.24554832,43.080
40012851,GROUP,20385.66,202+26,12%,0.219,52000,0.66,0.45,6:00,1525,0.75000,100.000%,8.23,31.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",218.60,"Valve (Receiver), Sta. 230+60, P66 Refinery",2735.66,39.32,Metal Loss Internal,33.79395805,-118.24554854,43.080
40012852,GROUP,20386.30,202+27,12%,0.219,52000,1.08,0.76,6:00,1525,0.75000,100.000%,8.88,30.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",219.24,"Valve (Receiver), Sta. 230+60, P66 Refinery",2735.02,39.32,Metal Loss Internal,33.79395980,-118.24554869,43.080
40012853,GROUP,20386.55,202+27,16%,0.219,52000,2.24,0.85,6:00,1525,0.75000,100.000%,9.13,30.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",219.49,"Valve (Receiver), Sta. 230+60, P66 Refinery",2734.77,39.32,Metal Loss Internal,33.79396050,-118.24554874,43.080
40012854,GROUP,20387.32,202+28,10%,0.219,52000,0.95,0.97,6:00,1525,0.75000,100.000%,9.90,29.42,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",220.26,"Valve (Receiver), Sta. 230+60, P66 Refinery",2734.00,39.32,Metal Loss Internal,33.79396260,-118.24554891,43.080
40012855,GROUP,20387.97,202+29,13%,0.219,52000,0.52,0.47,5:45,1525,0.75000,100.000%,10.55,28.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",220.91,"Valve (Receiver), Sta. 230+60, P66 Refinery",2733.34,39.32,Metal Loss Internal,33.79396439,-118.24554905,43.070
40012856,GROUP,20388.12,202+29,17%,0.219,52000,0.85,0.84,6:00,1525,0.75000,100.000%,10.70,28.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",221.06,"Valve (Receiver), Sta. 230+60, P66 Refinery",2733.19,39.32,Metal Loss Internal,33.79396481,-118.24554909,43.070
40012857,GROUP,20388.63,202+30,16%,0.219,52000,0.57,0.39,5:45,1525,0.75000,100.000%,11.20,28.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",221.57,"Valve (Receiver), Sta. 230+60, P66 Refinery",2732.69,39.32,Metal Loss Internal,33.79396619,-118.24554920,43.070
40012858,GROUP,20389.01,202+30,16%,0.219,52000,2.13,0.71,6:00,1525,0.75000,100.000%,11.59,27.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",221.95,"Valve (Receiver), Sta. 230+60, P66 Refinery",2732.31,39.32,Metal Loss Internal,33.79396724,-118.24554928,43.070
40012859,GROUP,20389.60,202+31,10%,0.219,52000,1.17,0.97,6:00,1525,0.75000,100.000%,12.17,27.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",222.53,"Valve (Receiver), Sta. 230+60, P66 Refinery",2731.72,39.32,Metal Loss Internal,33.79396884,-118.24554941,43.070
40012860,GROUP,20390.90,202+32,11%,0.219,52000,0.95,0.88,6:00,1525,0.75000,100.000%,13.47,25.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",223.83,"Valve (Receiver), Sta. 230+60, P66 Refinery",2730.42,39.32,Metal Loss Internal,33.79397240,-118.24554970,43.070
40012861,GROUP,20391.67,202+33,16%,0.219,52000,0.90,0.59,6:00,1525,0.75000,100.000%,14.24,25.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",224.60,"Valve (Receiver), Sta. 230+60, P66 Refinery",2729.65,39.32,Metal Loss Internal,33.79397452,-118.24554987,43.060
40012862,GROUP,20392.09,202+33,12%,0.219,52000,0.46,0.36,6:00,1525,0.75000,100.000%,14.67,24.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",225.03,"Valve (Receiver), Sta. 230+60, P66 Refinery",2729.23,39.32,Metal Loss Internal,33.79397568,-118.24554996,43.060
40012863,GROUP,20392.32,202+33,16%,0.219,52000,0.68,0.55,6:00,1525,0.75000,100.000%,14.90,24.42,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",225.26,"Valve (Receiver), Sta. 230+60, P66 Refinery",2728.99,39.32,Metal Loss Internal,33.79397632,-118.24555001,43.060
40012864,GROUP,20392.52,202+34,14%,0.219,52000,1.69,0.56,6:00,1525,0.75000,100.000%,15.10,24.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",225.46,"Valve (Receiver), Sta. 230+60, P66 Refinery",2728.79,39.32,Metal Loss Internal,33.79397686,-118.24555006,43.060
40012865,GROUP,20393.00,202+34,11%,0.219,52000,1.03,0.70,6:00,1525,0.75000,100.000%,15.58,23.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",225.94,"Valve (Receiver), Sta. 230+60, P66 Refinery",2728.31,39.32,Metal Loss Internal,33.79397818,-118.24555017,43.060
40012866,GROUP,20393.50,202+35,11%,0.219,52000,0.43,0.33,6:00,1525,0.75000,100.000%,16.08,23.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",226.44,"Valve (Receiver), Sta. 230+60, P66 Refinery",2727.82,39.32,Metal Loss Internal,33.79397953,-118.24555027,43.050
40012867,GROUP,20393.72,202+35,11%,0.219,52000,0.70,0.36,6:00,1525,0.75000,100.000%,16.30,23.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",226.66,"Valve (Receiver), Sta. 230+60, P66 Refinery",2727.59,39.32,Metal Loss Internal,33.79398015,-118.24555032,43.050
40012868,GROUP,20394.15,202+35,12%,0.219,52000,0.97,0.70,6:00,1525,0.75000,100.000%,16.73,22.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",227.09,"Valve (Receiver), Sta. 230+60, P66 Refinery",2727.17,39.32,Metal Loss Internal,33.79398132,-118.24555041,43.050
40012869,GROUP,20395.15,202+36,15%,0.219,52000,0.72,0.62,6:00,1525,0.75000,100.000%,17.73,21.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",228.09,"Valve (Receiver), Sta. 230+60, P66 Refinery",2726.17,39.32,Metal Loss Internal,33.79398407,-118.24555063,43.050
40012870,GROUP,20403.92,202+45,15%,0.219,52000,0.90,0.74,6:00,1525,0.75000,100.000%,26.50,12.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",236.86,"Valve (Receiver), Sta. 230+60, P66 Refinery",2717.40,39.32,Metal Loss Internal,33.79400809,-118.24555253,42.980
40012871,GROUP,20404.16,202+46,16%,0.219,52000,0.49,0.57,6:00,1525,0.75000,100.000%,26.73,12.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",237.10,"Valve (Receiver), Sta. 230+60, P66 Refinery",2717.16,39.32,Metal Loss Internal,33.79400874,-118.24555258,42.980
40012872,GROUP,20405.43,202+47,12%,0.219,52000,0.59,0.72,6:00,1525,0.75000,100.000%,28.00,11.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",238.37,"Valve (Receiver), Sta. 230+60, P66 Refinery",2715.89,39.32,Metal Loss Internal,33.79401223,-118.24555285,42.970
40012873,GROUP,20405.69,202+47,11%,0.219,52000,0.49,0.37,6:00,1525,0.75000,100.000%,28.27,11.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",238.63,"Valve (Receiver), Sta. 230+60, P66 Refinery",2715.63,39.32,Metal Loss Internal,33.79401294,-118.24555291,42.960
40012874,GROUP,20409.86,202+51,13%,0.219,52000,0.62,0.45,6:00,1525,0.75000,100.000%,32.43,6.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",242.80,"Valve (Receiver), Sta. 230+60, P66 Refinery",2711.46,39.32,Metal Loss Internal,33.79402437,-118.24555379,42.930
40012875,GROUP,20412.87,202+55,10%,0.219,52000,0.36,0.34,5:30,1525,0.75000,100.000%,35.45,3.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",245.81,"Valve (Receiver), Sta. 230+60, P66 Refinery",2708.45,39.32,Metal Loss Internal,33.79403262,-118.24555443,42.900
40012876,GROUP,20413.14,202+55,18%,0.219,52000,0.77,0.67,5:45,1525,0.75000,100.000%,35.72,3.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",246.08,"Valve (Receiver), Sta. 230+60, P66 Refinery",2708.17,39.32,Metal Loss Internal,33.79403337,-118.24555449,42.900
40012877,GROUP,20414.58,202+56,12%,0.219,52000,2.51,1.02,6:00,1525,0.75000,100.000%,37.16,2.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",247.52,"Valve (Receiver), Sta. 230+60, P66 Refinery",2706.74,39.32,Metal Loss Internal,33.79403732,-118.24555479,42.900
40012878,GROUP,20415.39,202+57,10%,0.219,52000,0.58,0.56,6:00,1525,0.75000,100.000%,37.97,1.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",248.33,"Valve (Receiver), Sta. 230+60, P66 Refinery",2705.93,39.32,Metal Loss Internal,33.79403953,-118.24555496,42.890
40012879,GROUP,20415.61,202+57,10%,0.219,52000,0.58,0.59,6:00,1525,0.75000,100.000%,38.19,1.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",248.55,"Valve (Receiver), Sta. 230+60, P66 Refinery",2705.71,39.32,Metal Loss Internal,33.79404013,-118.24555500,42.890
7460,WELD,20416.74,202+59,,,,,,,,,,,,,,,,22.16,,33.79404323,-118.24555524,42.880
40012880,GROUP,20417.04,202+59,11%,0.219,52000,0.47,0.33,6:00,1525,0.75000,100.000%,0.30,21.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",249.98,"Valve (Receiver), Sta. 230+60, P66 Refinery",2704.28,22.16,Metal Loss Internal,33.79404405,-118.24555529,42.880
40012881,GROUP,20418.43,202+60,18%,0.219,52000,0.65,0.45,6:00,1525,0.75000,100.000%,1.69,20.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",251.37,"Valve (Receiver), Sta. 230+60, P66 Refinery",2702.89,22.16,Metal Loss Internal,33.79404786,-118.24555558,42.860
40012882,GROUP,20423.27,202+65,13%,0.219,52000,0.62,0.45,6:00,1525,0.75000,100.000%,6.53,15.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",256.21,"Valve (Receiver), Sta. 230+60, P66 Refinery",2698.05,22.16,Metal Loss Internal,33.79406113,-118.24555659,42.830
40012883,GROUP,20428.22,202+71,19%,0.219,52000,0.76,0.72,6:00,1525,0.75000,100.000%,11.48,10.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",261.15,"Valve (Receiver), Sta. 230+60, P66 Refinery",2693.10,22.16,Metal Loss Internal,33.79407469,-118.24555763,42.800
40012884,GROUP,20428.38,202+71,16%,0.219,52000,0.59,0.61,6:00,1525,0.75000,100.000%,11.64,10.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",261.32,"Valve (Receiver), Sta. 230+60, P66 Refinery",2692.94,22.16,Metal Loss Internal,33.79407513,-118.24555766,42.800
40012885,GROUP,20428.55,202+71,17%,0.219,52000,0.58,0.56,6:00,1525,0.75000,100.000%,11.81,10.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",261.49,"Valve (Receiver), Sta. 230+60, P66 Refinery",2692.77,22.16,Metal Loss Internal,33.79407559,-118.24555769,42.800
40012886,GROUP,20428.79,202+71,16%,0.219,52000,0.53,0.79,6:00,1525,0.75000,100.000%,12.05,10.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",261.73,"Valve (Receiver), Sta. 230+60, P66 Refinery",2692.53,22.16,Metal Loss Internal,33.79407625,-118.24555774,42.800
40012887,GROUP,20429.10,202+71,11%,0.219,52000,2.55,1.03,6:00,1525,0.75000,100.000%,12.36,9.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",262.03,"Valve (Receiver), Sta. 230+60, P66 Refinery",2692.22,22.16,Metal Loss Internal,33.79407710,-118.24555781,42.790
40012888,GROUP,20430.05,202+72,12%,0.219,52000,1.47,1.50,5:45,1525,0.75000,100.000%,13.31,8.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",262.99,"Valve (Receiver), Sta. 230+60, P66 Refinery",2691.27,22.16,Metal Loss Internal,33.79407970,-118.24555801,42.790
40012889,GROUP,20430.28,202+73,12%,0.219,52000,1.55,0.70,5:45,1525,0.75000,100.000%,13.54,8.61,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",263.22,"Valve (Receiver), Sta. 230+60, P66 Refinery",2691.04,22.16,Metal Loss Internal,33.79408035,-118.24555806,42.790
40012890,GROUP,20430.94,202+73,15%,0.219,52000,0.47,0.33,6:00,1525,0.75000,100.000%,14.20,7.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",263.88,"Valve (Receiver), Sta. 230+60, P66 Refinery",2690.38,22.16,Metal Loss Internal,33.79408215,-118.24555819,42.780
40012891,GROUP,20431.13,202+74,10%,0.219,52000,1.59,0.95,5:45,1525,0.75000,100.000%,14.39,7.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",264.07,"Valve (Receiver), Sta. 230+60, P66 Refinery",2690.18,22.16,Metal Loss Internal,33.79408268,-118.24555823,42.780
40012892,GROUP,20431.97,202+74,11%,0.219,52000,1.04,1.29,6:00,1525,0.75000,100.000%,15.23,6.92,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",264.91,"Valve (Receiver), Sta. 230+60, P66 Refinery",2689.34,22.16,Metal Loss Internal,33.79408499,-118.24555840,42.780
40012893,GROUP,20432.18,202+75,15%,0.219,52000,0.77,0.80,5:45,1525,0.75000,100.000%,15.44,6.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",265.12,"Valve (Receiver), Sta. 230+60, P66 Refinery",2689.14,22.16,Metal Loss Internal,33.79408554,-118.24555844,42.780
40012894,GROUP,20432.38,202+75,13%,0.219,52000,0.79,0.54,5:45,1525,0.75000,100.000%,15.64,6.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",265.32,"Valve (Receiver), Sta. 230+60, P66 Refinery",2688.94,22.16,Metal Loss Internal,33.79408610,-118.24555849,42.780
40012895,GROUP,20432.60,202+75,11%,0.219,52000,0.97,1.20,5:45,1525,0.75000,100.000%,15.86,6.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",265.54,"Valve (Receiver), Sta. 230+60, P66 Refinery",2688.72,22.16,Metal Loss Internal,33.79408671,-118.24555853,42.780
40012896,GROUP,20432.85,202+75,27%,0.219,52000,2.83,0.93,6:00,1525,0.75000,100.000%,16.11,6.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",265.79,"Valve (Receiver), Sta. 230+60, P66 Refinery",2688.47,22.16,Metal Loss Internal,33.79408739,-118.24555859,42.780
40012897,GROUP,20433.23,202+76,12%,0.219,52000,0.85,0.79,5:45,1525,0.75000,100.000%,16.49,5.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",266.17,"Valve (Receiver), Sta. 230+60, P66 Refinery",2688.08,22.16,Metal Loss Internal,33.79408843,-118.24555866,42.780
40012898,GROUP,20433.44,202+76,15%,0.219,52000,0.95,1.00,6:00,1525,0.75000,100.000%,16.70,5.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",266.38,"Valve (Receiver), Sta. 230+60, P66 Refinery",2687.87,22.16,Metal Loss Internal,33.79408901,-118.24555871,42.780
40012899,GROUP,20433.96,202+76,19%,0.219,52000,2.26,1.37,5:45,1525,0.75000,100.000%,17.22,4.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",266.90,"Valve (Receiver), Sta. 230+60, P66 Refinery",2687.36,22.16,Metal Loss Internal,33.79409042,-118.24555881,42.770
40012900,GROUP,20434.39,202+77,17%,0.219,52000,2.28,1.13,6:00,1525,0.75000,100.000%,17.65,4.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",267.33,"Valve (Receiver), Sta. 230+60, P66 Refinery",2686.93,22.16,Metal Loss Internal,33.79409160,-118.24555890,42.770
40012901,GROUP,20435.16,202+78,26%,0.219,52000,5.90,1.36,6:00,1525,0.75000,100.000%,18.42,3.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",268.10,"Valve (Receiver), Sta. 230+60, P66 Refinery",2686.16,22.16,Metal Loss Internal,33.79409371,-118.24555906,42.770
40012902,GROUP,20435.69,202+78,18%,0.219,52000,1.62,1.56,5:45,1525,0.75000,100.000%,18.95,3.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",268.63,"Valve (Receiver), Sta. 230+60, P66 Refinery",2685.63,22.16,Metal Loss Internal,33.79409516,-118.24555917,42.770
40012903,GROUP,20435.92,202+78,13%,0.219,52000,0.97,1.03,5:45,1525,0.75000,100.000%,19.18,2.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",268.86,"Valve (Receiver), Sta. 230+60, P66 Refinery",2685.40,22.16,Metal Loss Internal,33.79409580,-118.24555922,42.770
40012904,GROUP,20436.49,202+79,19%,0.219,52000,0.82,0.68,5:45,1525,0.75000,100.000%,19.76,2.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",269.43,"Valve (Receiver), Sta. 230+60, P66 Refinery",2684.82,22.16,Metal Loss Internal,33.79409738,-118.24555934,42.770
40012905,GROUP,20436.66,202+79,12%,0.219,52000,0.68,0.52,6:00,1525,0.75000,100.000%,19.92,2.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",269.60,"Valve (Receiver), Sta. 230+60, P66 Refinery",2684.66,22.16,Metal Loss Internal,33.79409782,-118.24555937,42.770
40012906,GROUP,20437.26,202+80,14%,0.219,52000,0.87,0.55,5:30,1525,0.75000,100.000%,20.52,1.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",270.20,"Valve (Receiver), Sta. 230+60, P66 Refinery",2684.05,22.16,Metal Loss Internal,33.79409949,-118.24555949,42.770
40012907,GROUP,20437.60,202+80,11%,0.219,52000,0.66,0.78,5:45,1525,0.75000,100.000%,20.86,1.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",270.54,"Valve (Receiver), Sta. 230+60, P66 Refinery",2683.72,22.16,Metal Loss Internal,33.79410041,-118.24555956,42.770
40012908,GROUP,20438.25,202+81,19%,0.219,52000,0.71,0.56,5:45,1525,0.75000,100.000%,21.51,0.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",271.19,"Valve (Receiver), Sta. 230+60, P66 Refinery",2683.06,22.16,Metal Loss Internal,33.79410219,-118.24555970,42.770
40012909,GROUP,20438.68,202+81,12%,0.219,52000,0.70,0.47,5:30,1525,0.75000,100.000%,21.94,0.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",271.62,"Valve (Receiver), Sta. 230+60, P66 Refinery",2682.64,22.16,Metal Loss Internal,33.79410337,-118.24555978,42.770
7470,WELD,20438.90,202+82,,,,,,,,,,,,,,,,47.06,,33.79410396,-118.24555983,42.760
40012910,GROUP,20439.05,202+82,12%,0.219,52000,1.03,1.35,5:45,1525,0.75000,100.000%,0.15,46.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",271.99,"Valve (Receiver), Sta. 230+60, P66 Refinery",2682.27,47.06,Metal Loss Internal,33.79410438,-118.24555986,42.760
40012911,GROUP,20439.46,202+82,16%,0.219,52000,1.37,1.33,5:45,1525,0.75000,100.000%,0.57,46.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",272.40,"Valve (Receiver), Sta. 230+60, P66 Refinery",2681.85,47.06,Metal Loss Internal,33.79410551,-118.24555995,42.760
40012912,GROUP,20439.70,202+82,11%,0.219,52000,0.57,0.58,6:00,1525,0.75000,100.000%,0.80,46.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",272.63,"Valve (Receiver), Sta. 230+60, P66 Refinery",2681.62,47.06,Metal Loss Internal,33.79410615,-118.24556000,42.760
40012913,GROUP,20441.05,202+84,14%,0.219,52000,0.67,0.39,5:45,1525,0.75000,100.000%,2.15,44.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",273.99,"Valve (Receiver), Sta. 230+60, P66 Refinery",2680.27,47.06,Metal Loss Internal,33.79410986,-118.24556029,42.760
40012914,GROUP,20441.95,202+85,12%,0.219,52000,0.73,0.85,5:45,1525,0.75000,100.000%,3.05,44.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",274.89,"Valve (Receiver), Sta. 230+60, P66 Refinery",2679.37,47.06,Metal Loss Internal,33.79411232,-118.24556048,42.760
40012915,GROUP,20442.29,202+85,10%,0.219,52000,0.76,0.83,6:00,1525,0.75000,100.000%,3.40,43.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",275.23,"Valve (Receiver), Sta. 230+60, P66 Refinery",2679.02,47.06,Metal Loss Internal,33.79411327,-118.24556056,42.750
40012916,GROUP,20442.79,202+86,15%,0.219,52000,1.17,1.28,5:45,1525,0.75000,100.000%,3.89,43.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",275.73,"Valve (Receiver), Sta. 230+60, P66 Refinery",2678.53,47.06,Metal Loss Internal,33.79411463,-118.24556067,42.750
40012917,GROUP,20442.98,202+86,14%,0.219,52000,1.33,0.56,5:30,1525,0.75000,100.000%,4.09,42.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",275.92,"Valve (Receiver), Sta. 230+60, P66 Refinery",2678.34,47.06,Metal Loss Internal,33.79411516,-118.24556071,42.750
40012918,GROUP,20443.87,202+87,12%,0.219,52000,0.66,0.90,6:00,1525,0.75000,100.000%,4.97,42.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",276.81,"Valve (Receiver), Sta. 230+60, P66 Refinery",2677.45,47.06,Metal Loss Internal,33.79411759,-118.24556090,42.750
40012919,GROUP,20444.57,202+87,15%,0.219,52000,1.03,1.01,6:00,1525,0.75000,100.000%,5.67,41.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",277.51,"Valve (Receiver), Sta. 230+60, P66 Refinery",2676.75,47.06,Metal Loss Internal,33.79411951,-118.24556105,42.750
40012920,GROUP,20445.23,202+88,10%,0.219,52000,0.89,0.84,6:00,1525,0.75000,100.000%,6.33,40.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",278.17,"Valve (Receiver), Sta. 230+60, P66 Refinery",2676.09,47.06,Metal Loss Internal,33.79412131,-118.24556119,42.750
40012921,GROUP,20445.46,202+88,13%,0.219,52000,0.51,0.46,6:00,1525,0.75000,100.000%,6.56,40.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",278.39,"Valve (Receiver), Sta. 230+60, P66 Refinery",2675.86,47.06,Metal Loss Internal,33.79412194,-118.24556124,42.750
40012922,GROUP,20446.05,202+89,12%,0.219,52000,0.51,0.48,5:45,1525,0.75000,100.000%,7.15,39.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",278.99,"Valve (Receiver), Sta. 230+60, P66 Refinery",2675.27,47.06,Metal Loss Internal,33.79412355,-118.24556136,42.750
40012923,GROUP,20446.44,202+89,13%,0.219,52000,0.67,1.03,5:45,1525,0.75000,100.000%,7.55,39.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",279.38,"Valve (Receiver), Sta. 230+60, P66 Refinery",2674.88,47.06,Metal Loss Internal,33.79412464,-118.24556145,42.750
40012924,GROUP,20447.00,202+90,10%,0.219,52000,0.98,0.92,6:00,1525,0.75000,100.000%,8.10,38.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",279.94,"Valve (Receiver), Sta. 230+60, P66 Refinery",2674.32,47.06,Metal Loss Internal,33.79412616,-118.24556157,42.750
40012925,GROUP,20449.09,202+92,15%,0.219,52000,0.57,0.51,6:00,1525,0.75000,100.000%,10.20,36.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",282.03,"Valve (Receiver), Sta. 230+60, P66 Refinery",2672.22,47.06,Metal Loss Internal,33.79413191,-118.24556200,42.760
40012926,GROUP,20449.51,202+93,14%,0.219,52000,0.71,0.89,5:45,1525,0.75000,100.000%,10.61,36.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",282.45,"Valve (Receiver), Sta. 230+60, P66 Refinery",2671.81,47.06,Metal Loss Internal,33.79413304,-118.24556209,42.760
40012927,GROUP,20449.74,202+93,16%,0.219,52000,0.81,0.67,6:00,1525,0.75000,100.000%,10.85,36.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",282.68,"Valve (Receiver), Sta. 230+60, P66 Refinery",2671.57,47.06,Metal Loss Internal,33.79413369,-118.24556214,42.760
40012928,GROUP,20450.36,202+93,11%,0.219,52000,0.69,0.82,6:00,1525,0.75000,100.000%,11.46,35.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",283.29,"Valve (Receiver), Sta. 230+60, P66 Refinery",2670.96,47.06,Metal Loss Internal,33.79413536,-118.24556227,42.760
40012929,GROUP,20452.42,202+96,11%,0.219,52000,0.54,0.36,5:30,1525,0.75000,100.000%,13.53,33.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",285.36,"Valve (Receiver), Sta. 230+60, P66 Refinery",2668.89,47.06,Metal Loss Internal,33.79414104,-118.24556270,42.770
40012930,GROUP,20456.78,203+00,17%,0.219,52000,3.82,0.56,6:00,1525,0.75000,100.000%,17.88,29.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",289.71,"Valve (Receiver), Sta. 230+60, P66 Refinery",2664.54,47.06,Metal Loss Internal,33.79415296,-118.24556361,42.800
40012931,GROUP,20458.76,203+02,10%,0.219,52000,0.70,0.66,5:45,1525,0.75000,100.000%,19.86,27.20,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",291.70,"Valve (Receiver), Sta. 230+60, P66 Refinery",2662.56,47.06,Metal Loss Internal,33.79415839,-118.24556402,42.820
40012932,GROUP,20461.77,203+05,11%,0.219,52000,0.58,0.42,5:45,1525,0.75000,100.000%,22.87,24.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",294.71,"Valve (Receiver), Sta. 230+60, P66 Refinery",2659.55,47.06,Metal Loss Internal,33.79416664,-118.24556463,42.860
40012933,GROUP,20469.02,203+13,12%,0.219,52000,0.47,0.37,6:00,1525,0.75000,100.000%,30.13,16.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",301.96,"Valve (Receiver), Sta. 230+60, P66 Refinery",2652.29,47.06,Metal Loss Internal,33.79418653,-118.24556609,42.930
40012934,GROUP,20476.64,203+21,11%,0.219,52000,0.50,0.55,5:45,1525,0.75000,100.000%,37.75,9.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",309.58,"Valve (Receiver), Sta. 230+60, P66 Refinery",2644.67,47.06,Metal Loss Internal,33.79420741,-118.24556761,42.990
40012935,GROUP,20476.92,203+21,18%,0.219,52000,0.74,0.63,6:00,1525,0.75000,100.000%,38.02,9.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",309.86,"Valve (Receiver), Sta. 230+60, P66 Refinery",2644.40,47.06,Metal Loss Internal,33.79420817,-118.24556767,42.990
40012936,GROUP,20480.20,203+24,12%,0.219,52000,0.55,0.39,6:00,1525,0.75000,100.000%,41.30,5.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",313.13,"Valve (Receiver), Sta. 230+60, P66 Refinery",2641.12,47.06,Metal Loss Internal,33.79421716,-118.24556832,42.990
40012937,GROUP,20480.41,203+25,11%,0.219,52000,0.46,0.38,6:00,1525,0.75000,100.000%,41.52,5.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",313.35,"Valve (Receiver), Sta. 230+60, P66 Refinery",2640.90,47.06,Metal Loss Internal,33.79421775,-118.24556836,42.990
40012938,GROUP,20480.65,203+25,11%,0.219,52000,0.44,0.36,6:00,1525,0.75000,100.000%,41.75,5.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",313.59,"Valve (Receiver), Sta. 230+60, P66 Refinery",2640.67,47.06,Metal Loss Internal,33.79421839,-118.24556841,42.990
40012939,GROUP,20481.89,203+26,11%,0.219,52000,0.45,0.33,6:00,1525,0.75000,100.000%,43.00,4.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",314.83,"Valve (Receiver), Sta. 230+60, P66 Refinery",2639.42,47.06,Metal Loss Internal,33.79422181,-118.24556865,42.980
40012940,GROUP,20482.87,203+27,11%,0.219,52000,0.47,0.33,6:00,1525,0.75000,100.000%,43.97,3.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",315.81,"Valve (Receiver), Sta. 230+60, P66 Refinery",2638.45,47.06,Metal Loss Internal,33.79422449,-118.24556885,42.980
7480,WELD,20485.96,203+30,,,,,,,,,,,,,,,,46.96,,33.79423296,-118.24556946,42.960
40012941,GROUP,20488.65,203+33,13%,0.219,52000,0.30,0.33,6:15,1525,0.75000,100.000%,2.69,44.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",321.59,"Valve (Receiver), Sta. 230+60, P66 Refinery",2632.66,46.96,Metal Loss Internal,33.79424034,-118.24556999,42.950
40012942,GROUP,20488.91,203+33,12%,0.219,52000,0.47,0.33,6:15,1525,0.75000,100.000%,2.95,44.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",321.84,"Valve (Receiver), Sta. 230+60, P66 Refinery",2632.41,46.96,Metal Loss Internal,33.79424103,-118.24557005,42.950
40012943,GROUP,20493.30,203+38,13%,0.219,52000,0.49,0.45,6:00,1525,0.75000,100.000%,7.34,39.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",326.24,"Valve (Receiver), Sta. 230+60, P66 Refinery",2628.02,46.96,Metal Loss Internal,33.79425308,-118.24557093,42.930
40012944,GROUP,20494.70,203+39,12%,0.219,52000,0.71,0.50,6:15,1525,0.75000,100.000%,8.74,38.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",327.64,"Valve (Receiver), Sta. 230+60, P66 Refinery",2626.62,46.96,Metal Loss Internal,33.79425692,-118.24557121,42.920
40012945,GROUP,20499.29,203+44,10%,0.219,52000,0.50,0.33,6:00,1525,0.75000,100.000%,13.33,33.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",332.23,"Valve (Receiver), Sta. 230+60, P66 Refinery",2622.03,46.96,Metal Loss Internal,33.79426950,-118.24557212,42.900
40012946,GROUP,20500.03,203+45,16%,0.219,52000,0.89,0.72,6:15,1525,0.75000,100.000%,14.07,32.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",332.97,"Valve (Receiver), Sta. 230+60, P66 Refinery",2621.29,46.96,Metal Loss Internal,33.79427153,-118.24557228,42.890
40012947,GROUP,20500.40,203+45,13%,0.219,52000,0.65,0.33,6:15,1525,0.75000,100.000%,14.44,32.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",333.34,"Valve (Receiver), Sta. 230+60, P66 Refinery",2620.91,46.96,Metal Loss Internal,33.79427256,-118.24557235,42.890
40012948,GROUP,20500.63,203+46,17%,0.219,52000,0.92,0.66,6:00,1525,0.75000,100.000%,14.67,32.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",333.57,"Valve (Receiver), Sta. 230+60, P66 Refinery",2620.68,46.96,Metal Loss Internal,33.79427318,-118.24557240,42.890
40012949,GROUP,20501.30,203+46,11%,0.219,52000,0.46,0.42,5:45,1525,0.75000,100.000%,15.34,31.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",334.24,"Valve (Receiver), Sta. 230+60, P66 Refinery",2620.01,46.96,Metal Loss Internal,33.79427502,-118.24557253,42.880
40012950,GROUP,20501.44,203+46,17%,0.219,52000,0.86,0.65,6:00,1525,0.75000,100.000%,15.48,31.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",334.38,"Valve (Receiver), Sta. 230+60, P66 Refinery",2619.88,46.96,Metal Loss Internal,33.79427540,-118.24557256,42.880
40012951,GROUP,20501.86,203+47,10%,0.219,52000,0.72,0.60,6:15,1525,0.75000,100.000%,15.90,31.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",334.80,"Valve (Receiver), Sta. 230+60, P66 Refinery",2619.45,46.96,Metal Loss Internal,33.79427656,-118.24557264,42.880
40012952,GROUP,20503.25,203+48,14%,0.219,52000,0.87,0.44,6:15,1525,0.75000,100.000%,17.29,29.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",336.18,"Valve (Receiver), Sta. 230+60, P66 Refinery",2618.07,46.96,Metal Loss Internal,33.79428034,-118.24557292,42.870
40012953,GROUP,20505.95,203+51,16%,0.219,52000,0.61,0.42,6:00,1525,0.75000,100.000%,19.99,26.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",338.89,"Valve (Receiver), Sta. 230+60, P66 Refinery",2615.37,46.96,Metal Loss Internal,33.79428776,-118.24557346,42.840
40012954,GROUP,20519.97,203+66,10%,0.219,52000,0.93,0.54,6:00,1525,0.75000,100.000%,34.02,12.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",352.91,"Valve (Receiver), Sta. 230+60, P66 Refinery",2601.34,46.96,Metal Loss Internal,33.79432619,-118.24557641,42.570
