ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40012955,GROUP,20523.50,203+69,11%,0.219,52000,0.94,0.67,6:00,1525,0.75000,100.000%,37.54,9.42,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",356.44,"Valve (Receiver), Sta. 230+60, P66 Refinery",2597.81,46.96,Metal Loss Internal,33.79433586,-118.24557718,42.470
40012956,GROUP,20526.70,203+73,16%,0.219,52000,0.55,0.61,6:00,1525,0.75000,100.000%,40.74,6.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",359.64,"Valve (Receiver), Sta. 230+60, P66 Refinery",2594.62,46.96,Metal Loss Internal,33.79434462,-118.24557789,42.380
40012957,GROUP,20527.60,203+73,19%,0.219,52000,1.19,1.12,6:00,1525,0.75000,100.000%,41.64,5.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",360.54,"Valve (Receiver), Sta. 230+60, P66 Refinery",2593.72,46.96,Metal Loss Internal,33.79434708,-118.24557809,42.360
40012958,GROUP,20529.10,203+75,16%,0.219,52000,0.45,0.36,6:00,1525,0.75000,100.000%,43.14,3.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",362.03,"Valve (Receiver), Sta. 230+60, P66 Refinery",2592.22,46.96,Metal Loss Internal,33.79435118,-118.24557842,42.320
40012959,GROUP,20529.43,203+75,16%,0.219,52000,1.15,0.75,6:00,1525,0.75000,100.000%,43.48,3.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",362.37,"Valve (Receiver), Sta. 230+60, P66 Refinery",2591.88,46.96,Metal Loss Internal,33.79435211,-118.24557850,42.310
40012960,GROUP,20530.05,203+76,12%,0.219,52000,1.25,0.52,6:00,1525,0.75000,100.000%,44.09,2.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",362.99,"Valve (Receiver), Sta. 230+60, P66 Refinery",2591.27,46.96,Metal Loss Internal,33.79435380,-118.24557864,42.290
40012961,GROUP,20530.36,203+76,10%,0.219,52000,0.63,0.85,6:00,1525,0.75000,100.000%,44.40,2.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",363.29,"Valve (Receiver), Sta. 230+60, P66 Refinery",2590.96,46.96,Metal Loss Internal,33.79435463,-118.24557872,42.290
40012962,GROUP,20530.71,203+77,27%,0.219,52000,0.90,0.76,6:00,1525,0.75000,100.000%,44.75,2.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",363.65,"Valve (Receiver), Sta. 230+60, P66 Refinery",2590.60,46.96,Metal Loss Internal,33.79435561,-118.24557882,42.280
40012963,GROUP,20531.04,203+77,25%,0.219,52000,0.62,0.74,6:00,1525,0.75000,100.000%,45.08,1.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",363.97,"Valve (Receiver), Sta. 230+60, P66 Refinery",2590.28,46.96,Metal Loss Internal,33.79435650,-118.24557891,42.270
40012964,GROUP,20531.34,203+77,14%,0.219,52000,0.92,1.08,5:45,1525,0.75000,100.000%,45.38,1.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",364.28,"Valve (Receiver), Sta. 230+60, P66 Refinery",2589.98,46.96,Metal Loss Internal,33.79435732,-118.24557900,42.270
40012965,GROUP,20531.53,203+78,18%,0.219,52000,0.72,0.45,6:00,1525,0.75000,100.000%,45.57,1.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",364.47,"Valve (Receiver), Sta. 230+60, P66 Refinery",2589.79,46.96,Metal Loss Internal,33.79435785,-118.24557905,42.260
40012966,GROUP,20532.03,203+78,20%,0.219,52000,0.79,0.43,6:00,1525,0.75000,100.000%,46.08,0.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",364.97,"Valve (Receiver), Sta. 230+60, P66 Refinery",2589.28,46.96,Metal Loss Internal,33.79435923,-118.24557917,42.250
40012967,GROUP,20532.61,203+79,13%,0.219,52000,0.78,0.70,5:45,1525,0.75000,100.000%,46.65,0.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",365.55,"Valve (Receiver), Sta. 230+60, P66 Refinery",2588.70,46.96,Metal Loss Internal,33.79436081,-118.24557925,42.240
7490,WELD,20532.92,203+79,,,,,,,,,,,,,,,,1.93,,33.79436164,-118.24557918,42.230
10000258,LOCATION,20533.88,203+79,,,,,,,,,,0.96,0.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",366.82,"Valve (Receiver), Sta. 230+60, P66 Refinery",2587.43,1.93,"Bend right - 47 deg., 3D",33.79436420,-118.24557850,42.210
7500,WELD,20534.85,203+81,,,,,,,,,,,,,,,,2.30,,33.79436641,-118.24557681,42.190
40012968,GROUP,20536.74,203+83,11%,0.219,52000,0.60,0.55,5:45,1525,0.75000,100.000%,1.90,0.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",369.68,"Valve (Receiver), Sta. 230+60, P66 Refinery",2584.57,2.30,Metal Loss Internal,33.79437031,-118.24557268,42.140
7510,WELD,20537.14,203+83,,,,,,,,,,,,,,,,7.14,,33.79437112,-118.24557179,42.130
7520,WELD,20544.28,203+91,,,,,,,,,,,,,,,,2.69,,33.79438561,-118.24555598,42.060
40012969,GROUP,20544.54,203+91,14%,0.219,52000,0.69,0.82,6:00,1525,0.75000,100.000%,0.26,2.43,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",377.48,"Valve (Receiver), Sta. 230+60, P66 Refinery",2576.77,2.69,Metal Loss Internal,33.79438614,-118.24555539,42.050
40012970,GROUP,20545.69,203+92,21%,0.219,52000,0.88,0.65,6:00,1525,0.75000,100.000%,1.41,1.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",378.63,"Valve (Receiver), Sta. 230+60, P66 Refinery",2575.63,2.69,Metal Loss Internal,33.79438844,-118.24555281,42.030
40012971,GROUP,20546.26,203+93,11%,0.219,52000,0.33,0.33,6:15,1525,0.75000,100.000%,1.98,0.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",379.20,"Valve (Receiver), Sta. 230+60, P66 Refinery",2575.05,2.69,Metal Loss Internal,33.79438961,-118.24555156,42.030
40012972,GROUP,20546.64,203+93,12%,0.219,52000,0.48,0.39,6:00,1525,0.75000,100.000%,2.36,0.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",379.58,"Valve (Receiver), Sta. 230+60, P66 Refinery",2574.68,2.69,Metal Loss Internal,33.79439042,-118.24555080,42.020
7530,WELD,20546.97,203+94,,,,,,,,,,,,,,,,1.84,,33.79439115,-118.24555014,42.020
10000259,LOCATION,20547.90,203+94,,,,,,,,,,0.93,0.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",380.84,"Valve (Receiver), Sta. 230+60, P66 Refinery",2573.42,1.84,"Bend left - 46 deg., 3D",33.79439344,-118.24554892,42.010
7540,WELD,20548.81,203+95,,,,,,,,,,,,,,,,47.28,,33.79439589,-118.24554850,42.010
40012973,GROUP,20555.13,204+02,11%,0.219,52000,0.84,0.53,5:45,1525,0.75000,100.000%,6.32,40.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",388.07,"Valve (Receiver), Sta. 230+60, P66 Refinery",2566.19,47.28,Metal Loss Internal,33.79441322,-118.24554963,42.070
40012974,GROUP,20556.12,204+03,16%,0.219,52000,1.53,0.74,5:45,1525,0.75000,100.000%,7.32,39.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",389.06,"Valve (Receiver), Sta. 230+60, P66 Refinery",2565.19,47.28,Metal Loss Internal,33.79441594,-118.24554983,42.090
40012975,GROUP,20556.44,204+03,13%,0.219,52000,1.68,1.09,6:00,1525,0.75000,100.000%,7.64,39.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",389.38,"Valve (Receiver), Sta. 230+60, P66 Refinery",2564.87,47.28,Metal Loss Internal,33.79441683,-118.24554989,42.090
40012976,GROUP,20557.24,204+04,10%,0.219,52000,0.56,0.47,6:00,1525,0.75000,100.000%,8.43,38.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",390.18,"Valve (Receiver), Sta. 230+60, P66 Refinery",2564.08,47.28,Metal Loss Internal,33.79441901,-118.24555004,42.100
40012977,GROUP,20558.00,204+05,13%,0.219,52000,1.09,0.76,6:00,1525,0.75000,100.000%,9.20,38.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",390.94,"Valve (Receiver), Sta. 230+60, P66 Refinery",2563.31,47.28,Metal Loss Internal,33.79442109,-118.24555019,42.110
40012978,GROUP,20558.27,204+05,12%,0.219,52000,0.42,0.40,5:45,1525,0.75000,100.000%,9.46,37.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",391.21,"Valve (Receiver), Sta. 230+60, P66 Refinery",2563.04,47.28,Metal Loss Internal,33.79442183,-118.24555025,42.110
40012979,GROUP,20558.90,204+06,13%,0.219,52000,0.50,0.41,5:45,1525,0.75000,100.000%,10.09,37.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",391.84,"Valve (Receiver), Sta. 230+60, P66 Refinery",2562.42,47.28,Metal Loss Internal,33.79442356,-118.24555037,42.120
40012980,GROUP,20559.41,204+06,10%,0.219,52000,0.39,0.33,6:00,1525,0.75000,100.000%,10.61,36.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",392.35,"Valve (Receiver), Sta. 230+60, P66 Refinery",2561.90,47.28,Metal Loss Internal,33.79442496,-118.24555047,42.130
40012981,GROUP,20559.98,204+07,12%,0.219,52000,0.50,0.46,6:15,1525,0.75000,100.000%,11.18,36.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",392.92,"Valve (Receiver), Sta. 230+60, P66 Refinery",2561.33,47.28,Metal Loss Internal,33.79442652,-118.24555058,42.140
40012982,GROUP,20562.13,204+09,20%,0.219,52000,0.80,0.57,6:00,1525,0.75000,100.000%,13.32,33.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",395.07,"Valve (Receiver), Sta. 230+60, P66 Refinery",2559.18,47.28,Metal Loss Internal,33.79443241,-118.24555100,42.170
40012983,GROUP,20563.97,204+11,16%,0.219,52000,1.37,0.84,5:45,1525,0.75000,100.000%,15.17,32.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",396.91,"Valve (Receiver), Sta. 230+60, P66 Refinery",2557.34,47.28,Metal Loss Internal,33.79443746,-118.24555136,42.200
40012984,GROUP,20564.43,204+12,13%,0.219,52000,0.63,0.53,5:45,1525,0.75000,100.000%,15.62,31.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",397.37,"Valve (Receiver), Sta. 230+60, P66 Refinery",2556.89,47.28,Metal Loss Internal,33.79443871,-118.24555144,42.200
40012985,GROUP,20565.29,204+12,21%,0.219,52000,0.70,0.66,6:00,1525,0.75000,100.000%,16.48,30.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",398.23,"Valve (Receiver), Sta. 230+60, P66 Refinery",2556.03,47.28,Metal Loss Internal,33.79444107,-118.24555161,42.210
40012986,GROUP,20566.39,204+14,17%,0.219,52000,1.13,0.72,5:45,1525,0.75000,100.000%,17.58,29.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",399.33,"Valve (Receiver), Sta. 230+60, P66 Refinery",2554.93,47.28,Metal Loss Internal,33.79444408,-118.24555181,42.230
40012987,GROUP,20567.48,204+15,11%,0.219,52000,0.67,0.65,5:45,1525,0.75000,100.000%,18.68,28.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",400.42,"Valve (Receiver), Sta. 230+60, P66 Refinery",2553.83,47.28,Metal Loss Internal,33.79444708,-118.24555202,42.240
40012988,GROUP,20567.80,204+15,11%,0.219,52000,0.63,0.81,5:45,1525,0.75000,100.000%,18.99,28.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",400.73,"Valve (Receiver), Sta. 230+60, P66 Refinery",2553.52,47.28,Metal Loss Internal,33.79444794,-118.24555208,42.240
40012989,GROUP,20568.09,204+15,12%,0.219,52000,0.52,0.46,6:00,1525,0.75000,100.000%,19.28,28.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",401.03,"Valve (Receiver), Sta. 230+60, P66 Refinery",2553.23,47.28,Metal Loss Internal,33.79444874,-118.24555214,42.250
40012990,GROUP,20568.51,204+16,11%,0.219,52000,0.47,0.39,5:45,1525,0.75000,100.000%,19.70,27.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",401.45,"Valve (Receiver), Sta. 230+60, P66 Refinery",2552.81,47.28,Metal Loss Internal,33.79444990,-118.24555222,42.250
40012991,GROUP,20569.34,204+17,13%,0.219,52000,1.28,1.03,5:45,1525,0.75000,100.000%,20.53,26.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",402.28,"Valve (Receiver), Sta. 230+60, P66 Refinery",2551.98,47.28,Metal Loss Internal,33.79445217,-118.24555237,42.250
40012992,GROUP,20570.22,204+18,12%,0.219,52000,0.38,0.33,5:45,1525,0.75000,100.000%,21.41,25.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",403.16,"Valve (Receiver), Sta. 230+60, P66 Refinery",2551.10,47.28,Metal Loss Internal,33.79445458,-118.24555254,42.260
40012993,GROUP,20572.31,204+20,16%,0.219,52000,0.64,0.66,6:00,1525,0.75000,100.000%,23.51,23.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",405.25,"Valve (Receiver), Sta. 230+60, P66 Refinery",2549.00,47.28,Metal Loss Internal,33.79446033,-118.24555292,42.270
40012994,GROUP,20575.50,204+23,12%,0.219,52000,2.92,0.72,5:45,1525,0.75000,100.000%,26.69,20.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",408.43,"Valve (Receiver), Sta. 230+60, P66 Refinery",2545.82,47.28,Metal Loss Internal,33.79446905,-118.24555351,42.280
40012995,GROUP,20581.50,204+29,11%,0.219,52000,0.60,0.33,5:45,1525,0.75000,100.000%,32.69,14.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",414.44,"Valve (Receiver), Sta. 230+60, P66 Refinery",2539.82,47.28,Metal Loss Internal,33.79448551,-118.24555461,42.270
40012996,GROUP,20583.36,204+31,13%,0.219,52000,0.65,0.51,6:00,1525,0.75000,100.000%,34.56,12.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",416.30,"Valve (Receiver), Sta. 230+60, P66 Refinery",2537.95,47.28,Metal Loss Internal,33.79449062,-118.24555496,42.270
40012997,GROUP,20583.83,204+32,12%,0.219,52000,0.70,0.54,6:00,1525,0.75000,100.000%,35.03,12.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",416.77,"Valve (Receiver), Sta. 230+60, P66 Refinery",2537.48,47.28,Metal Loss Internal,33.79449191,-118.24555505,42.270
40012998,GROUP,20584.60,204+32,14%,0.219,52000,0.60,0.53,6:00,1525,0.75000,100.000%,35.79,11.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",417.54,"Valve (Receiver), Sta. 230+60, P66 Refinery",2536.72,47.28,Metal Loss Internal,33.79449401,-118.24555519,42.270
40012999,GROUP,20585.81,204+34,13%,0.219,52000,0.66,0.75,6:00,1525,0.75000,100.000%,37.00,10.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",418.75,"Valve (Receiver), Sta. 230+60, P66 Refinery",2535.51,47.28,Metal Loss Internal,33.79449732,-118.24555542,42.260
40013000,GROUP,20587.15,204+35,12%,0.219,52000,1.15,0.90,5:45,1525,0.75000,100.000%,38.34,8.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",420.09,"Valve (Receiver), Sta. 230+60, P66 Refinery",2534.17,47.28,Metal Loss Internal,33.79450100,-118.24555566,42.260
40013001,GROUP,20587.74,204+36,11%,0.219,52000,1.68,0.86,6:00,1525,0.75000,100.000%,38.94,8.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",420.68,"Valve (Receiver), Sta. 230+60, P66 Refinery",2533.57,47.28,Metal Loss Internal,33.79450264,-118.24555578,42.260
40013002,GROUP,20589.30,204+37,16%,0.219,52000,0.64,0.46,6:00,1525,0.75000,100.000%,40.49,6.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",422.24,"Valve (Receiver), Sta. 230+60, P66 Refinery",2532.02,47.28,Metal Loss Internal,33.79450691,-118.24555607,42.260
40013003,GROUP,20590.06,204+38,13%,0.219,52000,2.78,0.94,6:00,1525,0.75000,100.000%,41.26,6.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",423.00,"Valve (Receiver), Sta. 230+60, P66 Refinery",2531.25,47.28,Metal Loss Internal,33.79450900,-118.24555622,42.260
40013004,GROUP,20595.06,204+43,11%,0.219,52000,0.49,0.42,5:45,1525,0.75000,100.000%,46.25,1.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",428.00,"Valve (Receiver), Sta. 230+60, P66 Refinery",2526.26,47.28,Metal Loss Internal,33.79452270,-118.24555717,42.260
7550,WELD,20596.09,204+44,,,,,,,,,,,,,,,,46.64,,33.79452551,-118.24555737,42.270
40013005,GROUP,20597.45,204+46,11%,0.219,52000,0.51,0.41,5:45,1525,0.75000,100.000%,1.37,45.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",430.39,"Valve (Receiver), Sta. 230+60, P66 Refinery",2523.86,46.64,Metal Loss Internal,33.79452926,-118.24555763,42.280
40013006,GROUP,20598.49,204+47,13%,0.219,52000,0.49,0.49,5:45,1525,0.75000,100.000%,2.41,44.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",431.43,"Valve (Receiver), Sta. 230+60, P66 Refinery",2522.82,46.64,Metal Loss Internal,33.79453211,-118.24555782,42.290
40013007,GROUP,20599.45,204+48,14%,0.219,52000,0.69,0.62,5:45,1525,0.75000,100.000%,3.36,43.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",432.39,"Valve (Receiver), Sta. 230+60, P66 Refinery",2521.87,46.64,Metal Loss Internal,33.79453472,-118.24555800,42.290
40013008,GROUP,20599.79,204+48,16%,0.219,52000,0.53,0.36,5:45,1525,0.75000,100.000%,3.71,42.93,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",432.73,"Valve (Receiver), Sta. 230+60, P66 Refinery",2521.52,46.64,Metal Loss Internal,33.79453567,-118.24555807,42.300
40013009,GROUP,20601.49,204+50,14%,0.219,52000,0.53,0.38,6:00,1525,0.75000,100.000%,5.40,41.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",434.43,"Valve (Receiver), Sta. 230+60, P66 Refinery",2519.83,46.64,Metal Loss Internal,33.79454033,-118.24555839,42.310
40013010,GROUP,20602.13,204+51,11%,0.219,52000,0.39,0.33,5:45,1525,0.75000,100.000%,6.04,40.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",435.07,"Valve (Receiver), Sta. 230+60, P66 Refinery",2519.19,46.64,Metal Loss Internal,33.79454208,-118.24555850,42.320
40013011,GROUP,20605.26,204+54,12%,0.219,52000,1.79,1.42,5:45,1525,0.75000,100.000%,9.18,37.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",438.20,"Valve (Receiver), Sta. 230+60, P66 Refinery",2516.05,46.64,Metal Loss Internal,33.79455067,-118.24555910,42.360
40013012,GROUP,20605.77,204+54,11%,0.219,52000,0.63,0.60,5:45,1525,0.75000,100.000%,9.69,36.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",438.71,"Valve (Receiver), Sta. 230+60, P66 Refinery",2515.54,46.64,Metal Loss Internal,33.79455206,-118.24555920,42.360
40013013,GROUP,20606.11,204+55,11%,0.219,52000,0.70,0.99,5:45,1525,0.75000,100.000%,10.03,36.61,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",439.05,"Valve (Receiver), Sta. 230+60, P66 Refinery",2515.20,46.64,Metal Loss Internal,33.79455300,-118.24555926,42.370
40013014,GROUP,20608.43,204+57,11%,0.219,52000,0.98,0.54,5:45,1525,0.75000,100.000%,12.34,34.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",441.37,"Valve (Receiver), Sta. 230+60, P66 Refinery",2512.89,46.64,Metal Loss Internal,33.79455935,-118.24555971,42.400
40013015,GROUP,20608.72,204+57,10%,0.219,52000,0.38,0.33,5:45,1525,0.75000,100.000%,12.63,34.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",441.66,"Valve (Receiver), Sta. 230+60, P66 Refinery",2512.60,46.64,Metal Loss Internal,33.79456014,-118.24555977,42.410
40013016,GROUP,20610.79,204+60,10%,0.219,52000,0.65,0.64,5:45,1525,0.75000,100.000%,14.71,31.93,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",443.73,"Valve (Receiver), Sta. 230+60, P66 Refinery",2510.52,46.64,Metal Loss Internal,33.79456583,-118.24556018,42.440
40013017,GROUP,20611.84,204+61,20%,0.219,52000,0.86,0.84,5:45,1525,0.75000,100.000%,15.76,30.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",444.78,"Valve (Receiver), Sta. 230+60, P66 Refinery",2509.47,46.64,Metal Loss Internal,33.79456871,-118.24556039,42.460
40013018,GROUP,20612.46,204+61,10%,0.219,52000,0.85,0.71,6:00,1525,0.75000,100.000%,16.37,30.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",445.39,"Valve (Receiver), Sta. 230+60, P66 Refinery",2508.86,46.64,Metal Loss Internal,33.79457038,-118.24556051,42.470
40013019,GROUP,20612.83,204+62,11%,0.219,52000,0.70,0.43,5:30,1525,0.75000,100.000%,16.75,29.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",445.77,"Valve (Receiver), Sta. 230+60, P66 Refinery",2508.48,46.64,Metal Loss Internal,33.79457141,-118.24556059,42.480
40013020,GROUP,20612.99,204+62,11%,0.219,52000,0.49,0.36,5:45,1525,0.75000,100.000%,16.91,29.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",445.93,"Valve (Receiver), Sta. 230+60, P66 Refinery",2508.32,46.64,Metal Loss Internal,33.79457185,-118.24556062,42.480
40013021,GROUP,20613.32,204+62,12%,0.219,52000,0.42,0.33,5:45,1525,0.75000,100.000%,17.23,29.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",446.25,"Valve (Receiver), Sta. 230+60, P66 Refinery",2508.00,46.64,Metal Loss Internal,33.79457274,-118.24556069,42.490
40013022,GROUP,20614.31,204+63,13%,0.219,52000,0.59,0.33,5:45,1525,0.75000,100.000%,18.23,28.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",447.25,"Valve (Receiver), Sta. 230+60, P66 Refinery",2507.00,46.64,Metal Loss Internal,33.79457547,-118.24556089,42.510
40013023,GROUP,20619.15,204+68,16%,0.219,52000,0.52,0.40,5:45,1525,0.75000,100.000%,23.07,23.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",452.09,"Valve (Receiver), Sta. 230+60, P66 Refinery",2502.17,46.64,Metal Loss Internal,33.79458873,-118.24556186,42.600
40013024,GROUP,20622.06,204+71,16%,0.219,52000,0.65,0.37,5:45,1525,0.75000,100.000%,25.98,20.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",455.00,"Valve (Receiver), Sta. 230+60, P66 Refinery",2499.25,46.64,Metal Loss Internal,33.79459671,-118.24556243,42.650
40013025,GROUP,20625.06,204+74,14%,0.219,52000,0.51,0.41,5:45,1525,0.75000,100.000%,28.97,17.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",458.00,"Valve (Receiver), Sta. 230+60, P66 Refinery",2496.26,46.64,Metal Loss Internal,33.79460492,-118.24556303,42.690
40013026,GROUP,20626.37,204+76,10%,0.219,52000,0.49,0.45,6:00,1525,0.75000,100.000%,30.28,16.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",459.31,"Valve (Receiver), Sta. 230+60, P66 Refinery",2494.95,46.64,Metal Loss Internal,33.79460851,-118.24556328,42.710
40013027,GROUP,20631.77,204+81,13%,0.219,52000,0.41,0.33,5:45,1525,0.75000,100.000%,35.68,10.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",464.71,"Valve (Receiver), Sta. 230+60, P66 Refinery",2489.55,46.64,Metal Loss Internal,33.79462332,-118.24556434,42.760
40013028,GROUP,20642.37,204+92,12%,0.219,52000,0.48,0.48,6:00,1525,0.75000,100.000%,46.29,0.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",475.31,"Valve (Receiver), Sta. 230+60, P66 Refinery",2478.94,46.64,Metal Loss Internal,33.79465238,-118.24556639,42.700
7560,WELD,20642.73,204+93,,,,,,,,,,,,,,,,46.93,,33.79465336,-118.24556646,42.690
40013029,GROUP,20682.02,205+33,12%,0.219,52000,0.42,0.33,6:00,1525,0.75000,100.000%,39.30,7.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",514.96,"Valve (Receiver), Sta. 230+60, P66 Refinery",2439.29,46.93,Metal Loss Internal,33.79476111,-118.24557381,42.310
40013030,GROUP,20686.43,205+38,10%,0.219,52000,0.49,0.43,5:30,1525,0.75000,100.000%,43.70,3.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",519.37,"Valve (Receiver), Sta. 230+60, P66 Refinery",2434.89,46.93,Metal Loss Internal,33.79477320,-118.24557459,42.300
7570,WELD,20689.65,205+41,,,,,,,,,,,,,,,,47.06,,33.79478203,-118.24557517,42.290
40013031,GROUP,20689.95,205+42,14%,0.219,52000,0.34,0.33,5:45,1525,0.75000,100.000%,0.30,46.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",522.89,"Valve (Receiver), Sta. 230+60, P66 Refinery",2431.37,47.06,Metal Loss Internal,33.79478285,-118.24557523,42.290
40013032,GROUP,20691.36,205+43,15%,0.219,52000,0.48,0.33,5:45,1525,0.75000,100.000%,1.71,45.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",524.30,"Valve (Receiver), Sta. 230+60, P66 Refinery",2429.96,47.06,Metal Loss Internal,33.79478671,-118.24557547,42.290
40013033,GROUP,20691.54,205+43,13%,0.219,52000,0.44,0.42,5:45,1525,0.75000,100.000%,1.88,45.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",524.47,"Valve (Receiver), Sta. 230+60, P66 Refinery",2429.78,47.06,Metal Loss Internal,33.79478719,-118.24557551,42.290
40013034,GROUP,20692.05,205+44,18%,0.219,52000,0.55,0.40,5:45,1525,0.75000,100.000%,2.39,44.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",524.98,"Valve (Receiver), Sta. 230+60, P66 Refinery",2429.27,47.06,Metal Loss Internal,33.79478859,-118.24557560,42.290
40013035,GROUP,20692.83,205+45,12%,0.219,52000,1.64,0.66,5:30,1525,0.75000,100.000%,3.18,43.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",525.77,"Valve (Receiver), Sta. 230+60, P66 Refinery",2428.49,47.06,Metal Loss Internal,33.79479074,-118.24557574,42.290
40013036,GROUP,20693.09,205+45,10%,0.219,52000,0.52,0.52,5:30,1525,0.75000,100.000%,3.44,43.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",526.03,"Valve (Receiver), Sta. 230+60, P66 Refinery",2428.22,47.06,Metal Loss Internal,33.79479146,-118.24557579,42.290
40013037,GROUP,20694.54,205+46,10%,0.219,52000,0.35,0.37,5:30,1525,0.75000,100.000%,4.89,42.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",527.48,"Valve (Receiver), Sta. 230+60, P66 Refinery",2426.77,47.06,Metal Loss Internal,33.79479544,-118.24557605,42.290
40013038,GROUP,20694.89,205+47,12%,0.219,52000,1.59,0.42,5:45,1525,0.75000,100.000%,5.24,41.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",527.83,"Valve (Receiver), Sta. 230+60, P66 Refinery",2426.42,47.06,Metal Loss Internal,33.79479640,-118.24557611,42.290
40013039,GROUP,20695.49,205+47,12%,0.219,52000,0.65,0.49,5:45,1525,0.75000,100.000%,5.83,41.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",528.42,"Valve (Receiver), Sta. 230+60, P66 Refinery",2425.83,47.06,Metal Loss Internal,33.79479803,-118.24557622,42.280
40013040,GROUP,20699.55,205+52,10%,0.219,52000,0.40,0.34,5:45,1525,0.75000,100.000%,9.90,37.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",532.49,"Valve (Receiver), Sta. 230+60, P66 Refinery",2421.76,47.06,Metal Loss Internal,33.79480919,-118.24557694,42.270
40013041,GROUP,20700.74,205+53,14%,0.219,52000,0.50,0.34,5:45,1525,0.75000,100.000%,11.08,35.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",533.67,"Valve (Receiver), Sta. 230+60, P66 Refinery",2420.58,47.06,Metal Loss Internal,33.79481243,-118.24557716,42.270
40013042,GROUP,20709.89,205+62,14%,0.219,52000,0.45,0.33,5:45,1525,0.75000,100.000%,20.24,26.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",542.83,"Valve (Receiver), Sta. 230+60, P66 Refinery",2411.42,47.06,Metal Loss Internal,33.79483754,-118.24557879,42.210
40013043,GROUP,20711.03,205+63,11%,0.219,52000,0.62,0.56,5:45,1525,0.75000,100.000%,21.38,25.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",543.97,"Valve (Receiver), Sta. 230+60, P66 Refinery",2410.29,47.06,Metal Loss Internal,33.79484065,-118.24557900,42.200
40013044,GROUP,20718.49,205+71,12%,0.219,52000,0.49,0.36,5:45,1525,0.75000,100.000%,28.84,18.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",551.43,"Valve (Receiver), Sta. 230+60, P66 Refinery",2402.82,47.06,Metal Loss Internal,33.79486112,-118.24558033,42.160
40013045,GROUP,20719.64,205+72,11%,0.219,52000,0.50,0.46,5:45,1525,0.75000,100.000%,29.99,17.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",552.58,"Valve (Receiver), Sta. 230+60, P66 Refinery",2401.67,47.06,Metal Loss Internal,33.79486427,-118.24558053,42.150
40013046,GROUP,20722.55,205+75,11%,0.219,52000,0.88,0.62,3:45,1525,0.75000,100.000%,32.90,14.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",555.49,"Valve (Receiver), Sta. 230+60, P66 Refinery",2398.77,47.06,Metal Loss External,33.79487224,-118.24558104,42.130
40013047,GROUP,20723.57,205+76,18%,0.219,52000,0.68,0.82,3:30,1525,0.75000,100.000%,33.92,13.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",556.51,"Valve (Receiver), Sta. 230+60, P66 Refinery",2397.74,47.06,Metal Loss External,33.79487505,-118.24558121,42.130
40013048,GROUP,20724.35,205+77,12%,0.219,52000,0.63,0.63,5:00,1525,0.75000,100.000%,34.70,12.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",557.29,"Valve (Receiver), Sta. 230+60, P66 Refinery",2396.97,47.06,Metal Loss External,33.79487718,-118.24558136,42.120
40013049,GROUP,20724.56,205+77,10%,0.219,52000,0.71,0.51,7:00,1525,0.75000,100.000%,34.90,12.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",557.49,"Valve (Receiver), Sta. 230+60, P66 Refinery",2396.76,47.06,Metal Loss External,33.79487775,-118.24558139,42.120
40013050,GROUP,20725.20,205+78,15%,0.219,52000,3.10,2.26,5:00,1525,0.75000,100.000%,35.55,11.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",558.14,"Valve (Receiver), Sta. 230+60, P66 Refinery",2396.12,47.06,Metal Loss External,33.79487952,-118.24558151,42.120
40013051,GROUP,20726.19,205+79,12%,0.219,52000,0.47,0.33,5:45,1525,0.75000,100.000%,36.54,10.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",559.13,"Valve (Receiver), Sta. 230+60, P66 Refinery",2395.13,47.06,Metal Loss Internal,33.79488223,-118.24558168,42.120
40013052,GROUP,20727.35,205+80,10%,0.219,52000,0.46,0.33,5:45,1525,0.75000,100.000%,37.70,9.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",560.29,"Valve (Receiver), Sta. 230+60, P66 Refinery",2393.97,47.06,Metal Loss Internal,33.79488541,-118.24558188,42.110
40013053,GROUP,20728.49,205+82,10%,0.219,52000,0.52,0.68,6:15,1525,0.75000,100.000%,38.84,8.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",561.43,"Valve (Receiver), Sta. 230+60, P66 Refinery",2392.82,47.06,Metal Loss Internal,33.79488855,-118.24558209,42.110
40013054,GROUP,20728.71,205+82,16%,0.219,52000,2.12,0.94,5:45,1525,0.75000,100.000%,39.06,8.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",561.65,"Valve (Receiver), Sta. 230+60, P66 Refinery",2392.61,47.06,Metal Loss Internal,33.79488913,-118.24558212,42.110
40013055,GROUP,20730.90,205+84,13%,0.219,52000,0.45,0.55,6:00,1525,0.75000,100.000%,41.24,5.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",563.84,"Valve (Receiver), Sta. 230+60, P66 Refinery",2390.42,47.06,Metal Loss Internal,33.79489513,-118.24558252,42.110
40013056,GROUP,20732.69,205+86,14%,0.219,52000,0.58,0.36,6:00,1525,0.75000,100.000%,43.04,4.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",565.63,"Valve (Receiver), Sta. 230+60, P66 Refinery",2388.63,47.06,Metal Loss Internal,33.79490005,-118.24558285,42.120
40013057,GROUP,20735.34,205+89,11%,0.219,52000,0.50,0.73,6:15,1525,0.75000,100.000%,45.68,1.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",568.27,"Valve (Receiver), Sta. 230+60, P66 Refinery",2385.98,47.06,Metal Loss Internal,33.79490731,-118.24558333,42.130
40013058,GROUP,20736.31,205+90,12%,0.219,52000,0.67,0.44,6:00,1525,0.75000,100.000%,46.66,0.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",569.25,"Valve (Receiver), Sta. 230+60, P66 Refinery",2385.01,47.06,Metal Loss Internal,33.79490998,-118.24558351,42.130
40013059,GROUP,20736.59,205+90,13%,0.219,52000,0.72,0.88,5:30,1525,0.75000,100.000%,46.94,0.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",569.53,"Valve (Receiver), Sta. 230+60, P66 Refinery",2384.72,47.06,Metal Loss Internal,33.79491076,-118.24558357,42.130
7580,WELD,20736.71,205+90,,,,,,,,,,,,,,,,46.99,,33.79491109,-118.24558359,42.130
40013060,GROUP,20736.90,205+90,12%,0.219,52000,1.38,0.80,5:45,1525,0.75000,100.000%,0.19,46.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",569.84,"Valve (Receiver), Sta. 230+60, P66 Refinery",2384.41,46.99,Metal Loss Internal,33.79491161,-118.24558362,42.130
40013061,GROUP,20737.44,205+91,17%,0.219,52000,0.53,0.47,6:00,1525,0.75000,100.000%,0.73,46.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",570.38,"Valve (Receiver), Sta. 230+60, P66 Refinery",2383.87,46.99,Metal Loss Internal,33.79491309,-118.24558372,42.140
40013062,GROUP,20737.78,205+91,11%,0.219,52000,0.61,0.46,5:30,1525,0.75000,100.000%,1.06,45.93,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",570.71,"Valve (Receiver), Sta. 230+60, P66 Refinery",2383.54,46.99,Metal Loss Internal,33.79491400,-118.24558379,42.140
40013063,GROUP,20738.58,205+92,10%,0.219,52000,0.62,0.45,6:00,1525,0.75000,100.000%,1.87,45.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",571.52,"Valve (Receiver), Sta. 230+60, P66 Refinery",2382.74,46.99,Metal Loss Internal,33.79491620,-118.24558395,42.140
40013064,GROUP,20739.38,205+93,11%,0.219,52000,0.77,0.55,6:00,1525,0.75000,100.000%,2.67,44.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",572.32,"Valve (Receiver), Sta. 230+60, P66 Refinery",2381.93,46.99,Metal Loss Internal,33.79491840,-118.24558411,42.140
40013065,GROUP,20741.95,205+95,12%,0.219,52000,0.52,0.33,5:45,1525,0.75000,100.000%,5.24,41.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",574.89,"Valve (Receiver), Sta. 230+60, P66 Refinery",2379.36,46.99,Metal Loss Internal,33.79492545,-118.24558461,42.160
40013066,GROUP,20744.22,205+98,17%,0.219,52000,0.60,0.45,5:45,1525,0.75000,100.000%,7.50,39.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",577.15,"Valve (Receiver), Sta. 230+60, P66 Refinery",2377.10,46.99,Metal Loss Internal,33.79493165,-118.24558506,42.160
40013067,GROUP,20744.81,205+98,10%,0.219,52000,0.47,0.66,5:45,1525,0.75000,100.000%,8.09,38.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",577.74,"Valve (Receiver), Sta. 230+60, P66 Refinery",2376.51,46.99,Metal Loss Internal,33.79493327,-118.24558517,42.170
40013068,GROUP,20747.34,206+01,14%,0.219,52000,0.49,0.34,5:45,1525,0.75000,100.000%,10.62,36.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",580.28,"Valve (Receiver), Sta. 230+60, P66 Refinery",2373.98,46.99,Metal Loss Internal,33.79494022,-118.24558567,42.170
40013069,GROUP,20748.09,206+02,22%,0.219,52000,0.82,0.52,5:45,1525,0.75000,100.000%,11.38,35.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",581.03,"Valve (Receiver), Sta. 230+60, P66 Refinery",2373.22,46.99,Metal Loss Internal,33.79494229,-118.24558582,42.170
40013070,GROUP,20748.56,206+02,13%,0.219,52000,0.62,0.51,5:45,1525,0.75000,100.000%,11.84,35.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",581.50,"Valve (Receiver), Sta. 230+60, P66 Refinery",2372.76,46.99,Metal Loss Internal,33.79494356,-118.24558591,42.170
40013071,GROUP,20748.75,206+03,18%,0.219,52000,0.83,1.08,5:45,1525,0.75000,100.000%,12.04,34.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",581.69,"Valve (Receiver), Sta. 230+60, P66 Refinery",2372.56,46.99,Metal Loss Internal,33.79494410,-118.24558595,42.170
40013072,GROUP,20749.74,206+04,13%,0.219,52000,1.59,1.11,5:45,1525,0.75000,100.000%,13.02,33.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",582.67,"Valve (Receiver), Sta. 230+60, P66 Refinery",2371.58,46.99,Metal Loss Internal,33.79494678,-118.24558614,42.160
40013073,GROUP,20751.50,206+05,13%,0.219,52000,0.71,0.43,5:45,1525,0.75000,100.000%,14.78,32.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",584.44,"Valve (Receiver), Sta. 230+60, P66 Refinery",2369.82,46.99,Metal Loss Internal,33.79495162,-118.24558649,42.150
40013074,GROUP,20752.15,206+06,11%,0.219,52000,0.59,0.35,5:45,1525,0.75000,100.000%,15.44,31.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",585.09,"Valve (Receiver), Sta. 230+60, P66 Refinery",2369.16,46.99,Metal Loss Internal,33.79495342,-118.24558662,42.150
40013075,GROUP,20758.52,206+13,13%,0.219,52000,0.78,0.63,6:00,1525,0.75000,100.000%,21.80,25.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",591.46,"Valve (Receiver), Sta. 230+60, P66 Refinery",2362.80,46.99,Metal Loss Internal,33.79497086,-118.24558788,42.090
40013076,GROUP,20758.90,206+13,15%,0.219,52000,0.71,0.69,6:00,1525,0.75000,100.000%,22.19,24.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",591.84,"Valve (Receiver), Sta. 230+60, P66 Refinery",2362.41,46.99,Metal Loss Internal,33.79497192,-118.24558795,42.090
40013077,GROUP,20766.90,206+21,13%,0.219,52000,1.90,0.50,6:00,1525,0.75000,100.000%,30.19,16.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",599.84,"Valve (Receiver), Sta. 230+60, P66 Refinery",2354.41,46.99,Metal Loss Internal,33.79499385,-118.24558957,42.040
7590,WELD,20783.71,206+39,,,,,,,,,,,,,,,,46.91,,33.79503991,-118.24559314,42.050
40013078,GROUP,20787.48,206+43,10%,0.219,52000,0.67,0.52,5:45,1525,0.75000,100.000%,3.77,43.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",620.42,"Valve (Receiver), Sta. 230+60, P66 Refinery",2333.83,46.91,Metal Loss Internal,33.79505025,-118.24559400,42.030
40013079,GROUP,20794.94,206+50,11%,0.219,52000,0.49,0.37,5:45,1525,0.75000,100.000%,11.23,35.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",627.88,"Valve (Receiver), Sta. 230+60, P66 Refinery",2326.38,46.91,Metal Loss Internal,33.79507068,-118.24559564,41.930
40013080,GROUP,20797.25,206+53,12%,0.219,52000,0.41,0.33,6:15,1525,0.75000,100.000%,13.55,33.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",630.19,"Valve (Receiver), Sta. 230+60, P66 Refinery",2324.06,46.91,Metal Loss Internal,33.79507702,-118.24559615,41.890
40013081,GROUP,20800.36,206+56,11%,0.219,52000,0.61,0.37,6:00,1525,0.75000,100.000%,16.66,30.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",633.30,"Valve (Receiver), Sta. 230+60, P66 Refinery",2320.95,46.91,Metal Loss Internal,33.79508555,-118.24559682,41.830
40013082,GROUP,20800.56,206+56,11%,0.219,52000,0.46,0.44,6:00,1525,0.75000,100.000%,16.85,30.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",633.49,"Valve (Receiver), Sta. 230+60, P66 Refinery",2320.76,46.91,Metal Loss Internal,33.79508607,-118.24559686,41.820
40013083,GROUP,20814.66,206+71,10%,0.219,52000,0.78,0.42,5:45,1525,0.75000,100.000%,30.96,15.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",647.60,"Valve (Receiver), Sta. 230+60, P66 Refinery",2306.65,46.91,Metal Loss Internal,33.79512474,-118.24559991,41.590
40013084,GROUP,20817.62,206+74,11%,0.219,52000,1.07,0.83,4:15,1525,0.75000,100.000%,33.92,12.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",650.56,"Valve (Receiver), Sta. 230+60, P66 Refinery",2303.69,46.91,Metal Loss External,33.79513284,-118.24560054,41.570
40013085,GROUP,20817.93,206+74,10%,0.219,52000,0.74,0.42,5:45,1525,0.75000,100.000%,34.22,12.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",650.86,"Valve (Receiver), Sta. 230+60, P66 Refinery",2303.39,46.91,Metal Loss Internal,33.79513367,-118.24560061,41.570
40013086,GROUP,20818.37,206+75,12%,0.219,52000,0.45,0.33,5:45,1525,0.75000,100.000%,34.66,12.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",651.31,"Valve (Receiver), Sta. 230+60, P66 Refinery",2302.95,46.91,Metal Loss Internal,33.79513488,-118.24560071,41.570
40013087,GROUP,20818.89,206+75,11%,0.219,52000,0.84,0.47,5:45,1525,0.75000,100.000%,35.18,11.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",651.83,"Valve (Receiver), Sta. 230+60, P66 Refinery",2302.43,46.91,Metal Loss Internal,33.79513631,-118.24560082,41.560
40013088,GROUP,20822.59,206+79,15%,0.219,52000,0.65,0.40,5:45,1525,0.75000,100.000%,38.88,8.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",655.53,"Valve (Receiver), Sta. 230+60, P66 Refinery",2298.72,46.91,Metal Loss Internal,33.79514645,-118.24560161,41.550
40013089,GROUP,20827.72,206+84,12%,0.219,52000,1.07,0.66,5:45,1525,0.75000,100.000%,44.02,2.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",660.66,"Valve (Receiver), Sta. 230+60, P66 Refinery",2293.59,46.91,Metal Loss Internal,33.79516052,-118.24560269,41.540
40013090,GROUP,20828.04,206+85,16%,0.219,52000,0.62,0.37,5:45,1525,0.75000,100.000%,44.33,2.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",660.97,"Valve (Receiver), Sta. 230+60, P66 Refinery",2293.28,46.91,Metal Loss Internal,33.79516138,-118.24560275,41.540
40013091,GROUP,20828.35,206+85,12%,0.219,52000,0.53,0.44,5:45,1525,0.75000,100.000%,44.64,2.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",661.29,"Valve (Receiver), Sta. 230+60, P66 Refinery",2292.96,46.91,Metal Loss Internal,33.79516225,-118.24560281,41.540
40013092,GROUP,20828.78,206+85,22%,0.219,52000,1.27,0.73,5:45,1525,0.75000,100.000%,45.07,1.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",661.72,"Valve (Receiver), Sta. 230+60, P66 Refinery",2292.54,46.91,Metal Loss Internal,33.79516341,-118.24560290,41.530
40013093,GROUP,20829.58,206+86,13%,0.219,52000,0.69,0.39,5:45,1525,0.75000,100.000%,45.87,1.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",662.52,"Valve (Receiver), Sta. 230+60, P66 Refinery",2291.74,46.91,Metal Loss Internal,33.79516561,-118.24560307,41.530
40013094,GROUP,20829.81,206+86,10%,0.219,52000,0.53,0.34,5:45,1525,0.75000,100.000%,46.10,0.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",662.75,"Valve (Receiver), Sta. 230+60, P66 Refinery",2291.50,46.91,Metal Loss Internal,33.79516625,-118.24560312,41.530
40013095,GROUP,20830.06,206+87,10%,0.219,52000,0.39,0.33,5:45,1525,0.75000,100.000%,46.35,0.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",663.00,"Valve (Receiver), Sta. 230+60, P66 Refinery",2291.26,46.91,Metal Loss Internal,33.79516692,-118.24560317,41.530
7600,WELD,20830.61,206+87,,,,,,,,,,,,,,,,46.53,,33.79516845,-118.24560328,41.530
40013096,GROUP,20837.89,206+95,11%,0.219,52000,1.00,0.53,5:45,1525,0.75000,100.000%,7.28,39.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",670.83,"Valve (Receiver), Sta. 230+60, P66 Refinery",2283.43,46.53,Metal Loss Internal,33.79518839,-118.24560480,41.510
40013097,GROUP,20838.66,206+96,11%,0.219,52000,0.60,0.46,6:00,1525,0.75000,100.000%,8.05,38.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",671.60,"Valve (Receiver), Sta. 230+60, P66 Refinery",2282.66,46.53,Metal Loss Internal,33.79519050,-118.24560496,41.510
40013098,GROUP,20840.42,206+97,12%,0.219,52000,0.62,0.33,5:30,1525,0.75000,100.000%,9.80,36.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",673.36,"Valve (Receiver), Sta. 230+60, P66 Refinery",2280.90,46.53,Metal Loss Internal,33.79519531,-118.24560532,41.510
40013099,GROUP,20842.26,206+99,11%,0.219,52000,0.88,0.58,6:15,1525,0.75000,100.000%,11.65,34.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",675.20,"Valve (Receiver), Sta. 230+60, P66 Refinery",2279.06,46.53,Metal Loss Internal,33.79520037,-118.24560570,41.520
40013100,GROUP,20843.69,207+01,14%,0.219,52000,0.79,0.38,6:00,1525,0.75000,100.000%,13.07,33.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",676.63,"Valve (Receiver), Sta. 230+60, P66 Refinery",2277.63,46.53,Metal Loss Internal,33.79520428,-118.24560599,41.530
40013101,GROUP,20844.07,207+01,12%,0.219,52000,0.57,0.44,6:00,1525,0.75000,100.000%,13.46,33.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",677.01,"Valve (Receiver), Sta. 230+60, P66 Refinery",2277.25,46.53,Metal Loss Internal,33.79520533,-118.24560607,41.530
40013102,GROUP,20851.55,207+09,13%,0.219,52000,0.41,0.33,6:00,1525,0.75000,100.000%,20.94,25.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",684.49,"Valve (Receiver), Sta. 230+60, P66 Refinery",2269.77,46.53,Metal Loss Internal,33.79522583,-118.24560758,41.580
40013103,GROUP,20863.08,207+21,11%,0.219,52000,0.73,0.48,5:30,1525,0.75000,100.000%,32.46,14.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",696.01,"Valve (Receiver), Sta. 230+60, P66 Refinery",2258.24,46.53,Metal Loss Internal,33.79525743,-118.24560984,41.620
40013104,GROUP,20863.26,207+21,12%,0.219,52000,0.64,0.33,5:30,1525,0.75000,100.000%,32.65,13.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",696.20,"Valve (Receiver), Sta. 230+60, P66 Refinery",2258.05,46.53,Metal Loss Internal,33.79525794,-118.24560987,41.620
40013105,GROUP,20864.00,207+22,11%,0.219,52000,0.46,0.33,6:15,1525,0.75000,100.000%,33.39,13.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",696.94,"Valve (Receiver), Sta. 230+60, P66 Refinery",2257.32,46.53,Metal Loss Internal,33.79525996,-118.24561002,41.620
40013106,GROUP,20865.20,207+23,12%,0.219,52000,0.95,0.53,6:15,1525,0.75000,100.000%,34.59,11.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",698.14,"Valve (Receiver), Sta. 230+60, P66 Refinery",2256.12,46.53,Metal Loss Internal,33.79526326,-118.24561025,41.620
40013107,GROUP,20867.23,207+25,13%,0.219,52000,0.90,0.39,6:00,1525,0.75000,100.000%,36.62,9.92,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",700.17,"Valve (Receiver), Sta. 230+60, P66 Refinery",2254.09,46.53,Metal Loss Internal,33.79526882,-118.24561064,41.610
40013108,GROUP,20873.70,207+32,10%,0.219,52000,0.61,0.45,5:30,1525,0.75000,100.000%,43.08,3.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",706.64,"Valve (Receiver), Sta. 230+60, P66 Refinery",2247.62,46.53,Metal Loss Internal,33.79528655,-118.24561186,41.580
7610,WELD,20877.15,207+36,,,,,,,,,,,,,,,,37.03,,33.79529601,-118.24561250,41.570
40013109,GROUP,20889.72,207+49,12%,0.219,52000,0.46,0.33,6:00,1525,0.75000,100.000%,12.57,24.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",722.66,"Valve (Receiver), Sta. 230+60, P66 Refinery",2231.60,37.03,Metal Loss External,33.79533049,-118.24561475,41.560
40013110,GROUP,20890.02,207+49,11%,0.219,52000,0.45,0.33,6:00,1525,0.75000,100.000%,12.88,24.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",722.96,"Valve (Receiver), Sta. 230+60, P66 Refinery",2231.29,37.03,Metal Loss External,33.79533132,-118.24561480,41.560
40013111,GROUP,20890.30,207+49,11%,0.219,52000,0.41,0.33,6:00,1525,0.75000,100.000%,13.15,23.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",723.24,"Valve (Receiver), Sta. 230+60, P66 Refinery",2231.02,37.03,Metal Loss External,33.79533208,-118.24561486,41.560
40013112,GROUP,20897.59,207+57,10%,0.219,52000,0.46,0.33,6:00,1525,0.75000,100.000%,20.44,16.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",730.52,"Valve (Receiver), Sta. 230+60, P66 Refinery",2223.73,37.03,Metal Loss Internal,33.79535206,-118.24561616,41.590
40013113,GROUP,20910.47,207+70,11%,0.219,52000,0.47,0.34,5:45,1525,0.75000,100.000%,33.32,3.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",743.40,"Valve (Receiver), Sta. 230+60, P66 Refinery",2210.85,37.03,Metal Loss Internal,33.79538738,-118.24561851,41.620
7620,WELD,20914.18,207+74,,,,,,,,,,,,,,,,24.74,,33.79539755,-118.24561920,41.620
40013114,GROUP,20915.69,207+75,14%,0.219,52000,0.47,0.34,5:45,1525,0.75000,100.000%,1.52,23.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",748.63,"Valve (Receiver), Sta. 230+60, P66 Refinery",2205.62,24.74,Metal Loss Internal,33.79540171,-118.24561948,41.620
40013115,GROUP,20915.88,207+76,11%,0.219,52000,0.52,0.39,5:45,1525,0.75000,100.000%,1.70,23.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",748.82,"Valve (Receiver), Sta. 230+60, P66 Refinery",2205.44,24.74,Metal Loss Internal,33.79540221,-118.24561951,41.620
40013116,GROUP,20918.72,207+79,12%,0.219,52000,0.63,0.35,6:15,1525,0.75000,100.000%,4.54,20.20,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",751.65,"Valve (Receiver), Sta. 230+60, P66 Refinery",2202.60,24.74,Metal Loss Internal,33.79541000,-118.24562005,41.610
40013117,GROUP,20919.16,207+79,11%,0.219,52000,0.35,0.41,6:15,1525,0.75000,100.000%,4.98,19.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",752.10,"Valve (Receiver), Sta. 230+60, P66 Refinery",2202.16,24.74,Metal Loss Internal,33.79541121,-118.24562013,41.610
40013118,GROUP,20925.78,207+86,13%,0.219,52000,0.57,0.50,4:00,1525,0.75000,100.000%,11.60,13.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",758.72,"Valve (Receiver), Sta. 230+60, P66 Refinery",2195.54,24.74,Metal Loss External,33.79542937,-118.24562140,41.580
40013119,GROUP,20930.78,207+91,11%,0.219,52000,0.37,0.33,6:00,1525,0.75000,100.000%,16.60,8.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",763.71,"Valve (Receiver), Sta. 230+60, P66 Refinery",2190.54,24.74,Metal Loss Internal,33.79544306,-118.24562237,41.560
40013120,GROUP,20934.50,207+95,10%,0.219,52000,1.03,1.07,6:45,1525,0.75000,100.000%,20.33,4.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",767.44,"Valve (Receiver), Sta. 230+60, P66 Refinery",2186.81,24.74,Metal Loss External,33.79545328,-118.24562312,41.550
40013121,GROUP,20935.03,207+95,14%,0.219,52000,0.76,0.53,7:45,1525,0.75000,100.000%,20.85,3.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",767.97,"Valve (Receiver), Sta. 230+60, P66 Refinery",2186.29,24.74,Metal Loss External,33.79545472,-118.24562322,41.540
40013122,GROUP,20935.34,207+96,10%,0.219,52000,0.58,0.51,5:15,1525,0.75000,100.000%,21.16,3.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",768.28,"Valve (Receiver), Sta. 230+60, P66 Refinery",2185.98,24.74,Metal Loss External,33.79545557,-118.24562328,41.540
40013123,GROUP,20935.48,207+96,20%,0.219,52000,0.72,0.49,7:00,1525,0.75000,100.000%,21.31,3.43,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",768.42,"Valve (Receiver), Sta. 230+60, P66 Refinery",2185.83,24.74,Metal Loss External,33.79545597,-118.24562331,41.540
40013124,GROUP,20937.42,207+98,10%,0.219,52000,0.46,0.33,6:15,1525,0.75000,100.000%,23.25,1.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",770.36,"Valve (Receiver), Sta. 230+60, P66 Refinery",2183.89,24.74,Metal Loss Internal,33.79546129,-118.24562370,41.550
7630,WELD,20938.92,207+99,,,,,,,,,,,,,,,,44.32,,33.79546537,-118.24562400,41.550
40013125,GROUP,20939.08,208+00,17%,0.219,52000,1.30,1.78,7:00,1525,0.75000,100.000%,0.17,44.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",772.02,"Valve (Receiver), Sta. 230+60, P66 Refinery",2182.24,44.32,Metal Loss External,33.79546582,-118.24562403,41.540
40013126,GROUP,20939.94,208+01,14%,0.219,52000,1.12,0.80,5:45,1525,0.75000,100.000%,1.02,43.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",772.87,"Valve (Receiver), Sta. 230+60, P66 Refinery",2181.38,44.32,Metal Loss Internal,33.79546817,-118.24562420,41.530
40013127,GROUP,20941.12,208+02,18%,0.219,52000,0.66,0.43,5:30,1525,0.75000,100.000%,2.20,42.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",774.06,"Valve (Receiver), Sta. 230+60, P66 Refinery",2180.20,44.32,Metal Loss Internal,33.79547141,-118.24562443,41.510
