ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40013128,GROUP,20943.27,208+04,10%,0.219,52000,0.71,0.47,6:15,1525,0.75000,100.000%,4.36,39.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",776.21,"Valve (Receiver), Sta. 230+60, P66 Refinery",2178.04,44.32,Metal Loss Internal,33.79547733,-118.24562484,41.470
40013129,GROUP,20943.99,208+05,14%,0.219,52000,0.41,0.36,6:00,1525,0.75000,100.000%,5.07,39.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",776.92,"Valve (Receiver), Sta. 230+60, P66 Refinery",2177.33,44.32,Metal Loss Internal,33.79547928,-118.24562498,41.460
40013130,GROUP,20944.28,208+05,12%,0.219,52000,0.61,0.50,6:15,1525,0.75000,100.000%,5.37,38.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",777.22,"Valve (Receiver), Sta. 230+60, P66 Refinery",2177.03,44.32,Metal Loss Internal,33.79548009,-118.24562504,41.460
40013131,GROUP,20959.97,208+21,12%,0.219,52000,0.48,0.48,6:15,1525,0.75000,100.000%,21.05,23.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",792.91,"Valve (Receiver), Sta. 230+60, P66 Refinery",2161.35,44.32,Metal Loss Internal,33.79552308,-118.24562828,41.340
40013132,GROUP,20960.59,208+22,13%,0.219,52000,0.80,0.42,6:15,1525,0.75000,100.000%,21.68,22.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",793.53,"Valve (Receiver), Sta. 230+60, P66 Refinery",2160.72,44.32,Metal Loss Internal,33.79552480,-118.24562842,41.340
40013133,GROUP,20971.60,208+33,16%,0.219,52000,0.87,0.52,6:15,1525,0.75000,100.000%,32.68,11.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",804.53,"Valve (Receiver), Sta. 230+60, P66 Refinery",2149.72,44.32,Metal Loss Internal,33.79555495,-118.24563081,41.310
40013134,GROUP,20981.22,208+43,19%,0.219,52000,0.42,0.53,6:00,1525,0.75000,100.000%,42.31,2.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",814.16,"Valve (Receiver), Sta. 230+60, P66 Refinery",2140.09,44.32,Metal Loss Internal,33.79558133,-118.24563295,41.240
40013135,GROUP,20981.41,208+43,12%,0.219,52000,0.64,0.40,6:00,1525,0.75000,100.000%,42.49,1.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",814.34,"Valve (Receiver), Sta. 230+60, P66 Refinery",2139.91,44.32,Metal Loss Internal,33.79558183,-118.24563299,41.240
40013136,GROUP,20981.96,208+44,15%,0.219,52000,0.52,0.39,6:15,1525,0.75000,100.000%,43.04,1.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",814.89,"Valve (Receiver), Sta. 230+60, P66 Refinery",2139.36,44.32,Metal Loss Internal,33.79558334,-118.24563311,41.240
40013137,GROUP,20982.23,208+44,13%,0.219,52000,1.68,0.52,6:15,1525,0.75000,100.000%,43.31,1.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",815.16,"Valve (Receiver), Sta. 230+60, P66 Refinery",2139.09,44.32,Metal Loss Internal,33.79558408,-118.24563318,41.240
40013138,GROUP,20983.08,208+45,11%,0.219,52000,0.48,0.53,6:15,1525,0.75000,100.000%,44.17,0.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",816.02,"Valve (Receiver), Sta. 230+60, P66 Refinery",2138.23,44.32,Metal Loss Internal,33.79558643,-118.24563337,41.230
7640,WELD,20983.24,208+45,,,,,,,,,,,,,,,,46.97,,33.79558685,-118.24563341,41.230
40013139,GROUP,20983.72,208+46,12%,0.219,52000,0.45,0.33,6:15,1525,0.75000,100.000%,0.48,46.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",816.66,"Valve (Receiver), Sta. 230+60, P66 Refinery",2137.59,46.97,Metal Loss Internal,33.79558818,-118.24563352,41.230
40013140,GROUP,20984.15,208+46,13%,0.219,52000,0.80,0.42,6:15,1525,0.75000,100.000%,0.91,46.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",817.09,"Valve (Receiver), Sta. 230+60, P66 Refinery",2137.16,46.97,Metal Loss Internal,33.79558936,-118.24563361,41.230
40013141,GROUP,20984.91,208+47,10%,0.219,52000,0.81,0.55,6:15,1525,0.75000,100.000%,1.67,45.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",817.85,"Valve (Receiver), Sta. 230+60, P66 Refinery",2136.40,46.97,Metal Loss Internal,33.79559144,-118.24563378,41.220
40013142,GROUP,20985.81,208+48,14%,0.219,52000,0.91,0.33,6:15,1525,0.75000,100.000%,2.57,44.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",818.75,"Valve (Receiver), Sta. 230+60, P66 Refinery",2135.51,46.97,Metal Loss Internal,33.79559389,-118.24563398,41.210
40013143,GROUP,20987.08,208+49,12%,0.219,52000,2.35,0.42,6:00,1525,0.75000,100.000%,3.84,43.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",820.01,"Valve (Receiver), Sta. 230+60, P66 Refinery",2134.24,46.97,Metal Loss Internal,33.79559736,-118.24563426,41.210
40013144,GROUP,20987.97,208+50,12%,0.219,52000,1.18,0.51,5:30,1525,0.75000,100.000%,4.73,42.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",820.91,"Valve (Receiver), Sta. 230+60, P66 Refinery",2133.34,46.97,Metal Loss Internal,33.79559983,-118.24563446,41.200
40013145,GROUP,20988.20,208+51,11%,0.219,52000,0.60,0.42,5:30,1525,0.75000,100.000%,4.96,42.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",821.14,"Valve (Receiver), Sta. 230+60, P66 Refinery",2133.12,46.97,Metal Loss Internal,33.79560045,-118.24563451,41.200
40013146,GROUP,21006.90,208+70,10%,0.219,52000,0.77,0.39,5:45,1525,0.75000,100.000%,23.66,23.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",839.84,"Valve (Receiver), Sta. 230+60, P66 Refinery",2114.41,46.97,Metal Loss Internal,33.79565170,-118.24563857,41.020
40013147,GROUP,21008.43,208+71,13%,0.219,52000,0.38,0.33,5:45,1525,0.75000,100.000%,25.19,21.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",841.37,"Valve (Receiver), Sta. 230+60, P66 Refinery",2112.89,46.97,Metal Loss External,33.79565589,-118.24563890,40.990
40013148,GROUP,21015.03,208+78,12%,0.219,52000,0.48,0.40,5:45,1525,0.75000,100.000%,31.79,15.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",847.97,"Valve (Receiver), Sta. 230+60, P66 Refinery",2106.28,46.97,Metal Loss Internal,33.79567397,-118.24564030,40.910
40013149,GROUP,21015.48,208+79,15%,0.219,52000,0.58,0.48,5:45,1525,0.75000,100.000%,32.24,14.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",848.42,"Valve (Receiver), Sta. 230+60, P66 Refinery",2105.84,46.97,Metal Loss Internal,33.79567520,-118.24564040,40.910
40013150,GROUP,21018.95,208+82,12%,0.219,52000,0.62,0.33,6:15,1525,0.75000,100.000%,35.72,11.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",851.89,"Valve (Receiver), Sta. 230+60, P66 Refinery",2102.36,46.97,Metal Loss Internal,33.79568472,-118.24564114,40.880
40013151,GROUP,21020.64,208+84,10%,0.219,52000,0.66,0.58,6:00,1525,0.75000,100.000%,37.40,9.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",853.58,"Valve (Receiver), Sta. 230+60, P66 Refinery",2100.67,46.97,Metal Loss Internal,33.79568936,-118.24564149,40.870
40013152,GROUP,21022.23,208+86,11%,0.219,52000,0.56,0.35,6:00,1525,0.75000,100.000%,39.00,7.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",855.17,"Valve (Receiver), Sta. 230+60, P66 Refinery",2099.08,46.97,Metal Loss Internal,33.79569372,-118.24564182,40.860
40013153,GROUP,21022.51,208+86,13%,0.219,52000,0.44,0.33,5:45,1525,0.75000,100.000%,39.27,7.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",855.45,"Valve (Receiver), Sta. 230+60, P66 Refinery",2098.81,46.97,Metal Loss Internal,33.79569448,-118.24564188,40.860
40013154,GROUP,21024.55,208+88,16%,0.219,52000,0.60,0.47,5:45,1525,0.75000,100.000%,41.31,5.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",857.49,"Valve (Receiver), Sta. 230+60, P66 Refinery",2096.77,46.97,Metal Loss Internal,33.79570006,-118.24564229,40.860
40013155,GROUP,21025.63,208+89,16%,0.219,52000,0.63,0.33,5:45,1525,0.75000,100.000%,42.39,4.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",858.57,"Valve (Receiver), Sta. 230+60, P66 Refinery",2095.69,46.97,Metal Loss Internal,33.79570302,-118.24564252,40.860
40013156,GROUP,21026.58,208+90,14%,0.219,52000,0.74,0.46,5:30,1525,0.75000,100.000%,43.34,3.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",859.52,"Valve (Receiver), Sta. 230+60, P66 Refinery",2094.73,46.97,Metal Loss Internal,33.79570564,-118.24564271,40.860
40013157,GROUP,21027.51,208+91,12%,0.219,52000,0.58,0.46,6:00,1525,0.75000,100.000%,44.27,2.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",860.45,"Valve (Receiver), Sta. 230+60, P66 Refinery",2093.81,46.97,Metal Loss Internal,33.79570817,-118.24564289,40.860
40013158,GROUP,21027.88,208+92,13%,0.219,52000,0.47,0.35,5:45,1525,0.75000,100.000%,44.64,2.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",860.81,"Valve (Receiver), Sta. 230+60, P66 Refinery",2093.44,46.97,Metal Loss Internal,33.79570918,-118.24564296,40.870
40013159,GROUP,21028.07,208+92,12%,0.219,52000,0.89,0.56,5:45,1525,0.75000,100.000%,44.83,2.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",861.01,"Valve (Receiver), Sta. 230+60, P66 Refinery",2093.25,46.97,Metal Loss Internal,33.79570970,-118.24564300,40.870
40013160,GROUP,21029.31,208+93,10%,0.219,52000,0.39,0.36,5:30,1525,0.75000,100.000%,46.08,0.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",862.25,"Valve (Receiver), Sta. 230+60, P66 Refinery",2092.00,46.97,Metal Loss Internal,33.79571312,-118.24564326,40.870
40013161,GROUP,21029.76,208+94,17%,0.219,52000,3.25,2.52,6:00,1525,0.75000,100.000%,46.52,0.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",862.70,"Valve (Receiver), Sta. 230+60, P66 Refinery",2091.56,46.97,Metal Loss Internal,33.79571434,-118.24564335,40.880
7650,WELD,21030.21,208+94,,,,,,,,,,,,,,,,46.60,,33.79571558,-118.24564344,40.880
40013162,GROUP,21030.79,208+95,11%,0.219,52000,0.64,0.42,6:00,1525,0.75000,100.000%,0.58,46.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",863.73,"Valve (Receiver), Sta. 230+60, P66 Refinery",2090.52,46.60,Metal Loss Internal,33.79571718,-118.24564355,40.890
40013163,GROUP,21031.32,208+95,10%,0.219,52000,0.52,0.42,5:30,1525,0.75000,100.000%,1.11,45.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",864.25,"Valve (Receiver), Sta. 230+60, P66 Refinery",2090.00,46.60,Metal Loss Internal,33.79571861,-118.24564366,40.890
40013164,GROUP,21033.15,208+97,11%,0.219,52000,0.70,0.54,6:15,1525,0.75000,100.000%,2.94,43.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",866.09,"Valve (Receiver), Sta. 230+60, P66 Refinery",2088.17,46.60,Metal Loss Internal,33.79572363,-118.24564403,40.910
40013165,GROUP,21033.47,208+97,11%,0.219,52000,0.75,1.07,6:00,1525,0.75000,100.000%,3.26,43.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",866.41,"Valve (Receiver), Sta. 230+60, P66 Refinery",2087.85,46.60,Metal Loss Internal,33.79572451,-118.24564409,40.920
40013166,GROUP,21034.17,208+98,11%,0.219,52000,0.61,0.39,6:15,1525,0.75000,100.000%,3.96,42.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",867.11,"Valve (Receiver), Sta. 230+60, P66 Refinery",2087.14,46.60,Metal Loss Internal,33.79572645,-118.24564423,40.930
40013167,GROUP,21034.64,208+99,12%,0.219,52000,0.50,0.34,6:00,1525,0.75000,100.000%,4.43,42.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",867.58,"Valve (Receiver), Sta. 230+60, P66 Refinery",2086.67,46.60,Metal Loss Internal,33.79572773,-118.24564432,40.930
40013168,GROUP,21039.64,209+04,11%,0.219,52000,2.15,0.73,6:15,1525,0.75000,100.000%,9.43,37.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",872.58,"Valve (Receiver), Sta. 230+60, P66 Refinery",2081.68,46.60,Metal Loss Internal,33.79574142,-118.24564533,41.020
40013169,GROUP,21045.51,209+10,13%,0.219,52000,0.44,0.33,6:15,1525,0.75000,100.000%,15.30,31.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",878.45,"Valve (Receiver), Sta. 230+60, P66 Refinery",2075.80,46.60,Metal Loss Internal,33.79575751,-118.24564653,41.170
40013170,GROUP,21048.17,209+13,11%,0.219,52000,0.46,0.41,6:00,1525,0.75000,100.000%,17.96,28.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",881.11,"Valve (Receiver), Sta. 230+60, P66 Refinery",2073.15,46.60,Metal Loss Internal,33.79576479,-118.24564708,41.250
40013171,GROUP,21049.27,209+14,11%,0.219,52000,0.58,0.33,6:15,1525,0.75000,100.000%,19.06,27.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",882.21,"Valve (Receiver), Sta. 230+60, P66 Refinery",2072.05,46.60,Metal Loss Internal,33.79576781,-118.24564731,41.280
40013172,GROUP,21050.71,209+15,13%,0.219,52000,0.83,0.45,6:00,1525,0.75000,100.000%,20.50,26.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",883.65,"Valve (Receiver), Sta. 230+60, P66 Refinery",2070.61,46.60,Metal Loss Internal,33.79577174,-118.24564760,41.330
40013173,GROUP,21051.29,209+16,15%,0.219,52000,0.86,0.61,6:15,1525,0.75000,100.000%,21.08,25.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",884.23,"Valve (Receiver), Sta. 230+60, P66 Refinery",2070.03,46.60,Metal Loss Internal,33.79577333,-118.24564773,41.350
40013174,GROUP,21051.70,209+16,11%,0.219,52000,0.92,0.55,6:15,1525,0.75000,100.000%,21.49,25.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",884.63,"Valve (Receiver), Sta. 230+60, P66 Refinery",2069.62,46.60,Metal Loss Internal,33.79577445,-118.24564781,41.370
40013175,GROUP,21053.54,209+18,13%,0.219,52000,0.69,0.51,6:00,1525,0.75000,100.000%,23.33,23.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",886.48,"Valve (Receiver), Sta. 230+60, P66 Refinery",2067.78,46.60,Metal Loss Internal,33.79577950,-118.24564820,41.430
40013176,GROUP,21056.04,209+21,10%,0.219,52000,0.78,0.84,6:15,1525,0.75000,100.000%,25.83,20.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",888.98,"Valve (Receiver), Sta. 230+60, P66 Refinery",2065.28,46.60,Metal Loss Internal,33.79578634,-118.24564871,41.510
40013177,GROUP,21056.66,209+21,10%,0.219,52000,0.58,0.83,6:00,1525,0.75000,100.000%,26.45,20.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",889.60,"Valve (Receiver), Sta. 230+60, P66 Refinery",2064.65,46.60,Metal Loss Internal,33.79578806,-118.24564885,41.540
40013178,GROUP,21059.26,209+24,12%,0.219,52000,0.50,0.48,6:00,1525,0.75000,100.000%,29.05,17.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",892.20,"Valve (Receiver), Sta. 230+60, P66 Refinery",2062.06,46.60,Metal Loss Internal,33.79579516,-118.24564938,41.630
40013179,GROUP,21059.97,209+25,14%,0.219,52000,0.61,0.39,6:00,1525,0.75000,100.000%,29.76,16.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",892.91,"Valve (Receiver), Sta. 230+60, P66 Refinery",2061.35,46.60,Metal Loss Internal,33.79579711,-118.24564953,41.650
40013180,GROUP,21060.61,209+26,12%,0.219,52000,0.63,0.33,5:45,1525,0.75000,100.000%,30.40,16.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",893.55,"Valve (Receiver), Sta. 230+60, P66 Refinery",2060.71,46.60,Metal Loss Internal,33.79579886,-118.24564966,41.670
40013181,GROUP,21060.78,209+26,11%,0.219,52000,0.83,0.55,6:00,1525,0.75000,100.000%,30.57,16.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",893.72,"Valve (Receiver), Sta. 230+60, P66 Refinery",2060.54,46.60,Metal Loss Internal,33.79579933,-118.24564969,41.680
40013182,GROUP,21061.71,209+27,10%,0.219,52000,0.69,0.41,5:45,1525,0.75000,100.000%,31.50,15.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",894.65,"Valve (Receiver), Sta. 230+60, P66 Refinery",2059.60,46.60,Metal Loss Internal,33.79580188,-118.24564988,41.710
40013183,GROUP,21062.07,209+27,11%,0.219,52000,0.38,0.40,6:00,1525,0.75000,100.000%,31.86,14.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",895.01,"Valve (Receiver), Sta. 230+60, P66 Refinery",2059.24,46.60,Metal Loss Internal,33.79580287,-118.24564996,41.720
40013184,GROUP,21063.88,209+29,12%,0.219,52000,0.67,0.51,6:00,1525,0.75000,100.000%,33.67,12.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",896.82,"Valve (Receiver), Sta. 230+60, P66 Refinery",2057.44,46.60,Metal Loss Internal,33.79580782,-118.24565032,41.770
40013185,GROUP,21064.41,209+29,11%,0.219,52000,0.41,0.43,6:15,1525,0.75000,100.000%,34.20,12.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",897.34,"Valve (Receiver), Sta. 230+60, P66 Refinery",2056.91,46.60,Metal Loss Internal,33.79580926,-118.24565042,41.790
40013186,GROUP,21064.83,209+30,13%,0.219,52000,0.72,0.48,5:45,1525,0.75000,100.000%,34.62,11.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",897.77,"Valve (Receiver), Sta. 230+60, P66 Refinery",2056.49,46.60,Metal Loss Internal,33.79581042,-118.24565051,41.800
40013187,GROUP,21066.01,209+31,10%,0.219,52000,0.53,0.38,5:30,1525,0.75000,100.000%,35.80,10.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",898.95,"Valve (Receiver), Sta. 230+60, P66 Refinery",2055.31,46.60,Metal Loss Internal,33.79581365,-118.24565074,41.830
40013188,GROUP,21066.19,209+31,11%,0.219,52000,0.82,0.40,5:30,1525,0.75000,100.000%,35.98,10.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",899.13,"Valve (Receiver), Sta. 230+60, P66 Refinery",2055.13,46.60,Metal Loss Internal,33.79581415,-118.24565077,41.830
40013189,GROUP,21067.24,209+32,10%,0.219,52000,0.58,0.48,6:00,1525,0.75000,100.000%,37.03,9.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",900.18,"Valve (Receiver), Sta. 230+60, P66 Refinery",2054.08,46.60,Metal Loss Internal,33.79581703,-118.24565098,41.860
40013190,GROUP,21067.68,209+33,12%,0.219,52000,0.75,0.64,6:15,1525,0.75000,100.000%,37.47,9.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",900.62,"Valve (Receiver), Sta. 230+60, P66 Refinery",2053.64,46.60,Metal Loss Internal,33.79581823,-118.24565106,41.860
40013191,GROUP,21068.72,209+34,11%,0.219,52000,0.59,0.39,5:30,1525,0.75000,100.000%,38.51,8.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",901.66,"Valve (Receiver), Sta. 230+60, P66 Refinery",2052.60,46.60,Metal Loss Internal,33.79582108,-118.24565126,41.880
40013192,GROUP,21068.92,209+34,11%,0.219,52000,0.51,0.44,5:30,1525,0.75000,100.000%,38.71,7.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",901.86,"Valve (Receiver), Sta. 230+60, P66 Refinery",2052.40,46.60,Metal Loss Internal,33.79582162,-118.24565130,41.890
40013193,GROUP,21069.12,209+34,10%,0.219,52000,0.78,0.49,5:30,1525,0.75000,100.000%,38.91,7.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",902.06,"Valve (Receiver), Sta. 230+60, P66 Refinery",2052.20,46.60,Metal Loss Internal,33.79582218,-118.24565134,41.890
40013194,GROUP,21070.63,209+36,14%,0.219,52000,0.58,1.60,5:45,1525,0.75000,100.000%,40.42,6.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",903.57,"Valve (Receiver), Sta. 230+60, P66 Refinery",2050.69,46.60,Metal Loss Internal,33.79582632,-118.24565162,41.910
40013195,GROUP,21070.93,209+36,17%,0.219,52000,1.71,0.64,6:00,1525,0.75000,100.000%,40.72,5.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",903.87,"Valve (Receiver), Sta. 230+60, P66 Refinery",2050.38,46.60,Metal Loss Internal,33.79582716,-118.24565168,41.920
40013196,GROUP,21071.71,209+37,14%,0.219,52000,0.60,0.37,6:00,1525,0.75000,100.000%,41.50,5.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",904.65,"Valve (Receiver), Sta. 230+60, P66 Refinery",2049.61,46.60,Metal Loss Internal,33.79582929,-118.24565182,41.930
40013197,GROUP,21072.26,209+38,12%,0.219,52000,1.95,1.13,5:45,1525,0.75000,100.000%,42.05,4.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",905.20,"Valve (Receiver), Sta. 230+60, P66 Refinery",2049.05,46.60,Metal Loss Internal,33.79583080,-118.24565192,41.930
40013198,GROUP,21072.93,209+38,11%,0.219,52000,0.46,0.37,5:30,1525,0.75000,100.000%,42.71,3.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",905.86,"Valve (Receiver), Sta. 230+60, P66 Refinery",2048.39,46.60,Metal Loss Internal,33.79583262,-118.24565204,41.940
7660,WELD,21076.81,209+42,,,,,,,,,,,,,,,,46.95,,33.79584327,-118.24565273,41.970
40013199,GROUP,21079.96,209+46,10%,0.219,52000,0.42,0.33,5:45,1525,0.75000,100.000%,3.14,43.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",912.89,"Valve (Receiver), Sta. 230+60, P66 Refinery",2041.36,46.95,Metal Loss Internal,33.79585189,-118.24565325,41.980
40013200,GROUP,21087.14,209+53,13%,0.219,52000,0.44,0.39,6:15,1525,0.75000,100.000%,10.33,36.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",920.08,"Valve (Receiver), Sta. 230+60, P66 Refinery",2034.18,46.95,Metal Loss Internal,33.79587160,-118.24565439,41.960
40013201,GROUP,21091.61,209+58,11%,0.219,52000,0.42,0.39,6:15,1525,0.75000,100.000%,14.79,32.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",924.55,"Valve (Receiver), Sta. 230+60, P66 Refinery",2029.71,46.95,Metal Loss Internal,33.79588385,-118.24565512,41.850
40013202,GROUP,21095.33,209+62,13%,0.219,52000,0.32,0.33,6:15,1525,0.75000,100.000%,18.52,28.43,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",928.27,"Valve (Receiver), Sta. 230+60, P66 Refinery",2025.98,46.95,Metal Loss Internal,33.79589406,-118.24565575,41.710
40013203,GROUP,21096.25,209+62,13%,0.219,52000,0.41,0.41,6:15,1525,0.75000,100.000%,19.44,27.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",929.19,"Valve (Receiver), Sta. 230+60, P66 Refinery",2025.06,46.95,Metal Loss External,33.79589659,-118.24565591,41.670
40013204,GROUP,21096.70,209+63,14%,0.219,52000,0.76,0.56,6:00,1525,0.75000,100.000%,19.88,27.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",929.63,"Valve (Receiver), Sta. 230+60, P66 Refinery",2024.62,46.95,Metal Loss External,33.79589780,-118.24565598,41.650
40013205,GROUP,21099.37,209+66,13%,0.219,52000,0.44,0.33,6:15,1525,0.75000,100.000%,22.56,24.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",932.31,"Valve (Receiver), Sta. 230+60, P66 Refinery",2021.94,46.95,Metal Loss Internal,33.79590514,-118.24565643,41.520
40013206,GROUP,21102.08,209+68,18%,0.219,52000,0.61,0.47,6:00,1525,0.75000,100.000%,25.27,21.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",935.02,"Valve (Receiver), Sta. 230+60, P66 Refinery",2019.23,46.95,Metal Loss Internal,33.79591256,-118.24565689,41.380
40013207,GROUP,21102.75,209+69,15%,0.219,52000,0.39,0.51,6:15,1525,0.75000,100.000%,25.94,21.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",935.69,"Valve (Receiver), Sta. 230+60, P66 Refinery",2018.56,46.95,Metal Loss Internal,33.79591440,-118.24565700,41.350
40013208,GROUP,21103.45,209+70,18%,0.219,52000,0.48,0.42,5:45,1525,0.75000,100.000%,26.63,20.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",936.39,"Valve (Receiver), Sta. 230+60, P66 Refinery",2017.87,46.95,Metal Loss Internal,33.79591631,-118.24565711,41.310
40013209,GROUP,21104.00,209+70,18%,0.219,52000,0.58,0.48,6:15,1525,0.75000,100.000%,27.19,19.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",936.94,"Valve (Receiver), Sta. 230+60, P66 Refinery",2017.32,46.95,Metal Loss Internal,33.79591782,-118.24565720,41.280
40013210,GROUP,21104.85,209+71,17%,0.219,52000,1.39,1.60,5:45,1525,0.75000,100.000%,28.04,18.92,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",937.79,"Valve (Receiver), Sta. 230+60, P66 Refinery",2016.47,46.95,Metal Loss Internal,33.79592014,-118.24565734,41.240
40013211,GROUP,21105.38,209+72,15%,0.219,52000,0.47,0.38,5:30,1525,0.75000,100.000%,28.57,18.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",938.32,"Valve (Receiver), Sta. 230+60, P66 Refinery",2015.94,46.95,Metal Loss Internal,33.79592159,-118.24565743,41.210
40013212,GROUP,21106.31,209+73,16%,0.219,52000,0.67,0.61,6:00,1525,0.75000,100.000%,29.50,17.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",939.25,"Valve (Receiver), Sta. 230+60, P66 Refinery",2015.01,46.95,Metal Loss Internal,33.79592414,-118.24565757,41.160
40013213,GROUP,21106.61,209+73,18%,0.219,52000,0.51,0.47,5:45,1525,0.75000,100.000%,29.79,17.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",939.55,"Valve (Receiver), Sta. 230+60, P66 Refinery",2014.71,46.95,Metal Loss Internal,33.79592496,-118.24565762,41.140
40013214,GROUP,21106.99,209+74,20%,0.219,52000,1.07,1.72,6:00,1525,0.75000,100.000%,30.18,16.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",939.93,"Valve (Receiver), Sta. 230+60, P66 Refinery",2014.33,46.95,Metal Loss Internal,33.79592601,-118.24565769,41.120
40013215,GROUP,21107.26,209+74,19%,0.219,52000,0.50,0.40,5:45,1525,0.75000,100.000%,30.45,16.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",940.20,"Valve (Receiver), Sta. 230+60, P66 Refinery",2014.06,46.95,Metal Loss Internal,33.79592675,-118.24565773,41.110
40013216,GROUP,21107.41,209+74,14%,0.219,52000,0.49,0.42,6:00,1525,0.75000,100.000%,30.59,16.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",940.35,"Valve (Receiver), Sta. 230+60, P66 Refinery",2013.91,46.95,Metal Loss Internal,33.79592716,-118.24565776,41.100
40013217,GROUP,21107.76,209+74,21%,0.219,52000,0.66,0.45,6:00,1525,0.75000,100.000%,30.95,16.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",940.70,"Valve (Receiver), Sta. 230+60, P66 Refinery",2013.55,46.95,Metal Loss Internal,33.79592813,-118.24565781,41.080
40013218,GROUP,21108.08,209+75,15%,0.219,52000,2.01,1.67,6:00,1525,0.75000,100.000%,31.26,15.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",941.02,"Valve (Receiver), Sta. 230+60, P66 Refinery",2013.24,46.95,Metal Loss Internal,33.79592899,-118.24565786,41.070
40013219,GROUP,21108.83,209+75,19%,0.219,52000,0.73,0.56,6:00,1525,0.75000,100.000%,32.01,14.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",941.77,"Valve (Receiver), Sta. 230+60, P66 Refinery",2012.49,46.95,Metal Loss Internal,33.79593104,-118.24565798,41.030
40013220,GROUP,21109.73,209+76,15%,0.219,52000,0.56,0.45,6:00,1525,0.75000,100.000%,32.92,14.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",942.67,"Valve (Receiver), Sta. 230+60, P66 Refinery",2011.58,46.95,Metal Loss Internal,33.79593352,-118.24565813,40.980
40013221,GROUP,21110.04,209+77,12%,0.219,52000,0.62,0.52,6:15,1525,0.75000,100.000%,33.22,13.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",942.97,"Valve (Receiver), Sta. 230+60, P66 Refinery",2011.28,46.95,Metal Loss Internal,33.79593436,-118.24565818,40.960
40013222,GROUP,21110.51,209+77,16%,0.219,52000,0.58,0.36,5:45,1525,0.75000,100.000%,33.69,13.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",943.45,"Valve (Receiver), Sta. 230+60, P66 Refinery",2010.81,46.95,Metal Loss Internal,33.79593565,-118.24565825,40.940
40013223,GROUP,21111.81,209+79,15%,0.219,52000,1.01,1.42,6:00,1525,0.75000,100.000%,35.00,11.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",944.75,"Valve (Receiver), Sta. 230+60, P66 Refinery",2009.51,46.95,Metal Loss Internal,33.79593921,-118.24565846,40.870
40013224,GROUP,21113.02,209+80,14%,0.219,52000,0.39,0.46,6:00,1525,0.75000,100.000%,36.21,10.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",945.96,"Valve (Receiver), Sta. 230+60, P66 Refinery",2008.29,46.95,Metal Loss Internal,33.79594255,-118.24565865,40.810
40013225,GROUP,21113.22,209+80,18%,0.219,52000,0.57,0.40,6:00,1525,0.75000,100.000%,36.41,10.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",946.16,"Valve (Receiver), Sta. 230+60, P66 Refinery",2008.09,46.95,Metal Loss Internal,33.79594310,-118.24565868,40.800
40013226,GROUP,21114.56,209+81,17%,0.219,52000,0.55,0.35,6:00,1525,0.75000,100.000%,37.75,9.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",947.50,"Valve (Receiver), Sta. 230+60, P66 Refinery",2006.76,46.95,Metal Loss Internal,33.79594676,-118.24565889,40.740
40013227,GROUP,21115.96,209+83,11%,0.219,52000,0.95,0.45,5:45,1525,0.75000,100.000%,39.14,7.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",948.90,"Valve (Receiver), Sta. 230+60, P66 Refinery",2005.36,46.95,Metal Loss Internal,33.79595058,-118.24565911,40.680
40013228,GROUP,21116.90,209+84,21%,0.219,52000,0.74,0.63,6:00,1525,0.75000,100.000%,40.09,6.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",949.84,"Valve (Receiver), Sta. 230+60, P66 Refinery",2004.42,46.95,Metal Loss Internal,33.79595317,-118.24565925,40.640
40013229,GROUP,21117.46,209+84,11%,0.219,52000,0.42,0.38,5:45,1525,0.75000,100.000%,40.64,6.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",950.40,"Valve (Receiver), Sta. 230+60, P66 Refinery",2003.86,46.95,Metal Loss Internal,33.79595470,-118.24565934,40.610
40013230,GROUP,21118.19,209+85,10%,0.219,52000,0.35,0.40,5:45,1525,0.75000,100.000%,41.37,5.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",951.13,"Valve (Receiver), Sta. 230+60, P66 Refinery",2003.13,46.95,Metal Loss Internal,33.79595670,-118.24565945,40.580
40013231,GROUP,21120.37,209+87,12%,0.219,52000,0.55,0.33,5:45,1525,0.75000,100.000%,43.56,3.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",953.31,"Valve (Receiver), Sta. 230+60, P66 Refinery",2000.95,46.95,Metal Loss Internal,33.79596269,-118.24565979,40.500
40013232,GROUP,21120.68,209+88,20%,0.219,52000,0.62,0.39,6:00,1525,0.75000,100.000%,43.86,3.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",953.62,"Valve (Receiver), Sta. 230+60, P66 Refinery",2000.64,46.95,Metal Loss Internal,33.79596353,-118.24565984,40.490
40013233,GROUP,21122.44,209+90,17%,0.219,52000,0.55,0.37,6:15,1525,0.75000,100.000%,45.63,1.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",955.38,"Valve (Receiver), Sta. 230+60, P66 Refinery",1998.88,46.95,Metal Loss Internal,33.79596837,-118.24566010,40.430
7670,WELD,21123.77,209+91,,,,,,,,,,,,,,,,47.19,,33.79597199,-118.24566030,40.390
40013234,GROUP,21125.65,209+93,14%,0.219,52000,0.54,0.34,6:15,1525,0.75000,100.000%,1.88,45.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",958.59,"Valve (Receiver), Sta. 230+60, P66 Refinery",1995.67,47.19,Metal Loss Internal,33.79597715,-118.24566060,40.340
40013235,GROUP,21125.91,209+93,16%,0.219,52000,1.65,0.56,6:15,1525,0.75000,100.000%,2.15,45.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",958.85,"Valve (Receiver), Sta. 230+60, P66 Refinery",1995.40,47.19,Metal Loss Internal,33.79597788,-118.24566064,40.330
40013236,GROUP,21126.28,209+94,11%,0.219,52000,0.52,0.33,6:00,1525,0.75000,100.000%,2.52,44.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",959.22,"Valve (Receiver), Sta. 230+60, P66 Refinery",1995.03,47.19,Metal Loss Internal,33.79597890,-118.24566069,40.320
40013237,GROUP,21126.66,209+94,12%,0.219,52000,0.62,0.39,5:45,1525,0.75000,100.000%,2.89,44.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",959.60,"Valve (Receiver), Sta. 230+60, P66 Refinery",1994.66,47.19,Metal Loss Internal,33.79597993,-118.24566075,40.310
40013238,GROUP,21127.56,209+95,12%,0.219,52000,0.74,0.64,6:00,1525,0.75000,100.000%,3.80,43.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",960.50,"Valve (Receiver), Sta. 230+60, P66 Refinery",1993.75,47.19,Metal Loss Internal,33.79598241,-118.24566089,40.290
40013239,GROUP,21128.40,209+96,19%,0.219,52000,0.71,0.49,6:00,1525,0.75000,100.000%,4.64,42.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",961.34,"Valve (Receiver), Sta. 230+60, P66 Refinery",1992.91,47.19,Metal Loss Internal,33.79598472,-118.24566102,40.280
40013240,GROUP,21129.16,209+97,13%,0.219,52000,0.35,0.39,6:15,1525,0.75000,100.000%,5.40,41.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",962.10,"Valve (Receiver), Sta. 230+60, P66 Refinery",1992.16,47.19,Metal Loss Internal,33.79598679,-118.24566113,40.270
40013241,GROUP,21129.56,209+97,13%,0.219,52000,0.53,0.40,6:15,1525,0.75000,100.000%,5.79,41.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",962.49,"Valve (Receiver), Sta. 230+60, P66 Refinery",1991.76,47.19,Metal Loss Internal,33.79598787,-118.24566119,40.260
40013242,GROUP,21129.69,209+97,15%,0.219,52000,0.60,0.35,5:45,1525,0.75000,100.000%,5.92,41.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",962.63,"Valve (Receiver), Sta. 230+60, P66 Refinery",1991.63,47.19,Metal Loss Internal,33.79598824,-118.24566121,40.260
40013243,GROUP,21130.12,209+98,15%,0.219,52000,0.64,0.72,6:00,1525,0.75000,100.000%,6.35,40.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",963.06,"Valve (Receiver), Sta. 230+60, P66 Refinery",1991.20,47.19,Metal Loss Internal,33.79598942,-118.24566128,40.260
40013244,GROUP,21130.77,209+98,17%,0.219,52000,0.69,0.49,6:00,1525,0.75000,100.000%,7.01,40.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",963.71,"Valve (Receiver), Sta. 230+60, P66 Refinery",1990.54,47.19,Metal Loss Internal,33.79599122,-118.24566138,40.250
40013245,GROUP,21131.32,209+99,13%,0.219,52000,0.56,0.39,6:00,1525,0.75000,100.000%,7.56,39.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",964.26,"Valve (Receiver), Sta. 230+60, P66 Refinery",1989.99,47.19,Metal Loss Internal,33.79599273,-118.24566146,40.240
40013246,GROUP,21131.60,209+99,18%,0.219,52000,1.53,1.52,5:45,1525,0.75000,100.000%,7.83,39.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",964.54,"Valve (Receiver), Sta. 230+60, P66 Refinery",1989.72,47.19,Metal Loss Internal,33.79599348,-118.24566151,40.240
40013247,GROUP,21133.32,210+01,10%,0.219,52000,0.36,0.33,5:45,1525,0.75000,100.000%,9.56,37.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",966.26,"Valve (Receiver), Sta. 230+60, P66 Refinery",1987.99,47.19,Metal Loss Internal,33.79599822,-118.24566177,40.230
40013248,GROUP,21133.94,210+01,11%,0.219,52000,0.52,0.42,6:15,1525,0.75000,100.000%,10.18,37.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",966.88,"Valve (Receiver), Sta. 230+60, P66 Refinery",1987.37,47.19,Metal Loss Internal,33.79599992,-118.24566186,40.220
40013249,GROUP,21135.06,210+03,10%,0.219,52000,0.54,0.33,5:45,1525,0.75000,100.000%,11.29,35.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",968.00,"Valve (Receiver), Sta. 230+60, P66 Refinery",1986.26,47.19,Metal Loss Internal,33.79600298,-118.24566203,40.220
40013250,GROUP,21136.11,210+04,14%,0.219,52000,1.91,0.59,5:45,1525,0.75000,100.000%,12.34,34.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",969.05,"Valve (Receiver), Sta. 230+60, P66 Refinery",1985.21,47.19,Metal Loss Internal,33.79600586,-118.24566219,40.220
40013251,GROUP,21136.62,210+04,12%,0.219,52000,1.74,1.10,5:45,1525,0.75000,100.000%,12.86,34.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",969.56,"Valve (Receiver), Sta. 230+60, P66 Refinery",1984.69,47.19,Metal Loss Internal,33.79600727,-118.24566226,40.220
40013252,GROUP,21137.35,210+05,19%,0.219,52000,0.54,0.39,5:45,1525,0.75000,100.000%,13.59,33.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",970.29,"Valve (Receiver), Sta. 230+60, P66 Refinery",1983.96,47.19,Metal Loss Internal,33.79600927,-118.24566237,40.220
40013253,GROUP,21137.53,210+05,11%,0.219,52000,0.79,0.33,5:45,1525,0.75000,100.000%,13.76,33.43,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",970.47,"Valve (Receiver), Sta. 230+60, P66 Refinery",1983.79,47.19,Metal Loss Internal,33.79600975,-118.24566240,40.220
40013254,GROUP,21137.88,210+06,16%,0.219,52000,0.59,0.45,5:45,1525,0.75000,100.000%,14.12,33.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",970.82,"Valve (Receiver), Sta. 230+60, P66 Refinery",1983.43,47.19,Metal Loss Internal,33.79601073,-118.24566245,40.220
40013255,GROUP,21138.99,210+07,15%,0.219,52000,1.17,1.53,6:00,1525,0.75000,100.000%,15.23,31.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",971.93,"Valve (Receiver), Sta. 230+60, P66 Refinery",1982.32,47.19,Metal Loss Internal,33.79601378,-118.24566262,40.230
40013256,GROUP,21139.23,210+07,18%,0.219,52000,0.82,0.48,5:45,1525,0.75000,100.000%,15.46,31.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",972.17,"Valve (Receiver), Sta. 230+60, P66 Refinery",1982.09,47.19,Metal Loss Internal,33.79601442,-118.24566266,40.230
40013257,GROUP,21140.02,210+08,18%,0.219,52000,1.00,1.41,6:00,1525,0.75000,100.000%,16.25,30.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",972.95,"Valve (Receiver), Sta. 230+60, P66 Refinery",1981.30,47.19,Metal Loss Internal,33.79601658,-118.24566278,40.240
40013258,GROUP,21140.83,210+09,16%,0.219,52000,1.58,1.37,6:00,1525,0.75000,100.000%,17.06,30.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",973.77,"Valve (Receiver), Sta. 230+60, P66 Refinery",1980.49,47.19,Metal Loss Internal,33.79601881,-118.24566289,40.240
40013259,GROUP,21141.98,210+10,10%,0.219,52000,0.50,0.33,6:00,1525,0.75000,100.000%,18.22,28.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",974.92,"Valve (Receiver), Sta. 230+60, P66 Refinery",1979.33,47.19,Metal Loss Internal,33.79602198,-118.24566307,40.250
40013260,GROUP,21142.16,210+10,14%,0.219,52000,0.47,0.33,5:45,1525,0.75000,100.000%,18.40,28.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",975.10,"Valve (Receiver), Sta. 230+60, P66 Refinery",1979.15,47.19,Metal Loss Internal,33.79602247,-118.24566310,40.260
40013261,GROUP,21143.49,210+11,11%,0.219,52000,0.33,0.33,6:00,1525,0.75000,100.000%,19.72,27.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",976.43,"Valve (Receiver), Sta. 230+60, P66 Refinery",1977.83,47.19,Metal Loss Internal,33.79602610,-118.24566329,40.270
40013262,GROUP,21143.93,210+12,14%,0.219,52000,0.65,0.45,5:45,1525,0.75000,100.000%,20.16,27.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",976.87,"Valve (Receiver), Sta. 230+60, P66 Refinery",1977.39,47.19,Metal Loss Internal,33.79602731,-118.24566335,40.270
40013263,GROUP,21144.23,210+12,14%,0.219,52000,0.31,0.33,5:45,1525,0.75000,100.000%,20.46,26.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",977.16,"Valve (Receiver), Sta. 230+60, P66 Refinery",1977.09,47.19,Metal Loss Internal,33.79602813,-118.24566340,40.280
40013264,GROUP,21145.40,210+13,19%,0.219,52000,0.48,0.36,5:45,1525,0.75000,100.000%,21.63,25.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",978.34,"Valve (Receiver), Sta. 230+60, P66 Refinery",1975.92,47.19,Metal Loss Internal,33.79603134,-118.24566357,40.290
40013265,GROUP,21146.27,210+14,17%,0.219,52000,0.61,0.33,6:00,1525,0.75000,100.000%,22.50,24.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",979.21,"Valve (Receiver), Sta. 230+60, P66 Refinery",1975.05,47.19,Metal Loss Internal,33.79603373,-118.24566370,40.300
40013266,GROUP,21147.17,210+15,13%,0.219,52000,0.55,0.49,5:45,1525,0.75000,100.000%,23.40,23.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",980.11,"Valve (Receiver), Sta. 230+60, P66 Refinery",1974.15,47.19,Metal Loss Internal,33.79603620,-118.24566383,40.320
40013267,GROUP,21147.61,210+16,12%,0.219,52000,0.61,0.45,5:30,1525,0.75000,100.000%,23.84,23.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",980.55,"Valve (Receiver), Sta. 230+60, P66 Refinery",1973.71,47.19,Metal Loss Internal,33.79603741,-118.24566390,40.320
40013268,GROUP,21148.01,210+16,13%,0.219,52000,1.34,1.80,6:00,1525,0.75000,100.000%,24.24,22.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",980.94,"Valve (Receiver), Sta. 230+60, P66 Refinery",1973.31,47.19,Metal Loss Internal,33.79603850,-118.24566396,40.330
40013269,GROUP,21149.22,210+17,13%,0.219,52000,0.51,0.49,6:15,1525,0.75000,100.000%,25.45,21.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",982.15,"Valve (Receiver), Sta. 230+60, P66 Refinery",1972.10,47.19,Metal Loss Internal,33.79604182,-118.24566413,40.350
40013270,GROUP,21149.67,210+18,13%,0.219,52000,0.50,0.33,6:00,1525,0.75000,100.000%,25.90,21.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",982.60,"Valve (Receiver), Sta. 230+60, P66 Refinery",1971.65,47.19,Metal Loss Internal,33.79604305,-118.24566420,40.350
40013271,GROUP,21150.10,210+18,12%,0.219,52000,1.39,0.55,5:45,1525,0.75000,100.000%,26.34,20.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",983.04,"Valve (Receiver), Sta. 230+60, P66 Refinery",1971.21,47.19,Metal Loss Internal,33.79604425,-118.24566426,40.360
40013272,GROUP,21150.50,210+19,11%,0.219,52000,0.66,0.49,6:15,1525,0.75000,100.000%,26.74,20.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",983.44,"Valve (Receiver), Sta. 230+60, P66 Refinery",1970.81,47.19,Metal Loss Internal,33.79604535,-118.24566432,40.370
40013273,GROUP,21150.83,210+19,18%,0.219,52000,0.42,0.37,5:45,1525,0.75000,100.000%,27.07,20.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",983.77,"Valve (Receiver), Sta. 230+60, P66 Refinery",1970.48,47.19,Metal Loss Internal,33.79604626,-118.24566437,40.370
40013274,GROUP,21151.16,210+19,24%,0.219,52000,1.32,1.66,6:00,1525,0.75000,100.000%,27.39,19.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",984.10,"Valve (Receiver), Sta. 230+60, P66 Refinery",1970.16,47.19,Metal Loss Internal,33.79604714,-118.24566442,40.370
40013275,GROUP,21151.49,210+20,13%,0.219,52000,0.39,0.39,5:45,1525,0.75000,100.000%,27.72,19.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",984.43,"Valve (Receiver), Sta. 230+60, P66 Refinery",1969.83,47.19,Metal Loss Internal,33.79604806,-118.24566446,40.380
40013276,GROUP,21152.46,210+21,17%,0.219,52000,0.44,0.33,5:45,1525,0.75000,100.000%,28.69,18.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",985.40,"Valve (Receiver), Sta. 230+60, P66 Refinery",1968.86,47.19,Metal Loss Internal,33.79605071,-118.24566460,40.390
40013277,GROUP,21152.98,210+21,15%,0.219,52000,1.55,1.53,6:00,1525,0.75000,100.000%,29.21,17.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",985.91,"Valve (Receiver), Sta. 230+60, P66 Refinery",1968.34,47.19,Metal Loss Internal,33.79605213,-118.24566468,40.400
40013278,GROUP,21153.73,210+22,15%,0.219,52000,0.42,0.37,5:30,1525,0.75000,100.000%,29.96,17.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",986.67,"Valve (Receiver), Sta. 230+60, P66 Refinery",1967.59,47.19,Metal Loss Internal,33.79605419,-118.24566479,40.400
40013279,GROUP,21154.65,210+23,13%,0.219,52000,0.30,0.38,6:15,1525,0.75000,100.000%,30.88,16.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",987.59,"Valve (Receiver), Sta. 230+60, P66 Refinery",1966.67,47.19,Metal Loss Internal,33.79605672,-118.24566493,40.410
40013280,GROUP,21155.03,210+23,11%,0.219,52000,0.53,0.39,6:15,1525,0.75000,100.000%,31.27,15.92,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",987.97,"Valve (Receiver), Sta. 230+60, P66 Refinery",1966.28,47.19,Metal Loss Internal,33.79605778,-118.24566498,40.420
13000007,GAIN,21155.46,210+24,,,,2.51,5.54,7:00,,,,31.69,15.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",988.39,"Valve (Receiver), Sta. 230+60, P66 Refinery",1965.86,47.19,GAIN - 45 Gauss,33.79605893,-118.24566504,40.420
40013281,GROUP,21157.14,210+26,12%,0.219,52000,0.64,0.57,6:00,1525,0.75000,100.000%,33.37,13.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",990.08,"Valve (Receiver), Sta. 230+60, P66 Refinery",1964.18,47.19,Metal Loss Internal,33.79606356,-118.24566529,40.440
7680,WELD,21170.96,210+40,,,,,,,,,,,,,,,,46.64,,33.79610145,-118.24566729,40.530
7690,WELD,21217.59,210+88,,,,,,,,,,,,,,,,46.77,,33.79622939,-118.24567465,40.080
7700,WELD,21264.36,211+37,,,,,,,,,,,,,,,,46.72,,33.79635758,-118.24568410,39.880
40013282,GROUP,21266.31,211+39,13%,0.219,52000,0.51,0.37,5:45,1525,0.75000,100.000%,1.95,44.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1099.25,"Valve (Receiver), Sta. 230+60, P66 Refinery",1855.01,46.72,Metal Loss Internal,33.79636293,-118.24568449,39.900
40013283,GROUP,21266.81,211+39,14%,0.219,52000,0.65,0.64,6:00,1525,0.75000,100.000%,2.45,44.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1099.75,"Valve (Receiver), Sta. 230+60, P66 Refinery",1854.50,46.72,Metal Loss Internal,33.79636431,-118.24568459,39.900
40013284,GROUP,21270.63,211+43,13%,0.219,52000,0.57,0.38,5:45,1525,0.75000,100.000%,6.27,40.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1103.57,"Valve (Receiver), Sta. 230+60, P66 Refinery",1850.69,46.72,Metal Loss Internal,33.79637477,-118.24568535,39.940
40013285,GROUP,21271.33,211+44,12%,0.219,52000,0.57,0.36,5:45,1525,0.75000,100.000%,6.97,39.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1104.27,"Valve (Receiver), Sta. 230+60, P66 Refinery",1849.99,46.72,Metal Loss Internal,33.79637668,-118.24568549,39.940
40013286,GROUP,21272.78,211+45,11%,0.219,52000,0.58,0.39,5:45,1525,0.75000,100.000%,8.42,38.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1105.72,"Valve (Receiver), Sta. 230+60, P66 Refinery",1848.53,46.72,Metal Loss Internal,33.79638067,-118.24568578,39.950
40013287,GROUP,21274.76,211+47,12%,0.219,52000,0.67,0.66,5:45,1525,0.75000,100.000%,10.40,36.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1107.70,"Valve (Receiver), Sta. 230+60, P66 Refinery",1846.56,46.72,Metal Loss Internal,33.79638608,-118.24568618,39.970
40013288,GROUP,21274.95,211+48,10%,0.219,52000,0.54,0.33,5:45,1525,0.75000,100.000%,10.59,36.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1107.89,"Valve (Receiver), Sta. 230+60, P66 Refinery",1846.37,46.72,Metal Loss Internal,33.79638660,-118.24568622,39.970
40013289,GROUP,21282.61,211+55,15%,0.219,52000,0.63,0.33,6:15,1525,0.75000,100.000%,18.25,28.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1115.55,"Valve (Receiver), Sta. 230+60, P66 Refinery",1838.71,46.72,Metal Loss Internal,33.79640761,-118.24568780,39.960
40013290,GROUP,21283.87,211+57,14%,0.219,52000,1.42,0.55,6:00,1525,0.75000,100.000%,19.50,27.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1116.80,"Valve (Receiver), Sta. 230+60, P66 Refinery",1837.45,46.72,Metal Loss Internal,33.79641105,-118.24568807,39.950
40013291,GROUP,21285.09,211+58,11%,0.219,52000,0.91,0.51,5:45,1525,0.75000,100.000%,20.73,25.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1118.03,"Valve (Receiver), Sta. 230+60, P66 Refinery",1836.22,46.72,Metal Loss Internal,33.79641441,-118.24568832,39.950
40013292,GROUP,21286.29,211+59,10%,0.219,52000,0.55,0.33,6:15,1525,0.75000,100.000%,21.93,24.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1119.23,"Valve (Receiver), Sta. 230+60, P66 Refinery",1835.02,46.72,Metal Loss Internal,33.79641770,-118.24568858,39.940
40013293,GROUP,21286.91,211+60,17%,0.219,52000,1.01,0.51,5:45,1525,0.75000,100.000%,22.55,24.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1119.85,"Valve (Receiver), Sta. 230+60, P66 Refinery",1834.41,46.72,Metal Loss Internal,33.79641939,-118.24568871,39.940
40013294,GROUP,21287.78,211+61,14%,0.219,52000,0.58,0.33,5:45,1525,0.75000,100.000%,23.42,23.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1120.72,"Valve (Receiver), Sta. 230+60, P66 Refinery",1833.53,46.72,Metal Loss Internal,33.79642178,-118.24568890,39.930
40013295,GROUP,21287.98,211+61,15%,0.219,52000,0.43,0.33,5:45,1525,0.75000,100.000%,23.62,23.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1120.92,"Valve (Receiver), Sta. 230+60, P66 Refinery",1833.34,46.72,Metal Loss Internal,33.79642232,-118.24568894,39.930
40013296,GROUP,21288.61,211+62,13%,0.219,52000,0.43,0.33,6:00,1525,0.75000,100.000%,24.25,22.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1121.55,"Valve (Receiver), Sta. 230+60, P66 Refinery",1832.70,46.72,Metal Loss Internal,33.79642406,-118.24568907,39.920
40013297,GROUP,21289.58,211+63,16%,0.219,52000,0.62,0.48,5:45,1525,0.75000,100.000%,25.22,21.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1122.52,"Valve (Receiver), Sta. 230+60, P66 Refinery",1831.73,46.72,Metal Loss Internal,33.79642672,-118.24568928,39.910
40013298,GROUP,21292.03,211+65,11%,0.219,52000,0.66,0.36,5:45,1525,0.75000,100.000%,27.67,19.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1124.97,"Valve (Receiver), Sta. 230+60, P66 Refinery",1829.29,46.72,Metal Loss Internal,33.79643342,-118.24568980,39.890
40013299,GROUP,21294.03,211+67,11%,0.219,52000,0.50,0.51,6:00,1525,0.75000,100.000%,29.67,17.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1126.97,"Valve (Receiver), Sta. 230+60, P66 Refinery",1827.28,46.72,Metal Loss Internal,33.79643891,-118.24569023,39.860
40013300,GROUP,21295.09,211+68,25%,0.219,52000,0.48,0.33,5:45,1525,0.75000,100.000%,30.73,15.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1128.03,"Valve (Receiver), Sta. 230+60, P66 Refinery",1826.22,46.72,Metal Loss Internal,33.79644182,-118.24569046,39.850
40013301,GROUP,21295.27,211+69,10%,0.219,52000,0.29,0.33,5:45,1525,0.75000,100.000%,30.91,15.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1128.21,"Valve (Receiver), Sta. 230+60, P66 Refinery",1826.05,46.72,Metal Loss Internal,33.79644230,-118.24569050,39.850
40013302,GROUP,21296.91,211+70,11%,0.219,52000,0.49,0.41,6:15,1525,0.75000,100.000%,32.55,14.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1129.85,"Valve (Receiver), Sta. 230+60, P66 Refinery",1824.41,46.72,Metal Loss Internal,33.79644679,-118.24569085,39.840
40013303,GROUP,21297.68,211+71,12%,0.219,52000,0.70,0.67,6:15,1525,0.75000,100.000%,33.32,13.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1130.62,"Valve (Receiver), Sta. 230+60, P66 Refinery",1823.64,46.72,Metal Loss Internal,33.79644891,-118.24569102,39.830
