ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40013304,GROUP,21298.26,211+72,15%,0.219,52000,1.82,0.99,5:45,1525,0.75000,100.000%,33.90,12.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1131.20,"Valve (Receiver), Sta. 230+60, P66 Refinery",1823.06,46.72,Metal Loss Internal,33.79645049,-118.24569114,39.830
40013305,GROUP,21298.52,211+72,14%,0.219,52000,0.95,0.69,6:15,1525,0.75000,100.000%,34.16,12.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1131.46,"Valve (Receiver), Sta. 230+60, P66 Refinery",1822.80,46.72,Metal Loss Internal,33.79645120,-118.24569120,39.820
40013306,GROUP,21298.68,211+72,12%,0.219,52000,0.54,0.33,5:45,1525,0.75000,100.000%,34.32,12.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1131.62,"Valve (Receiver), Sta. 230+60, P66 Refinery",1822.64,46.72,Metal Loss Internal,33.79645164,-118.24569123,39.820
40013307,GROUP,21300.43,211+74,15%,0.219,52000,0.64,0.36,5:45,1525,0.75000,100.000%,36.07,10.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1133.37,"Valve (Receiver), Sta. 230+60, P66 Refinery",1820.89,46.72,Metal Loss Internal,33.79645644,-118.24569160,39.810
40013308,GROUP,21303.12,211+77,20%,0.219,52000,0.56,0.39,5:45,1525,0.75000,100.000%,38.76,7.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1136.06,"Valve (Receiver), Sta. 230+60, P66 Refinery",1818.20,46.72,Metal Loss Internal,33.79646382,-118.24569217,39.810
40013309,GROUP,21303.73,211+77,11%,0.219,52000,0.46,0.33,5:45,1525,0.75000,100.000%,39.37,7.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1136.67,"Valve (Receiver), Sta. 230+60, P66 Refinery",1817.58,46.72,Metal Loss Internal,33.79646550,-118.24569230,39.810
7710,WELD,21311.08,211+85,,,,,,,,,,,,,,,,46.13,,33.79648563,-118.24569382,39.840
40013310,GROUP,21321.56,211+96,13%,0.219,52000,0.84,0.55,5:30,1525,0.75000,100.000%,10.48,35.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1154.50,"Valve (Receiver), Sta. 230+60, P66 Refinery",1799.75,46.13,Metal Loss Internal,33.79651437,-118.24569599,39.870
40013311,GROUP,21321.77,211+96,16%,0.219,52000,0.62,0.64,6:00,1525,0.75000,100.000%,10.69,35.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1154.71,"Valve (Receiver), Sta. 230+60, P66 Refinery",1799.55,46.13,Metal Loss Internal,33.79651493,-118.24569604,39.870
40013312,GROUP,21334.52,212+09,11%,0.219,52000,0.41,0.33,5:45,1525,0.75000,100.000%,23.44,22.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1167.46,"Valve (Receiver), Sta. 230+60, P66 Refinery",1786.80,46.13,Metal Loss Internal,33.79654988,-118.24569865,39.820
40013313,GROUP,21344.98,212+20,11%,0.219,52000,0.75,0.59,5:30,1525,0.75000,100.000%,33.90,12.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1177.92,"Valve (Receiver), Sta. 230+60, P66 Refinery",1776.33,46.13,Metal Loss Internal,33.79657857,-118.24570073,39.870
40013314,GROUP,21347.22,212+22,12%,0.219,52000,1.01,0.64,6:00,1525,0.75000,100.000%,36.15,9.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1180.16,"Valve (Receiver), Sta. 230+60, P66 Refinery",1774.09,46.13,Metal Loss Internal,33.79658470,-118.24570117,39.900
40013315,GROUP,21349.02,212+24,14%,0.219,52000,4.03,0.86,6:00,1525,0.75000,100.000%,37.94,8.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1181.96,"Valve (Receiver), Sta. 230+60, P66 Refinery",1772.30,46.13,Metal Loss Internal,33.79658962,-118.24570152,39.920
40013316,GROUP,21349.52,212+25,14%,0.219,52000,0.74,0.67,6:00,1525,0.75000,100.000%,38.45,7.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1182.46,"Valve (Receiver), Sta. 230+60, P66 Refinery",1771.79,46.13,Metal Loss Internal,33.79659101,-118.24570162,39.930
40013317,GROUP,21349.91,212+25,11%,0.219,52000,0.42,0.33,5:45,1525,0.75000,100.000%,38.83,7.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1182.85,"Valve (Receiver), Sta. 230+60, P66 Refinery",1771.40,46.13,Metal Loss Internal,33.79659208,-118.24570170,39.940
40013318,GROUP,21350.05,212+25,12%,0.219,52000,0.42,0.33,5:45,1525,0.75000,100.000%,38.98,7.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1182.99,"Valve (Receiver), Sta. 230+60, P66 Refinery",1771.26,46.13,Metal Loss Internal,33.79659247,-118.24570172,39.940
40013319,GROUP,21350.19,212+25,11%,0.219,52000,0.69,1.00,5:45,1525,0.75000,100.000%,39.11,7.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1183.13,"Valve (Receiver), Sta. 230+60, P66 Refinery",1771.12,46.13,Metal Loss Internal,33.79659285,-118.24570175,39.950
40013320,GROUP,21355.34,212+31,15%,0.219,52000,0.47,0.52,6:00,1525,0.75000,100.000%,44.26,1.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1188.28,"Valve (Receiver), Sta. 230+60, P66 Refinery",1765.98,46.13,Metal Loss Internal,33.79660695,-118.24570276,40.050
7720,WELD,21357.21,212+33,,,,,,,,,,,,,,,,46.96,,33.79661208,-118.24570313,40.080
40013321,GROUP,21388.67,212+65,11%,0.219,52000,0.61,0.42,5:45,1525,0.75000,100.000%,31.45,15.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1221.60,"Valve (Receiver), Sta. 230+60, P66 Refinery",1732.65,46.96,Metal Loss Internal,33.79669829,-118.24570946,40.000
40013322,GROUP,21389.03,212+66,17%,0.219,52000,0.72,0.67,6:00,1525,0.75000,100.000%,31.82,15.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1221.97,"Valve (Receiver), Sta. 230+60, P66 Refinery",1732.29,46.96,Metal Loss Internal,33.79669930,-118.24570954,39.990
40013323,GROUP,21389.63,212+66,16%,0.219,52000,0.65,0.56,5:30,1525,0.75000,100.000%,32.42,14.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1222.57,"Valve (Receiver), Sta. 230+60, P66 Refinery",1731.69,46.96,Metal Loss Internal,33.79670095,-118.24570966,39.990
40013324,GROUP,21389.87,212+67,11%,0.219,52000,0.44,0.49,5:30,1525,0.75000,100.000%,32.66,14.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1222.81,"Valve (Receiver), Sta. 230+60, P66 Refinery",1731.45,46.96,Metal Loss Internal,33.79670159,-118.24570971,39.980
40013325,GROUP,21390.13,212+67,13%,0.219,52000,0.53,0.33,5:45,1525,0.75000,100.000%,32.92,14.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1223.07,"Valve (Receiver), Sta. 230+60, P66 Refinery",1731.19,46.96,Metal Loss Internal,33.79670231,-118.24570976,39.980
40013326,GROUP,21390.92,212+68,12%,0.219,52000,0.51,0.43,5:45,1525,0.75000,100.000%,33.70,13.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1223.86,"Valve (Receiver), Sta. 230+60, P66 Refinery",1730.40,46.96,Metal Loss Internal,33.79670447,-118.24570992,39.970
40013327,GROUP,21391.39,212+68,11%,0.219,52000,0.76,0.87,6:00,1525,0.75000,100.000%,34.18,12.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1224.33,"Valve (Receiver), Sta. 230+60, P66 Refinery",1729.93,46.96,Metal Loss Internal,33.79670577,-118.24571002,39.960
40013328,GROUP,21391.91,212+69,12%,0.219,52000,0.62,0.60,5:45,1525,0.75000,100.000%,34.70,12.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1224.85,"Valve (Receiver), Sta. 230+60, P66 Refinery",1729.41,46.96,Metal Loss Internal,33.79670719,-118.24571013,39.960
40013329,GROUP,21392.09,212+69,16%,0.219,52000,0.79,0.68,5:45,1525,0.75000,100.000%,34.88,12.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1225.03,"Valve (Receiver), Sta. 230+60, P66 Refinery",1729.22,46.96,Metal Loss Internal,33.79670770,-118.24571016,39.960
40013330,GROUP,21392.42,212+69,11%,0.219,52000,1.13,0.63,5:30,1525,0.75000,100.000%,35.21,11.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1225.36,"Valve (Receiver), Sta. 230+60, P66 Refinery",1728.89,46.96,Metal Loss Internal,33.79670860,-118.24571023,39.950
40013331,GROUP,21393.12,212+70,13%,0.219,52000,0.75,0.52,5:30,1525,0.75000,100.000%,35.90,11.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1226.05,"Valve (Receiver), Sta. 230+60, P66 Refinery",1728.20,46.96,Metal Loss Internal,33.79671049,-118.24571038,39.950
40013332,GROUP,21393.67,212+71,14%,0.219,52000,2.12,1.08,5:45,1525,0.75000,100.000%,36.46,10.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1226.61,"Valve (Receiver), Sta. 230+60, P66 Refinery",1727.65,46.96,Metal Loss Internal,33.79671201,-118.24571050,39.940
40013333,GROUP,21394.06,212+71,11%,0.219,52000,0.56,0.50,5:30,1525,0.75000,100.000%,36.84,10.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1227.00,"Valve (Receiver), Sta. 230+60, P66 Refinery",1727.26,46.96,Metal Loss Internal,33.79671308,-118.24571057,39.930
40013334,GROUP,21394.37,212+71,12%,0.219,52000,0.41,0.37,5:45,1525,0.75000,100.000%,37.15,9.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1227.31,"Valve (Receiver), Sta. 230+60, P66 Refinery",1726.95,46.96,Metal Loss Internal,33.79671393,-118.24571064,39.930
40013335,GROUP,21394.78,212+72,16%,0.219,52000,0.59,0.46,5:45,1525,0.75000,100.000%,37.56,9.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1227.71,"Valve (Receiver), Sta. 230+60, P66 Refinery",1726.54,46.96,Metal Loss Internal,33.79671505,-118.24571072,39.930
40013336,GROUP,21395.10,212+72,14%,0.219,52000,2.49,0.71,5:45,1525,0.75000,100.000%,37.89,9.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1228.04,"Valve (Receiver), Sta. 230+60, P66 Refinery",1726.22,46.96,Metal Loss Internal,33.79671594,-118.24571079,39.920
40013337,GROUP,21395.48,212+72,13%,0.219,52000,0.58,0.43,5:45,1525,0.75000,100.000%,38.27,8.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1228.42,"Valve (Receiver), Sta. 230+60, P66 Refinery",1725.83,46.96,Metal Loss Internal,33.79671699,-118.24571087,39.920
40013338,GROUP,21395.71,212+73,10%,0.219,52000,0.31,0.38,5:30,1525,0.75000,100.000%,38.49,8.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1228.64,"Valve (Receiver), Sta. 230+60, P66 Refinery",1725.61,46.96,Metal Loss Internal,33.79671760,-118.24571092,39.920
40013339,GROUP,21397.45,212+74,13%,0.219,52000,0.81,0.93,5:45,1525,0.75000,100.000%,40.24,6.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1230.39,"Valve (Receiver), Sta. 230+60, P66 Refinery",1723.86,46.96,Metal Loss Internal,33.79672238,-118.24571129,39.900
40013340,GROUP,21397.78,212+75,14%,0.219,52000,0.77,1.12,5:45,1525,0.75000,100.000%,40.57,6.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1230.72,"Valve (Receiver), Sta. 230+60, P66 Refinery",1723.54,46.96,Metal Loss Internal,33.79672328,-118.24571136,39.900
40013341,GROUP,21399.14,212+76,11%,0.219,52000,0.56,0.80,6:00,1525,0.75000,100.000%,41.93,5.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1232.08,"Valve (Receiver), Sta. 230+60, P66 Refinery",1722.18,46.96,Metal Loss Internal,33.79672700,-118.24571165,39.880
40013342,GROUP,21399.31,212+76,13%,0.219,52000,0.47,0.50,5:30,1525,0.75000,100.000%,42.10,4.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1232.25,"Valve (Receiver), Sta. 230+60, P66 Refinery",1722.01,46.96,Metal Loss Internal,33.79672747,-118.24571168,39.880
40013343,GROUP,21399.67,212+77,10%,0.219,52000,0.76,0.68,5:45,1525,0.75000,100.000%,42.46,4.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1232.61,"Valve (Receiver), Sta. 230+60, P66 Refinery",1721.64,46.96,Metal Loss Internal,33.79672848,-118.24571176,39.880
40013344,GROUP,21399.99,212+77,10%,0.219,52000,0.64,0.83,5:45,1525,0.75000,100.000%,42.78,4.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1232.93,"Valve (Receiver), Sta. 230+60, P66 Refinery",1721.32,46.96,Metal Loss Internal,33.79672935,-118.24571183,39.870
40013345,GROUP,21400.82,212+78,13%,0.219,52000,0.79,0.74,5:45,1525,0.75000,100.000%,43.61,3.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1233.76,"Valve (Receiver), Sta. 230+60, P66 Refinery",1720.49,46.96,Metal Loss Internal,33.79673163,-118.24571201,39.860
40013346,GROUP,21401.38,212+79,10%,0.219,52000,0.45,0.33,5:45,1525,0.75000,100.000%,44.17,2.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1234.32,"Valve (Receiver), Sta. 230+60, P66 Refinery",1719.94,46.96,Metal Loss Internal,33.79673315,-118.24571212,39.860
7730,WELD,21404.17,212+81,,,,,,,,,,,,,,,,46.81,,33.79674080,-118.24571273,39.830
40013347,GROUP,21406.90,212+84,12%,0.219,52000,0.53,0.33,5:45,1525,0.75000,100.000%,2.73,44.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1239.84,"Valve (Receiver), Sta. 230+60, P66 Refinery",1714.41,46.81,Metal Loss Internal,33.79674829,-118.24571332,39.800
40013348,GROUP,21424.38,213+02,11%,0.219,52000,0.60,0.33,5:30,1525,0.75000,100.000%,20.21,26.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1257.32,"Valve (Receiver), Sta. 230+60, P66 Refinery",1696.94,46.81,Metal Loss Internal,33.79679618,-118.24571701,39.720
40013349,GROUP,21424.61,213+03,10%,0.219,52000,0.72,0.51,6:00,1525,0.75000,100.000%,20.44,26.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1257.55,"Valve (Receiver), Sta. 230+60, P66 Refinery",1696.71,46.81,Metal Loss Internal,33.79679681,-118.24571705,39.720
40013350,GROUP,21426.51,213+05,14%,0.219,52000,0.79,0.55,5:45,1525,0.75000,100.000%,22.33,24.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1259.44,"Valve (Receiver), Sta. 230+60, P66 Refinery",1694.81,46.81,Metal Loss Internal,33.79680201,-118.24571744,39.730
7740,WELD,21450.98,213+30,,,,,,,,,,,,,,,,46.76,,33.79686910,-118.24572213,39.760
40013351,GROUP,21459.98,213+39,14%,0.219,52000,0.71,0.47,6:00,1525,0.75000,100.000%,9.00,37.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1292.92,"Valve (Receiver), Sta. 230+60, P66 Refinery",1661.34,46.76,Metal Loss Internal,33.79689379,-118.24572372,39.660
40013352,GROUP,21462.51,213+42,13%,0.219,52000,0.41,0.33,5:45,1525,0.75000,100.000%,11.53,35.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1295.45,"Valve (Receiver), Sta. 230+60, P66 Refinery",1658.80,46.76,Metal Loss Internal,33.79690074,-118.24572418,39.630
40013353,GROUP,21466.03,213+45,10%,0.219,52000,0.64,0.37,6:15,1525,0.75000,100.000%,15.05,31.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1298.97,"Valve (Receiver), Sta. 230+60, P66 Refinery",1655.28,46.76,Metal Loss Internal,33.79691039,-118.24572482,39.590
40013354,GROUP,21469.27,213+49,15%,0.219,52000,0.63,0.40,6:15,1525,0.75000,100.000%,18.29,28.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1302.21,"Valve (Receiver), Sta. 230+60, P66 Refinery",1652.05,46.76,Metal Loss Internal,33.79691927,-118.24572541,39.550
40013355,GROUP,21477.23,213+57,10%,0.219,52000,0.52,0.33,5:45,1525,0.75000,100.000%,26.25,20.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1310.17,"Valve (Receiver), Sta. 230+60, P66 Refinery",1644.09,46.76,Metal Loss Internal,33.79694108,-118.24572690,39.430
40013356,GROUP,21481.92,213+62,17%,0.219,52000,0.49,0.37,5:45,1525,0.75000,100.000%,30.94,15.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1314.86,"Valve (Receiver), Sta. 230+60, P66 Refinery",1639.40,46.76,Metal Loss Internal,33.79695395,-118.24572780,39.350
40013357,GROUP,21482.61,213+63,11%,0.219,52000,0.58,0.36,5:45,1525,0.75000,100.000%,31.63,15.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1315.54,"Valve (Receiver), Sta. 230+60, P66 Refinery",1638.71,46.76,Metal Loss Internal,33.79695583,-118.24572793,39.330
40013358,GROUP,21482.96,213+63,13%,0.219,52000,0.54,0.34,5:45,1525,0.75000,100.000%,31.98,14.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1315.90,"Valve (Receiver), Sta. 230+60, P66 Refinery",1638.35,46.76,Metal Loss Internal,33.79695681,-118.24572800,39.330
40013359,GROUP,21483.87,213+64,11%,0.219,52000,0.49,0.46,5:45,1525,0.75000,100.000%,32.89,13.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1316.81,"Valve (Receiver), Sta. 230+60, P66 Refinery",1637.44,46.76,Metal Loss External,33.79695930,-118.24572818,39.310
40013360,GROUP,21484.13,213+64,10%,0.219,52000,0.43,0.33,6:00,1525,0.75000,100.000%,33.15,13.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1317.07,"Valve (Receiver), Sta. 230+60, P66 Refinery",1637.18,46.76,Metal Loss External,33.79696001,-118.24572823,39.310
40013361,GROUP,21485.57,213+66,16%,0.219,52000,0.60,0.33,5:45,1525,0.75000,100.000%,34.59,12.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1318.51,"Valve (Receiver), Sta. 230+60, P66 Refinery",1635.75,46.76,Metal Loss Internal,33.79696395,-118.24572850,39.280
40013362,GROUP,21487.45,213+68,11%,0.219,52000,0.57,0.34,5:45,1525,0.75000,100.000%,36.47,10.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1320.39,"Valve (Receiver), Sta. 230+60, P66 Refinery",1633.86,46.76,Metal Loss Internal,33.79696912,-118.24572887,39.250
40013363,GROUP,21488.42,213+69,15%,0.219,52000,0.43,0.33,5:45,1525,0.75000,100.000%,37.44,9.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1321.36,"Valve (Receiver), Sta. 230+60, P66 Refinery",1632.90,46.76,Metal Loss Internal,33.79697177,-118.24572906,39.240
40013364,GROUP,21492.30,213+73,10%,0.219,52000,0.35,0.36,6:00,1525,0.75000,100.000%,41.32,5.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1325.24,"Valve (Receiver), Sta. 230+60, P66 Refinery",1629.01,46.76,Metal Loss Internal,33.79698241,-118.24572983,39.190
7750,WELD,21497.74,213+78,,,,,,,,,,,,,,,,46.86,,33.79699731,-118.24573093,39.120
40013365,GROUP,21498.98,213+80,11%,0.219,52000,0.58,0.33,6:00,1525,0.75000,100.000%,1.24,45.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1331.92,"Valve (Receiver), Sta. 230+60, P66 Refinery",1622.34,46.86,Metal Loss Internal,33.79700070,-118.24573119,39.110
40013366,GROUP,21501.63,213+82,11%,0.219,52000,0.55,0.33,6:00,1525,0.75000,100.000%,3.89,42.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1334.57,"Valve (Receiver), Sta. 230+60, P66 Refinery",1619.69,46.86,Metal Loss Internal,33.79700797,-118.24573172,39.060
40013367,GROUP,21504.08,213+85,11%,0.219,52000,0.39,0.36,6:15,1525,0.75000,100.000%,6.34,40.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1337.02,"Valve (Receiver), Sta. 230+60, P66 Refinery",1617.24,46.86,Metal Loss Internal,33.79701468,-118.24573222,39.030
40013368,GROUP,21504.62,213+85,11%,0.219,52000,0.54,0.33,6:15,1525,0.75000,100.000%,6.88,39.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1337.56,"Valve (Receiver), Sta. 230+60, P66 Refinery",1616.70,46.86,Metal Loss Internal,33.79701617,-118.24573233,39.020
40013369,GROUP,21506.18,213+87,14%,0.219,52000,0.50,0.33,6:00,1525,0.75000,100.000%,8.44,38.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1339.12,"Valve (Receiver), Sta. 230+60, P66 Refinery",1615.14,46.86,Metal Loss Internal,33.79702045,-118.24573265,38.990
40013370,GROUP,21506.36,213+87,16%,0.219,52000,0.63,0.39,6:15,1525,0.75000,100.000%,8.62,38.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1339.30,"Valve (Receiver), Sta. 230+60, P66 Refinery",1614.96,46.86,Metal Loss Internal,33.79702095,-118.24573268,38.990
40013371,GROUP,21507.51,213+88,12%,0.219,52000,0.63,0.39,6:15,1525,0.75000,100.000%,9.77,37.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1340.45,"Valve (Receiver), Sta. 230+60, P66 Refinery",1613.81,46.86,Metal Loss Internal,33.79702410,-118.24573291,38.970
7760,WELD,21544.59,214+27,,,,,,,,,,,,,,,,46.72,,33.79712577,-118.24574011,38.880
40013372,GROUP,21547.70,214+30,12%,0.219,52000,0.57,0.54,6:00,1525,0.75000,100.000%,3.11,43.61,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1380.64,"Valve (Receiver), Sta. 230+60, P66 Refinery",1573.61,46.72,Metal Loss Internal,33.79713429,-118.24574068,38.870
40013373,GROUP,21548.61,214+31,18%,0.219,52000,1.23,1.06,6:00,1525,0.75000,100.000%,4.02,42.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1381.55,"Valve (Receiver), Sta. 230+60, P66 Refinery",1572.71,46.72,Metal Loss Internal,33.79713678,-118.24574084,38.870
40013374,GROUP,21550.69,214+33,15%,0.219,52000,0.52,0.42,5:45,1525,0.75000,100.000%,6.09,40.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1383.63,"Valve (Receiver), Sta. 230+60, P66 Refinery",1570.63,46.72,Metal Loss Internal,33.79714247,-118.24574122,38.870
40013375,GROUP,21555.98,214+39,12%,0.219,52000,0.93,0.60,6:00,1525,0.75000,100.000%,11.39,35.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1388.92,"Valve (Receiver), Sta. 230+60, P66 Refinery",1565.33,46.72,Metal Loss Internal,33.79715699,-118.24574217,38.870
40013376,GROUP,21556.16,214+39,12%,0.219,52000,0.55,0.33,5:45,1525,0.75000,100.000%,11.57,35.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1389.10,"Valve (Receiver), Sta. 230+60, P66 Refinery",1565.16,46.72,Metal Loss Internal,33.79715747,-118.24574220,38.870
40013377,GROUP,21558.48,214+41,13%,0.219,52000,0.58,0.43,5:45,1525,0.75000,100.000%,13.88,32.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1391.41,"Valve (Receiver), Sta. 230+60, P66 Refinery",1562.84,46.72,Metal Loss Internal,33.79716383,-118.24574261,38.880
40013378,GROUP,21558.61,214+41,12%,0.219,52000,0.55,0.34,5:45,1525,0.75000,100.000%,14.02,32.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1391.55,"Valve (Receiver), Sta. 230+60, P66 Refinery",1562.70,46.72,Metal Loss Internal,33.79716421,-118.24574264,38.880
40013379,GROUP,21560.95,214+44,12%,0.219,52000,1.62,0.82,6:00,1525,0.75000,100.000%,16.35,30.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1393.89,"Valve (Receiver), Sta. 230+60, P66 Refinery",1560.37,46.72,Metal Loss Internal,33.79717061,-118.24574305,38.890
40013380,GROUP,21561.36,214+44,14%,0.219,52000,0.64,0.46,6:00,1525,0.75000,100.000%,16.76,29.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1394.30,"Valve (Receiver), Sta. 230+60, P66 Refinery",1559.96,46.72,Metal Loss Internal,33.79717174,-118.24574313,38.900
40013381,GROUP,21563.48,214+46,13%,0.219,52000,0.83,0.59,6:00,1525,0.75000,100.000%,18.89,27.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1396.42,"Valve (Receiver), Sta. 230+60, P66 Refinery",1557.84,46.72,Metal Loss Internal,33.79717756,-118.24574352,38.910
40013382,GROUP,21567.81,214+51,12%,0.219,52000,0.55,0.40,6:00,1525,0.75000,100.000%,23.21,23.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1400.74,"Valve (Receiver), Sta. 230+60, P66 Refinery",1553.51,46.72,Metal Loss Internal,33.79718941,-118.24574431,38.940
40013383,GROUP,21568.02,214+51,16%,0.219,52000,0.55,0.34,5:45,1525,0.75000,100.000%,23.42,23.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1400.95,"Valve (Receiver), Sta. 230+60, P66 Refinery",1553.30,46.72,Metal Loss Internal,33.79718999,-118.24574435,38.940
40013384,GROUP,21568.16,214+51,13%,0.219,52000,0.58,0.33,6:15,1525,0.75000,100.000%,23.57,23.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1401.10,"Valve (Receiver), Sta. 230+60, P66 Refinery",1553.16,46.72,Metal Loss Internal,33.79719039,-118.24574438,38.940
40013385,GROUP,21569.03,214+52,15%,0.219,52000,0.65,0.48,5:45,1525,0.75000,100.000%,24.43,22.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1401.97,"Valve (Receiver), Sta. 230+60, P66 Refinery",1552.29,46.72,Metal Loss Internal,33.79719277,-118.24574454,38.950
40013386,GROUP,21569.28,214+52,12%,0.219,52000,0.53,0.51,6:15,1525,0.75000,100.000%,24.69,22.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1402.22,"Valve (Receiver), Sta. 230+60, P66 Refinery",1552.03,46.72,Metal Loss Internal,33.79719347,-118.24574459,38.950
40013387,GROUP,21577.79,214+61,12%,0.219,52000,2.70,1.31,5:45,1525,0.75000,100.000%,33.20,13.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1410.73,"Valve (Receiver), Sta. 230+60, P66 Refinery",1543.52,46.72,Metal Loss Internal,33.79721679,-118.24574626,38.870
40013388,GROUP,21578.24,214+62,15%,0.219,52000,5.90,1.35,5:45,1525,0.75000,100.000%,33.65,13.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1411.18,"Valve (Receiver), Sta. 230+60, P66 Refinery",1543.07,46.72,Metal Loss Internal,33.79721803,-118.24574635,38.860
40013389,GROUP,21578.80,214+62,12%,0.219,52000,0.82,0.64,5:45,1525,0.75000,100.000%,34.21,12.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1411.74,"Valve (Receiver), Sta. 230+60, P66 Refinery",1542.51,46.72,Metal Loss Internal,33.79721956,-118.24574646,38.850
40013390,GROUP,21578.96,214+62,13%,0.219,52000,0.77,0.69,5:30,1525,0.75000,100.000%,34.37,12.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1411.90,"Valve (Receiver), Sta. 230+60, P66 Refinery",1542.36,46.72,Metal Loss Internal,33.79721999,-118.24574649,38.850
40013391,GROUP,21579.25,214+63,19%,0.219,52000,3.06,0.95,5:45,1525,0.75000,100.000%,34.66,12.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1412.19,"Valve (Receiver), Sta. 230+60, P66 Refinery",1542.06,46.72,Metal Loss Internal,33.79722080,-118.24574655,38.850
40013392,GROUP,21579.63,214+63,11%,0.219,52000,0.49,0.33,5:45,1525,0.75000,100.000%,35.04,11.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1412.57,"Valve (Receiver), Sta. 230+60, P66 Refinery",1541.69,46.72,Metal Loss Internal,33.79722183,-118.24574664,38.840
40013393,GROUP,21580.03,214+64,12%,0.219,52000,0.64,1.11,5:45,1525,0.75000,100.000%,35.43,11.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1412.96,"Valve (Receiver), Sta. 230+60, P66 Refinery",1541.29,46.72,Metal Loss Internal,33.79722291,-118.24574672,38.830
40013394,GROUP,21580.24,214+64,15%,0.219,52000,0.88,0.87,5:45,1525,0.75000,100.000%,35.65,11.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1413.18,"Valve (Receiver), Sta. 230+60, P66 Refinery",1541.08,46.72,Metal Loss Internal,33.79722351,-118.24574677,38.830
40013395,GROUP,21581.85,214+65,22%,0.219,52000,0.71,0.97,5:45,1525,0.75000,100.000%,37.25,9.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1414.79,"Valve (Receiver), Sta. 230+60, P66 Refinery",1539.47,46.72,Metal Loss Internal,33.79722790,-118.24574710,38.800
40013396,GROUP,21582.07,214+66,13%,0.219,52000,0.64,0.60,6:00,1525,0.75000,100.000%,37.48,9.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1415.01,"Valve (Receiver), Sta. 230+60, P66 Refinery",1539.24,46.72,Metal Loss Internal,33.79722852,-118.24574715,38.790
40013397,GROUP,21582.64,214+66,18%,0.219,52000,1.83,1.69,5:45,1525,0.75000,100.000%,38.05,8.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1415.58,"Valve (Receiver), Sta. 230+60, P66 Refinery",1538.68,46.72,Metal Loss Internal,33.79723008,-118.24574727,38.780
40013398,GROUP,21582.85,214+66,17%,0.219,52000,0.57,0.60,5:45,1525,0.75000,100.000%,38.25,8.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1415.79,"Valve (Receiver), Sta. 230+60, P66 Refinery",1538.47,46.72,Metal Loss Internal,33.79723064,-118.24574731,38.780
40013399,GROUP,21583.44,214+67,14%,0.219,52000,0.84,0.34,5:45,1525,0.75000,100.000%,38.85,7.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1416.38,"Valve (Receiver), Sta. 230+60, P66 Refinery",1537.87,46.72,Metal Loss Internal,33.79723228,-118.24574744,38.770
40013400,GROUP,21583.91,214+68,11%,0.219,52000,1.84,0.60,6:00,1525,0.75000,100.000%,39.32,7.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1416.85,"Valve (Receiver), Sta. 230+60, P66 Refinery",1537.40,46.72,Metal Loss Internal,33.79723357,-118.24574754,38.760
40013401,GROUP,21584.31,214+68,12%,0.219,52000,1.18,0.76,5:45,1525,0.75000,100.000%,39.72,7.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1417.25,"Valve (Receiver), Sta. 230+60, P66 Refinery",1537.00,46.72,Metal Loss Internal,33.79723467,-118.24574762,38.750
40013402,GROUP,21585.07,214+69,14%,0.219,52000,0.58,0.41,5:45,1525,0.75000,100.000%,40.47,6.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1418.01,"Valve (Receiver), Sta. 230+60, P66 Refinery",1536.25,46.72,Metal Loss Internal,33.79723674,-118.24574779,38.740
40013403,GROUP,21585.49,214+69,22%,0.219,52000,0.93,0.80,6:00,1525,0.75000,100.000%,40.90,5.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1418.43,"Valve (Receiver), Sta. 230+60, P66 Refinery",1535.83,46.72,Metal Loss Internal,33.79723789,-118.24574788,38.730
40013404,GROUP,21585.87,214+70,10%,0.219,52000,0.62,0.46,6:00,1525,0.75000,100.000%,41.27,5.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1418.81,"Valve (Receiver), Sta. 230+60, P66 Refinery",1535.45,46.72,Metal Loss Internal,33.79723892,-118.24574796,38.720
40013405,GROUP,21586.33,214+70,23%,0.219,52000,0.71,0.61,6:00,1525,0.75000,100.000%,41.74,4.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1419.27,"Valve (Receiver), Sta. 230+60, P66 Refinery",1534.98,46.72,Metal Loss Internal,33.79724020,-118.24574807,38.710
40013406,GROUP,21587.20,214+71,10%,0.219,52000,0.49,0.33,5:45,1525,0.75000,100.000%,42.61,4.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1420.14,"Valve (Receiver), Sta. 230+60, P66 Refinery",1534.11,46.72,Metal Loss Internal,33.79724258,-118.24574825,38.700
40013407,GROUP,21587.40,214+71,11%,0.219,52000,0.46,0.54,6:00,1525,0.75000,100.000%,42.81,3.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1420.34,"Valve (Receiver), Sta. 230+60, P66 Refinery",1533.92,46.72,Metal Loss Internal,33.79724313,-118.24574829,38.690
40013408,GROUP,21588.15,214+72,14%,0.219,52000,0.63,0.33,6:15,1525,0.75000,100.000%,43.56,3.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1421.09,"Valve (Receiver), Sta. 230+60, P66 Refinery",1533.17,46.72,Metal Loss Internal,33.79724519,-118.24574846,38.680
40013409,GROUP,21588.32,214+72,11%,0.219,52000,0.54,0.33,5:45,1525,0.75000,100.000%,43.72,3.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1421.25,"Valve (Receiver), Sta. 230+60, P66 Refinery",1533.00,46.72,Metal Loss Internal,33.79724564,-118.24574850,38.680
40013410,GROUP,21588.81,214+73,12%,0.219,52000,0.63,0.33,5:45,1525,0.75000,100.000%,44.21,2.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1421.75,"Valve (Receiver), Sta. 230+60, P66 Refinery",1532.51,46.72,Metal Loss Internal,33.79724698,-118.24574861,38.670
40013411,GROUP,21589.02,214+73,17%,0.219,52000,0.63,0.39,6:15,1525,0.75000,100.000%,44.43,2.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1421.96,"Valve (Receiver), Sta. 230+60, P66 Refinery",1532.29,46.72,Metal Loss Internal,33.79724757,-118.24574866,38.670
40013412,GROUP,21589.62,214+73,11%,0.219,52000,0.62,0.33,6:15,1525,0.75000,100.000%,45.03,1.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1422.56,"Valve (Receiver), Sta. 230+60, P66 Refinery",1531.69,46.72,Metal Loss Internal,33.79724921,-118.24574880,38.660
40013413,GROUP,21589.80,214+74,10%,0.219,52000,0.64,0.38,5:45,1525,0.75000,100.000%,45.20,1.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1422.74,"Valve (Receiver), Sta. 230+60, P66 Refinery",1531.52,46.72,Metal Loss Internal,33.79724969,-118.24574883,38.650
40013414,GROUP,21590.88,214+75,10%,0.219,52000,0.53,0.33,6:15,1525,0.75000,100.000%,46.29,0.43,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1423.82,"Valve (Receiver), Sta. 230+60, P66 Refinery",1530.43,46.72,Metal Loss Internal,33.79725267,-118.24574907,38.640
7770,WELD,21591.31,214+75,,,,,,,,,,,,,,,,47.20,,33.79725384,-118.24574917,38.630
40013415,GROUP,21600.39,214+85,10%,0.219,52000,0.72,0.40,5:45,1525,0.75000,100.000%,9.07,38.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1433.33,"Valve (Receiver), Sta. 230+60, P66 Refinery",1520.93,47.20,Metal Loss Internal,33.79727871,-118.24575122,38.490
40013416,GROUP,21602.22,214+87,13%,0.219,52000,0.60,0.33,6:00,1525,0.75000,100.000%,10.91,36.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1435.16,"Valve (Receiver), Sta. 230+60, P66 Refinery",1519.10,47.20,Metal Loss Internal,33.79728372,-118.24575164,38.470
40013417,GROUP,21615.22,215+00,14%,0.219,52000,0.58,0.40,6:00,1525,0.75000,100.000%,23.91,23.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1448.16,"Valve (Receiver), Sta. 230+60, P66 Refinery",1506.10,47.20,Metal Loss Internal,33.79731935,-118.24575456,38.400
40013418,GROUP,21623.21,215+08,11%,0.219,52000,0.57,0.33,6:00,1525,0.75000,100.000%,31.90,15.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1456.15,"Valve (Receiver), Sta. 230+60, P66 Refinery",1498.11,47.20,Metal Loss Internal,33.79734124,-118.24575630,38.380
40013419,GROUP,21630.53,215+16,11%,0.219,52000,0.45,0.33,6:00,1525,0.75000,100.000%,39.21,7.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1463.47,"Valve (Receiver), Sta. 230+60, P66 Refinery",1490.79,47.20,Metal Loss Internal,33.79736130,-118.24575787,38.350
40013420,GROUP,21632.08,215+17,12%,0.219,52000,0.82,0.83,5:30,1525,0.75000,100.000%,40.77,6.43,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1465.02,"Valve (Receiver), Sta. 230+60, P66 Refinery",1489.23,47.20,Metal Loss Internal,33.79736556,-118.24575821,38.340
40013421,GROUP,21635.02,215+21,13%,0.219,52000,0.47,0.33,6:00,1525,0.75000,100.000%,43.71,3.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1467.96,"Valve (Receiver), Sta. 230+60, P66 Refinery",1486.29,47.20,Metal Loss Internal,33.79737362,-118.24575883,38.340
7780,WELD,21638.51,215+24,,,,,,,,,,,,,,,,47.01,,33.79738319,-118.24575955,38.330
40013422,GROUP,21641.50,215+27,15%,0.219,52000,0.80,0.90,5:30,1525,0.75000,100.000%,2.98,44.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1474.44,"Valve (Receiver), Sta. 230+60, P66 Refinery",1479.82,47.01,Metal Loss Internal,33.79739136,-118.24576016,38.320
40013423,GROUP,21642.00,215+28,13%,0.219,52000,0.95,0.71,5:30,1525,0.75000,100.000%,3.48,43.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1474.94,"Valve (Receiver), Sta. 230+60, P66 Refinery",1479.32,47.01,Metal Loss Internal,33.79739274,-118.24576026,38.320
40013424,GROUP,21644.84,215+31,17%,0.219,52000,0.51,0.33,6:00,1525,0.75000,100.000%,6.33,40.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1477.78,"Valve (Receiver), Sta. 230+60, P66 Refinery",1476.47,47.01,Metal Loss Internal,33.79740054,-118.24576085,38.310
40013425,GROUP,21652.31,215+38,10%,0.219,52000,0.64,0.33,5:45,1525,0.75000,100.000%,13.79,33.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1485.24,"Valve (Receiver), Sta. 230+60, P66 Refinery",1469.01,47.01,Metal Loss Internal,33.79742099,-118.24576239,38.310
40013426,GROUP,21652.71,215+39,10%,0.219,52000,0.89,0.80,3:00,1525,0.75000,100.000%,14.20,32.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1485.65,"Valve (Receiver), Sta. 230+60, P66 Refinery",1468.61,47.01,Metal Loss External,33.79742210,-118.24576248,38.310
40013427,GROUP,21653.53,215+40,14%,0.219,52000,0.67,0.61,6:00,1525,0.75000,100.000%,15.02,32.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1486.47,"Valve (Receiver), Sta. 230+60, P66 Refinery",1467.79,47.01,Metal Loss Internal,33.79742434,-118.24576264,38.320
40013428,GROUP,21654.08,215+40,10%,0.219,52000,0.36,0.33,5:45,1525,0.75000,100.000%,15.56,31.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1487.02,"Valve (Receiver), Sta. 230+60, P66 Refinery",1467.24,47.01,Metal Loss Internal,33.79742584,-118.24576276,38.320
40013429,GROUP,21656.76,215+43,10%,0.219,52000,0.64,0.92,6:00,1525,0.75000,100.000%,18.25,28.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1489.70,"Valve (Receiver), Sta. 230+60, P66 Refinery",1464.56,47.01,Metal Loss Internal,33.79743320,-118.24576330,38.350
40013430,GROUP,21656.91,215+43,11%,0.219,52000,0.49,0.34,5:45,1525,0.75000,100.000%,18.39,28.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1489.85,"Valve (Receiver), Sta. 230+60, P66 Refinery",1464.41,47.01,Metal Loss Internal,33.79743360,-118.24576333,38.350
40013431,GROUP,21657.07,215+43,15%,0.219,52000,0.76,0.64,6:00,1525,0.75000,100.000%,18.56,28.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1490.01,"Valve (Receiver), Sta. 230+60, P66 Refinery",1464.25,47.01,Metal Loss Internal,33.79743404,-118.24576337,38.350
40013432,GROUP,21657.33,215+44,16%,0.219,52000,0.90,0.80,6:00,1525,0.75000,100.000%,18.82,28.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1490.27,"Valve (Receiver), Sta. 230+60, P66 Refinery",1463.98,47.01,Metal Loss Internal,33.79743476,-118.24576342,38.350
40013433,GROUP,21657.72,215+44,12%,0.219,52000,0.67,0.50,5:45,1525,0.75000,100.000%,19.21,27.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1490.66,"Valve (Receiver), Sta. 230+60, P66 Refinery",1463.60,47.01,Metal Loss Internal,33.79743583,-118.24576350,38.350
40013434,GROUP,21657.91,215+44,16%,0.219,52000,0.81,0.55,6:00,1525,0.75000,100.000%,19.39,27.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1490.84,"Valve (Receiver), Sta. 230+60, P66 Refinery",1463.41,47.01,Metal Loss Internal,33.79743634,-118.24576354,38.360
40013435,GROUP,21658.16,215+44,15%,0.219,52000,1.20,1.02,5:45,1525,0.75000,100.000%,19.65,27.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1491.10,"Valve (Receiver), Sta. 230+60, P66 Refinery",1463.16,47.01,Metal Loss Internal,33.79743704,-118.24576359,38.360
40013436,GROUP,21658.71,215+45,10%,0.219,52000,0.82,1.04,6:00,1525,0.75000,100.000%,20.19,26.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1491.65,"Valve (Receiver), Sta. 230+60, P66 Refinery",1462.61,47.01,Metal Loss Internal,33.79743853,-118.24576370,38.370
40013437,GROUP,21658.92,215+45,21%,0.219,52000,0.92,0.66,5:45,1525,0.75000,100.000%,20.41,26.61,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1491.86,"Valve (Receiver), Sta. 230+60, P66 Refinery",1462.40,47.01,Metal Loss Internal,33.79743912,-118.24576375,38.370
40013438,GROUP,21659.23,215+46,16%,0.219,52000,0.85,0.72,5:45,1525,0.75000,100.000%,20.71,26.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1492.17,"Valve (Receiver), Sta. 230+60, P66 Refinery",1462.09,47.01,Metal Loss Internal,33.79743996,-118.24576381,38.370
40013439,GROUP,21659.43,215+46,13%,0.219,52000,0.65,0.68,6:00,1525,0.75000,100.000%,20.92,26.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1492.37,"Valve (Receiver), Sta. 230+60, P66 Refinery",1461.89,47.01,Metal Loss Internal,33.79744051,-118.24576385,38.380
40013440,GROUP,21659.71,215+46,12%,0.219,52000,0.74,0.75,5:45,1525,0.75000,100.000%,21.20,25.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1492.65,"Valve (Receiver), Sta. 230+60, P66 Refinery",1461.60,47.01,Metal Loss Internal,33.79744129,-118.24576391,38.380
40013441,GROUP,21660.45,215+47,14%,0.219,52000,2.40,0.66,6:00,1525,0.75000,100.000%,21.93,25.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1493.39,"Valve (Receiver), Sta. 230+60, P66 Refinery",1460.87,47.01,Metal Loss Internal,33.79744331,-118.24576406,38.390
40013442,GROUP,21660.72,215+47,10%,0.219,52000,0.56,0.68,6:00,1525,0.75000,100.000%,22.20,24.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1493.65,"Valve (Receiver), Sta. 230+60, P66 Refinery",1460.60,47.01,Metal Loss Internal,33.79744404,-118.24576412,38.390
40013443,GROUP,21661.12,215+48,16%,0.219,52000,0.75,1.07,6:00,1525,0.75000,100.000%,22.61,24.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1494.06,"Valve (Receiver), Sta. 230+60, P66 Refinery",1460.19,47.01,Metal Loss Internal,33.79744515,-118.24576420,38.400
40013444,GROUP,21663.60,215+50,24%,0.219,52000,0.66,0.55,6:00,1525,0.75000,100.000%,25.08,21.93,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1496.53,"Valve (Receiver), Sta. 230+60, P66 Refinery",1457.72,47.01,Metal Loss Internal,33.79745193,-118.24576470,38.440
40013445,GROUP,21663.80,215+50,15%,0.219,52000,1.69,0.91,6:00,1525,0.75000,100.000%,25.29,21.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1496.74,"Valve (Receiver), Sta. 230+60, P66 Refinery",1457.51,47.01,Metal Loss Internal,33.79745251,-118.24576474,38.440
40013446,GROUP,21664.28,215+51,11%,0.219,52000,0.66,0.41,6:00,1525,0.75000,100.000%,25.76,21.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1497.22,"Valve (Receiver), Sta. 230+60, P66 Refinery",1457.04,47.01,Metal Loss Internal,33.79745380,-118.24576485,38.450
40013447,GROUP,21664.68,215+51,11%,0.219,52000,0.62,0.60,5:45,1525,0.75000,100.000%,26.17,20.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1497.62,"Valve (Receiver), Sta. 230+60, P66 Refinery",1456.64,47.01,Metal Loss Internal,33.79745490,-118.24576493,38.460
40013448,GROUP,21664.90,215+51,15%,0.219,52000,0.83,0.77,5:45,1525,0.75000,100.000%,26.39,20.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1497.84,"Valve (Receiver), Sta. 230+60, P66 Refinery",1456.42,47.01,Metal Loss Internal,33.79745550,-118.24576497,38.460
40013449,GROUP,21665.12,215+52,14%,0.219,52000,0.74,0.64,6:00,1525,0.75000,100.000%,26.61,20.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1498.06,"Valve (Receiver), Sta. 230+60, P66 Refinery",1456.20,47.01,Metal Loss Internal,33.79745611,-118.24576502,38.470
40013450,GROUP,21666.09,215+53,11%,0.219,52000,0.65,0.39,5:30,1525,0.75000,100.000%,27.58,19.43,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1499.03,"Valve (Receiver), Sta. 230+60, P66 Refinery",1455.23,47.01,Metal Loss Internal,33.79745877,-118.24576521,38.480
40013451,GROUP,21666.74,215+53,18%,0.219,52000,0.72,0.55,6:00,1525,0.75000,100.000%,28.23,18.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1499.68,"Valve (Receiver), Sta. 230+60, P66 Refinery",1454.58,47.01,Metal Loss Internal,33.79746055,-118.24576535,38.500
40013452,GROUP,21667.04,215+54,12%,0.219,52000,0.55,0.74,6:00,1525,0.75000,100.000%,28.53,18.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1499.98,"Valve (Receiver), Sta. 230+60, P66 Refinery",1454.28,47.01,Metal Loss Internal,33.79746137,-118.24576541,38.500
40013453,GROUP,21667.20,215+54,11%,0.219,52000,0.63,0.64,6:00,1525,0.75000,100.000%,28.69,18.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1500.14,"Valve (Receiver), Sta. 230+60, P66 Refinery",1454.11,47.01,Metal Loss Internal,33.79746182,-118.24576544,38.500
40013454,GROUP,21667.56,215+54,18%,0.219,52000,1.30,1.41,6:00,1525,0.75000,100.000%,29.04,17.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1500.49,"Valve (Receiver), Sta. 230+60, P66 Refinery",1453.76,47.01,Metal Loss Internal,33.79746279,-118.24576551,38.510
40013455,GROUP,21668.41,215+55,15%,0.219,52000,2.39,1.02,6:00,1525,0.75000,100.000%,29.89,17.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1501.35,"Valve (Receiver), Sta. 230+60, P66 Refinery",1452.91,47.01,Metal Loss Internal,33.79746511,-118.24576568,38.530
40013456,GROUP,21668.62,215+55,12%,0.219,52000,0.64,0.39,6:00,1525,0.75000,100.000%,30.11,16.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1501.56,"Valve (Receiver), Sta. 230+60, P66 Refinery",1452.70,47.01,Metal Loss Internal,33.79746569,-118.24576572,38.530
40013457,GROUP,21670.58,215+57,12%,0.219,52000,0.55,0.43,5:45,1525,0.75000,100.000%,32.07,14.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1503.52,"Valve (Receiver), Sta. 230+60, P66 Refinery",1450.73,47.01,Metal Loss Internal,33.79747108,-118.24576612,38.560
40013458,GROUP,21679.22,215+66,11%,0.219,52000,0.31,0.33,6:00,1525,0.75000,100.000%,40.70,6.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1512.16,"Valve (Receiver), Sta. 230+60, P66 Refinery",1442.10,47.01,Metal Loss Internal,33.79749475,-118.24576788,38.630
7790,WELD,21685.53,215+73,,,,,,,,,,,,,,,,47.19,,33.79751203,-118.24576926,38.540
40013459,GROUP,21690.61,215+78,12%,0.219,52000,0.76,0.55,5:45,1525,0.75000,100.000%,5.08,42.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1523.55,"Valve (Receiver), Sta. 230+60, P66 Refinery",1430.71,47.19,Metal Loss Internal,33.79752595,-118.24577040,38.430
40013460,GROUP,21691.36,215+79,12%,0.219,52000,1.03,0.86,5:45,1525,0.75000,100.000%,5.84,41.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1524.30,"Valve (Receiver), Sta. 230+60, P66 Refinery",1429.96,47.19,Metal Loss Internal,33.79752802,-118.24577057,38.410
40013461,GROUP,21692.59,215+80,16%,0.219,52000,0.64,0.49,5:45,1525,0.75000,100.000%,7.07,40.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1525.53,"Valve (Receiver), Sta. 230+60, P66 Refinery",1428.73,47.19,Metal Loss Internal,33.79753139,-118.24577085,38.380
40013462,GROUP,21695.48,215+83,15%,0.219,52000,0.62,0.33,5:45,1525,0.75000,100.000%,9.96,37.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1528.42,"Valve (Receiver), Sta. 230+60, P66 Refinery",1425.83,47.19,Metal Loss Internal,33.79753931,-118.24577150,38.320
40013463,GROUP,21697.37,215+85,10%,0.219,52000,0.47,0.33,6:00,1525,0.75000,100.000%,11.84,35.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1530.31,"Valve (Receiver), Sta. 230+60, P66 Refinery",1423.95,47.19,Metal Loss Internal,33.79754448,-118.24577192,38.280
40013464,GROUP,21701.74,215+90,12%,0.219,52000,0.62,0.42,6:15,1525,0.75000,100.000%,16.21,30.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1534.68,"Valve (Receiver), Sta. 230+60, P66 Refinery",1419.58,47.19,Metal Loss Internal,33.79755645,-118.24577289,38.190
40013465,GROUP,21704.96,215+93,12%,0.219,52000,0.42,0.40,6:15,1525,0.75000,100.000%,19.43,27.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1537.90,"Valve (Receiver), Sta. 230+60, P66 Refinery",1416.36,47.19,Metal Loss Internal,33.79756527,-118.24577359,38.140
40013466,GROUP,21707.27,215+95,10%,0.219,52000,0.44,0.40,6:00,1525,0.75000,100.000%,21.75,25.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1540.21,"Valve (Receiver), Sta. 230+60, P66 Refinery",1414.04,47.19,Metal Loss Internal,33.79757162,-118.24577409,38.110
40013467,GROUP,21707.57,215+96,11%,0.219,52000,0.61,0.33,6:00,1525,0.75000,100.000%,22.04,25.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1540.51,"Valve (Receiver), Sta. 230+60, P66 Refinery",1413.75,47.19,Metal Loss Internal,33.79757243,-118.24577415,38.100
40013468,GROUP,21708.72,215+97,15%,0.219,52000,0.61,0.33,6:00,1525,0.75000,100.000%,23.20,23.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1541.66,"Valve (Receiver), Sta. 230+60, P66 Refinery",1412.60,47.19,Metal Loss Internal,33.79757558,-118.24577440,38.090
40013469,GROUP,21710.57,215+99,11%,0.219,52000,0.38,0.33,6:00,1525,0.75000,100.000%,25.05,22.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1543.51,"Valve (Receiver), Sta. 230+60, P66 Refinery",1410.75,47.19,Metal Loss Internal,33.79758066,-118.24577478,38.070
40013470,GROUP,21712.47,216+01,11%,0.219,52000,0.48,0.35,6:00,1525,0.75000,100.000%,26.95,20.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1545.41,"Valve (Receiver), Sta. 230+60, P66 Refinery",1408.84,47.19,Metal Loss Internal,33.79758587,-118.24577519,38.060
40013471,GROUP,21713.24,216+02,10%,0.219,52000,0.27,0.33,6:15,1525,0.75000,100.000%,27.72,19.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1546.18,"Valve (Receiver), Sta. 230+60, P66 Refinery",1408.07,47.19,Metal Loss Internal,33.79758798,-118.24577534,38.060
40013472,GROUP,21713.62,216+02,12%,0.219,52000,0.46,0.33,6:00,1525,0.75000,100.000%,28.10,19.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1546.56,"Valve (Receiver), Sta. 230+60, P66 Refinery",1407.69,47.19,Metal Loss Internal,33.79758902,-118.24577542,38.060
40013473,GROUP,21715.15,216+04,13%,0.219,52000,0.36,0.36,6:15,1525,0.75000,100.000%,29.62,17.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1548.09,"Valve (Receiver), Sta. 230+60, P66 Refinery",1406.17,47.19,Metal Loss Internal,33.79759320,-118.24577575,38.050
40013474,GROUP,21715.33,216+04,15%,0.219,52000,0.56,0.34,6:15,1525,0.75000,100.000%,29.80,17.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1548.26,"Valve (Receiver), Sta. 230+60, P66 Refinery",1405.99,47.19,Metal Loss Internal,33.79759369,-118.24577578,38.050
40013475,GROUP,21715.93,216+04,14%,0.219,52000,0.56,0.33,6:00,1525,0.75000,100.000%,30.41,16.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1548.87,"Valve (Receiver), Sta. 230+60, P66 Refinery",1405.38,47.19,Metal Loss Internal,33.79759535,-118.24577591,38.050
40013476,GROUP,21716.09,216+04,12%,0.219,52000,0.43,0.36,6:15,1525,0.75000,100.000%,30.56,16.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1549.02,"Valve (Receiver), Sta. 230+60, P66 Refinery",1405.23,47.19,Metal Loss Internal,33.79759578,-118.24577594,38.050
40013477,GROUP,21717.96,216+06,11%,0.219,52000,0.36,0.33,6:15,1525,0.75000,100.000%,32.43,14.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1550.90,"Valve (Receiver), Sta. 230+60, P66 Refinery",1403.36,47.19,Metal Loss Internal,33.79760090,-118.24577633,38.050
40013478,GROUP,21719.10,216+08,13%,0.219,52000,0.51,0.38,6:15,1525,0.75000,100.000%,33.57,13.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1552.03,"Valve (Receiver), Sta. 230+60, P66 Refinery",1402.22,47.19,Metal Loss Internal,33.79760402,-118.24577656,38.050
