ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40013479,GROUP,21719.27,216+08,11%,0.219,52000,0.62,0.33,6:00,1525,0.75000,100.000%,33.75,13.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1552.21,"Valve (Receiver), Sta. 230+60, P66 Refinery",1402.04,47.19,Metal Loss Internal,33.79760451,-118.24577660,38.050
40013480,GROUP,21720.59,216+09,10%,0.219,52000,0.43,0.33,6:15,1525,0.75000,100.000%,35.06,12.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1553.53,"Valve (Receiver), Sta. 230+60, P66 Refinery",1400.73,47.19,Metal Loss Internal,33.79760811,-118.24577687,38.060
40013481,GROUP,21723.17,216+12,14%,0.219,52000,0.43,0.38,6:15,1525,0.75000,100.000%,37.64,9.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1556.11,"Valve (Receiver), Sta. 230+60, P66 Refinery",1398.15,47.19,Metal Loss Internal,33.79761518,-118.24577739,38.070
40013482,GROUP,21728.03,216+17,11%,0.219,52000,0.44,0.35,5:45,1525,0.75000,100.000%,42.51,4.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1560.97,"Valve (Receiver), Sta. 230+60, P66 Refinery",1393.29,47.19,Metal Loss Internal,33.79762851,-118.24577837,38.110
40013483,GROUP,21730.68,216+20,13%,0.219,52000,0.43,0.33,6:00,1525,0.75000,100.000%,45.16,2.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1563.62,"Valve (Receiver), Sta. 230+60, P66 Refinery",1390.63,47.19,Metal Loss Internal,33.79763578,-118.24577889,38.140
7800,WELD,21732.72,216+22,,,,,,,,,,,,,,,,47.00,,33.79764135,-118.24577930,38.160
40013484,GROUP,21739.83,216+29,14%,0.219,52000,1.75,1.56,6:00,1525,0.75000,100.000%,7.12,39.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1572.77,"Valve (Receiver), Sta. 230+60, P66 Refinery",1381.49,47.00,Metal Loss Internal,33.79766086,-118.24578058,38.180
40013485,GROUP,21747.68,216+37,17%,0.219,52000,0.65,0.40,5:30,1525,0.75000,100.000%,14.97,32.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1580.62,"Valve (Receiver), Sta. 230+60, P66 Refinery",1373.63,47.00,Metal Loss Internal,33.79768240,-118.24578192,38.210
40013486,GROUP,21761.54,216+52,18%,0.219,52000,0.61,0.34,6:15,1525,0.75000,100.000%,28.82,18.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1594.48,"Valve (Receiver), Sta. 230+60, P66 Refinery",1359.78,47.00,Metal Loss Internal,33.79772040,-118.24578422,38.350
40013487,GROUP,21762.42,216+52,13%,0.219,52000,0.46,0.40,5:45,1525,0.75000,100.000%,29.70,17.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1595.35,"Valve (Receiver), Sta. 230+60, P66 Refinery",1358.90,47.00,Metal Loss Internal,33.79772281,-118.24578436,38.360
7810,WELD,21779.72,216+70,,,,,,,,,,,,,,,,47.04,,33.79777025,-118.24578747,38.370
40013488,GROUP,21782.47,216+73,12%,0.219,52000,0.85,0.72,5:45,1525,0.75000,100.000%,2.76,44.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1615.41,"Valve (Receiver), Sta. 230+60, P66 Refinery",1338.84,47.04,Metal Loss Internal,33.79777780,-118.24578805,38.300
40013489,GROUP,21791.47,216+83,13%,0.219,52000,0.52,0.46,5:45,1525,0.75000,100.000%,11.75,35.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1624.41,"Valve (Receiver), Sta. 230+60, P66 Refinery",1329.85,47.04,Metal Loss Internal,33.79780244,-118.24579010,38.020
40013490,GROUP,21794.28,216+85,11%,0.219,52000,0.52,0.41,5:45,1525,0.75000,100.000%,14.56,32.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1627.21,"Valve (Receiver), Sta. 230+60, P66 Refinery",1327.04,47.04,Metal Loss Internal,33.79781012,-118.24579077,37.930
40013491,GROUP,21797.57,216+89,13%,0.219,52000,1.23,0.66,6:00,1525,0.75000,100.000%,17.85,29.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1630.51,"Valve (Receiver), Sta. 230+60, P66 Refinery",1323.75,47.04,Metal Loss Internal,33.79781915,-118.24579158,37.840
40013492,GROUP,21799.66,216+91,14%,0.219,52000,0.68,0.50,6:00,1525,0.75000,100.000%,19.94,27.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1632.59,"Valve (Receiver), Sta. 230+60, P66 Refinery",1321.66,47.04,Metal Loss Internal,33.79782485,-118.24579211,37.780
40013493,GROUP,21803.34,216+95,11%,0.219,52000,0.66,0.39,6:00,1525,0.75000,100.000%,23.62,23.42,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1636.28,"Valve (Receiver), Sta. 230+60, P66 Refinery",1317.97,47.04,Metal Loss Internal,33.79783495,-118.24579306,37.710
7820,WELD,21826.76,217+19,,,,,,,,,,,,,,,,46.99,,33.79789905,-118.24579930,37.610
40013494,GROUP,21851.84,217+45,15%,0.219,52000,0.53,0.40,5:45,1525,0.75000,100.000%,25.08,21.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1684.78,"Valve (Receiver), Sta. 230+60, P66 Refinery",1269.47,46.99,Metal Loss Internal,33.79796765,-118.24580658,38.030
7830,WELD,21873.75,217+68,,,,,,,,,,,,,,,,46.99,,33.79802760,-118.24581278,37.930
40013495,GROUP,21887.53,217+82,10%,0.219,52000,0.50,0.33,6:15,1525,0.75000,100.000%,13.78,33.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1720.47,"Valve (Receiver), Sta. 230+60, P66 Refinery",1233.79,46.99,Metal Loss Internal,33.79806535,-118.24581583,37.650
40013496,GROUP,21890.35,217+85,14%,0.219,52000,0.63,0.34,5:30,1525,0.75000,100.000%,16.60,30.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1723.29,"Valve (Receiver), Sta. 230+60, P66 Refinery",1230.96,46.99,Metal Loss Internal,33.79807309,-118.24581642,37.580
40013497,GROUP,21909.74,218+05,10%,0.219,52000,0.58,0.33,6:15,1525,0.75000,100.000%,35.98,11.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1742.67,"Valve (Receiver), Sta. 230+60, P66 Refinery",1211.58,46.99,Metal Loss Internal,33.79812620,-118.24582048,37.230
7840,WELD,21920.75,218+16,,,,,,,,,,,,,,,,35.08,,33.79815638,-118.24582280,37.090
7850,WELD,21955.83,218+53,,,,,,,,,,,,,,,,46.75,,33.79825254,-118.24582989,36.250
40013498,GROUP,21961.90,218+59,12%,0.219,52000,0.43,0.33,6:15,1525,0.75000,100.000%,6.07,40.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1794.84,"Valve (Receiver), Sta. 230+60, P66 Refinery",1159.42,46.75,Metal Loss Internal,33.79826918,-118.24583098,36.100
40013499,GROUP,21973.59,218+71,13%,0.219,52000,0.61,0.43,5:45,1525,0.75000,100.000%,17.76,28.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1806.52,"Valve (Receiver), Sta. 230+60, P66 Refinery",1147.73,46.75,Metal Loss Internal,33.79830122,-118.24583263,35.580
40013500,GROUP,21975.11,218+73,14%,0.219,52000,0.65,0.51,9:30,1525,0.75000,100.000%,19.28,27.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1808.05,"Valve (Receiver), Sta. 230+60, P66 Refinery",1146.21,46.75,Metal Loss External,33.79830538,-118.24583279,35.460
40013501,GROUP,21975.53,218+73,12%,0.219,52000,0.65,0.36,9:30,1525,0.75000,100.000%,19.70,27.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1808.47,"Valve (Receiver), Sta. 230+60, P66 Refinery",1145.79,46.75,Metal Loss External,33.79830654,-118.24583282,35.420
40013502,GROUP,21975.68,218+73,14%,0.219,52000,0.65,0.33,9:45,1525,0.75000,100.000%,19.85,26.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1808.62,"Valve (Receiver), Sta. 230+60, P66 Refinery",1145.63,46.75,Metal Loss External,33.79830696,-118.24583284,35.410
40013503,GROUP,21976.37,218+74,13%,0.219,52000,0.64,0.45,9:45,1525,0.75000,100.000%,20.54,26.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1809.30,"Valve (Receiver), Sta. 230+60, P66 Refinery",1144.95,46.75,Metal Loss External,33.79830882,-118.24583289,35.350
40013504,GROUP,21976.59,218+74,12%,0.219,52000,0.49,0.40,6:15,1525,0.75000,100.000%,20.76,25.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1809.53,"Valve (Receiver), Sta. 230+60, P66 Refinery",1144.72,46.75,Metal Loss Internal,33.79830945,-118.24583291,35.330
40013505,GROUP,21976.81,218+75,22%,0.219,52000,0.63,0.58,10:00,1525,0.75000,100.000%,20.98,25.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1809.75,"Valve (Receiver), Sta. 230+60, P66 Refinery",1144.51,46.75,Metal Loss External,33.79831004,-118.24583293,35.300
40013506,GROUP,21977.00,218+75,14%,0.219,52000,1.75,0.46,10:00,1525,0.75000,100.000%,21.17,25.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1809.94,"Valve (Receiver), Sta. 230+60, P66 Refinery",1144.32,46.75,Metal Loss External,33.79831056,-118.24583295,35.290
40013507,GROUP,21977.42,218+75,17%,0.219,52000,0.53,0.34,6:00,1525,0.75000,100.000%,21.59,25.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1810.36,"Valve (Receiver), Sta. 230+60, P66 Refinery",1143.89,46.75,Metal Loss Internal,33.79831172,-118.24583298,35.240
40013508,GROUP,21978.02,218+76,14%,0.219,52000,2.15,1.04,9:45,1525,0.75000,100.000%,22.19,24.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1810.96,"Valve (Receiver), Sta. 230+60, P66 Refinery",1143.29,46.75,Metal Loss External,33.79831335,-118.24583303,35.180
40013510,GROUP,21985.44,218+83,10%,0.219,52000,0.46,0.46,6:15,1525,0.75000,100.000%,29.61,17.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1818.38,"Valve (Receiver), Sta. 230+60, P66 Refinery",1135.88,46.75,Metal Loss Internal,33.79833358,-118.24583361,34.290
40013509,GROUP,21985.45,218+83,12%,0.219,52000,0.79,0.47,1:45,1525,0.75000,100.000%,29.62,17.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1818.38,"Valve (Receiver), Sta. 230+60, P66 Refinery",1135.87,46.75,Metal Loss External,33.79833360,-118.24583361,34.290
40013511,GROUP,21986.04,218+84,16%,0.219,52000,0.63,0.45,6:15,1525,0.75000,100.000%,30.21,16.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1818.98,"Valve (Receiver), Sta. 230+60, P66 Refinery",1135.27,46.75,Metal Loss External,33.79833523,-118.24583366,34.220
40013512,GROUP,21987.62,218+86,19%,0.219,52000,0.71,0.47,9:30,1525,0.75000,100.000%,31.79,14.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1820.56,"Valve (Receiver), Sta. 230+60, P66 Refinery",1133.69,46.75,Metal Loss External,33.79833954,-118.24583379,34.010
40013513,GROUP,21987.97,218+86,21%,0.219,52000,0.73,0.45,5:30,1525,0.75000,100.000%,32.14,14.61,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1820.91,"Valve (Receiver), Sta. 230+60, P66 Refinery",1133.35,46.75,Metal Loss External,33.79834048,-118.24583382,33.970
40013514,GROUP,21988.74,218+87,10%,0.219,52000,0.55,0.61,6:30,1525,0.75000,100.000%,32.91,13.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1821.68,"Valve (Receiver), Sta. 230+60, P66 Refinery",1132.58,46.75,Metal Loss External,33.79834258,-118.24583388,33.870
40013515,GROUP,21989.12,218+87,12%,0.219,52000,0.71,0.57,10:15,1525,0.75000,100.000%,33.29,13.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1822.06,"Valve (Receiver), Sta. 230+60, P66 Refinery",1132.20,46.75,Metal Loss External,33.79834361,-118.24583392,33.820
40013516,GROUP,21989.73,218+88,12%,0.219,52000,1.05,0.70,9:45,1525,0.75000,100.000%,33.90,12.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1822.67,"Valve (Receiver), Sta. 230+60, P66 Refinery",1131.59,46.75,Metal Loss External,33.79834527,-118.24583397,33.750
40013517,GROUP,21989.81,218+88,10%,0.219,52000,0.66,0.36,6:00,1525,0.75000,100.000%,33.98,12.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1822.75,"Valve (Receiver), Sta. 230+60, P66 Refinery",1131.50,46.75,Metal Loss Internal,33.79834550,-118.24583398,33.740
40013518,GROUP,21990.27,218+88,20%,0.219,52000,2.85,2.16,5:00,1525,0.75000,100.000%,34.44,12.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1823.21,"Valve (Receiver), Sta. 230+60, P66 Refinery",1131.04,46.75,Metal Loss External,33.79834676,-118.24583402,33.680
40013519,GROUP,21990.51,218+89,18%,0.219,52000,1.19,0.76,8:30,1525,0.75000,100.000%,34.68,12.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1823.45,"Valve (Receiver), Sta. 230+60, P66 Refinery",1130.81,46.75,Metal Loss External,33.79834740,-118.24583405,33.650
40013520,GROUP,21990.65,218+89,20%,0.219,52000,0.61,0.48,6:45,1525,0.75000,100.000%,34.82,11.93,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1823.59,"Valve (Receiver), Sta. 230+60, P66 Refinery",1130.67,46.75,Metal Loss External,33.79834778,-118.24583406,33.630
40013521,GROUP,21990.72,218+89,15%,0.219,52000,0.72,0.42,7:45,1525,0.75000,100.000%,34.89,11.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1823.65,"Valve (Receiver), Sta. 230+60, P66 Refinery",1130.60,46.75,Metal Loss External,33.79834797,-118.24583406,33.630
40013522,GROUP,21991.21,218+89,10%,0.219,52000,0.49,0.41,6:15,1525,0.75000,100.000%,35.38,11.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1824.15,"Valve (Receiver), Sta. 230+60, P66 Refinery",1130.11,46.75,Metal Loss External,33.79834932,-118.24583411,33.560
40013523,GROUP,21991.67,218+90,13%,0.219,52000,0.70,0.56,6:00,1525,0.75000,100.000%,35.84,10.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1824.61,"Valve (Receiver), Sta. 230+60, P66 Refinery",1129.64,46.75,Metal Loss External,33.79835058,-118.24583415,33.510
40013524,GROUP,21994.94,218+93,12%,0.219,52000,0.83,0.52,6:15,1525,0.75000,100.000%,39.11,7.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1827.88,"Valve (Receiver), Sta. 230+60, P66 Refinery",1126.37,46.75,Metal Loss External,33.79835949,-118.24583448,33.120
40013525,GROUP,21995.52,218+94,12%,0.219,52000,0.68,0.76,5:45,1525,0.75000,100.000%,39.69,7.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1828.46,"Valve (Receiver), Sta. 230+60, P66 Refinery",1125.80,46.75,Metal Loss External,33.79836106,-118.24583455,33.050
40013526,GROUP,21996.84,218+95,14%,0.219,52000,0.75,0.86,7:15,1525,0.75000,100.000%,41.01,5.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1829.78,"Valve (Receiver), Sta. 230+60, P66 Refinery",1124.48,46.75,Metal Loss External,33.79836468,-118.24583470,32.910
40013527,GROUP,21996.90,218+95,13%,0.219,52000,2.12,0.73,9:15,1525,0.75000,100.000%,41.07,5.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1829.84,"Valve (Receiver), Sta. 230+60, P66 Refinery",1124.42,46.75,Metal Loss External,33.79836484,-118.24583470,32.900
40013528,GROUP,21997.20,218+96,14%,0.219,52000,0.73,0.50,9:00,1525,0.75000,100.000%,41.37,5.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1830.14,"Valve (Receiver), Sta. 230+60, P66 Refinery",1124.11,46.75,Metal Loss External,33.79836567,-118.24583474,32.870
40013529,GROUP,21997.55,218+96,20%,0.219,52000,0.65,0.36,9:00,1525,0.75000,100.000%,41.72,5.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1830.49,"Valve (Receiver), Sta. 230+60, P66 Refinery",1123.76,46.75,Metal Loss External,33.79836662,-118.24583478,32.830
40013530,GROUP,21997.81,218+96,16%,0.219,52000,1.13,0.72,8:30,1525,0.75000,100.000%,41.98,4.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1830.74,"Valve (Receiver), Sta. 230+60, P66 Refinery",1123.51,46.75,Metal Loss External,33.79836731,-118.24583481,32.810
40013531,GROUP,21997.85,218+96,14%,0.219,52000,0.71,0.62,7:00,1525,0.75000,100.000%,42.02,4.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1830.79,"Valve (Receiver), Sta. 230+60, P66 Refinery",1123.47,46.75,Metal Loss External,33.79836742,-118.24583482,32.800
40013532,GROUP,21997.98,218+96,17%,0.219,52000,0.59,0.36,9:00,1525,0.75000,100.000%,42.15,4.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1830.92,"Valve (Receiver), Sta. 230+60, P66 Refinery",1123.34,46.75,Metal Loss External,33.79836777,-118.24583483,32.790
40013533,GROUP,21998.61,218+97,14%,0.219,52000,0.82,0.55,1:45,1525,0.75000,100.000%,42.78,3.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1831.55,"Valve (Receiver), Sta. 230+60, P66 Refinery",1122.71,46.75,Metal Loss External,33.79836950,-118.24583491,32.730
40013534,GROUP,22000.76,218+99,11%,0.219,52000,0.56,0.35,6:00,1525,0.75000,100.000%,44.93,1.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1833.70,"Valve (Receiver), Sta. 230+60, P66 Refinery",1120.55,46.75,Metal Loss External,33.79837539,-118.24583520,32.540
40013535,GROUP,22000.85,218+99,10%,0.219,52000,0.70,0.63,8:45,1525,0.75000,100.000%,45.02,1.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1833.79,"Valve (Receiver), Sta. 230+60, P66 Refinery",1120.47,46.75,Metal Loss External,33.79837563,-118.24583521,32.530
7860,WELD,22002.58,219+01,,,,,,,,,,,,,,,,47.13,,33.79838036,-118.24583548,32.400
40013536,GROUP,22005.32,219+04,11%,0.219,52000,0.53,0.46,6:00,1525,0.75000,100.000%,2.74,44.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1838.26,"Valve (Receiver), Sta. 230+60, P66 Refinery",1116.00,47.13,Metal Loss External,33.79838787,-118.24583595,32.270
40013537,GROUP,22005.68,219+04,10%,0.219,52000,0.64,0.56,7:00,1525,0.75000,100.000%,3.10,44.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1838.61,"Valve (Receiver), Sta. 230+60, P66 Refinery",1115.64,47.13,Metal Loss External,33.79838885,-118.24583602,32.260
40013538,GROUP,22005.68,219+04,15%,0.219,52000,0.62,0.65,6:15,1525,0.75000,100.000%,3.10,44.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1838.62,"Valve (Receiver), Sta. 230+60, P66 Refinery",1115.64,47.13,Metal Loss External,33.79838885,-118.24583602,32.260
40013539,GROUP,22005.92,219+05,10%,0.219,52000,0.48,0.53,6:15,1525,0.75000,100.000%,3.34,43.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1838.86,"Valve (Receiver), Sta. 230+60, P66 Refinery",1115.40,47.13,Metal Loss External,33.79838951,-118.24583606,32.250
40013540,GROUP,22006.07,219+05,16%,0.219,52000,0.54,0.37,5:15,1525,0.75000,100.000%,3.49,43.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1839.00,"Valve (Receiver), Sta. 230+60, P66 Refinery",1115.25,47.13,Metal Loss External,33.79838992,-118.24583609,32.250
40013541,GROUP,22006.07,219+05,16%,0.219,52000,0.55,0.69,6:15,1525,0.75000,100.000%,3.50,43.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1839.01,"Valve (Receiver), Sta. 230+60, P66 Refinery",1115.24,47.13,Metal Loss External,33.79838994,-118.24583609,32.250
40013542,GROUP,22006.23,219+05,13%,0.219,52000,0.69,0.57,5:00,1525,0.75000,100.000%,3.65,43.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1839.17,"Valve (Receiver), Sta. 230+60, P66 Refinery",1115.09,47.13,Metal Loss External,33.79839037,-118.24583613,32.250
40013543,GROUP,22006.27,219+05,10%,0.219,52000,0.83,0.74,7:00,1525,0.75000,100.000%,3.70,43.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1839.21,"Valve (Receiver), Sta. 230+60, P66 Refinery",1115.04,47.13,Metal Loss External,33.79839048,-118.24583613,32.240
40013544,GROUP,22006.49,219+05,11%,0.219,52000,0.70,0.48,8:30,1525,0.75000,100.000%,3.91,43.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1839.42,"Valve (Receiver), Sta. 230+60, P66 Refinery",1114.83,47.13,Metal Loss External,33.79839107,-118.24583618,32.240
40013545,GROUP,22006.62,219+05,21%,0.219,52000,0.69,0.56,5:15,1525,0.75000,100.000%,4.04,43.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1839.56,"Valve (Receiver), Sta. 230+60, P66 Refinery",1114.70,47.13,Metal Loss Internal,33.79839144,-118.24583621,32.240
40013546,GROUP,22006.93,219+06,10%,0.219,52000,0.49,0.33,9:30,1525,0.75000,100.000%,4.36,42.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1839.87,"Valve (Receiver), Sta. 230+60, P66 Refinery",1114.38,47.13,Metal Loss External,33.79839230,-118.24583627,32.240
40013547,GROUP,22007.13,219+06,13%,0.219,52000,0.62,0.53,5:15,1525,0.75000,100.000%,4.56,42.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1840.07,"Valve (Receiver), Sta. 230+60, P66 Refinery",1114.18,47.13,Metal Loss External,33.79839284,-118.24583632,32.240
40013548,GROUP,22007.31,219+06,12%,0.219,52000,0.61,0.42,5:30,1525,0.75000,100.000%,4.73,42.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1840.25,"Valve (Receiver), Sta. 230+60, P66 Refinery",1114.01,47.13,Metal Loss External,33.79839333,-118.24583635,32.240
40013549,GROUP,22008.15,219+07,13%,0.219,52000,0.72,0.61,7:00,1525,0.75000,100.000%,5.57,41.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1841.09,"Valve (Receiver), Sta. 230+60, P66 Refinery",1113.17,47.13,Metal Loss External,33.79839564,-118.24583653,32.240
40013550,GROUP,22008.20,219+07,11%,0.219,52000,0.56,0.47,5:15,1525,0.75000,100.000%,5.62,41.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1841.14,"Valve (Receiver), Sta. 230+60, P66 Refinery",1113.11,47.13,Metal Loss Internal,33.79839578,-118.24583655,32.240
40013551,GROUP,22008.49,219+07,12%,0.219,52000,1.58,1.70,6:45,1525,0.75000,100.000%,5.92,41.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1841.43,"Valve (Receiver), Sta. 230+60, P66 Refinery",1112.82,47.13,Metal Loss External,33.79839658,-118.24583661,32.240
40013552,GROUP,22008.80,219+08,13%,0.219,52000,0.61,0.33,5:45,1525,0.75000,100.000%,6.23,40.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1841.74,"Valve (Receiver), Sta. 230+60, P66 Refinery",1112.51,47.13,Metal Loss External,33.79839742,-118.24583669,32.250
40013553,GROUP,22009.02,219+08,18%,0.219,52000,0.65,0.57,6:15,1525,0.75000,100.000%,6.44,40.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1841.96,"Valve (Receiver), Sta. 230+60, P66 Refinery",1112.30,47.13,Metal Loss Internal,33.79839801,-118.24583674,32.250
40013554,GROUP,22009.32,219+08,14%,0.219,52000,0.60,0.34,5:30,1525,0.75000,100.000%,6.74,40.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1842.25,"Valve (Receiver), Sta. 230+60, P66 Refinery",1112.00,47.13,Metal Loss External,33.79839882,-118.24583681,32.260
40013555,GROUP,22009.53,219+08,12%,0.219,52000,1.28,1.09,8:15,1525,0.75000,100.000%,6.96,40.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1842.47,"Valve (Receiver), Sta. 230+60, P66 Refinery",1111.78,47.13,Metal Loss External,33.79839942,-118.24583686,32.270
40013556,GROUP,22010.19,219+09,19%,0.219,52000,0.80,0.33,8:00,1525,0.75000,100.000%,7.61,39.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1843.13,"Valve (Receiver), Sta. 230+60, P66 Refinery",1111.13,47.13,Metal Loss External,33.79840121,-118.24583702,32.290
40013557,GROUP,22010.72,219+10,11%,0.219,52000,0.68,0.36,7:30,1525,0.75000,100.000%,8.15,38.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1843.66,"Valve (Receiver), Sta. 230+60, P66 Refinery",1110.59,47.13,Metal Loss External,33.79840267,-118.24583716,32.320
40013558,GROUP,22012.56,219+12,12%,0.219,52000,0.91,0.73,7:30,1525,0.75000,100.000%,9.98,37.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1845.50,"Valve (Receiver), Sta. 230+60, P66 Refinery",1108.75,47.13,Metal Loss External,33.79840770,-118.24583764,32.420
40013559,GROUP,22013.23,219+12,17%,0.219,52000,0.89,0.62,7:30,1525,0.75000,100.000%,10.66,36.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1846.17,"Valve (Receiver), Sta. 230+60, P66 Refinery",1108.08,47.13,Metal Loss External,33.79840953,-118.24583783,32.470
40013560,GROUP,22015.87,219+15,10%,0.219,52000,0.74,0.59,7:30,1525,0.75000,100.000%,13.30,33.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1848.81,"Valve (Receiver), Sta. 230+60, P66 Refinery",1105.44,47.13,Metal Loss External,33.79841672,-118.24583859,32.700
40013561,GROUP,22016.41,219+16,11%,0.219,52000,0.69,0.50,6:30,1525,0.75000,100.000%,13.83,33.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1849.35,"Valve (Receiver), Sta. 230+60, P66 Refinery",1104.91,47.13,Metal Loss External,33.79841818,-118.24583875,32.760
40013562,GROUP,22016.49,219+16,14%,0.219,52000,1.75,1.04,8:30,1525,0.75000,100.000%,13.92,33.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1849.43,"Valve (Receiver), Sta. 230+60, P66 Refinery",1104.82,47.13,Metal Loss External,33.79841841,-118.24583877,32.760
40013563,GROUP,22016.95,219+16,32%,0.219,52000,0.56,0.49,8:45,1525,0.75000,100.000%,14.37,32.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1849.88,"Valve (Receiver), Sta. 230+60, P66 Refinery",1104.37,47.13,Metal Loss External,33.79841964,-118.24583890,32.810
40013564,GROUP,22016.97,219+16,11%,0.219,52000,0.79,0.49,6:45,1525,0.75000,100.000%,14.39,32.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1849.91,"Valve (Receiver), Sta. 230+60, P66 Refinery",1104.35,47.13,Metal Loss External,33.79841970,-118.24583891,32.810
40013565,GROUP,22017.40,219+17,10%,0.219,52000,0.87,0.69,8:00,1525,0.75000,100.000%,14.83,32.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1850.34,"Valve (Receiver), Sta. 230+60, P66 Refinery",1103.91,47.13,Metal Loss External,33.79842088,-118.24583904,32.860
40013566,GROUP,22017.59,219+17,17%,0.219,52000,0.69,0.49,6:45,1525,0.75000,100.000%,15.02,32.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1850.53,"Valve (Receiver), Sta. 230+60, P66 Refinery",1103.72,47.13,Metal Loss External,33.79842140,-118.24583910,32.880
40013567,GROUP,22017.65,219+17,10%,0.219,52000,1.06,0.90,5:00,1525,0.75000,100.000%,15.08,32.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1850.59,"Valve (Receiver), Sta. 230+60, P66 Refinery",1103.66,47.13,Metal Loss External,33.79842156,-118.24583912,32.880
40013568,GROUP,22017.90,219+17,37%,0.219,52000,1.02,0.52,8:45,1525,0.75000,100.000%,15.32,31.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1850.84,"Valve (Receiver), Sta. 230+60, P66 Refinery",1103.42,47.13,Metal Loss External,33.79842223,-118.24583920,32.910
40013569,GROUP,22018.00,219+17,20%,0.219,52000,1.66,0.61,7:45,1525,0.75000,100.000%,15.42,31.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1850.94,"Valve (Receiver), Sta. 230+60, P66 Refinery",1103.32,47.13,Metal Loss External,33.79842249,-118.24583922,32.920
40013570,GROUP,22018.25,219+17,11%,0.219,52000,0.80,0.93,8:30,1525,0.75000,100.000%,15.67,31.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1851.19,"Valve (Receiver), Sta. 230+60, P66 Refinery",1103.07,47.13,Metal Loss External,33.79842317,-118.24583930,32.950
40013571,GROUP,22018.60,219+18,23%,0.219,52000,2.09,2.84,6:30,1525,0.75000,100.000%,16.02,31.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1851.54,"Valve (Receiver), Sta. 230+60, P66 Refinery",1102.72,47.13,Metal Loss Internal,33.79842412,-118.24583941,32.990
40013572,GROUP,22018.87,219+18,14%,0.219,52000,0.67,0.39,7:30,1525,0.75000,100.000%,16.30,30.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1851.81,"Valve (Receiver), Sta. 230+60, P66 Refinery",1102.44,47.13,Metal Loss External,33.79842487,-118.24583949,33.020
40013573,GROUP,22019.13,219+18,13%,0.219,52000,1.99,0.58,8:45,1525,0.75000,100.000%,16.55,30.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1852.06,"Valve (Receiver), Sta. 230+60, P66 Refinery",1102.19,47.13,Metal Loss External,33.79842556,-118.24583957,33.050
40013574,GROUP,22019.25,219+18,10%,0.219,52000,1.14,0.73,7:30,1525,0.75000,100.000%,16.68,30.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1852.19,"Valve (Receiver), Sta. 230+60, P66 Refinery",1102.06,47.13,Metal Loss External,33.79842591,-118.24583961,33.060
40013575,GROUP,22019.62,219+19,11%,0.219,52000,0.84,0.93,8:30,1525,0.75000,100.000%,17.05,30.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1852.56,"Valve (Receiver), Sta. 230+60, P66 Refinery",1101.69,47.13,Metal Loss External,33.79842691,-118.24583973,33.100
40013576,GROUP,22020.01,219+19,13%,0.219,52000,1.34,1.04,5:15,1525,0.75000,100.000%,17.43,29.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1852.95,"Valve (Receiver), Sta. 230+60, P66 Refinery",1101.30,47.13,Metal Loss External,33.79842797,-118.24583985,33.150
40013577,GROUP,22020.22,219+19,12%,0.219,52000,1.11,1.88,5:15,1525,0.75000,100.000%,17.65,29.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1853.16,"Valve (Receiver), Sta. 230+60, P66 Refinery",1101.09,47.13,Metal Loss External,33.79842854,-118.24583992,33.170
40013578,GROUP,22020.63,219+20,15%,0.219,52000,2.25,3.27,5:45,1525,0.75000,100.000%,18.05,29.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1853.57,"Valve (Receiver), Sta. 230+60, P66 Refinery",1100.69,47.13,Metal Loss Internal,33.79842964,-118.24584004,33.220
40013579,GROUP,22021.14,219+20,10%,0.219,52000,0.91,0.83,8:30,1525,0.75000,100.000%,18.56,28.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1854.08,"Valve (Receiver), Sta. 230+60, P66 Refinery",1100.18,47.13,Metal Loss External,33.79843103,-118.24584021,33.280
40013580,GROUP,22021.37,219+21,14%,0.219,52000,2.54,0.83,8:00,1525,0.75000,100.000%,18.79,28.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1854.31,"Valve (Receiver), Sta. 230+60, P66 Refinery",1099.95,47.13,Metal Loss External,33.79843165,-118.24584028,33.310
40013582,GROUP,22022.31,219+22,11%,0.219,52000,0.46,0.33,8:00,1525,0.75000,100.000%,19.74,27.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1855.25,"Valve (Receiver), Sta. 230+60, P66 Refinery",1099.00,47.13,Metal Loss External,33.79843420,-118.24584058,33.420
40013581,GROUP,22022.32,219+22,26%,0.219,52000,3.33,2.62,6:30,1525,0.75000,100.000%,19.74,27.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1855.26,"Valve (Receiver), Sta. 230+60, P66 Refinery",1099.00,47.13,Metal Loss External,33.79843421,-118.24584059,33.420
40013583,GROUP,22022.53,219+22,19%,0.219,52000,0.56,0.33,8:00,1525,0.75000,100.000%,19.95,27.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1855.46,"Valve (Receiver), Sta. 230+60, P66 Refinery",1098.79,47.13,Metal Loss External,33.79843478,-118.24584065,33.450
40013584,GROUP,22022.67,219+22,25%,0.219,52000,0.69,0.37,8:00,1525,0.75000,100.000%,20.09,27.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1855.61,"Valve (Receiver), Sta. 230+60, P66 Refinery",1098.65,47.13,Metal Loss External,33.79843517,-118.24584070,33.470
40013585,GROUP,22022.89,219+22,15%,0.219,52000,1.82,1.11,5:15,1525,0.75000,100.000%,20.31,26.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1855.82,"Valve (Receiver), Sta. 230+60, P66 Refinery",1098.43,47.13,Metal Loss External,33.79843575,-118.24584077,33.490
40013586,GROUP,22023.13,219+23,12%,0.219,52000,0.52,0.54,6:45,1525,0.75000,100.000%,20.55,26.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1856.07,"Valve (Receiver), Sta. 230+60, P66 Refinery",1098.19,47.13,Metal Loss External,33.79843642,-118.24584085,33.520
40013587,GROUP,22023.30,219+23,13%,0.219,52000,0.70,0.56,5:00,1525,0.75000,100.000%,20.72,26.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1856.23,"Valve (Receiver), Sta. 230+60, P66 Refinery",1098.02,47.13,Metal Loss External,33.79843686,-118.24584090,33.540
40013588,GROUP,22024.15,219+24,12%,0.219,52000,0.69,0.90,6:15,1525,0.75000,100.000%,21.57,25.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1857.09,"Valve (Receiver), Sta. 230+60, P66 Refinery",1097.17,47.13,Metal Loss Internal,33.79843918,-118.24584118,33.650
40013589,GROUP,22024.31,219+24,15%,0.219,52000,0.71,0.59,6:00,1525,0.75000,100.000%,21.74,25.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1857.25,"Valve (Receiver), Sta. 230+60, P66 Refinery",1097.00,47.13,Metal Loss External,33.79843962,-118.24584123,33.670
40013590,GROUP,22024.48,219+24,11%,0.219,52000,0.65,0.54,5:00,1525,0.75000,100.000%,21.90,25.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1857.42,"Valve (Receiver), Sta. 230+60, P66 Refinery",1096.84,47.13,Metal Loss External,33.79844008,-118.24584129,33.690
40013591,GROUP,22024.66,219+24,11%,0.219,52000,0.73,0.54,5:15,1525,0.75000,100.000%,22.09,25.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1857.60,"Valve (Receiver), Sta. 230+60, P66 Refinery",1096.65,47.13,Metal Loss External,33.79844057,-118.24584135,33.710
40013592,GROUP,22024.76,219+24,15%,0.219,52000,0.51,0.43,6:30,1525,0.75000,100.000%,22.18,24.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1857.70,"Valve (Receiver), Sta. 230+60, P66 Refinery",1096.56,47.13,Metal Loss External,33.79844083,-118.24584138,33.720
40013593,GROUP,22025.04,219+24,11%,0.219,52000,0.95,0.53,8:00,1525,0.75000,100.000%,22.47,24.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1857.98,"Valve (Receiver), Sta. 230+60, P66 Refinery",1096.27,47.13,Metal Loss External,33.79844161,-118.24584147,33.760
40013594,GROUP,22025.09,219+25,15%,0.219,52000,1.45,3.96,6:15,1525,0.75000,100.000%,22.52,24.61,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1858.03,"Valve (Receiver), Sta. 230+60, P66 Refinery",1096.22,47.13,Metal Loss External,33.79844174,-118.24584149,33.770
40013596,GROUP,22025.30,219+25,14%,0.219,52000,0.90,1.18,6:30,1525,0.75000,100.000%,22.72,24.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1858.24,"Valve (Receiver), Sta. 230+60, P66 Refinery",1096.01,47.13,Metal Loss External,33.79844231,-118.24584156,33.790
40013595,GROUP,22025.34,219+25,26%,0.219,52000,2.27,0.74,9:30,1525,0.75000,100.000%,22.76,24.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1858.28,"Valve (Receiver), Sta. 230+60, P66 Refinery",1095.98,47.13,Metal Loss External,33.79844241,-118.24584157,33.800
40013597,GROUP,22025.54,219+25,13%,0.219,52000,0.80,0.95,6:30,1525,0.75000,100.000%,22.97,24.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1858.48,"Valve (Receiver), Sta. 230+60, P66 Refinery",1095.77,47.13,Metal Loss External,33.79844296,-118.24584164,33.820
40013598,GROUP,22025.70,219+25,10%,0.219,52000,0.57,0.79,6:30,1525,0.75000,100.000%,23.12,24.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1858.64,"Valve (Receiver), Sta. 230+60, P66 Refinery",1095.62,47.13,Metal Loss External,33.79844338,-118.24584169,33.840
40013599,GROUP,22025.85,219+25,12%,0.219,52000,1.10,1.57,6:30,1525,0.75000,100.000%,23.28,23.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1858.79,"Valve (Receiver), Sta. 230+60, P66 Refinery",1095.46,47.13,Metal Loss External,33.79844380,-118.24584174,33.860
40013600,GROUP,22025.86,219+25,25%,0.219,52000,1.00,0.74,5:30,1525,0.75000,100.000%,23.28,23.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1858.80,"Valve (Receiver), Sta. 230+60, P66 Refinery",1095.46,47.13,Metal Loss External,33.79844381,-118.24584174,33.860
40013601,GROUP,22026.29,219+26,10%,0.219,52000,0.68,0.58,7:00,1525,0.75000,100.000%,23.71,23.42,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1859.22,"Valve (Receiver), Sta. 230+60, P66 Refinery",1095.03,47.13,Metal Loss External,33.79844496,-118.24584188,33.920
40013602,GROUP,22026.93,219+26,11%,0.219,52000,0.76,0.87,3:45,1525,0.75000,100.000%,24.35,22.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1859.87,"Valve (Receiver), Sta. 230+60, P66 Refinery",1094.38,47.13,Metal Loss External,33.79844672,-118.24584209,34.000
40013603,GROUP,22027.04,219+27,11%,0.219,52000,0.56,0.52,6:30,1525,0.75000,100.000%,24.46,22.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1859.98,"Valve (Receiver), Sta. 230+60, P66 Refinery",1094.28,47.13,Metal Loss External,33.79844701,-118.24584213,34.010
40013604,GROUP,22027.11,219+27,12%,0.219,52000,1.96,1.84,5:15,1525,0.75000,100.000%,24.53,22.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1860.04,"Valve (Receiver), Sta. 230+60, P66 Refinery",1094.21,47.13,Metal Loss External,33.79844719,-118.24584215,34.020
40013605,GROUP,22027.32,219+27,15%,0.219,52000,0.53,0.62,6:45,1525,0.75000,100.000%,24.74,22.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1860.26,"Valve (Receiver), Sta. 230+60, P66 Refinery",1094.00,47.13,Metal Loss External,33.79844777,-118.24584222,34.040
40013606,GROUP,22027.35,219+27,15%,0.219,52000,0.67,0.50,5:45,1525,0.75000,100.000%,24.77,22.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1860.28,"Valve (Receiver), Sta. 230+60, P66 Refinery",1093.97,47.13,Metal Loss External,33.79844784,-118.24584223,34.050
40013607,GROUP,22027.60,219+27,11%,0.219,52000,0.83,1.31,5:30,1525,0.75000,100.000%,25.02,22.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1860.54,"Valve (Receiver), Sta. 230+60, P66 Refinery",1093.72,47.13,Metal Loss External,33.79844853,-118.24584231,34.080
40013608,GROUP,22029.79,219+29,11%,0.219,52000,0.60,0.48,10:00,1525,0.75000,100.000%,27.21,19.92,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1862.73,"Valve (Receiver), Sta. 230+60, P66 Refinery",1091.53,47.13,Metal Loss External,33.79845446,-118.24584304,34.340
40013609,GROUP,22030.16,219+30,12%,0.219,52000,0.49,0.33,9:45,1525,0.75000,100.000%,27.58,19.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1863.10,"Valve (Receiver), Sta. 230+60, P66 Refinery",1091.15,47.13,Metal Loss External,33.79845547,-118.24584316,34.390
40013610,GROUP,22030.71,219+30,12%,0.219,52000,0.77,0.83,6:00,1525,0.75000,100.000%,28.13,19.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1863.65,"Valve (Receiver), Sta. 230+60, P66 Refinery",1090.61,47.13,Metal Loss Internal,33.79845695,-118.24584334,34.450
40013611,GROUP,22031.26,219+31,13%,0.219,52000,0.93,1.13,6:00,1525,0.75000,100.000%,28.68,18.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1864.20,"Valve (Receiver), Sta. 230+60, P66 Refinery",1090.06,47.13,Metal Loss Internal,33.79845845,-118.24584352,34.510
40013612,GROUP,22032.11,219+32,15%,0.219,52000,0.89,0.89,6:00,1525,0.75000,100.000%,29.53,17.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1865.05,"Valve (Receiver), Sta. 230+60, P66 Refinery",1089.21,47.13,Metal Loss Internal,33.79846076,-118.24584380,34.600
40013613,GROUP,22033.08,219+33,13%,0.219,52000,0.85,0.67,9:45,1525,0.75000,100.000%,30.50,16.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1866.01,"Valve (Receiver), Sta. 230+60, P66 Refinery",1088.24,47.13,Metal Loss External,33.79846339,-118.24584411,34.690
40013614,GROUP,22034.12,219+34,10%,0.219,52000,0.44,0.51,6:00,1525,0.75000,100.000%,31.54,15.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1867.06,"Valve (Receiver), Sta. 230+60, P66 Refinery",1087.20,47.13,Metal Loss Internal,33.79846624,-118.24584444,34.780
40013615,GROUP,22034.53,219+34,12%,0.219,52000,0.57,0.41,10:00,1525,0.75000,100.000%,31.95,15.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1867.47,"Valve (Receiver), Sta. 230+60, P66 Refinery",1086.79,47.13,Metal Loss External,33.79846734,-118.24584457,34.810
40013616,GROUP,22034.90,219+35,13%,0.219,52000,0.77,0.78,6:00,1525,0.75000,100.000%,32.33,14.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1867.84,"Valve (Receiver), Sta. 230+60, P66 Refinery",1086.41,47.13,Metal Loss Internal,33.79846837,-118.24584469,34.830
40013617,GROUP,22035.05,219+35,10%,0.219,52000,0.66,0.48,10:00,1525,0.75000,100.000%,32.47,14.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1867.99,"Valve (Receiver), Sta. 230+60, P66 Refinery",1086.27,47.13,Metal Loss External,33.79846876,-118.24584473,34.840
40013618,GROUP,22035.39,219+35,10%,0.219,52000,0.43,0.43,6:00,1525,0.75000,100.000%,32.82,14.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1868.33,"Valve (Receiver), Sta. 230+60, P66 Refinery",1085.92,47.13,Metal Loss Internal,33.79846970,-118.24584484,34.870
40013619,GROUP,22035.96,219+36,10%,0.219,52000,0.71,0.49,10:00,1525,0.75000,100.000%,33.38,13.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1868.90,"Valve (Receiver), Sta. 230+60, P66 Refinery",1085.36,47.13,Metal Loss External,33.79847124,-118.24584501,34.900
40013620,GROUP,22036.14,219+36,11%,0.219,52000,0.77,0.54,6:00,1525,0.75000,100.000%,33.57,13.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1869.08,"Valve (Receiver), Sta. 230+60, P66 Refinery",1085.17,47.13,Metal Loss Internal,33.79847175,-118.24584506,34.910
40013621,GROUP,22036.79,219+37,11%,0.219,52000,0.49,0.33,6:00,1525,0.75000,100.000%,34.21,12.92,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1869.73,"Valve (Receiver), Sta. 230+60, P66 Refinery",1084.53,47.13,Metal Loss Internal,33.79847352,-118.24584526,34.940
40013622,GROUP,22037.25,219+37,12%,0.219,52000,0.68,0.56,11:15,1525,0.75000,100.000%,34.67,12.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1870.19,"Valve (Receiver), Sta. 230+60, P66 Refinery",1084.07,47.13,Metal Loss External,33.79847477,-118.24584539,34.960
40013623,GROUP,22039.22,219+39,15%,0.219,52000,0.65,0.57,6:00,1525,0.75000,100.000%,36.65,10.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1872.16,"Valve (Receiver), Sta. 230+60, P66 Refinery",1082.09,47.13,Metal Loss Internal,33.79848017,-118.24584593,35.010
7870,WELD,22049.71,219+50,,,,,,,,,,,,,,,,47.08,,33.79850889,-118.24584849,34.950
40013624,GROUP,22072.69,219+74,13%,0.219,52000,0.51,0.41,5:30,1525,0.75000,100.000%,22.98,24.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1905.63,"Valve (Receiver), Sta. 230+60, P66 Refinery",1048.63,47.08,Metal Loss Internal,33.79857185,-118.24585358,34.670
40013625,GROUP,22076.22,219+78,15%,0.219,52000,0.55,0.41,5:45,1525,0.75000,100.000%,26.52,20.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1909.16,"Valve (Receiver), Sta. 230+60, P66 Refinery",1045.09,47.08,Metal Loss Internal,33.79858153,-118.24585437,34.670
40013626,GROUP,22088.60,219+90,18%,0.219,52000,0.57,0.42,5:30,1525,0.75000,100.000%,38.89,8.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1921.54,"Valve (Receiver), Sta. 230+60, P66 Refinery",1032.72,47.08,Metal Loss Internal,33.79861544,-118.24585717,34.750
40013627,GROUP,22090.09,219+92,11%,0.219,52000,0.47,0.34,5:45,1525,0.75000,100.000%,40.39,6.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1923.03,"Valve (Receiver), Sta. 230+60, P66 Refinery",1031.22,47.08,Metal Loss Internal,33.79861954,-118.24585751,34.770
40013628,GROUP,22093.79,219+96,13%,0.219,52000,1.07,0.72,5:30,1525,0.75000,100.000%,44.08,3.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1926.73,"Valve (Receiver), Sta. 230+60, P66 Refinery",1027.53,47.08,Metal Loss Internal,33.79862966,-118.24585836,34.790
40013629,GROUP,22094.32,219+96,20%,0.219,52000,0.99,1.03,5:45,1525,0.75000,100.000%,44.61,2.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1927.25,"Valve (Receiver), Sta. 230+60, P66 Refinery",1027.00,47.08,Metal Loss Internal,33.79863110,-118.24585848,34.790
40013630,GROUP,22095.14,219+97,11%,0.219,52000,1.09,1.47,5:45,1525,0.75000,100.000%,45.43,1.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1928.08,"Valve (Receiver), Sta. 230+60, P66 Refinery",1026.18,47.08,Metal Loss Internal,33.79863337,-118.24585867,34.800
40013631,GROUP,22095.43,219+97,15%,0.219,52000,0.80,0.52,5:30,1525,0.75000,100.000%,45.72,1.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1928.37,"Valve (Receiver), Sta. 230+60, P66 Refinery",1025.89,47.08,Metal Loss Internal,33.79863415,-118.24585873,34.800
40013632,GROUP,22095.62,219+98,11%,0.219,52000,0.83,0.56,5:30,1525,0.75000,100.000%,45.91,1.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1928.56,"Valve (Receiver), Sta. 230+60, P66 Refinery",1025.70,47.08,Metal Loss Internal,33.79863468,-118.24585878,34.800
40013633,GROUP,22095.81,219+98,20%,0.219,52000,1.10,0.63,5:30,1525,0.75000,100.000%,46.10,0.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1928.75,"Valve (Receiver), Sta. 230+60, P66 Refinery",1025.51,47.08,Metal Loss Internal,33.79863519,-118.24585882,34.800
40013634,GROUP,22096.05,219+98,10%,0.219,52000,0.68,0.45,5:30,1525,0.75000,100.000%,46.34,0.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1928.99,"Valve (Receiver), Sta. 230+60, P66 Refinery",1025.27,47.08,Metal Loss Internal,33.79863585,-118.24585888,34.810
40013635,GROUP,22096.24,219+98,12%,0.219,52000,0.56,0.92,6:00,1525,0.75000,100.000%,46.53,0.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1929.18,"Valve (Receiver), Sta. 230+60, P66 Refinery",1025.08,47.08,Metal Loss Internal,33.79863638,-118.24585892,34.810
7880,WELD,22096.79,219+99,,,,,,,,,,,,,,,,46.59,,33.79863788,-118.24585905,34.810
40013636,GROUP,22097.35,219+99,11%,0.219,52000,0.63,0.57,5:45,1525,0.75000,100.000%,0.56,46.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1930.29,"Valve (Receiver), Sta. 230+60, P66 Refinery",1023.97,46.59,Metal Loss Internal,33.79863941,-118.24585918,34.810
40013637,GROUP,22133.18,220+36,11%,0.219,52000,0.65,0.39,6:00,1525,0.75000,100.000%,36.39,10.20,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1966.12,"Valve (Receiver), Sta. 230+60, P66 Refinery",988.14,46.59,Metal Loss Internal,33.79873759,-118.24586716,34.620
40013638,GROUP,22136.04,220+39,10%,0.219,52000,0.41,0.41,6:00,1525,0.75000,100.000%,39.25,7.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1968.97,"Valve (Receiver), Sta. 230+60, P66 Refinery",985.28,46.59,Metal Loss Internal,33.79874542,-118.24586773,34.580
7890,WELD,22143.38,220+47,,,,,,,,,,,,,,,,47.00,,33.79876556,-118.24586915,34.470
40013639,GROUP,22145.50,220+49,12%,0.219,52000,0.56,0.34,5:30,1525,0.75000,100.000%,2.12,44.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1978.44,"Valve (Receiver), Sta. 230+60, P66 Refinery",975.82,47.00,Metal Loss Internal,33.79877137,-118.24586955,34.440
40013640,GROUP,22146.22,220+50,14%,0.219,52000,0.53,0.33,6:15,1525,0.75000,100.000%,2.84,44.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1979.16,"Valve (Receiver), Sta. 230+60, P66 Refinery",975.10,47.00,Metal Loss Internal,33.79877334,-118.24586968,34.430
40013641,GROUP,22148.38,220+52,11%,0.219,52000,0.47,0.36,5:30,1525,0.75000,100.000%,5.00,42.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1981.32,"Valve (Receiver), Sta. 230+60, P66 Refinery",972.94,47.00,Metal Loss Internal,33.79877927,-118.24587007,34.390
40013642,GROUP,22150.55,220+54,10%,0.219,52000,1.00,1.95,6:00,1525,0.75000,100.000%,7.17,39.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1983.49,"Valve (Receiver), Sta. 230+60, P66 Refinery",970.76,47.00,Metal Loss Internal,33.79878523,-118.24587047,34.360
40013643,GROUP,22155.24,220+59,16%,0.219,52000,0.58,0.33,6:15,1525,0.75000,100.000%,11.85,35.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1988.18,"Valve (Receiver), Sta. 230+60, P66 Refinery",966.08,47.00,Metal Loss Internal,33.79879806,-118.24587135,34.290
40013644,GROUP,22155.97,220+60,12%,0.219,52000,0.66,0.38,5:45,1525,0.75000,100.000%,12.59,34.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1988.91,"Valve (Receiver), Sta. 230+60, P66 Refinery",965.34,47.00,Metal Loss Internal,33.79880009,-118.24587149,34.270
40013645,GROUP,22156.42,220+61,11%,0.219,52000,0.79,0.70,5:30,1525,0.75000,100.000%,13.04,33.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1989.36,"Valve (Receiver), Sta. 230+60, P66 Refinery",964.89,47.00,Metal Loss Internal,33.79880132,-118.24587157,34.270
40013646,GROUP,22157.21,220+61,12%,0.219,52000,0.66,0.68,5:30,1525,0.75000,100.000%,13.83,33.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1990.15,"Valve (Receiver), Sta. 230+60, P66 Refinery",964.11,47.00,Metal Loss Internal,33.79880347,-118.24587173,34.260
13000008,GAIN,22157.43,220+62,,,,6.40,6.40,11:45,,,,14.05,32.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1990.37,"Valve (Receiver), Sta. 230+60, P66 Refinery",963.88,47.00,GAIN - 65 Gauss,33.79880409,-118.24587177,34.260
40013648,GROUP,22158.64,220+63,11%,0.219,52000,1.00,0.63,5:30,1525,0.75000,100.000%,15.26,31.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1991.58,"Valve (Receiver), Sta. 230+60, P66 Refinery",962.68,47.00,Metal Loss Internal,33.79880739,-118.24587200,34.250
40013647,GROUP,22158.66,220+63,16%,0.219,52000,1.67,0.76,11:45,1525,0.75000,100.000%,15.28,31.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1991.60,"Valve (Receiver), Sta. 230+60, P66 Refinery",962.65,47.00,Metal Loss External,33.79880746,-118.24587201,34.250
40013649,GROUP,22161.40,220+66,11%,0.219,52000,1.20,0.48,5:30,1525,0.75000,100.000%,18.02,28.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1994.34,"Valve (Receiver), Sta. 230+60, P66 Refinery",959.91,47.00,Metal Loss Internal,33.79881497,-118.24587255,34.230
40013650,GROUP,22161.76,220+66,11%,0.219,52000,1.06,1.17,5:45,1525,0.75000,100.000%,18.38,28.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1994.70,"Valve (Receiver), Sta. 230+60, P66 Refinery",959.56,47.00,Metal Loss Internal,33.79881594,-118.24587262,34.230
40013651,GROUP,22163.02,220+67,12%,0.219,52000,0.71,0.55,5:45,1525,0.75000,100.000%,19.63,27.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1995.96,"Valve (Receiver), Sta. 230+60, P66 Refinery",958.30,47.00,Metal Loss Internal,33.79881939,-118.24587287,34.230
40013652,GROUP,22164.89,220+69,11%,0.219,52000,1.09,0.63,5:30,1525,0.75000,100.000%,21.51,25.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1997.83,"Valve (Receiver), Sta. 230+60, P66 Refinery",956.43,47.00,Metal Loss Internal,33.79882453,-118.24587324,34.230
