ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40013653,GROUP,22166.31,220+71,11%,0.219,52000,0.40,0.33,5:45,1525,0.75000,100.000%,22.93,24.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",1999.25,"Valve (Receiver), Sta. 230+60, P66 Refinery",955.00,47.00,Metal Loss Internal,33.79882843,-118.24587353,34.230
40013654,GROUP,22167.65,220+72,12%,0.219,52000,3.39,1.35,5:45,1525,0.75000,100.000%,24.27,22.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2000.59,"Valve (Receiver), Sta. 230+60, P66 Refinery",953.66,47.00,Metal Loss Internal,33.79883211,-118.24587381,34.230
40013655,GROUP,22167.97,220+73,20%,0.219,52000,0.86,0.77,5:45,1525,0.75000,100.000%,24.59,22.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2000.91,"Valve (Receiver), Sta. 230+60, P66 Refinery",953.34,47.00,Metal Loss Internal,33.79883298,-118.24587387,34.230
40013656,GROUP,22168.29,220+73,13%,0.219,52000,0.59,0.40,6:00,1525,0.75000,100.000%,24.91,22.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2001.23,"Valve (Receiver), Sta. 230+60, P66 Refinery",953.03,47.00,Metal Loss Internal,33.79883385,-118.24587393,34.240
40013657,GROUP,22168.81,220+73,11%,0.219,52000,0.68,1.00,5:45,1525,0.75000,100.000%,25.43,21.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2001.75,"Valve (Receiver), Sta. 230+60, P66 Refinery",952.51,47.00,Metal Loss Internal,33.79883528,-118.24587404,34.240
40013658,GROUP,22169.05,220+74,12%,0.219,52000,0.56,0.52,6:00,1525,0.75000,100.000%,25.67,21.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2001.99,"Valve (Receiver), Sta. 230+60, P66 Refinery",952.26,47.00,Metal Loss Internal,33.79883595,-118.24587408,34.240
40013659,GROUP,22169.68,220+74,11%,0.219,52000,0.89,0.70,12:00,1525,0.75000,100.000%,26.30,20.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2002.62,"Valve (Receiver), Sta. 230+60, P66 Refinery",951.64,47.00,Metal Loss External,33.79883767,-118.24587422,34.250
40013660,GROUP,22169.79,220+74,13%,0.219,52000,0.61,0.45,6:00,1525,0.75000,100.000%,26.41,20.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2002.73,"Valve (Receiver), Sta. 230+60, P66 Refinery",951.53,47.00,Metal Loss Internal,33.79883796,-118.24587424,34.250
40013661,GROUP,22170.89,220+76,12%,0.219,52000,0.98,1.02,5:45,1525,0.75000,100.000%,27.51,19.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2003.83,"Valve (Receiver), Sta. 230+60, P66 Refinery",950.42,47.00,Metal Loss Internal,33.79884099,-118.24587447,34.260
40013662,GROUP,22172.56,220+77,11%,0.219,52000,0.54,0.33,5:30,1525,0.75000,100.000%,29.18,17.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2005.50,"Valve (Receiver), Sta. 230+60, P66 Refinery",948.75,47.00,Metal Loss Internal,33.79884556,-118.24587481,34.280
40013663,GROUP,22172.77,220+78,10%,0.219,52000,1.15,1.09,5:45,1525,0.75000,100.000%,29.39,17.61,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2005.71,"Valve (Receiver), Sta. 230+60, P66 Refinery",948.54,47.00,Metal Loss Internal,33.79884614,-118.24587485,34.280
40013664,GROUP,22173.17,220+78,12%,0.219,52000,1.10,1.48,5:45,1525,0.75000,100.000%,29.79,17.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2006.11,"Valve (Receiver), Sta. 230+60, P66 Refinery",948.15,47.00,Metal Loss Internal,33.79884722,-118.24587493,34.280
40013665,GROUP,22173.40,220+78,17%,0.219,52000,0.93,1.01,5:45,1525,0.75000,100.000%,30.02,16.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2006.34,"Valve (Receiver), Sta. 230+60, P66 Refinery",947.92,47.00,Metal Loss Internal,33.79884786,-118.24587498,34.290
40013666,GROUP,22174.27,220+79,17%,0.219,52000,0.87,0.88,5:45,1525,0.75000,100.000%,30.89,16.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2007.21,"Valve (Receiver), Sta. 230+60, P66 Refinery",947.04,47.00,Metal Loss Internal,33.79885026,-118.24587516,34.300
40013667,GROUP,22175.11,220+80,11%,0.219,52000,1.07,0.92,6:00,1525,0.75000,100.000%,31.72,15.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2008.04,"Valve (Receiver), Sta. 230+60, P66 Refinery",946.21,47.00,Metal Loss Internal,33.79885253,-118.24587534,34.310
40013668,GROUP,22175.84,220+81,11%,0.219,52000,0.93,0.33,6:30,1525,0.75000,100.000%,32.46,14.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2008.78,"Valve (Receiver), Sta. 230+60, P66 Refinery",945.47,47.00,Metal Loss Internal,33.79885455,-118.24587549,34.320
40013669,GROUP,22176.13,220+81,24%,0.219,52000,0.84,0.77,5:45,1525,0.75000,100.000%,32.75,14.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2009.07,"Valve (Receiver), Sta. 230+60, P66 Refinery",945.19,47.00,Metal Loss Internal,33.79885534,-118.24587555,34.330
40013670,GROUP,22177.39,220+82,12%,0.219,52000,0.51,0.42,5:45,1525,0.75000,100.000%,34.01,13.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2010.33,"Valve (Receiver), Sta. 230+60, P66 Refinery",943.93,47.00,Metal Loss Internal,33.79885880,-118.24587580,34.350
40013671,GROUP,22178.10,220+83,11%,0.219,52000,0.35,0.33,5:45,1525,0.75000,100.000%,34.72,12.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2011.04,"Valve (Receiver), Sta. 230+60, P66 Refinery",943.21,47.00,Metal Loss Internal,33.79886074,-118.24587595,34.360
40013672,GROUP,22178.80,220+84,14%,0.219,52000,0.73,0.45,5:30,1525,0.75000,100.000%,35.42,11.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2011.74,"Valve (Receiver), Sta. 230+60, P66 Refinery",942.51,47.00,Metal Loss Internal,33.79886266,-118.24587609,34.370
40013673,GROUP,22182.48,220+88,12%,0.219,52000,0.67,0.46,5:45,1525,0.75000,100.000%,39.10,7.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2015.42,"Valve (Receiver), Sta. 230+60, P66 Refinery",938.84,47.00,Metal Loss Internal,33.79887275,-118.24587682,34.420
40013674,GROUP,22183.48,220+89,12%,0.219,52000,0.64,0.38,5:45,1525,0.75000,100.000%,40.10,6.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2016.42,"Valve (Receiver), Sta. 230+60, P66 Refinery",937.83,47.00,Metal Loss Internal,33.79887549,-118.24587702,34.430
7900,WELD,22190.39,220+96,,,,,,,,,,,,,,,,46.42,,33.79889441,-118.24587837,34.460
40013675,GROUP,22190.99,220+96,11%,0.219,52000,0.70,0.47,5:30,1525,0.75000,100.000%,0.60,45.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2023.92,"Valve (Receiver), Sta. 230+60, P66 Refinery",930.33,46.42,Metal Loss Internal,33.79889606,-118.24587849,34.470
40013676,GROUP,22191.57,220+97,11%,0.219,52000,0.46,0.33,5:45,1525,0.75000,100.000%,1.19,45.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2024.51,"Valve (Receiver), Sta. 230+60, P66 Refinery",929.74,46.42,Metal Loss Internal,33.79889767,-118.24587862,34.470
40013677,GROUP,22192.15,220+98,14%,0.219,52000,0.75,0.44,5:30,1525,0.75000,100.000%,1.76,44.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2025.09,"Valve (Receiver), Sta. 230+60, P66 Refinery",929.17,46.42,Metal Loss Internal,33.79889925,-118.24587873,34.470
40013678,GROUP,22192.37,220+98,15%,0.219,52000,0.60,0.42,5:30,1525,0.75000,100.000%,1.99,44.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2025.31,"Valve (Receiver), Sta. 230+60, P66 Refinery",928.95,46.42,Metal Loss Internal,33.79889986,-118.24587877,34.470
40013679,GROUP,22192.61,220+98,18%,0.219,52000,0.51,0.44,5:45,1525,0.75000,100.000%,2.22,44.20,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2025.55,"Valve (Receiver), Sta. 230+60, P66 Refinery",928.71,46.42,Metal Loss Internal,33.79890051,-118.24587882,34.470
40013680,GROUP,22193.79,220+99,12%,0.219,52000,0.53,0.33,5:45,1525,0.75000,100.000%,3.40,43.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2026.73,"Valve (Receiver), Sta. 230+60, P66 Refinery",927.53,46.42,Metal Loss Internal,33.79890374,-118.24587906,34.470
40013681,GROUP,22205.55,221+11,13%,0.219,52000,0.88,0.69,6:00,1525,0.75000,100.000%,15.16,31.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2038.49,"Valve (Receiver), Sta. 230+60, P66 Refinery",915.77,46.42,Metal Loss Internal,33.79893598,-118.24588135,34.510
7910,WELD,22236.81,221+44,,,,,,,,,,,,,,,,46.73,,33.79902170,-118.24588733,34.530
40013682,GROUP,22250.01,221+58,12%,0.219,52000,0.86,0.53,5:30,1525,0.75000,100.000%,13.20,33.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2082.95,"Valve (Receiver), Sta. 230+60, P66 Refinery",871.31,46.73,Metal Loss Internal,33.79905789,-118.24588989,34.540
40013683,GROUP,22251.40,221+59,15%,0.219,52000,0.61,0.33,5:45,1525,0.75000,100.000%,14.59,32.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2084.34,"Valve (Receiver), Sta. 230+60, P66 Refinery",869.92,46.73,Metal Loss Internal,33.79906169,-118.24589016,34.540
40013684,GROUP,22252.02,221+60,10%,0.219,52000,0.65,0.38,5:45,1525,0.75000,100.000%,15.21,31.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2084.96,"Valve (Receiver), Sta. 230+60, P66 Refinery",869.29,46.73,Metal Loss Internal,33.79906340,-118.24589028,34.540
40013685,GROUP,22255.14,221+63,14%,0.219,52000,0.61,0.36,5:45,1525,0.75000,100.000%,18.33,28.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2088.08,"Valve (Receiver), Sta. 230+60, P66 Refinery",866.18,46.73,Metal Loss Internal,33.79907194,-118.24589087,34.550
40013686,GROUP,22255.44,221+63,10%,0.219,52000,0.62,0.39,6:00,1525,0.75000,100.000%,18.63,28.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2088.38,"Valve (Receiver), Sta. 230+60, P66 Refinery",865.88,46.73,Metal Loss Internal,33.79907277,-118.24589093,34.550
40013687,GROUP,22256.00,221+64,13%,0.219,52000,0.59,0.45,5:30,1525,0.75000,100.000%,19.19,27.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2088.94,"Valve (Receiver), Sta. 230+60, P66 Refinery",865.32,46.73,Metal Loss Internal,33.79907430,-118.24589103,34.550
40013688,GROUP,22257.75,221+66,14%,0.219,52000,0.45,0.45,6:00,1525,0.75000,100.000%,20.94,25.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2090.69,"Valve (Receiver), Sta. 230+60, P66 Refinery",863.57,46.73,Metal Loss Internal,33.79907910,-118.24589137,34.560
40013689,GROUP,22258.05,221+66,12%,0.219,52000,1.25,2.04,6:00,1525,0.75000,100.000%,21.24,25.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2090.99,"Valve (Receiver), Sta. 230+60, P66 Refinery",863.26,46.73,Metal Loss Internal,33.79907993,-118.24589143,34.560
40013690,GROUP,22258.45,221+66,10%,0.219,52000,0.57,0.39,6:00,1525,0.75000,100.000%,21.64,25.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2091.39,"Valve (Receiver), Sta. 230+60, P66 Refinery",862.86,46.73,Metal Loss Internal,33.79908103,-118.24589151,34.560
40013691,GROUP,22258.92,221+67,11%,0.219,52000,0.43,0.33,5:30,1525,0.75000,100.000%,22.11,24.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2091.86,"Valve (Receiver), Sta. 230+60, P66 Refinery",862.39,46.73,Metal Loss Internal,33.79908232,-118.24589160,34.560
40013692,GROUP,22259.96,221+68,11%,0.219,52000,0.57,0.39,5:30,1525,0.75000,100.000%,23.15,23.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2092.90,"Valve (Receiver), Sta. 230+60, P66 Refinery",861.35,46.73,Metal Loss Internal,33.79908517,-118.24589180,34.570
40013693,GROUP,22260.55,221+68,14%,0.219,52000,0.81,0.52,5:30,1525,0.75000,100.000%,23.74,22.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2093.49,"Valve (Receiver), Sta. 230+60, P66 Refinery",860.76,46.73,Metal Loss Internal,33.79908679,-118.24589191,34.570
40013694,GROUP,22261.22,221+69,16%,0.219,52000,0.43,0.41,5:30,1525,0.75000,100.000%,24.41,22.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2094.16,"Valve (Receiver), Sta. 230+60, P66 Refinery",860.10,46.73,Metal Loss Internal,33.79908861,-118.24589203,34.580
40013695,GROUP,22261.63,221+70,13%,0.219,52000,0.60,0.39,6:00,1525,0.75000,100.000%,24.82,21.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2094.57,"Valve (Receiver), Sta. 230+60, P66 Refinery",859.69,46.73,Metal Loss Internal,33.79908975,-118.24589211,34.580
40013696,GROUP,22262.49,221+70,10%,0.219,52000,0.51,0.33,6:15,1525,0.75000,100.000%,25.68,21.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2095.43,"Valve (Receiver), Sta. 230+60, P66 Refinery",858.82,46.73,Metal Loss Internal,33.79909211,-118.24589228,34.580
40013697,GROUP,22263.83,221+72,15%,0.219,52000,0.42,0.33,5:45,1525,0.75000,100.000%,27.02,19.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2096.77,"Valve (Receiver), Sta. 230+60, P66 Refinery",857.49,46.73,Metal Loss Internal,33.79909577,-118.24589253,34.590
40013698,GROUP,22264.01,221+72,16%,0.219,52000,0.74,0.53,5:30,1525,0.75000,100.000%,27.20,19.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2096.95,"Valve (Receiver), Sta. 230+60, P66 Refinery",857.31,46.73,Metal Loss Internal,33.79909625,-118.24589256,34.590
40013699,GROUP,22264.45,221+72,12%,0.219,52000,0.51,0.34,6:15,1525,0.75000,100.000%,27.64,19.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2097.38,"Valve (Receiver), Sta. 230+60, P66 Refinery",856.87,46.73,Metal Loss Internal,33.79909746,-118.24589264,34.600
40013700,GROUP,22265.75,221+74,16%,0.219,52000,0.67,0.36,6:00,1525,0.75000,100.000%,28.94,17.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2098.69,"Valve (Receiver), Sta. 230+60, P66 Refinery",855.56,46.73,Metal Loss Internal,33.79910104,-118.24589289,34.610
40013701,GROUP,22266.15,221+74,12%,0.219,52000,0.58,0.37,6:15,1525,0.75000,100.000%,29.34,17.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2099.09,"Valve (Receiver), Sta. 230+60, P66 Refinery",855.17,46.73,Metal Loss Internal,33.79910213,-118.24589296,34.610
40013702,GROUP,22266.59,221+75,11%,0.219,52000,0.44,0.40,5:30,1525,0.75000,100.000%,29.78,16.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2099.53,"Valve (Receiver), Sta. 230+60, P66 Refinery",854.73,46.73,Metal Loss Internal,33.79910334,-118.24589305,34.610
40013703,GROUP,22266.86,221+75,12%,0.219,52000,0.78,0.45,6:00,1525,0.75000,100.000%,30.05,16.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2099.80,"Valve (Receiver), Sta. 230+60, P66 Refinery",854.46,46.73,Metal Loss Internal,33.79910408,-118.24589310,34.610
40013704,GROUP,22267.15,221+75,16%,0.219,52000,0.58,0.43,5:30,1525,0.75000,100.000%,30.34,16.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2100.09,"Valve (Receiver), Sta. 230+60, P66 Refinery",854.16,46.73,Metal Loss Internal,33.79910489,-118.24589315,34.620
40013705,GROUP,22270.39,221+79,14%,0.219,52000,0.55,0.37,5:30,1525,0.75000,100.000%,33.58,13.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2103.32,"Valve (Receiver), Sta. 230+60, P66 Refinery",850.93,46.73,Metal Loss Internal,33.79911374,-118.24589376,34.650
40013706,GROUP,22271.34,221+80,10%,0.219,52000,0.59,0.37,5:30,1525,0.75000,100.000%,34.53,12.20,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2104.28,"Valve (Receiver), Sta. 230+60, P66 Refinery",849.98,46.73,Metal Loss Internal,33.79911636,-118.24589393,34.650
40013707,GROUP,22275.03,221+83,11%,0.219,52000,0.67,0.46,6:00,1525,0.75000,100.000%,38.22,8.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2107.97,"Valve (Receiver), Sta. 230+60, P66 Refinery",846.28,46.73,Metal Loss Internal,33.79912649,-118.24589462,34.690
40013708,GROUP,22282.88,221+92,10%,0.219,52000,0.54,0.34,6:15,1525,0.75000,100.000%,46.07,0.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2115.82,"Valve (Receiver), Sta. 230+60, P66 Refinery",838.44,46.73,Metal Loss Internal,33.79914800,-118.24589605,34.770
7920,WELD,22283.54,221+92,,,,,,,,,,,,,,,,47.01,,33.79914981,-118.24589617,34.780
40013709,GROUP,22284.70,221+93,11%,0.219,52000,0.73,0.50,6:15,1525,0.75000,100.000%,1.17,45.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2117.64,"Valve (Receiver), Sta. 230+60, P66 Refinery",836.61,47.01,Metal Loss Internal,33.79915301,-118.24589638,34.790
40013710,GROUP,22285.31,221+94,11%,0.219,52000,1.13,1.65,5:45,1525,0.75000,100.000%,1.77,45.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2118.25,"Valve (Receiver), Sta. 230+60, P66 Refinery",836.01,47.01,Metal Loss Internal,33.79915466,-118.24589648,34.790
40013711,GROUP,22286.00,221+95,15%,0.219,52000,1.92,1.33,5:45,1525,0.75000,100.000%,2.46,44.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2118.94,"Valve (Receiver), Sta. 230+60, P66 Refinery",835.31,47.01,Metal Loss Internal,33.79915656,-118.24589661,34.800
40013712,GROUP,22289.40,221+98,11%,0.219,52000,0.56,0.43,6:00,1525,0.75000,100.000%,5.86,41.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2122.34,"Valve (Receiver), Sta. 230+60, P66 Refinery",831.92,47.01,Metal Loss Internal,33.79916588,-118.24589723,34.820
40013713,GROUP,22291.08,222+00,11%,0.219,52000,0.41,0.33,6:00,1525,0.75000,100.000%,7.54,39.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2124.02,"Valve (Receiver), Sta. 230+60, P66 Refinery",830.24,47.01,Metal Loss Internal,33.79917049,-118.24589754,34.840
40013714,GROUP,22291.39,222+00,12%,0.219,52000,0.53,0.33,5:45,1525,0.75000,100.000%,7.85,39.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2124.33,"Valve (Receiver), Sta. 230+60, P66 Refinery",829.93,47.01,Metal Loss Internal,33.79917134,-118.24589760,34.840
40013715,GROUP,22292.11,222+01,13%,0.219,52000,0.61,0.41,6:00,1525,0.75000,100.000%,8.57,38.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2125.05,"Valve (Receiver), Sta. 230+60, P66 Refinery",829.20,47.01,Metal Loss Internal,33.79917333,-118.24589773,34.840
40013716,GROUP,22292.55,222+02,12%,0.219,52000,0.57,0.39,5:30,1525,0.75000,100.000%,9.01,38.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2125.49,"Valve (Receiver), Sta. 230+60, P66 Refinery",828.76,47.01,Metal Loss Internal,33.79917453,-118.24589781,34.850
40013717,GROUP,22292.80,222+02,11%,0.219,52000,0.54,0.48,5:45,1525,0.75000,100.000%,9.26,37.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2125.74,"Valve (Receiver), Sta. 230+60, P66 Refinery",828.51,47.01,Metal Loss Internal,33.79917521,-118.24589785,34.850
40013718,GROUP,22293.12,222+02,10%,0.219,52000,0.74,0.41,5:30,1525,0.75000,100.000%,9.58,37.43,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2126.06,"Valve (Receiver), Sta. 230+60, P66 Refinery",828.20,47.01,Metal Loss Internal,33.79917607,-118.24589791,34.850
40013719,GROUP,22294.06,222+03,12%,0.219,52000,0.45,0.51,6:00,1525,0.75000,100.000%,10.52,36.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2127.00,"Valve (Receiver), Sta. 230+60, P66 Refinery",827.25,47.01,Metal Loss Internal,33.79917866,-118.24589810,34.850
40013720,GROUP,22297.96,222+07,16%,0.219,52000,0.43,0.33,5:45,1525,0.75000,100.000%,14.43,32.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2130.90,"Valve (Receiver), Sta. 230+60, P66 Refinery",823.35,47.01,Metal Loss Internal,33.79918937,-118.24589882,34.840
40013721,GROUP,22302.49,222+12,13%,0.219,52000,0.63,0.36,5:45,1525,0.75000,100.000%,18.95,28.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2135.43,"Valve (Receiver), Sta. 230+60, P66 Refinery",818.83,47.01,Metal Loss Internal,33.79920176,-118.24589968,34.800
40013722,GROUP,22311.67,222+21,17%,0.219,52000,2.14,0.81,6:15,1525,0.75000,100.000%,28.13,18.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2144.61,"Valve (Receiver), Sta. 230+60, P66 Refinery",809.65,47.01,Metal Loss External,33.79922694,-118.24590144,34.610
40013723,GROUP,22312.57,222+22,14%,0.219,52000,0.70,0.66,6:15,1525,0.75000,100.000%,29.03,17.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2145.50,"Valve (Receiver), Sta. 230+60, P66 Refinery",808.75,47.01,Metal Loss External,33.79922939,-118.24590162,34.590
40013724,GROUP,22313.00,222+23,21%,0.219,52000,0.57,0.38,6:15,1525,0.75000,100.000%,29.46,17.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2145.94,"Valve (Receiver), Sta. 230+60, P66 Refinery",808.31,47.01,Metal Loss External,33.79923059,-118.24590170,34.580
40013725,GROUP,22313.18,222+23,15%,0.219,52000,0.97,0.82,6:15,1525,0.75000,100.000%,29.64,17.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2146.12,"Valve (Receiver), Sta. 230+60, P66 Refinery",808.13,47.01,Metal Loss Internal,33.79923108,-118.24590174,34.580
40013726,GROUP,22316.00,222+26,11%,0.219,52000,1.61,1.18,8:00,1525,0.75000,100.000%,32.46,14.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2148.93,"Valve (Receiver), Sta. 230+60, P66 Refinery",805.32,47.01,Metal Loss External,33.79923880,-118.24590229,34.540
40013727,GROUP,22316.30,222+26,11%,0.219,52000,1.35,1.00,7:45,1525,0.75000,100.000%,32.76,14.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2149.24,"Valve (Receiver), Sta. 230+60, P66 Refinery",805.02,47.01,Metal Loss External,33.79923963,-118.24590235,34.530
40013728,GROUP,22316.65,222+27,18%,0.219,52000,1.07,0.88,8:15,1525,0.75000,100.000%,33.11,13.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2149.59,"Valve (Receiver), Sta. 230+60, P66 Refinery",804.67,47.01,Metal Loss External,33.79924060,-118.24590242,34.530
40013729,GROUP,22316.96,222+27,11%,0.219,52000,0.73,0.76,6:15,1525,0.75000,100.000%,33.42,13.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2149.89,"Valve (Receiver), Sta. 230+60, P66 Refinery",804.36,47.01,Metal Loss External,33.79924143,-118.24590248,34.530
40013730,GROUP,22317.37,222+27,12%,0.219,52000,4.04,5.29,7:15,1525,0.75000,100.000%,33.83,13.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2150.31,"Valve (Receiver), Sta. 230+60, P66 Refinery",803.95,47.01,Metal Loss External,33.79924256,-118.24590256,34.520
40013731,GROUP,22317.89,222+28,13%,0.219,52000,0.85,0.80,6:30,1525,0.75000,100.000%,34.35,12.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2150.82,"Valve (Receiver), Sta. 230+60, P66 Refinery",803.43,47.01,Metal Loss External,33.79924397,-118.24590266,34.520
40013732,GROUP,22318.46,222+28,18%,0.219,52000,0.92,0.63,5:45,1525,0.75000,100.000%,34.92,12.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2151.40,"Valve (Receiver), Sta. 230+60, P66 Refinery",802.85,47.01,Metal Loss External,33.79924555,-118.24590277,34.520
40013733,GROUP,22319.33,222+29,13%,0.219,52000,2.77,0.99,8:00,1525,0.75000,100.000%,35.79,11.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2152.27,"Valve (Receiver), Sta. 230+60, P66 Refinery",801.98,47.01,Metal Loss External,33.79924795,-118.24590295,34.510
40013734,GROUP,22320.98,222+31,19%,0.219,52000,0.96,0.69,4:45,1525,0.75000,100.000%,37.45,9.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2153.92,"Valve (Receiver), Sta. 230+60, P66 Refinery",800.33,47.01,Metal Loss External,33.79925247,-118.24590328,34.510
40013735,GROUP,22321.08,222+31,14%,0.219,52000,0.79,0.71,8:15,1525,0.75000,100.000%,37.54,9.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2154.02,"Valve (Receiver), Sta. 230+60, P66 Refinery",800.23,47.01,Metal Loss External,33.79925274,-118.24590330,34.510
40013736,GROUP,22321.23,222+31,24%,0.219,52000,0.52,0.63,6:30,1525,0.75000,100.000%,37.69,9.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2154.17,"Valve (Receiver), Sta. 230+60, P66 Refinery",800.09,47.01,Metal Loss Internal,33.79925314,-118.24590333,34.510
40013737,GROUP,22321.80,222+32,10%,0.219,52000,0.70,0.52,8:00,1525,0.75000,100.000%,38.26,8.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2154.74,"Valve (Receiver), Sta. 230+60, P66 Refinery",799.51,47.01,Metal Loss External,33.79925472,-118.24590345,34.510
40013738,GROUP,22322.20,222+32,23%,0.219,52000,3.47,1.72,5:00,1525,0.75000,100.000%,38.66,8.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2155.14,"Valve (Receiver), Sta. 230+60, P66 Refinery",799.12,47.01,Metal Loss External,33.79925581,-118.24590353,34.510
40013739,GROUP,22322.45,222+33,16%,0.219,52000,0.84,0.74,8:00,1525,0.75000,100.000%,38.91,8.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2155.39,"Valve (Receiver), Sta. 230+60, P66 Refinery",798.87,47.01,Metal Loss External,33.79925649,-118.24590357,34.510
40013740,GROUP,22322.74,222+33,13%,0.219,52000,0.77,0.58,7:30,1525,0.75000,100.000%,39.20,7.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2155.68,"Valve (Receiver), Sta. 230+60, P66 Refinery",798.57,47.01,Metal Loss External,33.79925729,-118.24590363,34.510
40013741,GROUP,22322.78,222+33,13%,0.219,52000,0.73,0.96,5:45,1525,0.75000,100.000%,39.24,7.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2155.72,"Valve (Receiver), Sta. 230+60, P66 Refinery",798.54,47.01,Metal Loss External,33.79925740,-118.24590364,34.510
40013742,GROUP,22322.96,222+33,11%,0.219,52000,0.88,0.89,8:15,1525,0.75000,100.000%,39.42,7.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2155.90,"Valve (Receiver), Sta. 230+60, P66 Refinery",798.35,47.01,Metal Loss External,33.79925789,-118.24590368,34.510
40013743,GROUP,22323.22,222+33,12%,0.219,52000,1.92,2.60,8:00,1525,0.75000,100.000%,39.68,7.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2156.16,"Valve (Receiver), Sta. 230+60, P66 Refinery",798.10,47.01,Metal Loss External,33.79925859,-118.24590373,34.510
40013744,GROUP,22323.22,222+33,12%,0.219,52000,1.17,1.08,6:45,1525,0.75000,100.000%,39.68,7.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2156.16,"Valve (Receiver), Sta. 230+60, P66 Refinery",798.10,47.01,Metal Loss External,33.79925860,-118.24590373,34.510
40013745,GROUP,22323.39,222+34,10%,0.219,52000,0.56,0.43,5:00,1525,0.75000,100.000%,39.85,7.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2156.32,"Valve (Receiver), Sta. 230+60, P66 Refinery",797.93,47.01,Metal Loss External,33.79925905,-118.24590376,34.520
40013746,GROUP,22323.50,222+34,13%,0.219,52000,0.71,0.45,8:15,1525,0.75000,100.000%,39.96,7.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2156.44,"Valve (Receiver), Sta. 230+60, P66 Refinery",797.81,47.01,Metal Loss External,33.79925937,-118.24590378,34.520
7930,WELD,22330.55,222+41,,,,,,,,,,,,,,,,47.08,,33.79927870,-118.24590519,34.580
40013747,GROUP,22334.69,222+45,13%,0.219,52000,0.60,0.33,5:45,1525,0.75000,100.000%,4.14,42.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2167.63,"Valve (Receiver), Sta. 230+60, P66 Refinery",786.62,47.08,Metal Loss Internal,33.79929005,-118.24590600,34.600
40013748,GROUP,22334.94,222+45,13%,0.219,52000,0.44,0.33,5:30,1525,0.75000,100.000%,4.39,42.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2167.88,"Valve (Receiver), Sta. 230+60, P66 Refinery",786.38,47.08,Metal Loss Internal,33.79929073,-118.24590605,34.600
40013749,GROUP,22339.63,222+50,14%,0.219,52000,0.45,0.41,6:15,1525,0.75000,100.000%,9.08,38.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2172.57,"Valve (Receiver), Sta. 230+60, P66 Refinery",781.68,47.08,Metal Loss Internal,33.79930359,-118.24590696,34.610
40013750,GROUP,22355.14,222+66,10%,0.219,52000,0.60,0.33,5:45,1525,0.75000,100.000%,24.59,22.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2188.08,"Valve (Receiver), Sta. 230+60, P66 Refinery",766.17,47.08,Metal Loss Internal,33.79934611,-118.24591004,34.550
40013751,GROUP,22357.84,222+69,11%,0.219,52000,0.58,0.33,5:45,1525,0.75000,100.000%,27.29,19.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2190.78,"Valve (Receiver), Sta. 230+60, P66 Refinery",763.47,47.08,Metal Loss Internal,33.79935351,-118.24591059,34.540
40013752,GROUP,22361.54,222+73,11%,0.219,52000,0.74,0.57,6:00,1525,0.75000,100.000%,30.99,16.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2194.48,"Valve (Receiver), Sta. 230+60, P66 Refinery",759.77,47.08,Metal Loss Internal,33.79936365,-118.24591134,34.530
40013753,GROUP,22361.91,222+73,11%,0.219,52000,0.81,0.80,5:45,1525,0.75000,100.000%,31.36,15.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2194.85,"Valve (Receiver), Sta. 230+60, P66 Refinery",759.40,47.08,Metal Loss Internal,33.79936467,-118.24591141,34.530
40013754,GROUP,22362.28,222+74,10%,0.219,52000,0.86,0.57,5:30,1525,0.75000,100.000%,31.73,15.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2195.22,"Valve (Receiver), Sta. 230+60, P66 Refinery",759.04,47.08,Metal Loss Internal,33.79936568,-118.24591149,34.540
40013755,GROUP,22362.70,222+74,11%,0.219,52000,0.43,0.34,5:30,1525,0.75000,100.000%,32.15,14.93,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2195.64,"Valve (Receiver), Sta. 230+60, P66 Refinery",758.62,47.08,Metal Loss Internal,33.79936683,-118.24591157,34.540
40013756,GROUP,22374.29,222+86,12%,0.219,52000,0.69,0.44,5:45,1525,0.75000,100.000%,43.73,3.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2207.22,"Valve (Receiver), Sta. 230+60, P66 Refinery",747.03,47.08,Metal Loss Internal,33.79939859,-118.24591392,34.600
7940,WELD,22377.64,222+90,,,,,,,,,,,,,,,,44.54,,33.79940777,-118.24591461,34.620
40013757,GROUP,22381.38,222+94,23%,0.219,52000,0.68,0.50,5:45,1525,0.75000,100.000%,3.74,40.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2214.31,"Valve (Receiver), Sta. 230+60, P66 Refinery",739.94,44.54,Metal Loss Internal,33.79941802,-118.24591534,34.640
40013758,GROUP,22382.96,222+95,15%,0.219,52000,0.46,0.37,5:30,1525,0.75000,100.000%,5.32,39.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2215.90,"Valve (Receiver), Sta. 230+60, P66 Refinery",738.36,44.54,Metal Loss Internal,33.79942235,-118.24591565,34.650
40013759,GROUP,22384.90,222+97,12%,0.219,52000,0.58,0.37,5:45,1525,0.75000,100.000%,7.26,37.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2217.84,"Valve (Receiver), Sta. 230+60, P66 Refinery",736.42,44.54,Metal Loss Internal,33.79942767,-118.24591605,34.650
40013760,GROUP,22397.07,223+10,13%,0.219,52000,1.82,0.74,5:30,1525,0.75000,100.000%,19.44,25.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2230.01,"Valve (Receiver), Sta. 230+60, P66 Refinery",724.24,44.54,Metal Loss Internal,33.79946105,-118.24591849,34.580
40013761,GROUP,22398.10,223+11,11%,0.219,52000,0.46,0.45,5:30,1525,0.75000,100.000%,20.47,24.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2231.04,"Valve (Receiver), Sta. 230+60, P66 Refinery",723.21,44.54,Metal Loss Internal,33.79946387,-118.24591869,34.580
40013762,GROUP,22398.24,223+11,12%,0.219,52000,0.55,0.57,5:30,1525,0.75000,100.000%,20.60,23.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2231.17,"Valve (Receiver), Sta. 230+60, P66 Refinery",723.08,44.54,Metal Loss Internal,33.79946424,-118.24591872,34.570
40013763,GROUP,22398.67,223+11,11%,0.219,52000,1.06,1.01,5:30,1525,0.75000,100.000%,21.03,23.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2231.60,"Valve (Receiver), Sta. 230+60, P66 Refinery",722.65,44.54,Metal Loss Internal,33.79946542,-118.24591881,34.570
40013764,GROUP,22398.85,223+12,12%,0.219,52000,0.90,0.86,5:30,1525,0.75000,100.000%,21.21,23.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2231.79,"Valve (Receiver), Sta. 230+60, P66 Refinery",722.47,44.54,Metal Loss Internal,33.79946592,-118.24591885,34.570
40013765,GROUP,22399.43,223+12,15%,0.219,52000,0.61,0.50,6:00,1525,0.75000,100.000%,21.80,22.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2232.37,"Valve (Receiver), Sta. 230+60, P66 Refinery",721.88,44.54,Metal Loss Internal,33.79946752,-118.24591897,34.570
40013766,GROUP,22400.49,223+13,11%,0.219,52000,0.47,0.33,6:00,1525,0.75000,100.000%,22.85,21.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2233.43,"Valve (Receiver), Sta. 230+60, P66 Refinery",720.83,44.54,Metal Loss Internal,33.79947041,-118.24591918,34.560
40013767,GROUP,22401.18,223+14,12%,0.219,52000,0.63,0.35,6:15,1525,0.75000,100.000%,23.55,20.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2234.12,"Valve (Receiver), Sta. 230+60, P66 Refinery",720.13,44.54,Metal Loss Internal,33.79947231,-118.24591931,34.560
40013768,GROUP,22401.73,223+15,11%,0.219,52000,0.61,0.40,5:30,1525,0.75000,100.000%,24.10,20.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2234.67,"Valve (Receiver), Sta. 230+60, P66 Refinery",719.59,44.54,Metal Loss Internal,33.79947382,-118.24591943,34.560
40013769,GROUP,22408.79,223+22,11%,0.219,52000,0.64,0.41,6:30,1525,0.75000,100.000%,31.16,13.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2241.73,"Valve (Receiver), Sta. 230+60, P66 Refinery",712.52,44.54,Metal Loss Internal,33.79949318,-118.24592085,34.540
40013770,GROUP,22410.60,223+24,12%,0.219,52000,0.75,0.66,5:45,1525,0.75000,100.000%,32.97,11.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2243.54,"Valve (Receiver), Sta. 230+60, P66 Refinery",710.71,44.54,Metal Loss Internal,33.79949814,-118.24592122,34.550
40013771,GROUP,22418.15,223+32,11%,0.219,52000,0.57,0.33,6:15,1525,0.75000,100.000%,40.51,4.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2251.08,"Valve (Receiver), Sta. 230+60, P66 Refinery",703.17,44.54,Metal Loss Internal,33.79951882,-118.24592274,34.570
40013772,GROUP,22419.34,223+33,16%,0.219,52000,1.85,1.77,5:45,1525,0.75000,100.000%,41.70,2.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2252.28,"Valve (Receiver), Sta. 230+60, P66 Refinery",701.98,44.54,Metal Loss Internal,33.79952208,-118.24592298,34.570
40013773,GROUP,22420.50,223+34,11%,0.219,52000,0.62,0.48,6:00,1525,0.75000,100.000%,42.86,1.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2253.43,"Valve (Receiver), Sta. 230+60, P66 Refinery",700.82,44.54,Metal Loss Internal,33.79952525,-118.24592322,34.570
40013774,GROUP,22420.65,223+34,20%,0.219,52000,0.68,0.49,6:00,1525,0.75000,100.000%,43.01,1.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2253.59,"Valve (Receiver), Sta. 230+60, P66 Refinery",700.67,44.54,Metal Loss Internal,33.79952567,-118.24592325,34.580
40013775,GROUP,22420.95,223+35,14%,0.219,52000,0.61,0.49,5:45,1525,0.75000,100.000%,43.32,1.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2253.89,"Valve (Receiver), Sta. 230+60, P66 Refinery",700.36,44.54,Metal Loss Internal,33.79952651,-118.24592331,34.580
40013776,GROUP,22421.18,223+35,11%,0.219,52000,0.42,0.40,6:00,1525,0.75000,100.000%,43.55,0.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2254.12,"Valve (Receiver), Sta. 230+60, P66 Refinery",700.14,44.54,Metal Loss Internal,33.79952713,-118.24592336,34.580
40013777,GROUP,22422.08,223+36,11%,0.219,52000,0.50,0.60,5:45,1525,0.75000,100.000%,44.45,0.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2255.02,"Valve (Receiver), Sta. 230+60, P66 Refinery",699.24,44.54,Metal Loss Internal,33.79952960,-118.24592353,34.580
7950,WELD,22422.17,223+36,,,,,,,,,,,,,,,,47.14,,33.79952986,-118.24592355,34.580
40013778,GROUP,22422.81,223+36,16%,0.219,52000,0.82,0.79,6:00,1525,0.75000,100.000%,0.64,46.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2255.75,"Valve (Receiver), Sta. 230+60, P66 Refinery",698.51,47.14,Metal Loss Internal,33.79953161,-118.24592368,34.590
40013779,GROUP,22423.16,223+37,20%,0.219,52000,0.80,0.60,6:00,1525,0.75000,100.000%,0.98,46.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2256.10,"Valve (Receiver), Sta. 230+60, P66 Refinery",698.16,47.14,Metal Loss Internal,33.79953255,-118.24592375,34.590
40013780,GROUP,22423.60,223+37,11%,0.219,52000,0.66,0.52,6:00,1525,0.75000,100.000%,1.42,45.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2256.54,"Valve (Receiver), Sta. 230+60, P66 Refinery",697.72,47.14,Metal Loss Internal,33.79953376,-118.24592383,34.590
40013781,GROUP,22423.77,223+37,14%,0.219,52000,1.00,1.24,5:45,1525,0.75000,100.000%,1.60,45.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2256.71,"Valve (Receiver), Sta. 230+60, P66 Refinery",697.55,47.14,Metal Loss Internal,33.79953423,-118.24592387,34.590
40013782,GROUP,22424.08,223+38,17%,0.219,52000,0.79,0.66,5:30,1525,0.75000,100.000%,1.90,45.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2257.02,"Valve (Receiver), Sta. 230+60, P66 Refinery",697.24,47.14,Metal Loss Internal,33.79953508,-118.24592393,34.590
40013783,GROUP,22445.57,223+60,10%,0.219,52000,0.65,0.40,5:30,1525,0.75000,100.000%,23.39,23.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2278.51,"Valve (Receiver), Sta. 230+60, P66 Refinery",675.75,47.14,Metal Loss Internal,33.79959398,-118.24592816,34.860
40013784,GROUP,22446.86,223+61,12%,0.219,52000,0.64,0.41,5:45,1525,0.75000,100.000%,24.69,22.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2279.80,"Valve (Receiver), Sta. 230+60, P66 Refinery",674.46,47.14,Metal Loss Internal,33.79959753,-118.24592841,34.890
40013785,GROUP,22447.25,223+62,20%,0.219,52000,0.72,0.61,5:30,1525,0.75000,100.000%,25.08,22.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2280.19,"Valve (Receiver), Sta. 230+60, P66 Refinery",674.07,47.14,Metal Loss Internal,33.79959859,-118.24592849,34.890
40013786,GROUP,22448.79,223+63,14%,0.219,52000,0.73,0.50,5:30,1525,0.75000,100.000%,26.61,20.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2281.73,"Valve (Receiver), Sta. 230+60, P66 Refinery",672.53,47.14,Metal Loss Internal,33.79960280,-118.24592880,34.920
40013787,GROUP,22449.86,223+65,15%,0.219,52000,0.75,0.52,5:30,1525,0.75000,100.000%,27.68,19.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2282.80,"Valve (Receiver), Sta. 230+60, P66 Refinery",671.46,47.14,Metal Loss Internal,33.79960574,-118.24592903,34.940
40013788,GROUP,22452.32,223+67,21%,0.219,52000,0.60,0.46,5:30,1525,0.75000,100.000%,30.15,16.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2285.26,"Valve (Receiver), Sta. 230+60, P66 Refinery",668.99,47.14,Metal Loss Internal,33.79961249,-118.24592953,34.980
40013789,GROUP,22452.85,223+68,11%,0.219,52000,1.07,0.72,6:00,1525,0.75000,100.000%,30.68,16.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2285.79,"Valve (Receiver), Sta. 230+60, P66 Refinery",668.46,47.14,Metal Loss Internal,33.79961394,-118.24592964,34.990
40013790,GROUP,22458.65,223+74,17%,0.219,52000,2.02,0.59,5:30,1525,0.75000,100.000%,36.47,10.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2291.59,"Valve (Receiver), Sta. 230+60, P66 Refinery",662.67,47.14,Metal Loss Internal,33.79962982,-118.24593084,35.090
40013791,GROUP,22459.03,223+74,11%,0.219,52000,0.70,0.93,5:45,1525,0.75000,100.000%,36.86,10.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2291.97,"Valve (Receiver), Sta. 230+60, P66 Refinery",662.28,47.14,Metal Loss Internal,33.79963088,-118.24593092,35.090
40013792,GROUP,22459.73,223+75,10%,0.219,52000,0.60,0.34,5:30,1525,0.75000,100.000%,37.56,9.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2292.67,"Valve (Receiver), Sta. 230+60, P66 Refinery",661.58,47.14,Metal Loss Internal,33.79963280,-118.24593106,35.110
40013793,GROUP,22460.13,223+75,20%,0.219,52000,0.73,0.50,5:30,1525,0.75000,100.000%,37.95,9.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2293.07,"Valve (Receiver), Sta. 230+60, P66 Refinery",661.19,47.14,Metal Loss Internal,33.79963388,-118.24593115,35.110
40013794,GROUP,22460.48,223+76,11%,0.219,52000,0.72,0.52,5:30,1525,0.75000,100.000%,38.30,8.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2293.41,"Valve (Receiver), Sta. 230+60, P66 Refinery",660.84,47.14,Metal Loss Internal,33.79963483,-118.24593122,35.120
40013795,GROUP,22461.93,223+77,16%,0.219,52000,1.54,0.79,5:30,1525,0.75000,100.000%,39.75,7.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2294.87,"Valve (Receiver), Sta. 230+60, P66 Refinery",659.39,47.14,Metal Loss Internal,33.79963881,-118.24593152,35.140
40013796,GROUP,22463.29,223+78,10%,0.219,52000,0.63,0.35,5:45,1525,0.75000,100.000%,41.11,6.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2296.23,"Valve (Receiver), Sta. 230+60, P66 Refinery",658.03,47.14,Metal Loss Internal,33.79964254,-118.24593179,35.170
40013797,GROUP,22464.43,223+80,11%,0.219,52000,0.63,0.44,6:00,1525,0.75000,100.000%,42.25,4.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2297.37,"Valve (Receiver), Sta. 230+60, P66 Refinery",656.89,47.14,Metal Loss Internal,33.79964567,-118.24593202,35.190
7960,WELD,22469.32,223+85,,,,,,,,,,,,,,,,47.01,,33.79965906,-118.24593299,35.270
40013798,GROUP,22472.06,223+88,18%,0.219,52000,0.68,0.51,5:30,1525,0.75000,100.000%,2.74,44.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2305.00,"Valve (Receiver), Sta. 230+60, P66 Refinery",649.26,47.01,Metal Loss Internal,33.79966658,-118.24593351,35.310
40013799,GROUP,22474.71,223+90,11%,0.219,52000,0.59,0.47,5:30,1525,0.75000,100.000%,5.39,41.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2307.64,"Valve (Receiver), Sta. 230+60, P66 Refinery",646.61,47.01,Metal Loss Internal,33.79967384,-118.24593400,35.350
40013800,GROUP,22477.14,223+93,11%,0.219,52000,0.50,0.35,5:30,1525,0.75000,100.000%,7.82,39.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2310.08,"Valve (Receiver), Sta. 230+60, P66 Refinery",644.18,47.01,Metal Loss Internal,33.79968050,-118.24593446,35.370
40013801,GROUP,22477.71,223+93,10%,0.219,52000,0.56,0.33,5:30,1525,0.75000,100.000%,8.40,38.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2310.65,"Valve (Receiver), Sta. 230+60, P66 Refinery",643.60,47.01,Metal Loss Internal,33.79968208,-118.24593456,35.380
40013802,GROUP,22478.16,223+94,13%,0.219,52000,0.67,0.44,5:30,1525,0.75000,100.000%,8.85,38.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2311.10,"Valve (Receiver), Sta. 230+60, P66 Refinery",643.15,47.01,Metal Loss Internal,33.79968332,-118.24593465,35.380
40013803,GROUP,22478.49,223+94,11%,0.219,52000,0.72,0.43,5:30,1525,0.75000,100.000%,9.18,37.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2311.43,"Valve (Receiver), Sta. 230+60, P66 Refinery",642.82,47.01,Metal Loss Internal,33.79968422,-118.24593471,35.390
40013804,GROUP,22478.92,223+95,10%,0.219,52000,0.65,0.59,5:30,1525,0.75000,100.000%,9.60,37.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2311.86,"Valve (Receiver), Sta. 230+60, P66 Refinery",642.40,47.01,Metal Loss Internal,33.79968539,-118.24593479,35.390
40013805,GROUP,22479.22,223+95,11%,0.219,52000,0.51,0.33,6:00,1525,0.75000,100.000%,9.91,37.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2312.16,"Valve (Receiver), Sta. 230+60, P66 Refinery",642.09,47.01,Metal Loss Internal,33.79968623,-118.24593485,35.390
40013806,GROUP,22479.40,223+95,10%,0.219,52000,0.62,0.75,5:30,1525,0.75000,100.000%,10.08,36.93,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2312.34,"Valve (Receiver), Sta. 230+60, P66 Refinery",641.92,47.01,Metal Loss Internal,33.79968670,-118.24593488,35.390
40013807,GROUP,22479.85,223+96,10%,0.219,52000,0.59,0.56,6:00,1525,0.75000,100.000%,10.53,36.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2312.78,"Valve (Receiver), Sta. 230+60, P66 Refinery",641.47,47.01,Metal Loss Internal,33.79968793,-118.24593496,35.400
40013808,GROUP,22480.73,223+96,16%,0.219,52000,0.56,0.51,6:00,1525,0.75000,100.000%,11.42,35.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2313.67,"Valve (Receiver), Sta. 230+60, P66 Refinery",640.59,47.01,Metal Loss Internal,33.79969036,-118.24593513,35.400
40013809,GROUP,22481.87,223+98,21%,0.219,52000,0.68,0.57,6:00,1525,0.75000,100.000%,12.55,34.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2314.80,"Valve (Receiver), Sta. 230+60, P66 Refinery",639.45,47.01,Metal Loss Internal,33.79969347,-118.24593535,35.410
40013810,GROUP,22483.95,224+00,11%,0.219,52000,0.74,0.49,5:30,1525,0.75000,100.000%,14.63,32.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2316.89,"Valve (Receiver), Sta. 230+60, P66 Refinery",637.37,47.01,Metal Loss Internal,33.79969918,-118.24593574,35.420
40013811,GROUP,22484.85,224+01,19%,0.219,52000,1.38,0.53,5:45,1525,0.75000,100.000%,15.54,31.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2317.79,"Valve (Receiver), Sta. 230+60, P66 Refinery",636.47,47.01,Metal Loss Internal,33.79970165,-118.24593592,35.420
40013812,GROUP,22485.31,224+01,12%,0.219,52000,0.56,0.40,5:30,1525,0.75000,100.000%,15.99,31.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2318.25,"Valve (Receiver), Sta. 230+60, P66 Refinery",636.01,47.01,Metal Loss Internal,33.79970290,-118.24593601,35.430
40013813,GROUP,22485.84,224+02,11%,0.219,52000,0.70,0.37,5:45,1525,0.75000,100.000%,16.52,30.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2318.78,"Valve (Receiver), Sta. 230+60, P66 Refinery",635.48,47.01,Metal Loss Internal,33.79970437,-118.24593611,35.430
40013814,GROUP,22486.02,224+02,12%,0.219,52000,1.32,0.73,5:30,1525,0.75000,100.000%,16.70,30.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2318.96,"Valve (Receiver), Sta. 230+60, P66 Refinery",635.30,47.01,Metal Loss Internal,33.79970485,-118.24593614,35.430
40013815,GROUP,22486.44,224+02,13%,0.219,52000,0.61,0.34,5:30,1525,0.75000,100.000%,17.13,29.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2319.38,"Valve (Receiver), Sta. 230+60, P66 Refinery",634.87,47.01,Metal Loss Internal,33.79970602,-118.24593623,35.430
40013816,GROUP,22487.04,224+03,12%,0.219,52000,0.40,0.33,5:30,1525,0.75000,100.000%,17.73,29.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2319.98,"Valve (Receiver), Sta. 230+60, P66 Refinery",634.27,47.01,Metal Loss Internal,33.79970766,-118.24593634,35.430
40013817,GROUP,22487.41,224+03,16%,0.219,52000,0.53,0.33,6:15,1525,0.75000,100.000%,18.10,28.92,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2320.35,"Valve (Receiver), Sta. 230+60, P66 Refinery",633.90,47.01,Metal Loss Internal,33.79970868,-118.24593642,35.430
40013818,GROUP,22489.62,224+06,11%,0.219,52000,0.54,0.34,6:15,1525,0.75000,100.000%,20.31,26.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2322.56,"Valve (Receiver), Sta. 230+60, P66 Refinery",631.69,47.01,Metal Loss Internal,33.79971473,-118.24593685,35.430
40013819,GROUP,22489.96,224+06,14%,0.219,52000,0.51,0.39,5:30,1525,0.75000,100.000%,20.64,26.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2322.89,"Valve (Receiver), Sta. 230+60, P66 Refinery",631.36,47.01,Metal Loss Internal,33.79971565,-118.24593691,35.430
40013820,GROUP,22490.49,224+07,11%,0.219,52000,0.50,0.34,5:45,1525,0.75000,100.000%,21.17,25.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2323.43,"Valve (Receiver), Sta. 230+60, P66 Refinery",630.83,47.01,Metal Loss Internal,33.79971711,-118.24593702,35.440
40013821,GROUP,22491.30,224+07,10%,0.219,52000,0.55,0.49,5:30,1525,0.75000,100.000%,21.98,25.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2324.24,"Valve (Receiver), Sta. 230+60, P66 Refinery",630.02,47.01,Metal Loss Internal,33.79971932,-118.24593718,35.440
40013822,GROUP,22492.27,224+08,15%,0.219,52000,0.47,0.34,5:45,1525,0.75000,100.000%,22.96,24.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2325.21,"Valve (Receiver), Sta. 230+60, P66 Refinery",629.04,47.01,Metal Loss Internal,33.79972200,-118.24593737,35.440
40013823,GROUP,22492.47,224+09,11%,0.219,52000,0.49,0.42,5:45,1525,0.75000,100.000%,23.15,23.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2325.41,"Valve (Receiver), Sta. 230+60, P66 Refinery",628.85,47.01,Metal Loss Internal,33.79972254,-118.24593741,35.440
40013824,GROUP,22492.87,224+09,12%,0.219,52000,0.64,1.53,5:45,1525,0.75000,100.000%,23.56,23.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2325.81,"Valve (Receiver), Sta. 230+60, P66 Refinery",628.45,47.01,Metal Loss Internal,33.79972364,-118.24593748,35.440
40013825,GROUP,22493.51,224+10,15%,0.219,52000,0.59,0.33,6:00,1525,0.75000,100.000%,24.19,22.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2326.45,"Valve (Receiver), Sta. 230+60, P66 Refinery",627.81,47.01,Metal Loss Internal,33.79972538,-118.24593760,35.440
40013826,GROUP,22494.10,224+10,13%,0.219,52000,0.55,0.40,6:00,1525,0.75000,100.000%,24.78,22.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2327.04,"Valve (Receiver), Sta. 230+60, P66 Refinery",627.22,47.01,Metal Loss Internal,33.79972700,-118.24593772,35.440
40013827,GROUP,22494.50,224+11,10%,0.219,52000,0.55,0.39,6:00,1525,0.75000,100.000%,25.19,21.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2327.44,"Valve (Receiver), Sta. 230+60, P66 Refinery",626.81,47.01,Metal Loss Internal,33.79972811,-118.24593780,35.440
40013828,GROUP,22495.61,224+12,12%,0.219,52000,0.53,0.42,6:15,1525,0.75000,100.000%,26.30,20.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2328.55,"Valve (Receiver), Sta. 230+60, P66 Refinery",625.70,47.01,Metal Loss Internal,33.79973116,-118.24593802,35.450
40013829,GROUP,22496.66,224+13,14%,0.219,52000,0.44,0.34,5:30,1525,0.75000,100.000%,27.34,19.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2329.60,"Valve (Receiver), Sta. 230+60, P66 Refinery",624.66,47.01,Metal Loss Internal,33.79973402,-118.24593824,35.450
