ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40013830,GROUP,22498.32,224+15,11%,0.219,52000,0.45,0.41,5:30,1525,0.75000,100.000%,29.00,18.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2331.26,"Valve (Receiver), Sta. 230+60, P66 Refinery",623.00,47.01,Metal Loss Internal,33.79973857,-118.24593857,35.460
40013831,GROUP,22498.73,224+15,10%,0.219,52000,0.50,0.45,5:45,1525,0.75000,100.000%,29.42,17.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2331.67,"Valve (Receiver), Sta. 230+60, P66 Refinery",622.58,47.01,Metal Loss Internal,33.79973971,-118.24593865,35.460
40013832,GROUP,22499.95,224+16,17%,0.219,52000,0.67,0.50,5:30,1525,0.75000,100.000%,30.63,16.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2332.89,"Valve (Receiver), Sta. 230+60, P66 Refinery",621.37,47.01,Metal Loss Internal,33.79974303,-118.24593890,35.460
40013833,GROUP,22500.55,224+17,20%,0.219,52000,0.52,0.52,5:30,1525,0.75000,100.000%,31.23,15.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2333.48,"Valve (Receiver), Sta. 230+60, P66 Refinery",620.77,47.01,Metal Loss Internal,33.79974467,-118.24593902,35.460
40013834,GROUP,22503.55,224+20,26%,0.219,52000,2.36,0.76,5:30,1525,0.75000,100.000%,34.24,12.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2336.49,"Valve (Receiver), Sta. 230+60, P66 Refinery",617.76,47.01,Metal Loss Internal,33.79975292,-118.24593965,35.480
40013835,GROUP,22504.20,224+21,15%,0.219,52000,0.83,0.79,6:00,1525,0.75000,100.000%,34.88,12.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2337.14,"Valve (Receiver), Sta. 230+60, P66 Refinery",617.12,47.01,Metal Loss Internal,33.79975469,-118.24593978,35.480
40013836,GROUP,22507.82,224+25,11%,0.219,52000,0.75,0.93,5:45,1525,0.75000,100.000%,38.50,8.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2340.75,"Valve (Receiver), Sta. 230+60, P66 Refinery",613.50,47.01,Metal Loss Internal,33.79976460,-118.24594054,35.490
40013837,GROUP,22507.98,224+25,13%,0.219,52000,1.01,0.79,6:00,1525,0.75000,100.000%,38.66,8.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2340.92,"Valve (Receiver), Sta. 230+60, P66 Refinery",613.34,47.01,Metal Loss Internal,33.79976504,-118.24594057,35.490
40013838,GROUP,22508.74,224+26,13%,0.219,52000,0.60,0.43,5:45,1525,0.75000,100.000%,39.43,7.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2341.68,"Valve (Receiver), Sta. 230+60, P66 Refinery",612.57,47.01,Metal Loss Internal,33.79976714,-118.24594073,35.490
40013839,GROUP,22509.05,224+26,15%,0.219,52000,0.82,0.54,11:30,1525,0.75000,100.000%,39.74,7.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2341.99,"Valve (Receiver), Sta. 230+60, P66 Refinery",612.27,47.01,Metal Loss External,33.79976799,-118.24594080,35.490
40013840,GROUP,22509.42,224+26,12%,0.219,52000,0.47,0.43,5:45,1525,0.75000,100.000%,40.11,6.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2342.36,"Valve (Receiver), Sta. 230+60, P66 Refinery",611.89,47.01,Metal Loss Internal,33.79976901,-118.24594088,35.490
40013841,GROUP,22509.65,224+26,13%,0.219,52000,1.24,0.66,5:45,1525,0.75000,100.000%,40.33,6.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2342.59,"Valve (Receiver), Sta. 230+60, P66 Refinery",611.67,47.01,Metal Loss Internal,33.79976963,-118.24594092,35.490
40013842,GROUP,22511.33,224+28,14%,0.219,52000,0.74,0.42,5:30,1525,0.75000,100.000%,42.01,5.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2344.27,"Valve (Receiver), Sta. 230+60, P66 Refinery",609.99,47.01,Metal Loss Internal,33.79977423,-118.24594127,35.490
40013843,GROUP,22511.75,224+29,11%,0.219,52000,0.61,0.33,5:30,1525,0.75000,100.000%,42.43,4.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2344.69,"Valve (Receiver), Sta. 230+60, P66 Refinery",609.57,47.01,Metal Loss Internal,33.79977537,-118.24594136,35.500
40013844,GROUP,22515.70,224+33,10%,0.219,52000,1.20,1.21,5:45,1525,0.75000,100.000%,46.38,0.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2348.64,"Valve (Receiver), Sta. 230+60, P66 Refinery",605.62,47.01,Metal Loss Internal,33.79978620,-118.24594219,35.510
40013845,GROUP,22515.95,224+33,21%,0.219,52000,0.61,0.52,5:45,1525,0.75000,100.000%,46.64,0.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2348.89,"Valve (Receiver), Sta. 230+60, P66 Refinery",605.36,47.01,Metal Loss Internal,33.79978690,-118.24594225,35.510
7970,WELD,22516.33,224+33,,,,,,,,,,,,,,,,47.09,,33.79978793,-118.24594233,35.520
40013846,GROUP,22517.90,224+35,17%,0.219,52000,0.49,0.40,6:30,1525,0.75000,100.000%,1.57,45.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2350.83,"Valve (Receiver), Sta. 230+60, P66 Refinery",603.42,47.09,Metal Loss External,33.79979223,-118.24594265,35.520
40013847,GROUP,22519.20,224+36,14%,0.219,52000,0.58,0.69,5:45,1525,0.75000,100.000%,2.87,44.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2352.14,"Valve (Receiver), Sta. 230+60, P66 Refinery",602.12,47.09,Metal Loss Internal,33.79979581,-118.24594291,35.530
40013848,GROUP,22520.18,224+37,14%,0.219,52000,0.60,0.57,6:00,1525,0.75000,100.000%,3.85,43.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2353.12,"Valve (Receiver), Sta. 230+60, P66 Refinery",601.14,47.09,Metal Loss Internal,33.79979848,-118.24594311,35.530
40013849,GROUP,22520.67,224+38,15%,0.219,52000,0.76,0.49,5:45,1525,0.75000,100.000%,4.34,42.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2353.61,"Valve (Receiver), Sta. 230+60, P66 Refinery",600.64,47.09,Metal Loss Internal,33.79979984,-118.24594322,35.540
40013850,GROUP,22521.43,224+39,13%,0.219,52000,1.18,0.65,5:45,1525,0.75000,100.000%,5.10,41.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2354.37,"Valve (Receiver), Sta. 230+60, P66 Refinery",599.89,47.09,Metal Loss Internal,33.79980192,-118.24594338,35.540
40013851,GROUP,22521.91,224+39,16%,0.219,52000,2.56,1.20,5:30,1525,0.75000,100.000%,5.58,41.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2354.85,"Valve (Receiver), Sta. 230+60, P66 Refinery",599.40,47.09,Metal Loss Internal,33.79980324,-118.24594347,35.550
40013852,GROUP,22522.92,224+40,13%,0.219,52000,1.55,0.93,5:30,1525,0.75000,100.000%,6.59,40.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2355.86,"Valve (Receiver), Sta. 230+60, P66 Refinery",598.39,47.09,Metal Loss Internal,33.79980601,-118.24594369,35.560
40013853,GROUP,22523.31,224+41,15%,0.219,52000,0.65,0.41,5:30,1525,0.75000,100.000%,6.98,40.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2356.25,"Valve (Receiver), Sta. 230+60, P66 Refinery",598.00,47.09,Metal Loss Internal,33.79980708,-118.24594377,35.560
40013854,GROUP,22524.27,224+42,11%,0.219,52000,0.38,0.33,6:00,1525,0.75000,100.000%,7.94,39.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2357.21,"Valve (Receiver), Sta. 230+60, P66 Refinery",597.05,47.09,Metal Loss Internal,33.79980970,-118.24594396,35.570
40013855,GROUP,22524.46,224+42,10%,0.219,52000,0.36,0.33,6:00,1525,0.75000,100.000%,8.13,38.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2357.39,"Valve (Receiver), Sta. 230+60, P66 Refinery",596.86,47.09,Metal Loss Internal,33.79981021,-118.24594400,35.570
40013856,GROUP,22524.70,224+42,10%,0.219,52000,0.66,0.33,5:30,1525,0.75000,100.000%,8.37,38.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2357.63,"Valve (Receiver), Sta. 230+60, P66 Refinery",596.62,47.09,Metal Loss Internal,33.79981086,-118.24594405,35.570
40013857,GROUP,22525.64,224+43,10%,0.219,52000,0.58,0.33,5:30,1525,0.75000,100.000%,9.31,37.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2358.57,"Valve (Receiver), Sta. 230+60, P66 Refinery",595.68,47.09,Metal Loss Internal,33.79981344,-118.24594425,35.580
40013858,GROUP,22526.07,224+43,11%,0.219,52000,0.47,0.33,5:30,1525,0.75000,100.000%,9.74,37.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2359.01,"Valve (Receiver), Sta. 230+60, P66 Refinery",595.25,47.09,Metal Loss Internal,33.79981463,-118.24594435,35.590
40013859,GROUP,22526.40,224+44,17%,0.219,52000,3.27,1.75,5:45,1525,0.75000,100.000%,10.07,37.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2359.34,"Valve (Receiver), Sta. 230+60, P66 Refinery",594.91,47.09,Metal Loss Internal,33.79981555,-118.24594442,35.590
40013860,GROUP,22528.20,224+46,17%,0.219,52000,0.97,0.76,6:15,1525,0.75000,100.000%,11.87,35.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2361.14,"Valve (Receiver), Sta. 230+60, P66 Refinery",593.11,47.09,Metal Loss Internal,33.79982048,-118.24594480,35.610
40013861,GROUP,22531.49,224+49,12%,0.219,52000,0.48,0.37,5:30,1525,0.75000,100.000%,15.16,31.93,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2364.43,"Valve (Receiver), Sta. 230+60, P66 Refinery",589.82,47.09,Metal Loss Internal,33.79982949,-118.24594550,35.640
40013862,GROUP,22531.64,224+49,12%,0.219,52000,0.55,0.41,6:00,1525,0.75000,100.000%,15.31,31.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2364.58,"Valve (Receiver), Sta. 230+60, P66 Refinery",589.68,47.09,Metal Loss Internal,33.79982990,-118.24594554,35.640
40013863,GROUP,22532.27,224+50,13%,0.219,52000,0.72,0.49,6:00,1525,0.75000,100.000%,15.94,31.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2365.20,"Valve (Receiver), Sta. 230+60, P66 Refinery",589.05,47.09,Metal Loss Internal,33.79983161,-118.24594567,35.640
40013864,GROUP,22532.40,224+50,11%,0.219,52000,1.01,1.54,3:00,1525,0.75000,100.000%,16.07,31.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2365.34,"Valve (Receiver), Sta. 230+60, P66 Refinery",588.92,47.09,Metal Loss External,33.79983197,-118.24594570,35.650
40013865,GROUP,22532.85,224+50,11%,0.219,52000,0.68,0.69,3:15,1525,0.75000,100.000%,16.52,30.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2365.78,"Valve (Receiver), Sta. 230+60, P66 Refinery",588.47,47.09,Metal Loss External,33.79983320,-118.24594579,35.650
40013866,GROUP,22532.86,224+50,10%,0.219,52000,0.43,0.34,6:15,1525,0.75000,100.000%,16.53,30.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2365.80,"Valve (Receiver), Sta. 230+60, P66 Refinery",588.45,47.09,Metal Loss Internal,33.79983325,-118.24594580,35.650
40013867,GROUP,22533.87,224+52,13%,0.219,52000,0.40,0.43,5:30,1525,0.75000,100.000%,17.54,29.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2366.81,"Valve (Receiver), Sta. 230+60, P66 Refinery",587.45,47.09,Metal Loss Internal,33.79983601,-118.24594601,35.650
40013868,GROUP,22534.25,224+52,14%,0.219,52000,0.54,0.33,6:00,1525,0.75000,100.000%,17.92,29.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2367.19,"Valve (Receiver), Sta. 230+60, P66 Refinery",587.07,47.09,Metal Loss Internal,33.79983705,-118.24594609,35.650
40013869,GROUP,22539.54,224+57,12%,0.219,52000,0.68,0.73,5:45,1525,0.75000,100.000%,23.21,23.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2372.48,"Valve (Receiver), Sta. 230+60, P66 Refinery",581.78,47.09,Metal Loss Internal,33.79985153,-118.24594717,35.650
40013870,GROUP,22539.99,224+58,17%,0.219,52000,1.22,1.12,5:45,1525,0.75000,100.000%,23.66,23.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2372.92,"Valve (Receiver), Sta. 230+60, P66 Refinery",581.33,47.09,Metal Loss Internal,33.79985277,-118.24594726,35.650
40013871,GROUP,22540.38,224+58,12%,0.219,52000,1.14,1.20,5:45,1525,0.75000,100.000%,24.05,23.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2373.32,"Valve (Receiver), Sta. 230+60, P66 Refinery",580.94,47.09,Metal Loss Internal,33.79985385,-118.24594734,35.640
40013872,GROUP,22541.28,224+59,16%,0.219,52000,0.97,0.90,5:45,1525,0.75000,100.000%,24.95,22.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2374.22,"Valve (Receiver), Sta. 230+60, P66 Refinery",580.04,47.09,Metal Loss Internal,33.79985631,-118.24594752,35.640
40013873,GROUP,22541.55,224+59,11%,0.219,52000,1.14,1.25,5:45,1525,0.75000,100.000%,25.22,21.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2374.49,"Valve (Receiver), Sta. 230+60, P66 Refinery",579.77,47.09,Metal Loss Internal,33.79985706,-118.24594758,35.640
40013874,GROUP,22542.26,224+60,18%,0.219,52000,0.77,0.73,5:45,1525,0.75000,100.000%,25.93,21.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2375.19,"Valve (Receiver), Sta. 230+60, P66 Refinery",579.06,47.09,Metal Loss Internal,33.79985899,-118.24594772,35.640
40013875,GROUP,22542.54,224+61,10%,0.219,52000,0.85,0.67,6:00,1525,0.75000,100.000%,26.21,20.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2375.48,"Valve (Receiver), Sta. 230+60, P66 Refinery",578.78,47.09,Metal Loss Internal,33.79985977,-118.24594778,35.640
40013876,GROUP,22543.21,224+61,10%,0.219,52000,0.76,0.68,5:45,1525,0.75000,100.000%,26.88,20.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2376.14,"Valve (Receiver), Sta. 230+60, P66 Refinery",578.11,47.09,Metal Loss Internal,33.79986160,-118.24594791,35.640
40013877,GROUP,22543.97,224+62,15%,0.219,52000,0.92,0.97,5:45,1525,0.75000,100.000%,27.64,19.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2376.91,"Valve (Receiver), Sta. 230+60, P66 Refinery",577.35,47.09,Metal Loss Internal,33.79986370,-118.24594806,35.640
40013878,GROUP,22544.84,224+63,21%,0.219,52000,1.99,0.52,5:30,1525,0.75000,100.000%,28.51,18.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2377.77,"Valve (Receiver), Sta. 230+60, P66 Refinery",576.48,47.09,Metal Loss Internal,33.79986606,-118.24594823,35.630
40013879,GROUP,22545.09,224+63,14%,0.219,52000,1.24,1.41,6:00,1525,0.75000,100.000%,28.76,18.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2378.03,"Valve (Receiver), Sta. 230+60, P66 Refinery",576.23,47.09,Metal Loss Internal,33.79986675,-118.24594828,35.630
40013880,GROUP,22545.36,224+63,11%,0.219,52000,1.25,1.32,5:45,1525,0.75000,100.000%,29.03,18.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2378.30,"Valve (Receiver), Sta. 230+60, P66 Refinery",575.96,47.09,Metal Loss Internal,33.79986750,-118.24594834,35.630
40013881,GROUP,22546.15,224+64,11%,0.219,52000,0.54,0.54,6:00,1525,0.75000,100.000%,29.82,17.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2379.09,"Valve (Receiver), Sta. 230+60, P66 Refinery",575.17,47.09,Metal Loss Internal,33.79986966,-118.24594849,35.630
40013882,GROUP,22546.80,224+65,13%,0.219,52000,0.82,0.64,5:45,1525,0.75000,100.000%,30.47,16.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2379.74,"Valve (Receiver), Sta. 230+60, P66 Refinery",574.51,47.09,Metal Loss Internal,33.79987146,-118.24594863,35.630
40013883,GROUP,22547.95,224+66,14%,0.219,52000,0.61,0.54,6:15,1525,0.75000,100.000%,31.62,15.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2380.89,"Valve (Receiver), Sta. 230+60, P66 Refinery",573.37,47.09,Metal Loss Internal,33.79987461,-118.24594886,35.630
40013884,GROUP,22548.14,224+66,13%,0.219,52000,0.72,0.69,6:00,1525,0.75000,100.000%,31.81,15.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2381.08,"Valve (Receiver), Sta. 230+60, P66 Refinery",573.18,47.09,Metal Loss Internal,33.79987513,-118.24594890,35.630
40013885,GROUP,22548.65,224+67,23%,0.219,52000,4.69,3.50,5:45,1525,0.75000,100.000%,32.32,14.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2381.59,"Valve (Receiver), Sta. 230+60, P66 Refinery",572.66,47.09,Metal Loss Internal,33.79987653,-118.24594900,35.630
40013886,GROUP,22549.17,224+67,16%,0.219,52000,0.93,0.87,6:00,1525,0.75000,100.000%,32.84,14.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2382.10,"Valve (Receiver), Sta. 230+60, P66 Refinery",572.15,47.09,Metal Loss Internal,33.79987794,-118.24594911,35.630
40013887,GROUP,22549.48,224+68,13%,0.219,52000,0.61,0.51,6:00,1525,0.75000,100.000%,33.15,13.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2382.41,"Valve (Receiver), Sta. 230+60, P66 Refinery",571.84,47.09,Metal Loss Internal,33.79987878,-118.24594917,35.630
40013888,GROUP,22549.70,224+68,15%,0.219,52000,1.87,2.11,5:45,1525,0.75000,100.000%,33.37,13.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2382.63,"Valve (Receiver), Sta. 230+60, P66 Refinery",571.62,47.09,Metal Loss Internal,33.79987938,-118.24594922,35.630
40013889,GROUP,22550.00,224+68,10%,0.219,52000,0.57,0.50,5:30,1525,0.75000,100.000%,33.67,13.42,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2382.94,"Valve (Receiver), Sta. 230+60, P66 Refinery",571.32,47.09,Metal Loss Internal,33.79988022,-118.24594928,35.630
40013890,GROUP,22550.16,224+68,19%,0.219,52000,0.86,0.90,6:00,1525,0.75000,100.000%,33.83,13.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2383.10,"Valve (Receiver), Sta. 230+60, P66 Refinery",571.15,47.09,Metal Loss Internal,33.79988067,-118.24594931,35.630
40013891,GROUP,22550.98,224+69,20%,0.219,52000,0.95,0.68,6:00,1525,0.75000,100.000%,34.65,12.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2383.92,"Valve (Receiver), Sta. 230+60, P66 Refinery",570.34,47.09,Metal Loss Internal,33.79988290,-118.24594947,35.630
40013892,GROUP,22551.41,224+70,19%,0.219,52000,0.71,0.66,5:45,1525,0.75000,100.000%,35.08,12.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2384.35,"Valve (Receiver), Sta. 230+60, P66 Refinery",569.90,47.09,Metal Loss Internal,33.79988409,-118.24594956,35.630
40013893,GROUP,22551.80,224+70,11%,0.219,52000,0.70,0.62,5:45,1525,0.75000,100.000%,35.47,11.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2384.74,"Valve (Receiver), Sta. 230+60, P66 Refinery",569.51,47.09,Metal Loss Internal,33.79988517,-118.24594963,35.630
40013894,GROUP,22552.76,224+71,14%,0.219,52000,0.89,0.62,5:30,1525,0.75000,100.000%,36.43,10.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2385.70,"Valve (Receiver), Sta. 230+60, P66 Refinery",568.55,47.09,Metal Loss Internal,33.79988780,-118.24594983,35.630
40013895,GROUP,22553.86,224+72,21%,0.219,52000,0.70,0.41,6:00,1525,0.75000,100.000%,37.53,9.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2386.80,"Valve (Receiver), Sta. 230+60, P66 Refinery",567.46,47.09,Metal Loss Internal,33.79989080,-118.24595005,35.630
40013896,GROUP,22556.92,224+75,11%,0.219,52000,0.88,1.01,5:45,1525,0.75000,100.000%,40.59,6.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2389.86,"Valve (Receiver), Sta. 230+60, P66 Refinery",564.39,47.09,Metal Loss Internal,33.79989920,-118.24595067,35.640
7980,WELD,22563.42,224+82,,,,,,,,,,,,,,,,47.02,,33.79991702,-118.24595197,35.670
40013897,GROUP,22563.70,224+82,12%,0.219,52000,2.36,1.29,5:45,1525,0.75000,100.000%,0.28,46.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2396.64,"Valve (Receiver), Sta. 230+60, P66 Refinery",557.62,47.02,Metal Loss Internal,33.79991777,-118.24595203,35.670
40013898,GROUP,22564.82,224+84,12%,0.219,52000,0.88,0.81,5:30,1525,0.75000,100.000%,1.40,45.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2397.76,"Valve (Receiver), Sta. 230+60, P66 Refinery",556.49,47.02,Metal Loss Internal,33.79992086,-118.24595227,35.670
40013899,GROUP,22565.64,224+84,12%,0.219,52000,0.45,0.46,5:45,1525,0.75000,100.000%,2.22,44.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2398.58,"Valve (Receiver), Sta. 230+60, P66 Refinery",555.67,47.02,Metal Loss Internal,33.79992310,-118.24595244,35.670
40013900,GROUP,22566.01,224+85,16%,0.219,52000,0.64,0.47,5:30,1525,0.75000,100.000%,2.59,44.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2398.95,"Valve (Receiver), Sta. 230+60, P66 Refinery",555.31,47.02,Metal Loss Internal,33.79992411,-118.24595252,35.670
40013901,GROUP,22566.18,224+85,18%,0.219,52000,0.67,0.59,5:45,1525,0.75000,100.000%,2.75,44.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2399.12,"Valve (Receiver), Sta. 230+60, P66 Refinery",555.14,47.02,Metal Loss Internal,33.79992456,-118.24595255,35.670
40013902,GROUP,22566.41,224+85,11%,0.219,52000,1.25,0.86,5:45,1525,0.75000,100.000%,2.98,44.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2399.34,"Valve (Receiver), Sta. 230+60, P66 Refinery",554.91,47.02,Metal Loss Internal,33.79992519,-118.24595260,35.670
40013903,GROUP,22567.15,224+86,13%,0.219,52000,0.91,0.78,5:45,1525,0.75000,100.000%,3.73,43.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2400.09,"Valve (Receiver), Sta. 230+60, P66 Refinery",554.17,47.02,Metal Loss Internal,33.79992724,-118.24595276,35.670
40013904,GROUP,22567.50,224+86,30%,0.219,52000,0.69,0.81,5:45,1525,0.75000,100.000%,4.08,42.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2400.44,"Valve (Receiver), Sta. 230+60, P66 Refinery",553.81,47.02,Metal Loss Internal,33.79992820,-118.24595284,35.670
40013905,GROUP,22568.08,224+87,23%,0.219,52000,0.84,0.53,5:45,1525,0.75000,100.000%,4.66,42.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2401.02,"Valve (Receiver), Sta. 230+60, P66 Refinery",553.24,47.02,Metal Loss Internal,33.79992978,-118.24595296,35.670
40013906,GROUP,22570.29,224+89,17%,0.219,52000,0.71,0.70,5:45,1525,0.75000,100.000%,6.87,40.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2403.23,"Valve (Receiver), Sta. 230+60, P66 Refinery",551.02,47.02,Metal Loss Internal,33.79993585,-118.24595343,35.680
40013907,GROUP,22571.62,224+91,11%,0.219,52000,0.76,0.46,5:30,1525,0.75000,100.000%,8.20,38.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2404.56,"Valve (Receiver), Sta. 230+60, P66 Refinery",549.69,47.02,Metal Loss Internal,33.79993949,-118.24595372,35.680
40013908,GROUP,22571.87,224+91,11%,0.219,52000,0.75,0.43,5:30,1525,0.75000,100.000%,8.45,38.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2404.81,"Valve (Receiver), Sta. 230+60, P66 Refinery",549.44,47.02,Metal Loss Internal,33.79994018,-118.24595377,35.680
40013909,GROUP,22574.24,224+93,14%,0.219,52000,0.96,0.71,5:30,1525,0.75000,100.000%,10.82,36.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2407.18,"Valve (Receiver), Sta. 230+60, P66 Refinery",547.08,47.02,Metal Loss Internal,33.79994666,-118.24595428,35.690
40013910,GROUP,22575.28,224+94,13%,0.219,52000,0.86,0.56,5:30,1525,0.75000,100.000%,11.86,35.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2408.22,"Valve (Receiver), Sta. 230+60, P66 Refinery",546.03,47.02,Metal Loss Internal,33.79994952,-118.24595451,35.690
40013911,GROUP,22575.51,224+95,12%,0.219,52000,0.77,0.62,5:30,1525,0.75000,100.000%,12.09,34.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2408.45,"Valve (Receiver), Sta. 230+60, P66 Refinery",545.81,47.02,Metal Loss Internal,33.79995014,-118.24595456,35.690
40013912,GROUP,22575.74,224+95,10%,0.219,52000,0.76,0.65,5:30,1525,0.75000,100.000%,12.32,34.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2408.68,"Valve (Receiver), Sta. 230+60, P66 Refinery",545.58,47.02,Metal Loss Internal,33.79995076,-118.24595460,35.690
40013913,GROUP,22576.07,224+95,12%,0.219,52000,1.56,0.59,5:30,1525,0.75000,100.000%,12.65,34.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2409.01,"Valve (Receiver), Sta. 230+60, P66 Refinery",545.25,47.02,Metal Loss Internal,33.79995167,-118.24595467,35.690
40013914,GROUP,22576.68,224+96,10%,0.219,52000,0.34,0.33,5:45,1525,0.75000,100.000%,13.26,33.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2409.62,"Valve (Receiver), Sta. 230+60, P66 Refinery",544.63,47.02,Metal Loss Internal,33.79995336,-118.24595481,35.700
40013915,GROUP,22577.08,224+96,14%,0.219,52000,1.20,0.86,5:45,1525,0.75000,100.000%,13.66,33.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2410.02,"Valve (Receiver), Sta. 230+60, P66 Refinery",544.23,47.02,Metal Loss Internal,33.79995445,-118.24595489,35.700
40013916,GROUP,22578.31,224+98,16%,0.219,52000,1.03,0.73,5:30,1525,0.75000,100.000%,14.88,32.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2411.24,"Valve (Receiver), Sta. 230+60, P66 Refinery",543.01,47.02,Metal Loss Internal,33.79995781,-118.24595515,35.700
40013917,GROUP,22578.51,224+98,16%,0.219,52000,0.89,0.73,5:30,1525,0.75000,100.000%,15.09,31.93,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2411.45,"Valve (Receiver), Sta. 230+60, P66 Refinery",542.81,47.02,Metal Loss Internal,33.79995837,-118.24595520,35.700
40013918,GROUP,22579.18,224+98,16%,0.219,52000,3.87,0.77,5:30,1525,0.75000,100.000%,15.75,31.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2412.11,"Valve (Receiver), Sta. 230+60, P66 Refinery",542.14,47.02,Metal Loss Internal,33.79996018,-118.24595534,35.700
40013919,GROUP,22593.37,225+13,11%,0.219,52000,0.58,0.33,5:30,1525,0.75000,100.000%,29.95,17.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2426.31,"Valve (Receiver), Sta. 230+60, P66 Refinery",527.95,47.02,Metal Loss Internal,33.79999910,-118.24595822,35.660
40013920,GROUP,22593.67,225+13,12%,0.219,52000,0.55,0.60,5:30,1525,0.75000,100.000%,30.25,16.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2426.61,"Valve (Receiver), Sta. 230+60, P66 Refinery",527.64,47.02,Metal Loss Internal,33.79999993,-118.24595828,35.660
40013921,GROUP,22593.81,225+14,12%,0.219,52000,0.58,0.56,5:30,1525,0.75000,100.000%,30.39,16.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2426.75,"Valve (Receiver), Sta. 230+60, P66 Refinery",527.50,47.02,Metal Loss Internal,33.80000032,-118.24595831,35.650
40013922,GROUP,22594.06,225+14,17%,0.219,52000,0.47,0.53,5:30,1525,0.75000,100.000%,30.64,16.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2427.00,"Valve (Receiver), Sta. 230+60, P66 Refinery",527.25,47.02,Metal Loss Internal,33.80000100,-118.24595836,35.650
40013923,GROUP,22594.59,225+14,18%,0.219,52000,1.99,2.36,6:00,1525,0.75000,100.000%,31.17,15.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2427.53,"Valve (Receiver), Sta. 230+60, P66 Refinery",526.72,47.02,Metal Loss Internal,33.80000245,-118.24595846,35.650
40013924,GROUP,22594.86,225+15,16%,0.219,52000,1.79,1.39,5:45,1525,0.75000,100.000%,31.44,15.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2427.80,"Valve (Receiver), Sta. 230+60, P66 Refinery",526.45,47.02,Metal Loss Internal,33.80000319,-118.24595852,35.640
40013925,GROUP,22595.08,225+15,10%,0.219,52000,0.62,0.50,5:30,1525,0.75000,100.000%,31.66,15.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2428.02,"Valve (Receiver), Sta. 230+60, P66 Refinery",526.24,47.02,Metal Loss Internal,33.80000379,-118.24595856,35.640
40013926,GROUP,22595.37,225+15,13%,0.219,52000,0.96,1.91,5:45,1525,0.75000,100.000%,31.95,15.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2428.31,"Valve (Receiver), Sta. 230+60, P66 Refinery",525.95,47.02,Metal Loss Internal,33.80000457,-118.24595862,35.640
40013927,GROUP,22595.81,225+16,16%,0.219,52000,3.31,2.39,6:00,1525,0.75000,100.000%,32.39,14.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2428.75,"Valve (Receiver), Sta. 230+60, P66 Refinery",525.51,47.02,Metal Loss Internal,33.80000578,-118.24595870,35.630
40013928,GROUP,22596.28,225+16,13%,0.219,52000,2.39,2.30,6:00,1525,0.75000,100.000%,32.86,14.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2429.22,"Valve (Receiver), Sta. 230+60, P66 Refinery",525.03,47.02,Metal Loss Internal,33.80000708,-118.24595880,35.620
40013929,GROUP,22596.59,225+16,17%,0.219,52000,3.94,2.35,6:00,1525,0.75000,100.000%,33.17,13.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2429.53,"Valve (Receiver), Sta. 230+60, P66 Refinery",524.73,47.02,Metal Loss Internal,33.80000792,-118.24595886,35.620
40013930,GROUP,22597.35,225+17,14%,0.219,52000,2.33,0.91,5:30,1525,0.75000,100.000%,33.93,13.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2430.29,"Valve (Receiver), Sta. 230+60, P66 Refinery",523.96,47.02,Metal Loss Internal,33.80001002,-118.24595900,35.610
40013931,GROUP,22597.65,225+18,17%,0.219,52000,0.72,0.57,5:30,1525,0.75000,100.000%,34.23,12.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2430.59,"Valve (Receiver), Sta. 230+60, P66 Refinery",523.66,47.02,Metal Loss Internal,33.80001084,-118.24595906,35.600
7990,WELD,22610.45,225+31,,,,,,,,,,,,,,,,4.95,,33.80004589,-118.24596156,35.190
8000,WELD,22615.39,225+36,,,,,,,,,,,,,,,,1.93,,33.80005943,-118.24596260,34.940
10000260,LOCATION,22616.35,225+36,,,,,,,,,,0.96,0.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2449.29,"Valve (Receiver), Sta. 230+60, P66 Refinery",504.97,1.93,"Bend left - 45 deg., 3D",33.80006184,-118.24596368,34.830
8010,WELD,22617.32,225+38,,,,,,,,,,,,,,,,13.75,,33.80006388,-118.24596561,34.650
8020,WELD,22631.07,225+52,,,,,,,,,,,,,,,,1.88,,33.80008870,-118.24599842,31.810
10000261,LOCATION,22632.02,225+52,,,,,,,,,,0.96,0.92,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2464.96,"Valve (Receiver), Sta. 230+60, P66 Refinery",489.29,1.88,"Bend right - 47 deg., 3D",33.80009095,-118.24599988,31.680
8030,WELD,22632.95,225+54,,,,,,,,,,,,,,,,27.80,,33.80009338,-118.24600056,31.600
40013932,GROUP,22633.44,225+55,22%,0.219,52000,0.57,0.43,5:15,1525,0.75000,100.000%,0.50,27.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2466.38,"Valve (Receiver), Sta. 230+60, P66 Refinery",487.87,27.80,Metal Loss External,33.80009475,-118.24600070,31.580
10000262,LOCATION,22635.37,225+57,,,,,,,,,,2.43,25.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2468.31,"Valve (Receiver), Sta. 230+60, P66 Refinery",485.94,27.80,Sleeve Begin - 26.72 in.,33.80010309,-118.24600122,31.480
10000262,LOCATION,22637.60,225+59,,,,,,,,,,4.66,23.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2470.54,"Valve (Receiver), Sta. 230+60, P66 Refinery",483.72,27.80,Sleeve End  ,33.80010309,-118.24600122,31.480
10000263,LOCATION,22639.93,225+61,,,,,,,,,,6.98,20.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2472.87,"Valve (Receiver), Sta. 230+60, P66 Refinery",481.39,27.80,Sleeve Begin - 22.04 in.,33.80011505,-118.24600191,31.360
10000263,LOCATION,22641.77,225+63,,,,,,,,,,8.82,18.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2474.70,"Valve (Receiver), Sta. 230+60, P66 Refinery",479.55,27.80,Sleeve End  ,33.80011505,-118.24600191,31.360
10000264,LOCATION,22645.39,225+67,,,,,,,,,,12.45,15.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2478.33,"Valve (Receiver), Sta. 230+60, P66 Refinery",475.92,27.80,Fitting on top of pipe,33.80012752,-118.24600256,31.270
10000265,LOCATION,22646.59,225+68,,,,,,,,,,13.64,14.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2479.52,"Valve (Receiver), Sta. 230+60, P66 Refinery",474.73,27.80,Sleeve Begin - 20.90 in.,33.80013318,-118.24600282,31.250
10000265,LOCATION,22648.33,225+70,,,,,,,,,,15.38,12.42,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2481.27,"Valve (Receiver), Sta. 230+60, P66 Refinery",472.99,27.80,Sleeve End  ,33.80013318,-118.24600282,31.250
40013933,GROUP,22649.49,225+71,16%,0.219,52000,0.81,0.51,5:45,1525,0.75000,100.000%,16.54,11.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2482.43,"Valve (Receiver), Sta. 230+60, P66 Refinery",471.83,27.80,Metal Loss Internal,33.80013876,-118.24600306,31.230
10000266,LOCATION,22652.27,225+74,,,,,,,,,,19.32,8.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2485.21,"Valve (Receiver), Sta. 230+60, P66 Refinery",469.05,27.80,Sleeve Begin - 27.02 in.,33.80014948,-118.24600347,31.240
10000266,LOCATION,22654.52,225+76,,,,,,,,,,21.57,6.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2487.46,"Valve (Receiver), Sta. 230+60, P66 Refinery",466.80,27.80,Sleeve End  ,33.80014948,-118.24600347,31.240
40013934,GROUP,22656.61,225+79,11%,0.219,52000,0.81,0.49,1:45,1525,0.75000,100.000%,23.67,4.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2489.55,"Valve (Receiver), Sta. 230+60, P66 Refinery",464.71,27.80,Metal Loss External,33.80015832,-118.24600374,31.270
40013935,GROUP,22657.85,225+80,17%,0.219,52000,0.71,0.49,1:45,1525,0.75000,100.000%,24.91,2.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2490.79,"Valve (Receiver), Sta. 230+60, P66 Refinery",463.46,27.80,Metal Loss External,33.80016172,-118.24600383,31.280
40013936,GROUP,22658.08,225+80,20%,0.219,52000,0.87,0.74,6:15,1525,0.75000,100.000%,25.14,2.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2491.02,"Valve (Receiver), Sta. 230+60, P66 Refinery",463.23,27.80,Metal Loss External,33.80016235,-118.24600385,31.280
40013937,GROUP,22658.53,225+81,10%,0.219,52000,0.85,0.94,4:45,1525,0.75000,100.000%,25.58,2.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2491.47,"Valve (Receiver), Sta. 230+60, P66 Refinery",462.79,27.80,Metal Loss External,33.80016358,-118.24600388,31.290
40013938,GROUP,22658.73,225+81,18%,0.219,52000,0.83,0.87,6:15,1525,0.75000,100.000%,25.78,2.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2491.67,"Valve (Receiver), Sta. 230+60, P66 Refinery",462.59,27.80,Metal Loss External,33.80016412,-118.24600389,31.290
40013939,GROUP,22659.40,225+82,10%,0.219,52000,0.41,0.33,8:45,1525,0.75000,100.000%,26.46,1.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2492.34,"Valve (Receiver), Sta. 230+60, P66 Refinery",461.91,27.80,Metal Loss External,33.80016597,-118.24600393,31.300
10000267,LOCATION,22660.47,225+83,,,,,,,,,,27.53,0.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2493.41,"Valve (Receiver), Sta. 230+60, P66 Refinery",460.85,27.80,Fitting on top of pipe,33.80016891,-118.24600400,31.320
8040,WELD,22660.75,225+83,,,,,,,,,,,,,,,,1.53,,33.80016967,-118.24600401,31.330
8050,WELD,22662.28,225+85,,,,,,,,,,,,,,,,1.44,,33.80017387,-118.24600409,31.390
8060,WELD,22663.72,225+86,,,,,,,,,,,,,,,,2.03,,33.80017783,-118.24600418,31.380
10000268,LOCATION,22664.74,225+86,,,,,,,,,,1.02,1.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2497.68,"Valve (Receiver), Sta. 230+60, P66 Refinery",456.58,2.03,"Bend down - 47 deg., 3D",33.80018046,-118.24600427,31.090
8070,WELD,22665.75,225+88,,,,,,,,,,,,,,,,5.22,,33.80018275,-118.24600439,30.530
8080,WELD,22670.97,225+94,,,,,,,,,,,,,,,,2.05,,33.80019302,-118.24600496,26.870
10000269,LOCATION,22671.98,225+94,,,,,,,,,,1.00,1.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2504.92,"Valve (Receiver), Sta. 230+60, P66 Refinery",449.34,2.05,"Bend up - 47 deg., 3D",33.80019543,-118.24600502,26.400
8090,WELD,22673.03,225+96,,,,,,,,,,,,,,,,1.52,,33.80019826,-118.24600503,26.230
8100,WELD,22674.55,225+97,,,,,,,,,,,,,,,,1.46,,33.80020243,-118.24600499,26.220
8110,WELD,22676.01,225+99,,,,,,,,,,,,,,,,18.61,,33.80020646,-118.24600494,26.230
40013940,GROUP,22677.44,226+00,35%,0.219,52000,0.78,1.00,5:00,1525,0.75000,100.000%,1.42,17.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2510.38,"Valve (Receiver), Sta. 230+60, P66 Refinery",443.88,18.61,Metal Loss External,33.80021036,-118.24600487,26.250
40013941,GROUP,22677.89,226+01,19%,0.219,52000,0.44,0.44,7:00,1525,0.75000,100.000%,1.87,16.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2510.83,"Valve (Receiver), Sta. 230+60, P66 Refinery",443.43,18.61,Metal Loss External,33.80021160,-118.24600485,26.260
40013942,GROUP,22678.13,226+01,36%,0.219,52000,2.65,5.75,6:15,1525,0.75000,100.000%,2.12,16.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2511.07,"Valve (Receiver), Sta. 230+60, P66 Refinery",443.18,18.61,Metal Loss External,33.80021228,-118.24600483,26.270
10000270,LOCATION,22678.47,226+01,,,,,,,,,,2.46,16.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2511.41,"Valve (Receiver), Sta. 230+60, P66 Refinery",442.85,18.61,Fitting on top of pipe,33.80021319,-118.24600481,26.270
10000271,LOCATION,22683.35,226+06,,,,,,,,,,7.34,11.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2516.29,"Valve (Receiver), Sta. 230+60, P66 Refinery",437.97,18.61,Casing Begin - RR XING,33.80022659,-118.24600446,26.350
40013943,GROUP,22693.26,226+17,11%,0.219,52000,0.58,0.51,6:00,1525,0.75000,100.000%,17.25,1.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2526.20,"Valve (Receiver), Sta. 230+60, P66 Refinery",428.06,18.61,Metal Loss Internal,33.80025379,-118.24600338,26.490
8120,WELD,22694.63,226+18,,,,,,,,,,,,,,,,20.11,,33.80025753,-118.24600320,26.500
40013944,GROUP,22697.17,226+21,10%,0.219,52000,0.95,0.66,6:00,1525,0.75000,100.000%,2.54,17.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2530.11,"Valve (Receiver), Sta. 230+60, P66 Refinery",424.15,20.11,Metal Loss Internal,33.80026451,-118.24600284,26.540
40013945,GROUP,22698.25,226+22,11%,0.219,52000,0.43,0.47,6:15,1525,0.75000,100.000%,3.62,16.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2531.19,"Valve (Receiver), Sta. 230+60, P66 Refinery",423.07,20.11,Metal Loss Internal,33.80026748,-118.24600269,26.550
40013946,GROUP,22698.86,226+22,10%,0.219,52000,0.58,0.46,5:45,1525,0.75000,100.000%,4.23,15.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2531.79,"Valve (Receiver), Sta. 230+60, P66 Refinery",422.46,20.11,Metal Loss Internal,33.80026915,-118.24600260,26.560
40013947,GROUP,22699.17,226+23,12%,0.219,52000,0.99,0.67,6:15,1525,0.75000,100.000%,4.54,15.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2532.11,"Valve (Receiver), Sta. 230+60, P66 Refinery",422.15,20.11,Metal Loss Internal,33.80027000,-118.24600256,26.560
40013948,GROUP,22699.60,226+23,11%,0.219,52000,0.76,0.51,5:45,1525,0.75000,100.000%,4.97,15.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2532.54,"Valve (Receiver), Sta. 230+60, P66 Refinery",421.72,20.11,Metal Loss Internal,33.80027119,-118.24600249,26.570
40013949,GROUP,22700.34,226+24,13%,0.219,52000,0.56,0.33,5:45,1525,0.75000,100.000%,5.71,14.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2533.28,"Valve (Receiver), Sta. 230+60, P66 Refinery",420.98,20.11,Metal Loss Internal,33.80027321,-118.24600239,26.580
40013950,GROUP,22702.39,226+26,11%,0.219,52000,0.68,0.36,6:00,1525,0.75000,100.000%,7.76,12.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2535.33,"Valve (Receiver), Sta. 230+60, P66 Refinery",418.93,20.11,Metal Loss Internal,33.80027884,-118.24600208,26.600
40013951,GROUP,22703.09,226+27,10%,0.219,52000,0.39,0.49,6:00,1525,0.75000,100.000%,8.47,11.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2536.03,"Valve (Receiver), Sta. 230+60, P66 Refinery",418.22,20.11,Metal Loss Internal,33.80028077,-118.24600198,26.610
40013952,GROUP,22704.02,226+28,19%,0.219,52000,1.72,0.61,6:15,1525,0.75000,100.000%,9.40,10.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2536.96,"Valve (Receiver), Sta. 230+60, P66 Refinery",417.30,20.11,Metal Loss Internal,33.80028332,-118.24600184,26.620
40013953,GROUP,22704.34,226+28,11%,0.219,52000,0.74,0.49,6:15,1525,0.75000,100.000%,9.71,10.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2537.28,"Valve (Receiver), Sta. 230+60, P66 Refinery",416.98,20.11,Metal Loss Internal,33.80028419,-118.24600179,26.620
40013954,GROUP,22704.63,226+28,12%,0.219,52000,3.30,1.67,6:15,1525,0.75000,100.000%,10.01,10.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2537.57,"Valve (Receiver), Sta. 230+60, P66 Refinery",416.69,20.11,Metal Loss Internal,33.80028499,-118.24600175,26.630
40013955,GROUP,22704.96,226+29,10%,0.219,52000,0.34,0.33,6:15,1525,0.75000,100.000%,10.33,9.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2537.89,"Valve (Receiver), Sta. 230+60, P66 Refinery",416.36,20.11,Metal Loss Internal,33.80028588,-118.24600170,26.630
40013956,GROUP,22705.20,226+29,17%,0.219,52000,2.06,0.86,6:15,1525,0.75000,100.000%,10.58,9.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2538.14,"Valve (Receiver), Sta. 230+60, P66 Refinery",416.11,20.11,Metal Loss Internal,33.80028657,-118.24600166,26.630
40013957,GROUP,22706.09,226+30,15%,0.219,52000,0.60,0.40,6:15,1525,0.75000,100.000%,11.47,8.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2539.03,"Valve (Receiver), Sta. 230+60, P66 Refinery",415.23,20.11,Metal Loss Internal,33.80028900,-118.24600152,26.640
40013958,GROUP,22706.51,226+30,11%,0.219,52000,0.58,0.41,6:00,1525,0.75000,100.000%,11.88,8.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2539.44,"Valve (Receiver), Sta. 230+60, P66 Refinery",414.81,20.11,Metal Loss Internal,33.80029013,-118.24600146,26.640
40013959,GROUP,22707.02,226+31,17%,0.219,52000,1.34,1.99,6:00,1525,0.75000,100.000%,12.39,7.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2539.95,"Valve (Receiver), Sta. 230+60, P66 Refinery",414.30,20.11,Metal Loss Internal,33.80029154,-118.24600138,26.650
40013960,GROUP,22707.20,226+31,13%,0.219,52000,0.70,0.52,6:30,1525,0.75000,100.000%,12.57,7.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2540.13,"Valve (Receiver), Sta. 230+60, P66 Refinery",414.12,20.11,Metal Loss Internal,33.80029203,-118.24600135,26.650
40013961,GROUP,22707.48,226+31,11%,0.219,52000,0.77,0.99,6:15,1525,0.75000,100.000%,12.85,7.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2540.42,"Valve (Receiver), Sta. 230+60, P66 Refinery",413.84,20.11,Metal Loss Internal,33.80029280,-118.24600131,26.650
40013962,GROUP,22707.91,226+32,14%,0.219,52000,0.40,0.43,6:15,1525,0.75000,100.000%,13.29,6.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2540.85,"Valve (Receiver), Sta. 230+60, P66 Refinery",413.40,20.11,Metal Loss Internal,33.80029400,-118.24600124,26.660
40013963,GROUP,22708.11,226+32,12%,0.219,52000,0.42,0.33,6:15,1525,0.75000,100.000%,13.48,6.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2541.04,"Valve (Receiver), Sta. 230+60, P66 Refinery",413.21,20.11,Metal Loss Internal,33.80029452,-118.24600122,26.660
40013964,GROUP,22708.30,226+32,16%,0.219,52000,0.55,0.44,6:15,1525,0.75000,100.000%,13.68,6.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2541.24,"Valve (Receiver), Sta. 230+60, P66 Refinery",413.02,20.11,Metal Loss Internal,33.80029506,-118.24600119,26.660
40013965,GROUP,22708.89,226+33,12%,0.219,52000,0.71,0.70,6:00,1525,0.75000,100.000%,14.27,5.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2541.83,"Valve (Receiver), Sta. 230+60, P66 Refinery",412.42,20.11,Metal Loss Internal,33.80029668,-118.24600109,26.660
40013966,GROUP,22709.06,226+33,17%,0.219,52000,0.78,0.63,6:15,1525,0.75000,100.000%,14.43,5.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2542.00,"Valve (Receiver), Sta. 230+60, P66 Refinery",412.26,20.11,Metal Loss Internal,33.80029714,-118.24600106,26.660
40013967,GROUP,22709.66,226+34,10%,0.219,52000,0.63,0.75,6:00,1525,0.75000,100.000%,15.04,5.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2542.60,"Valve (Receiver), Sta. 230+60, P66 Refinery",411.65,20.11,Metal Loss Internal,33.80029880,-118.24600097,26.670
40013968,GROUP,22710.26,226+34,14%,0.219,52000,0.51,0.45,6:15,1525,0.75000,100.000%,15.64,4.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2543.20,"Valve (Receiver), Sta. 230+60, P66 Refinery",411.05,20.11,Metal Loss Internal,33.80030044,-118.24600088,26.670
40013969,GROUP,22710.50,226+34,12%,0.219,52000,0.69,0.88,6:00,1525,0.75000,100.000%,15.88,4.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2543.44,"Valve (Receiver), Sta. 230+60, P66 Refinery",410.81,20.11,Metal Loss Internal,33.80030110,-118.24600084,26.670
40013970,GROUP,22710.74,226+35,11%,0.219,52000,1.50,1.93,6:00,1525,0.75000,100.000%,16.11,4.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2543.67,"Valve (Receiver), Sta. 230+60, P66 Refinery",410.58,20.11,Metal Loss Internal,33.80030174,-118.24600080,26.680
40013971,GROUP,22711.11,226+35,16%,0.219,52000,0.57,0.49,6:15,1525,0.75000,100.000%,16.49,3.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2544.05,"Valve (Receiver), Sta. 230+60, P66 Refinery",410.20,20.11,Metal Loss Internal,33.80030278,-118.24600075,26.680
40013972,GROUP,22711.48,226+36,14%,0.219,52000,0.54,0.45,6:15,1525,0.75000,100.000%,16.86,3.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2544.42,"Valve (Receiver), Sta. 230+60, P66 Refinery",409.83,20.11,Metal Loss Internal,33.80030379,-118.24600069,26.680
40013973,GROUP,22711.95,226+36,23%,0.219,52000,5.25,2.09,6:00,1525,0.75000,100.000%,17.32,2.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2544.88,"Valve (Receiver), Sta. 230+60, P66 Refinery",409.37,20.11,Metal Loss Internal,33.80030506,-118.24600062,26.680
40013974,GROUP,22712.34,226+36,11%,0.219,52000,0.69,0.64,6:00,1525,0.75000,100.000%,17.72,2.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2545.28,"Valve (Receiver), Sta. 230+60, P66 Refinery",408.97,20.11,Metal Loss Internal,33.80030615,-118.24600055,26.690
40013975,GROUP,22712.81,226+37,11%,0.219,52000,0.51,0.33,6:00,1525,0.75000,100.000%,18.18,1.93,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2545.75,"Valve (Receiver), Sta. 230+60, P66 Refinery",408.51,20.11,Metal Loss Internal,33.80030742,-118.24600048,26.690
40013976,GROUP,22713.09,226+37,25%,0.219,52000,0.63,0.37,6:15,1525,0.75000,100.000%,18.47,1.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2546.03,"Valve (Receiver), Sta. 230+60, P66 Refinery",408.22,20.11,Metal Loss Internal,33.80030821,-118.24600044,26.690
40013977,GROUP,22713.28,226+37,11%,0.219,52000,0.90,0.99,6:15,1525,0.75000,100.000%,18.65,1.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2546.22,"Valve (Receiver), Sta. 230+60, P66 Refinery",408.04,20.11,Metal Loss Internal,33.80030871,-118.24600041,26.690
40013978,GROUP,22713.74,226+38,13%,0.219,52000,0.41,0.50,6:15,1525,0.75000,100.000%,19.12,1.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2546.68,"Valve (Receiver), Sta. 230+60, P66 Refinery",407.58,20.11,Metal Loss Internal,33.80030997,-118.24600034,26.690
40013979,GROUP,22714.00,226+38,15%,0.219,52000,0.89,0.77,6:15,1525,0.75000,100.000%,19.38,0.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2546.94,"Valve (Receiver), Sta. 230+60, P66 Refinery",407.32,20.11,Metal Loss Internal,33.80031069,-118.24600030,26.690
40013980,GROUP,22714.29,226+38,20%,0.219,52000,0.55,0.79,6:00,1525,0.75000,100.000%,19.67,0.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2547.23,"Valve (Receiver), Sta. 230+60, P66 Refinery",407.03,20.11,Metal Loss Internal,33.80031148,-118.24600025,26.700
8130,WELD,22714.74,226+39,,,,,,,,,,,,,,,,20.69,,33.80031271,-118.24600018,26.700
40013981,GROUP,22715.36,226+40,13%,0.219,52000,0.59,0.43,6:15,1525,0.75000,100.000%,0.62,20.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2548.30,"Valve (Receiver), Sta. 230+60, P66 Refinery",405.95,20.69,Metal Loss Internal,33.80031443,-118.24600008,26.700
40013982,GROUP,22715.57,226+40,11%,0.219,52000,0.41,0.39,6:15,1525,0.75000,100.000%,0.83,19.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2548.51,"Valve (Receiver), Sta. 230+60, P66 Refinery",405.75,20.69,Metal Loss Internal,33.80031500,-118.24600005,26.700
40013983,GROUP,22715.71,226+40,11%,0.219,52000,0.62,0.57,6:00,1525,0.75000,100.000%,0.97,19.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2548.65,"Valve (Receiver), Sta. 230+60, P66 Refinery",405.60,20.69,Metal Loss Internal,33.80031540,-118.24600003,26.700
40013984,GROUP,22715.94,226+40,15%,0.219,52000,0.73,0.71,6:15,1525,0.75000,100.000%,1.20,19.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2548.88,"Valve (Receiver), Sta. 230+60, P66 Refinery",405.38,20.69,Metal Loss Internal,33.80031601,-118.24599999,26.700
40013985,GROUP,22716.59,226+41,12%,0.219,52000,0.63,0.34,6:15,1525,0.75000,100.000%,1.85,18.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2549.53,"Valve (Receiver), Sta. 230+60, P66 Refinery",404.72,20.69,Metal Loss Internal,33.80031780,-118.24599989,26.700
40013986,GROUP,22716.76,226+41,14%,0.219,52000,0.38,0.49,6:15,1525,0.75000,100.000%,2.02,18.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2549.70,"Valve (Receiver), Sta. 230+60, P66 Refinery",404.56,20.69,Metal Loss Internal,33.80031826,-118.24599987,26.700
40013987,GROUP,22717.59,226+42,10%,0.219,52000,0.55,0.40,6:15,1525,0.75000,100.000%,2.85,17.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2550.53,"Valve (Receiver), Sta. 230+60, P66 Refinery",403.73,20.69,Metal Loss Internal,33.80032053,-118.24599974,26.700
40013988,GROUP,22718.19,226+42,12%,0.219,52000,0.79,0.59,6:15,1525,0.75000,100.000%,3.45,17.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2551.13,"Valve (Receiver), Sta. 230+60, P66 Refinery",403.13,20.69,Metal Loss Internal,33.80032219,-118.24599965,26.700
40013989,GROUP,22733.65,226+58,12%,0.219,52000,0.73,0.45,1:45,1525,0.75000,100.000%,18.91,1.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2566.59,"Valve (Receiver), Sta. 230+60, P66 Refinery",387.67,20.69,Metal Loss External,33.80036460,-118.24599739,26.600
