ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40013990,GROUP,22733.73,226+59,10%,0.219,52000,1.22,1.43,10:00,1525,0.75000,100.000%,18.99,1.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2566.67,"Valve (Receiver), Sta. 230+60, P66 Refinery",387.59,20.69,Metal Loss External,33.80036482,-118.24599738,26.600
40013991,GROUP,22733.90,226+59,21%,0.219,52000,3.08,1.65,1:45,1525,0.75000,100.000%,19.16,1.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2566.84,"Valve (Receiver), Sta. 230+60, P66 Refinery",387.42,20.69,Metal Loss External,33.80036528,-118.24599735,26.600
40013992,GROUP,22734.16,226+59,13%,0.219,52000,1.03,1.01,11:30,1525,0.75000,100.000%,19.42,1.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2567.09,"Valve (Receiver), Sta. 230+60, P66 Refinery",387.16,20.69,Metal Loss External,33.80036598,-118.24599732,26.600
10000272,LOCATION,22734.20,226+59,,,,,,,,,,19.46,1.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2567.14,"Valve (Receiver), Sta. 230+60, P66 Refinery",387.11,20.69,Casing End - RR XING,33.80036611,-118.24599731,26.600
10000273,LOCATION,22734.89,226+60,,,,,,,,,,20.16,0.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2567.83,"Valve (Receiver), Sta. 230+60, P66 Refinery",386.42,20.69,Composite Repair,33.80036998,-118.24599711,26.580
8140,WELD,22735.43,226+60,,,,,,,,,,,,,,,,15.54,,33.80036949,-118.24599713,26.580
40013993,GROUP,22735.78,226+61,11%,0.219,52000,0.72,0.46,1:30,1525,0.75000,100.000%,0.35,15.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2568.72,"Valve (Receiver), Sta. 230+60, P66 Refinery",385.54,15.54,Metal Loss External - Repaired with Composite,33.80037044,-118.24599709,26.580
14000004,DENT,22735.81,226+61,1.0%,,52000,2.66,,5:45,,,,0.37,15.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2568.74,"Valve (Receiver), Sta. 230+60, P66 Refinery",385.51,15.54,Dent - 0.11 inch Repaired with Composite,33.80037051,-118.24599708,26.580
14000005,DENT,22736.12,226+61,2.1%,,52000,2.99,,6:00,,,,0.69,14.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2569.06,"Valve (Receiver), Sta. 230+60, P66 Refinery",385.19,15.54,Dent - 0.23 inch Repaired with Composite,33.80037138,-118.24599704,26.580
10000273,LOCATION,22736.33,226+61,,,,,,,,,,0.90,14.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2569.27,"Valve (Receiver), Sta. 230+60, P66 Refinery",384.99,15.54,Composite Repair,33.80036998,-118.24599711,26.580
40013994,GROUP,22736.76,226+62,10%,0.219,52000,0.46,0.36,5:45,1525,0.75000,100.000%,1.33,14.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2569.70,"Valve (Receiver), Sta. 230+60, P66 Refinery",384.56,15.54,Metal Loss Internal,33.80037313,-118.24599694,26.570
40013995,GROUP,22737.03,226+62,10%,0.219,52000,0.57,0.47,6:00,1525,0.75000,100.000%,1.59,13.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2569.96,"Valve (Receiver), Sta. 230+60, P66 Refinery",384.29,15.54,Metal Loss Internal,33.80037386,-118.24599689,26.570
40013996,GROUP,22737.28,226+62,11%,0.219,52000,1.86,1.13,1:30,1525,0.75000,100.000%,1.85,13.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2570.22,"Valve (Receiver), Sta. 230+60, P66 Refinery",384.03,15.54,Metal Loss External,33.80037457,-118.24599685,26.570
40013997,GROUP,22738.42,226+63,15%,0.219,52000,0.42,0.39,6:00,1525,0.75000,100.000%,2.99,12.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2571.36,"Valve (Receiver), Sta. 230+60, P66 Refinery",382.90,15.54,Metal Loss Internal,33.80037768,-118.24599668,26.570
40013998,GROUP,22739.28,226+64,11%,0.219,52000,0.47,0.36,5:45,1525,0.75000,100.000%,3.85,11.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2572.22,"Valve (Receiver), Sta. 230+60, P66 Refinery",382.03,15.54,Metal Loss Internal,33.80038005,-118.24599653,26.570
40013999,GROUP,22742.20,226+67,12%,0.219,52000,0.59,0.76,6:00,1525,0.75000,100.000%,6.77,8.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2575.14,"Valve (Receiver), Sta. 230+60, P66 Refinery",379.11,15.54,Metal Loss Internal,33.80038806,-118.24599600,26.580
40014000,GROUP,22742.65,226+68,11%,0.219,52000,0.71,0.68,6:00,1525,0.75000,100.000%,7.21,8.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2575.59,"Valve (Receiver), Sta. 230+60, P66 Refinery",378.67,15.54,Metal Loss Internal,33.80038928,-118.24599590,26.590
40014001,GROUP,22742.97,226+68,16%,0.219,52000,0.65,0.53,6:00,1525,0.75000,100.000%,7.54,8.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2575.91,"Valve (Receiver), Sta. 230+60, P66 Refinery",378.34,15.54,Metal Loss Internal,33.80039017,-118.24599583,26.590
40014002,GROUP,22743.25,226+68,10%,0.219,52000,1.17,1.02,6:00,1525,0.75000,100.000%,7.81,7.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2576.18,"Valve (Receiver), Sta. 230+60, P66 Refinery",378.07,15.54,Metal Loss Internal,33.80039092,-118.24599576,26.600
40014003,GROUP,22745.13,226+70,18%,0.219,52000,0.81,0.46,5:45,1525,0.75000,100.000%,9.69,5.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2578.06,"Valve (Receiver), Sta. 230+60, P66 Refinery",376.19,15.54,Metal Loss Internal,33.80039606,-118.24599522,26.630
40014004,GROUP,22746.03,226+71,14%,0.219,52000,0.53,0.33,6:15,1525,0.75000,100.000%,10.60,4.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2578.97,"Valve (Receiver), Sta. 230+60, P66 Refinery",375.29,15.54,Metal Loss Internal,33.80039852,-118.24599488,26.660
40014005,GROUP,22746.48,226+72,11%,0.219,52000,0.47,0.53,6:15,1525,0.75000,100.000%,11.04,4.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2579.41,"Valve (Receiver), Sta. 230+60, P66 Refinery",374.84,15.54,Metal Loss Internal,33.80039974,-118.24599471,26.670
40014006,GROUP,22747.07,226+72,16%,0.219,52000,0.73,0.77,6:00,1525,0.75000,100.000%,11.63,3.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2580.00,"Valve (Receiver), Sta. 230+60, P66 Refinery",374.25,15.54,Metal Loss Internal,33.80040134,-118.24599446,26.690
40014007,GROUP,22747.61,226+73,15%,0.219,52000,1.69,1.65,6:00,1525,0.75000,100.000%,12.17,3.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2580.55,"Valve (Receiver), Sta. 230+60, P66 Refinery",373.71,15.54,Metal Loss Internal,33.80040282,-118.24599422,26.710
40014008,GROUP,22748.01,226+73,10%,0.219,52000,0.50,0.41,6:00,1525,0.75000,100.000%,12.57,2.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2580.94,"Valve (Receiver), Sta. 230+60, P66 Refinery",373.31,15.54,Metal Loss Internal,33.80040390,-118.24599403,26.730
40014009,GROUP,22748.51,226+74,13%,0.219,52000,0.68,1.01,6:00,1525,0.75000,100.000%,13.08,2.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2581.45,"Valve (Receiver), Sta. 230+60, P66 Refinery",372.81,15.54,Metal Loss Internal,33.80040527,-118.24599379,26.750
40014010,GROUP,22748.70,226+74,11%,0.219,52000,1.53,1.40,6:00,1525,0.75000,100.000%,13.27,2.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2581.64,"Valve (Receiver), Sta. 230+60, P66 Refinery",372.62,15.54,Metal Loss Internal,33.80040579,-118.24599370,26.750
40014011,GROUP,22748.91,226+74,12%,0.219,52000,0.57,0.78,6:15,1525,0.75000,100.000%,13.48,2.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2581.85,"Valve (Receiver), Sta. 230+60, P66 Refinery",372.40,15.54,Metal Loss Internal,33.80040637,-118.24599359,26.760
40014012,GROUP,22749.08,226+74,12%,0.219,52000,0.49,0.41,6:00,1525,0.75000,100.000%,13.64,1.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2582.01,"Valve (Receiver), Sta. 230+60, P66 Refinery",372.24,15.54,Metal Loss Internal,33.80040680,-118.24599351,26.770
40014013,GROUP,22749.22,226+75,12%,0.219,52000,0.28,0.33,6:15,1525,0.75000,100.000%,13.79,1.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2582.16,"Valve (Receiver), Sta. 230+60, P66 Refinery",372.09,15.54,Metal Loss Internal,33.80040721,-118.24599344,26.770
40014014,GROUP,22749.36,226+75,23%,0.219,52000,0.62,0.50,6:15,1525,0.75000,100.000%,13.93,1.61,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2582.30,"Valve (Receiver), Sta. 230+60, P66 Refinery",371.96,15.54,Metal Loss Internal,33.80040758,-118.24599338,26.780
40014015,GROUP,22749.66,226+75,23%,0.219,52000,1.92,2.23,6:00,1525,0.75000,100.000%,14.22,1.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2582.59,"Valve (Receiver), Sta. 230+60, P66 Refinery",371.66,15.54,Metal Loss Internal,33.80040837,-118.24599323,26.790
40014016,GROUP,22750.07,226+75,21%,0.219,52000,3.59,0.94,6:15,1525,0.75000,100.000%,14.64,0.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2583.01,"Valve (Receiver), Sta. 230+60, P66 Refinery",371.24,15.54,Metal Loss Internal,33.80040951,-118.24599302,26.810
40014017,GROUP,22750.47,226+76,23%,0.219,52000,0.78,1.05,6:00,1525,0.75000,100.000%,15.04,0.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2583.41,"Valve (Receiver), Sta. 230+60, P66 Refinery",370.84,15.54,Metal Loss Internal,33.80041059,-118.24599282,26.820
40014018,GROUP,22750.80,226+76,13%,0.219,52000,1.38,1.78,6:00,1525,0.75000,100.000%,15.36,0.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2583.74,"Valve (Receiver), Sta. 230+60, P66 Refinery",370.52,15.54,Metal Loss Internal,33.80041147,-118.24599265,26.840
8150,WELD,22750.97,226+76,,,,,,,,,,,,,,,,47.20,,33.80041195,-118.24599256,26.850
40014019,GROUP,22751.16,226+77,12%,0.219,52000,0.63,0.50,5:45,1525,0.75000,100.000%,0.19,47.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2584.10,"Valve (Receiver), Sta. 230+60, P66 Refinery",370.16,47.20,Metal Loss Internal,33.80041245,-118.24599247,26.850
40014020,GROUP,22751.32,226+77,10%,0.219,52000,0.51,0.33,6:00,1525,0.75000,100.000%,0.35,46.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2584.26,"Valve (Receiver), Sta. 230+60, P66 Refinery",370.00,47.20,Metal Loss Internal,33.80041288,-118.24599238,26.860
40014021,GROUP,22751.64,226+77,11%,0.219,52000,0.46,0.63,6:15,1525,0.75000,100.000%,0.66,46.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2584.58,"Valve (Receiver), Sta. 230+60, P66 Refinery",369.68,47.20,Metal Loss Internal,33.80041374,-118.24599222,26.870
40014022,GROUP,22751.84,226+77,13%,0.219,52000,0.36,0.33,6:15,1525,0.75000,100.000%,0.87,46.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2584.78,"Valve (Receiver), Sta. 230+60, P66 Refinery",369.47,47.20,Metal Loss Internal,33.80041430,-118.24599211,26.880
40014023,GROUP,22752.24,226+78,16%,0.219,52000,1.69,0.81,6:00,1525,0.75000,100.000%,1.26,45.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2585.17,"Valve (Receiver), Sta. 230+60, P66 Refinery",369.08,47.20,Metal Loss Internal,33.80041536,-118.24599189,26.900
40014024,GROUP,22752.53,226+78,24%,0.219,52000,1.04,1.30,6:00,1525,0.75000,100.000%,1.55,45.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2585.46,"Valve (Receiver), Sta. 230+60, P66 Refinery",368.79,47.20,Metal Loss Internal,33.80041615,-118.24599173,26.910
40014025,GROUP,22752.79,226+78,14%,0.219,52000,0.71,0.51,6:00,1525,0.75000,100.000%,1.82,45.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2585.73,"Valve (Receiver), Sta. 230+60, P66 Refinery",368.53,47.20,Metal Loss Internal,33.80041687,-118.24599159,26.930
40014026,GROUP,22753.29,226+79,18%,0.219,52000,0.90,1.09,6:00,1525,0.75000,100.000%,2.31,44.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2586.22,"Valve (Receiver), Sta. 230+60, P66 Refinery",368.03,47.20,Metal Loss Internal,33.80041821,-118.24599133,26.950
40014027,GROUP,22754.35,226+80,12%,0.219,52000,0.76,0.70,6:00,1525,0.75000,100.000%,3.38,43.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2587.29,"Valve (Receiver), Sta. 230+60, P66 Refinery",366.97,47.20,Metal Loss Internal,33.80042109,-118.24599075,27.000
40014028,GROUP,22754.69,226+80,15%,0.219,52000,0.80,1.03,6:00,1525,0.75000,100.000%,3.72,43.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2587.63,"Valve (Receiver), Sta. 230+60, P66 Refinery",366.63,47.20,Metal Loss Internal,33.80042201,-118.24599057,27.010
40014029,GROUP,22755.00,226+81,12%,0.219,52000,0.99,1.01,6:00,1525,0.75000,100.000%,4.03,43.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2587.94,"Valve (Receiver), Sta. 230+60, P66 Refinery",366.31,47.20,Metal Loss Internal,33.80042285,-118.24599040,27.020
40014030,GROUP,22755.44,226+81,10%,0.219,52000,1.34,1.19,6:00,1525,0.75000,100.000%,4.46,42.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2588.38,"Valve (Receiver), Sta. 230+60, P66 Refinery",365.88,47.20,Metal Loss Internal,33.80042403,-118.24599017,27.040
40014031,GROUP,22755.98,226+82,22%,0.219,52000,4.68,1.41,6:00,1525,0.75000,100.000%,5.01,42.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2588.92,"Valve (Receiver), Sta. 230+60, P66 Refinery",365.34,47.20,Metal Loss Internal,33.80042550,-118.24598987,27.070
40014032,GROUP,22756.48,226+82,11%,0.219,52000,0.40,0.58,6:00,1525,0.75000,100.000%,5.50,41.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2589.42,"Valve (Receiver), Sta. 230+60, P66 Refinery",364.84,47.20,Metal Loss Internal,33.80042684,-118.24598960,27.090
40014033,GROUP,22756.77,226+82,22%,0.219,52000,0.75,0.70,6:15,1525,0.75000,100.000%,5.80,41.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2589.71,"Valve (Receiver), Sta. 230+60, P66 Refinery",364.54,47.20,Metal Loss Internal,33.80042765,-118.24598944,27.100
40014034,GROUP,22756.98,226+83,14%,0.219,52000,0.69,0.67,6:00,1525,0.75000,100.000%,6.01,41.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2589.92,"Valve (Receiver), Sta. 230+60, P66 Refinery",364.34,47.20,Metal Loss Internal,33.80042821,-118.24598933,27.110
40014035,GROUP,22757.59,226+83,17%,0.219,52000,2.12,1.38,6:00,1525,0.75000,100.000%,6.61,40.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2590.52,"Valve (Receiver), Sta. 230+60, P66 Refinery",363.73,47.20,Metal Loss Internal,33.80042984,-118.24598901,27.130
40014036,GROUP,22757.89,226+84,11%,0.219,52000,0.73,0.88,6:00,1525,0.75000,100.000%,6.91,40.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2590.82,"Valve (Receiver), Sta. 230+60, P66 Refinery",363.43,47.20,Metal Loss Internal,33.80043065,-118.24598884,27.150
40014037,GROUP,22758.09,226+84,10%,0.219,52000,0.85,1.05,6:00,1525,0.75000,100.000%,7.11,40.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2591.02,"Valve (Receiver), Sta. 230+60, P66 Refinery",363.23,47.20,Metal Loss Internal,33.80043120,-118.24598873,27.150
40014038,GROUP,22758.46,226+84,15%,0.219,52000,0.54,0.54,5:45,1525,0.75000,100.000%,7.48,39.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2591.40,"Valve (Receiver), Sta. 230+60, P66 Refinery",362.86,47.20,Metal Loss Internal,33.80043220,-118.24598853,27.170
40014039,GROUP,22758.60,226+84,20%,0.219,52000,0.88,1.37,6:00,1525,0.75000,100.000%,7.63,39.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2591.54,"Valve (Receiver), Sta. 230+60, P66 Refinery",362.71,47.20,Metal Loss Internal,33.80043259,-118.24598845,27.170
40014040,GROUP,22758.86,226+85,13%,0.219,52000,0.46,0.64,6:00,1525,0.75000,100.000%,7.88,39.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2591.79,"Valve (Receiver), Sta. 230+60, P66 Refinery",362.46,47.20,Metal Loss Internal,33.80043327,-118.24598832,27.180
40014041,GROUP,22759.25,226+85,17%,0.219,52000,0.79,0.72,6:00,1525,0.75000,100.000%,8.27,38.93,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2592.18,"Valve (Receiver), Sta. 230+60, P66 Refinery",362.07,47.20,Metal Loss Internal,33.80043433,-118.24598811,27.200
40014042,GROUP,22760.51,226+86,16%,0.219,52000,1.21,1.20,6:00,1525,0.75000,100.000%,9.54,37.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2593.45,"Valve (Receiver), Sta. 230+60, P66 Refinery",360.80,47.20,Metal Loss Internal,33.80043776,-118.24598741,27.240
40014043,GROUP,22762.08,226+88,12%,0.219,52000,0.55,0.53,6:15,1525,0.75000,100.000%,11.11,36.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2595.02,"Valve (Receiver), Sta. 230+60, P66 Refinery",359.24,47.20,Metal Loss Internal,33.80044200,-118.24598657,27.290
40014044,GROUP,22762.51,226+88,15%,0.219,52000,1.94,1.32,6:00,1525,0.75000,100.000%,11.54,35.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2595.45,"Valve (Receiver), Sta. 230+60, P66 Refinery",358.80,47.20,Metal Loss Internal,33.80044317,-118.24598633,27.300
40014045,GROUP,22764.46,226+90,12%,0.219,52000,0.90,0.87,6:00,1525,0.75000,100.000%,13.49,33.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2597.40,"Valve (Receiver), Sta. 230+60, P66 Refinery",356.86,47.20,Metal Loss Internal,33.80044845,-118.24598527,27.360
40014046,GROUP,22764.84,226+91,15%,0.219,52000,0.57,0.38,6:00,1525,0.75000,100.000%,13.87,33.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2597.78,"Valve (Receiver), Sta. 230+60, P66 Refinery",356.47,47.20,Metal Loss Internal,33.80044949,-118.24598506,27.370
40014047,GROUP,22765.07,226+91,17%,0.219,52000,0.76,0.68,6:15,1525,0.75000,100.000%,14.10,33.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2598.01,"Valve (Receiver), Sta. 230+60, P66 Refinery",356.24,47.20,Metal Loss Internal,33.80045011,-118.24598494,27.380
40014048,GROUP,22765.32,226+91,13%,0.219,52000,0.46,0.66,6:00,1525,0.75000,100.000%,14.34,32.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2598.26,"Valve (Receiver), Sta. 230+60, P66 Refinery",356.00,47.20,Metal Loss Internal,33.80045077,-118.24598481,27.390
40014049,GROUP,22765.88,226+92,15%,0.219,52000,1.49,1.00,6:00,1525,0.75000,100.000%,14.91,32.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2598.82,"Valve (Receiver), Sta. 230+60, P66 Refinery",355.44,47.20,Metal Loss Internal,33.80045230,-118.24598451,27.400
40014050,GROUP,22766.07,226+92,19%,0.219,52000,0.71,0.45,6:00,1525,0.75000,100.000%,15.10,32.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2599.01,"Valve (Receiver), Sta. 230+60, P66 Refinery",355.24,47.20,Metal Loss Internal,33.80045281,-118.24598440,27.410
40014051,GROUP,22766.60,226+93,12%,0.219,52000,0.96,1.02,6:00,1525,0.75000,100.000%,15.62,31.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2599.53,"Valve (Receiver), Sta. 230+60, P66 Refinery",354.72,47.20,Metal Loss Internal,33.80045423,-118.24598411,27.420
40014052,GROUP,22766.88,226+93,14%,0.219,52000,2.39,0.71,5:45,1525,0.75000,100.000%,15.91,31.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2599.82,"Valve (Receiver), Sta. 230+60, P66 Refinery",354.44,47.20,Metal Loss Internal,33.80045500,-118.24598396,27.430
40014053,GROUP,22767.27,226+93,15%,0.219,52000,0.65,0.58,6:00,1525,0.75000,100.000%,16.30,30.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2600.21,"Valve (Receiver), Sta. 230+60, P66 Refinery",354.05,47.20,Metal Loss Internal,33.80045606,-118.24598375,27.440
40014054,GROUP,22767.45,226+93,15%,0.219,52000,0.51,0.48,5:45,1525,0.75000,100.000%,16.48,30.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2600.39,"Valve (Receiver), Sta. 230+60, P66 Refinery",353.87,47.20,Metal Loss Internal,33.80045655,-118.24598365,27.450
40014055,GROUP,22767.91,226+94,11%,0.219,52000,0.78,0.95,6:00,1525,0.75000,100.000%,16.94,30.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2600.85,"Valve (Receiver), Sta. 230+60, P66 Refinery",353.41,47.20,Metal Loss Internal,33.80045779,-118.24598340,27.460
40014056,GROUP,22769.27,226+95,12%,0.219,52000,0.75,0.76,6:00,1525,0.75000,100.000%,18.30,28.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2602.21,"Valve (Receiver), Sta. 230+60, P66 Refinery",352.04,47.20,Metal Loss Internal,33.80046147,-118.24598266,27.500
40014057,GROUP,22770.01,226+96,16%,0.219,52000,1.03,0.86,6:00,1525,0.75000,100.000%,19.03,28.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2602.95,"Valve (Receiver), Sta. 230+60, P66 Refinery",351.31,47.20,Metal Loss Internal,33.80046347,-118.24598226,27.520
40014058,GROUP,22770.31,226+96,12%,0.219,52000,0.67,0.48,6:00,1525,0.75000,100.000%,19.34,27.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2603.25,"Valve (Receiver), Sta. 230+60, P66 Refinery",351.00,47.20,Metal Loss Internal,33.80046429,-118.24598210,27.530
40014059,GROUP,22770.53,226+97,18%,0.219,52000,0.77,0.57,6:00,1525,0.75000,100.000%,19.56,27.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2603.47,"Valve (Receiver), Sta. 230+60, P66 Refinery",350.79,47.20,Metal Loss Internal,33.80046489,-118.24598198,27.530
40014060,GROUP,22770.76,226+97,11%,0.219,52000,0.54,0.47,5:45,1525,0.75000,100.000%,19.78,27.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2603.70,"Valve (Receiver), Sta. 230+60, P66 Refinery",350.56,47.20,Metal Loss Internal,33.80046550,-118.24598186,27.540
40014061,GROUP,22771.94,226+98,12%,0.219,52000,0.64,0.47,6:15,1525,0.75000,100.000%,20.97,26.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2604.88,"Valve (Receiver), Sta. 230+60, P66 Refinery",349.37,47.20,Metal Loss Internal,33.80046871,-118.24598122,27.570
40014062,GROUP,22772.11,226+98,15%,0.219,52000,0.85,0.64,5:45,1525,0.75000,100.000%,21.14,26.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2605.05,"Valve (Receiver), Sta. 230+60, P66 Refinery",349.20,47.20,Metal Loss Internal,33.80046917,-118.24598113,27.580
40014063,GROUP,22772.30,226+99,14%,0.219,52000,0.47,0.53,5:45,1525,0.75000,100.000%,21.33,25.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2605.24,"Valve (Receiver), Sta. 230+60, P66 Refinery",349.01,47.20,Metal Loss Internal,33.80046969,-118.24598102,27.580
40014064,GROUP,22773.11,226+99,19%,0.219,52000,0.69,0.59,6:15,1525,0.75000,100.000%,22.14,25.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2606.05,"Valve (Receiver), Sta. 230+60, P66 Refinery",348.20,47.20,Metal Loss Internal,33.80047187,-118.24598058,27.600
40014065,GROUP,22773.43,227+00,24%,0.219,52000,0.77,0.61,5:45,1525,0.75000,100.000%,22.46,24.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2606.37,"Valve (Receiver), Sta. 230+60, P66 Refinery",347.89,47.20,Metal Loss Internal,33.80047273,-118.24598040,27.610
40014066,GROUP,22773.77,227+00,15%,0.219,52000,0.91,0.80,6:00,1525,0.75000,100.000%,22.80,24.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2606.71,"Valve (Receiver), Sta. 230+60, P66 Refinery",347.54,47.20,Metal Loss Internal,33.80047366,-118.24598022,27.620
40014067,GROUP,22774.26,227+01,13%,0.219,52000,0.67,0.51,6:00,1525,0.75000,100.000%,23.28,23.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2607.20,"Valve (Receiver), Sta. 230+60, P66 Refinery",347.06,47.20,Metal Loss Internal,33.80047497,-118.24597996,27.640
40014068,GROUP,22774.46,227+01,10%,0.219,52000,1.12,1.06,6:00,1525,0.75000,100.000%,23.49,23.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2607.40,"Valve (Receiver), Sta. 230+60, P66 Refinery",346.86,47.20,Metal Loss Internal,33.80047552,-118.24597985,27.640
40014069,GROUP,22774.80,227+01,21%,0.219,52000,0.67,0.66,6:15,1525,0.75000,100.000%,23.82,23.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2607.74,"Valve (Receiver), Sta. 230+60, P66 Refinery",346.52,47.20,Metal Loss Internal,33.80047643,-118.24597966,27.650
40014070,GROUP,22775.14,227+01,18%,0.219,52000,0.72,0.76,6:00,1525,0.75000,100.000%,24.17,23.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2608.08,"Valve (Receiver), Sta. 230+60, P66 Refinery",346.18,47.20,Metal Loss Internal,33.80047736,-118.24597947,27.660
40014071,GROUP,22775.32,227+02,15%,0.219,52000,0.58,0.54,6:00,1525,0.75000,100.000%,24.34,22.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2608.25,"Valve (Receiver), Sta. 230+60, P66 Refinery",346.00,47.20,Metal Loss Internal,33.80047784,-118.24597938,27.670
40014072,GROUP,22775.66,227+02,18%,0.219,52000,0.53,0.51,6:15,1525,0.75000,100.000%,24.69,22.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2608.60,"Valve (Receiver), Sta. 230+60, P66 Refinery",345.66,47.20,Metal Loss Internal,33.80047877,-118.24597919,27.680
40014073,GROUP,22775.83,227+02,20%,0.219,52000,0.69,0.46,6:15,1525,0.75000,100.000%,24.86,22.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2608.77,"Valve (Receiver), Sta. 230+60, P66 Refinery",345.49,47.20,Metal Loss Internal,33.80047923,-118.24597910,27.680
40014074,GROUP,22776.00,227+02,21%,0.219,52000,0.85,1.04,6:00,1525,0.75000,100.000%,25.03,22.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2608.94,"Valve (Receiver), Sta. 230+60, P66 Refinery",345.32,47.20,Metal Loss Internal,33.80047969,-118.24597901,27.680
40014075,GROUP,22776.40,227+03,18%,0.219,52000,0.63,0.45,6:15,1525,0.75000,100.000%,25.43,21.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2609.34,"Valve (Receiver), Sta. 230+60, P66 Refinery",344.92,47.20,Metal Loss Internal,33.80048077,-118.24597879,27.700
40014076,GROUP,22776.77,227+03,18%,0.219,52000,3.40,1.33,6:00,1525,0.75000,100.000%,25.79,21.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2609.71,"Valve (Receiver), Sta. 230+60, P66 Refinery",344.55,47.20,Metal Loss Internal,33.80048176,-118.24597859,27.710
40014077,GROUP,22777.62,227+04,12%,0.219,52000,1.32,1.23,6:00,1525,0.75000,100.000%,26.65,20.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2610.56,"Valve (Receiver), Sta. 230+60, P66 Refinery",343.69,47.20,Metal Loss Internal,33.80048408,-118.24597812,27.730
40014078,GROUP,22777.96,227+04,17%,0.219,52000,0.87,0.57,5:45,1525,0.75000,100.000%,26.99,20.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2610.90,"Valve (Receiver), Sta. 230+60, P66 Refinery",343.36,47.20,Metal Loss Internal,33.80048500,-118.24597794,27.740
40014079,GROUP,22778.43,227+05,14%,0.219,52000,2.57,0.89,6:00,1525,0.75000,100.000%,27.46,19.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2611.37,"Valve (Receiver), Sta. 230+60, P66 Refinery",342.88,47.20,Metal Loss Internal,33.80048628,-118.24597769,27.750
40014080,GROUP,22778.96,227+05,11%,0.219,52000,0.68,0.44,6:00,1525,0.75000,100.000%,27.99,19.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2611.90,"Valve (Receiver), Sta. 230+60, P66 Refinery",342.35,47.20,Metal Loss Internal,33.80048771,-118.24597740,27.770
40014081,GROUP,22779.36,227+06,11%,0.219,52000,0.61,0.61,6:00,1525,0.75000,100.000%,28.39,18.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2612.30,"Valve (Receiver), Sta. 230+60, P66 Refinery",341.96,47.20,Metal Loss Internal,33.80048879,-118.24597718,27.780
40014082,GROUP,22780.14,227+07,15%,0.219,52000,2.15,0.86,6:00,1525,0.75000,100.000%,29.16,18.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2613.07,"Valve (Receiver), Sta. 230+60, P66 Refinery",341.18,47.20,Metal Loss Internal,33.80049089,-118.24597676,27.800
40014083,GROUP,22780.44,227+07,13%,0.219,52000,1.35,1.16,6:00,1525,0.75000,100.000%,29.46,17.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2613.38,"Valve (Receiver), Sta. 230+60, P66 Refinery",340.88,47.20,Metal Loss Internal,33.80049170,-118.24597660,27.810
40014084,GROUP,22780.66,227+07,14%,0.219,52000,0.83,0.76,6:00,1525,0.75000,100.000%,29.68,17.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2613.60,"Valve (Receiver), Sta. 230+60, P66 Refinery",340.66,47.20,Metal Loss Internal,33.80049229,-118.24597648,27.820
40014085,GROUP,22781.13,227+08,16%,0.219,52000,1.77,0.58,6:00,1525,0.75000,100.000%,30.16,17.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2614.07,"Valve (Receiver), Sta. 230+60, P66 Refinery",340.19,47.20,Metal Loss Internal,33.80049357,-118.24597622,27.830
40014086,GROUP,22781.68,227+08,14%,0.219,52000,0.67,0.57,6:00,1525,0.75000,100.000%,30.71,16.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2614.62,"Valve (Receiver), Sta. 230+60, P66 Refinery",339.63,47.20,Metal Loss Internal,33.80049507,-118.24597592,27.850
40014087,GROUP,22782.15,227+09,13%,0.219,52000,0.79,0.65,6:15,1525,0.75000,100.000%,31.18,16.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2615.09,"Valve (Receiver), Sta. 230+60, P66 Refinery",339.17,47.20,Metal Loss Internal,33.80049634,-118.24597566,27.860
40014088,GROUP,22782.41,227+09,13%,0.219,52000,0.67,0.43,5:45,1525,0.75000,100.000%,31.43,15.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2615.34,"Valve (Receiver), Sta. 230+60, P66 Refinery",338.91,47.20,Metal Loss Internal,33.80049703,-118.24597553,27.870
40014089,GROUP,22782.79,227+09,10%,0.219,52000,0.69,0.62,5:45,1525,0.75000,100.000%,31.82,15.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2615.73,"Valve (Receiver), Sta. 230+60, P66 Refinery",338.52,47.20,Metal Loss Internal,33.80049808,-118.24597532,27.880
40014090,GROUP,22782.96,227+10,10%,0.219,52000,0.41,0.39,6:15,1525,0.75000,100.000%,31.98,15.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2615.89,"Valve (Receiver), Sta. 230+60, P66 Refinery",338.36,47.20,Metal Loss Internal,33.80049852,-118.24597523,27.890
40014091,GROUP,22783.16,227+10,10%,0.219,52000,0.46,0.33,6:00,1525,0.75000,100.000%,32.19,15.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2616.10,"Valve (Receiver), Sta. 230+60, P66 Refinery",338.16,47.20,Metal Loss Internal,33.80049907,-118.24597512,27.890
40014092,GROUP,22783.40,227+10,17%,0.219,52000,1.57,2.02,6:00,1525,0.75000,100.000%,32.42,14.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2616.34,"Valve (Receiver), Sta. 230+60, P66 Refinery",337.92,47.20,Metal Loss Internal,33.80049972,-118.24597499,27.900
40014093,GROUP,22783.72,227+10,13%,0.219,52000,2.28,0.75,5:45,1525,0.75000,100.000%,32.75,14.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2616.66,"Valve (Receiver), Sta. 230+60, P66 Refinery",337.60,47.20,Metal Loss Internal,33.80050059,-118.24597482,27.910
40014094,GROUP,22784.00,227+11,13%,0.219,52000,0.81,1.21,6:00,1525,0.75000,100.000%,33.02,14.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2616.94,"Valve (Receiver), Sta. 230+60, P66 Refinery",337.32,47.20,Metal Loss Internal,33.80050134,-118.24597467,27.920
40014095,GROUP,22784.89,227+12,10%,0.219,52000,0.96,0.60,6:00,1525,0.75000,100.000%,33.92,13.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2617.83,"Valve (Receiver), Sta. 230+60, P66 Refinery",336.42,47.20,Metal Loss Internal,33.80050376,-118.24597417,27.950
40014096,GROUP,22785.19,227+12,11%,0.219,52000,0.66,0.91,5:45,1525,0.75000,100.000%,34.22,12.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2618.13,"Valve (Receiver), Sta. 230+60, P66 Refinery",336.12,47.20,Metal Loss Internal,33.80050457,-118.24597401,27.960
40014097,GROUP,22785.90,227+13,11%,0.219,52000,0.84,0.77,5:45,1525,0.75000,100.000%,34.92,12.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2618.84,"Valve (Receiver), Sta. 230+60, P66 Refinery",335.42,47.20,Metal Loss Internal,33.80050648,-118.24597363,27.980
40014098,GROUP,22786.52,227+13,13%,0.219,52000,0.68,0.34,6:15,1525,0.75000,100.000%,35.55,11.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2619.46,"Valve (Receiver), Sta. 230+60, P66 Refinery",334.80,47.20,Metal Loss Internal,33.80050817,-118.24597329,28.000
40014099,GROUP,22788.25,227+15,12%,0.219,52000,1.42,1.39,6:00,1525,0.75000,100.000%,37.28,9.92,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2621.19,"Valve (Receiver), Sta. 230+60, P66 Refinery",333.07,47.20,Metal Loss Internal,33.80051285,-118.24597235,28.070
40014100,GROUP,22788.50,227+15,14%,0.219,52000,1.71,1.55,6:00,1525,0.75000,100.000%,37.52,9.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2621.44,"Valve (Receiver), Sta. 230+60, P66 Refinery",332.82,47.20,Metal Loss Internal,33.80051351,-118.24597222,28.080
40014101,GROUP,22788.92,227+16,16%,0.219,52000,1.55,2.12,6:00,1525,0.75000,100.000%,37.94,9.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2621.86,"Valve (Receiver), Sta. 230+60, P66 Refinery",332.40,47.20,Metal Loss Internal,33.80051465,-118.24597199,28.090
40014102,GROUP,22789.29,227+16,20%,0.219,52000,0.76,0.44,5:45,1525,0.75000,100.000%,38.32,8.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2622.23,"Valve (Receiver), Sta. 230+60, P66 Refinery",332.03,47.20,Metal Loss Internal,33.80051567,-118.24597179,28.100
40014103,GROUP,22789.49,227+16,16%,0.219,52000,0.66,0.62,6:15,1525,0.75000,100.000%,38.52,8.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2622.43,"Valve (Receiver), Sta. 230+60, P66 Refinery",331.83,47.20,Metal Loss Internal,33.80051620,-118.24597168,28.110
40014104,GROUP,22789.86,227+17,16%,0.219,52000,2.03,0.69,5:45,1525,0.75000,100.000%,38.89,8.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2622.80,"Valve (Receiver), Sta. 230+60, P66 Refinery",331.46,47.20,Metal Loss Internal,33.80051721,-118.24597148,28.130
40014105,GROUP,22790.16,227+17,21%,0.219,52000,2.26,0.82,5:45,1525,0.75000,100.000%,39.19,8.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2623.10,"Valve (Receiver), Sta. 230+60, P66 Refinery",331.15,47.20,Metal Loss Internal,33.80051802,-118.24597132,28.140
40014106,GROUP,22790.56,227+17,15%,0.219,52000,1.81,1.38,6:00,1525,0.75000,100.000%,39.59,7.61,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2623.50,"Valve (Receiver), Sta. 230+60, P66 Refinery",330.75,47.20,Metal Loss Internal,33.80051911,-118.24597110,28.160
40014107,GROUP,22791.10,227+18,10%,0.219,52000,0.59,0.33,5:45,1525,0.75000,100.000%,40.13,7.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2624.04,"Valve (Receiver), Sta. 230+60, P66 Refinery",330.21,47.20,Metal Loss Internal,33.80052057,-118.24597081,28.180
40014108,GROUP,22791.59,227+18,16%,0.219,52000,2.11,1.17,6:00,1525,0.75000,100.000%,40.62,6.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2624.53,"Valve (Receiver), Sta. 230+60, P66 Refinery",329.72,47.20,Metal Loss Internal,33.80052189,-118.24597055,28.200
40014109,GROUP,22791.79,227+19,15%,0.219,52000,0.47,0.33,6:00,1525,0.75000,100.000%,40.82,6.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2624.73,"Valve (Receiver), Sta. 230+60, P66 Refinery",329.53,47.20,Metal Loss Internal,33.80052242,-118.24597044,28.210
40014110,GROUP,22792.12,227+19,23%,0.219,52000,1.98,1.63,6:00,1525,0.75000,100.000%,41.14,6.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2625.05,"Valve (Receiver), Sta. 230+60, P66 Refinery",329.20,47.20,Metal Loss Internal,33.80052331,-118.24597026,28.230
40014111,GROUP,22792.43,227+19,26%,0.219,52000,2.06,0.81,6:00,1525,0.75000,100.000%,41.46,5.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2625.37,"Valve (Receiver), Sta. 230+60, P66 Refinery",328.88,47.20,Metal Loss Internal,33.80052417,-118.24597009,28.240
40014112,GROUP,22792.65,227+20,13%,0.219,52000,0.51,0.33,6:00,1525,0.75000,100.000%,41.68,5.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2625.59,"Valve (Receiver), Sta. 230+60, P66 Refinery",328.66,47.20,Metal Loss Internal,33.80052477,-118.24596997,28.250
40014113,GROUP,22793.01,227+20,14%,0.219,52000,0.46,0.33,6:00,1525,0.75000,100.000%,42.03,5.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2625.94,"Valve (Receiver), Sta. 230+60, P66 Refinery",328.31,47.20,Metal Loss Internal,33.80052571,-118.24596978,28.270
40014114,GROUP,22793.21,227+20,11%,0.219,52000,0.49,0.43,6:00,1525,0.75000,100.000%,42.24,4.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2626.15,"Valve (Receiver), Sta. 230+60, P66 Refinery",328.10,47.20,Metal Loss Internal,33.80052627,-118.24596967,28.280
40014115,GROUP,22793.46,227+20,15%,0.219,52000,0.74,0.73,6:00,1525,0.75000,100.000%,42.49,4.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2626.40,"Valve (Receiver), Sta. 230+60, P66 Refinery",327.85,47.20,Metal Loss Internal,33.80052696,-118.24596953,28.290
40014116,GROUP,22793.82,227+21,22%,0.219,52000,0.41,0.33,6:00,1525,0.75000,100.000%,42.85,4.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2626.76,"Valve (Receiver), Sta. 230+60, P66 Refinery",327.49,47.20,Metal Loss Internal,33.80052793,-118.24596934,28.300
40014117,GROUP,22794.19,227+21,10%,0.219,52000,0.49,0.33,5:45,1525,0.75000,100.000%,43.22,3.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2627.13,"Valve (Receiver), Sta. 230+60, P66 Refinery",327.12,47.20,Metal Loss Internal,33.80052892,-118.24596914,28.320
40014118,GROUP,22794.83,227+22,13%,0.219,52000,0.68,0.45,6:00,1525,0.75000,100.000%,43.86,3.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2627.77,"Valve (Receiver), Sta. 230+60, P66 Refinery",326.49,47.20,Metal Loss Internal,33.80053065,-118.24596879,28.350
40014119,GROUP,22795.35,227+22,20%,0.219,52000,0.51,0.47,6:15,1525,0.75000,100.000%,44.38,2.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2628.29,"Valve (Receiver), Sta. 230+60, P66 Refinery",325.97,47.20,Metal Loss Internal,33.80053206,-118.24596851,28.380
40014120,GROUP,22795.63,227+23,10%,0.219,52000,0.40,0.44,5:45,1525,0.75000,100.000%,44.66,2.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2628.57,"Valve (Receiver), Sta. 230+60, P66 Refinery",325.68,47.20,Metal Loss Internal,33.80053282,-118.24596836,28.390
40014121,GROUP,22797.21,227+24,13%,0.219,52000,0.46,0.44,6:15,1525,0.75000,100.000%,46.24,0.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2630.15,"Valve (Receiver), Sta. 230+60, P66 Refinery",324.11,47.20,Metal Loss Internal,33.80053709,-118.24596751,28.460
40014122,GROUP,22797.43,227+25,14%,0.219,52000,1.03,0.72,6:15,1525,0.75000,100.000%,46.46,0.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2630.37,"Valve (Receiver), Sta. 230+60, P66 Refinery",323.89,47.20,Metal Loss Internal,33.80053769,-118.24596739,28.470
40014123,GROUP,22797.80,227+25,14%,0.219,52000,0.38,0.33,6:15,1525,0.75000,100.000%,46.83,0.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2630.74,"Valve (Receiver), Sta. 230+60, P66 Refinery",323.51,47.20,Metal Loss Internal,33.80053870,-118.24596719,28.490
8160,WELD,22798.17,227+25,,,,,,,,,,,,,,,,47.20,,33.80053969,-118.24596700,28.510
40014124,GROUP,22798.33,227+25,19%,0.219,52000,0.66,0.50,6:00,1525,0.75000,100.000%,0.16,47.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2631.27,"Valve (Receiver), Sta. 230+60, P66 Refinery",322.98,47.20,Metal Loss Internal,33.80054013,-118.24596691,28.520
40014125,GROUP,22798.82,227+26,10%,0.219,52000,0.78,1.34,6:00,1525,0.75000,100.000%,0.65,46.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2631.76,"Valve (Receiver), Sta. 230+60, P66 Refinery",322.50,47.20,Metal Loss Internal,33.80054145,-118.24596665,28.540
40014126,GROUP,22801.92,227+29,13%,0.219,52000,0.69,0.51,5:45,1525,0.75000,100.000%,3.74,43.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2634.85,"Valve (Receiver), Sta. 230+60, P66 Refinery",319.40,47.20,Metal Loss Internal,33.80054982,-118.24596501,28.670
40014127,GROUP,22802.55,227+30,16%,0.219,52000,0.66,0.50,5:45,1525,0.75000,100.000%,4.38,42.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2635.49,"Valve (Receiver), Sta. 230+60, P66 Refinery",318.77,47.20,Metal Loss Internal,33.80055154,-118.24596468,28.700
40014128,GROUP,22802.95,227+30,11%,0.219,52000,0.67,0.65,6:00,1525,0.75000,100.000%,4.78,42.42,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2635.89,"Valve (Receiver), Sta. 230+60, P66 Refinery",318.36,47.20,Metal Loss Internal,33.80055264,-118.24596447,28.720
40014129,GROUP,22803.19,227+30,17%,0.219,52000,0.65,0.49,5:45,1525,0.75000,100.000%,5.02,42.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2636.13,"Valve (Receiver), Sta. 230+60, P66 Refinery",318.12,47.20,Metal Loss Internal,33.80055329,-118.24596434,28.730
40014130,GROUP,22803.55,227+31,19%,0.219,52000,2.11,1.26,5:45,1525,0.75000,100.000%,5.38,41.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2636.49,"Valve (Receiver), Sta. 230+60, P66 Refinery",317.77,47.20,Metal Loss Internal,33.80055426,-118.24596415,28.740
40014131,GROUP,22803.80,227+31,12%,0.219,52000,0.80,0.57,5:45,1525,0.75000,100.000%,5.63,41.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2636.74,"Valve (Receiver), Sta. 230+60, P66 Refinery",317.52,47.20,Metal Loss Internal,33.80055493,-118.24596401,28.750
40014132,GROUP,22804.18,227+32,16%,0.219,52000,0.83,0.70,5:45,1525,0.75000,100.000%,6.00,41.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2637.11,"Valve (Receiver), Sta. 230+60, P66 Refinery",317.14,47.20,Metal Loss Internal,33.80055594,-118.24596382,28.770
40014133,GROUP,22804.46,227+32,17%,0.219,52000,0.59,0.45,6:15,1525,0.75000,100.000%,6.29,40.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2637.40,"Valve (Receiver), Sta. 230+60, P66 Refinery",316.86,47.20,Metal Loss Internal,33.80055671,-118.24596367,28.780
40014134,GROUP,22804.83,227+32,20%,0.219,52000,2.35,1.73,6:00,1525,0.75000,100.000%,6.66,40.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2637.77,"Valve (Receiver), Sta. 230+60, P66 Refinery",316.48,47.20,Metal Loss Internal,33.80055773,-118.24596347,28.790
40014135,GROUP,22805.18,227+33,17%,0.219,52000,0.84,1.69,6:00,1525,0.75000,100.000%,7.01,40.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2638.12,"Valve (Receiver), Sta. 230+60, P66 Refinery",316.14,47.20,Metal Loss Internal,33.80055866,-118.24596329,28.810
40014136,GROUP,22805.47,227+33,12%,0.219,52000,1.94,0.54,5:45,1525,0.75000,100.000%,7.30,39.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2638.41,"Valve (Receiver), Sta. 230+60, P66 Refinery",315.84,47.20,Metal Loss Internal,33.80055946,-118.24596314,28.820
40014137,GROUP,22806.35,227+34,16%,0.219,52000,3.00,1.48,6:00,1525,0.75000,100.000%,8.17,39.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2639.28,"Valve (Receiver), Sta. 230+60, P66 Refinery",314.97,47.20,Metal Loss Internal,33.80056182,-118.24596268,28.850
40014138,GROUP,22806.61,227+34,13%,0.219,52000,1.25,0.68,5:45,1525,0.75000,100.000%,8.44,38.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2639.55,"Valve (Receiver), Sta. 230+60, P66 Refinery",314.71,47.20,Metal Loss Internal,33.80056254,-118.24596254,28.860
40014139,GROUP,22807.21,227+35,17%,0.219,52000,0.79,0.89,6:00,1525,0.75000,100.000%,9.04,38.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2640.15,"Valve (Receiver), Sta. 230+60, P66 Refinery",314.11,47.20,Metal Loss Internal,33.80056416,-118.24596223,28.880
40014140,GROUP,22807.67,227+35,18%,0.219,52000,0.74,0.56,5:45,1525,0.75000,100.000%,9.49,37.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2640.60,"Valve (Receiver), Sta. 230+60, P66 Refinery",313.65,47.20,Metal Loss Internal,33.80056540,-118.24596199,28.900
40014141,GROUP,22807.84,227+35,11%,0.219,52000,0.69,0.70,5:45,1525,0.75000,100.000%,9.67,37.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2640.78,"Valve (Receiver), Sta. 230+60, P66 Refinery",313.48,47.20,Metal Loss Internal,33.80056587,-118.24596190,28.910
40014142,GROUP,22808.31,227+36,21%,0.219,52000,2.07,1.52,6:00,1525,0.75000,100.000%,10.14,37.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2641.25,"Valve (Receiver), Sta. 230+60, P66 Refinery",313.01,47.20,Metal Loss Internal,33.80056714,-118.24596165,28.930
40014143,GROUP,22808.67,227+36,19%,0.219,52000,0.89,0.56,5:45,1525,0.75000,100.000%,10.50,36.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2641.61,"Valve (Receiver), Sta. 230+60, P66 Refinery",312.64,47.20,Metal Loss Internal,33.80056813,-118.24596146,28.940
40014144,GROUP,22809.30,227+37,15%,0.219,52000,0.87,0.70,6:00,1525,0.75000,100.000%,11.12,36.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2642.24,"Valve (Receiver), Sta. 230+60, P66 Refinery",312.02,47.20,Metal Loss Internal,33.80056982,-118.24596113,28.970
40014145,GROUP,22809.69,227+37,15%,0.219,52000,0.58,0.50,6:15,1525,0.75000,100.000%,11.52,35.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2642.63,"Valve (Receiver), Sta. 230+60, P66 Refinery",311.63,47.20,Metal Loss Internal,33.80057088,-118.24596093,28.980
40014146,GROUP,22809.85,227+37,12%,0.219,52000,0.81,0.84,5:45,1525,0.75000,100.000%,11.67,35.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2642.79,"Valve (Receiver), Sta. 230+60, P66 Refinery",311.47,47.20,Metal Loss Internal,33.80057131,-118.24596085,28.990
40014147,GROUP,22810.25,227+38,25%,0.219,52000,0.63,0.58,5:45,1525,0.75000,100.000%,12.08,35.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2643.19,"Valve (Receiver), Sta. 230+60, P66 Refinery",311.06,47.20,Metal Loss Internal,33.80057241,-118.24596063,29.000
40014148,GROUP,22810.58,227+38,16%,0.219,52000,0.65,0.45,6:15,1525,0.75000,100.000%,12.41,34.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2643.52,"Valve (Receiver), Sta. 230+60, P66 Refinery",310.74,47.20,Metal Loss Internal,33.80057329,-118.24596047,29.010
40014149,GROUP,22810.92,227+39,13%,0.219,52000,2.07,0.86,6:00,1525,0.75000,100.000%,12.75,34.45,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2643.86,"Valve (Receiver), Sta. 230+60, P66 Refinery",310.39,47.20,Metal Loss Internal,33.80057423,-118.24596029,29.030
40014150,GROUP,22811.60,227+39,14%,0.219,52000,0.44,0.51,5:45,1525,0.75000,100.000%,13.43,33.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2644.54,"Valve (Receiver), Sta. 230+60, P66 Refinery",309.71,47.20,Metal Loss Internal,33.80057606,-118.24595994,29.050
40014151,GROUP,22812.11,227+40,17%,0.219,52000,2.03,0.73,5:45,1525,0.75000,100.000%,13.93,33.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2645.04,"Valve (Receiver), Sta. 230+60, P66 Refinery",309.21,47.20,Metal Loss Internal,33.80057743,-118.24595968,29.070
40014152,GROUP,22812.37,227+40,19%,0.219,52000,0.70,0.49,5:45,1525,0.75000,100.000%,14.20,33.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2645.31,"Valve (Receiver), Sta. 230+60, P66 Refinery",308.94,47.20,Metal Loss Internal,33.80057815,-118.24595954,29.080
40014153,GROUP,22812.88,227+41,19%,0.219,52000,0.56,0.63,5:45,1525,0.75000,100.000%,14.70,32.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2645.82,"Valve (Receiver), Sta. 230+60, P66 Refinery",308.44,47.20,Metal Loss Internal,33.80057952,-118.24595928,29.100
40014154,GROUP,22813.12,227+41,11%,0.219,52000,0.53,0.46,6:00,1525,0.75000,100.000%,14.95,32.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2646.06,"Valve (Receiver), Sta. 230+60, P66 Refinery",308.19,47.20,Metal Loss Internal,33.80058018,-118.24595915,29.110
40014155,GROUP,22813.44,227+41,13%,0.219,52000,2.92,0.98,6:00,1525,0.75000,100.000%,15.27,31.93,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2646.38,"Valve (Receiver), Sta. 230+60, P66 Refinery",307.88,47.20,Metal Loss Internal,33.80058104,-118.24595899,29.120
40014156,GROUP,22813.98,227+42,11%,0.219,52000,0.44,0.43,5:45,1525,0.75000,100.000%,15.81,31.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2646.92,"Valve (Receiver), Sta. 230+60, P66 Refinery",307.34,47.20,Metal Loss Internal,33.80058250,-118.24595870,29.140
40014157,GROUP,22814.36,227+42,21%,0.219,52000,0.73,0.56,5:45,1525,0.75000,100.000%,16.19,31.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2647.30,"Valve (Receiver), Sta. 230+60, P66 Refinery",306.96,47.20,Metal Loss Internal,33.80058353,-118.24595851,29.160
40014158,GROUP,22814.68,227+42,21%,0.219,52000,3.59,1.18,6:00,1525,0.75000,100.000%,16.50,30.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2647.61,"Valve (Receiver), Sta. 230+60, P66 Refinery",306.64,47.20,Metal Loss Internal,33.80058439,-118.24595834,29.170
40014159,GROUP,22815.21,227+43,16%,0.219,52000,0.72,0.56,6:00,1525,0.75000,100.000%,17.03,30.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2648.14,"Valve (Receiver), Sta. 230+60, P66 Refinery",306.11,47.20,Metal Loss Internal,33.80058582,-118.24595807,29.190
40014160,GROUP,22815.52,227+43,12%,0.219,52000,0.48,0.51,5:45,1525,0.75000,100.000%,17.35,29.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2648.46,"Valve (Receiver), Sta. 230+60, P66 Refinery",305.80,47.20,Metal Loss Internal,33.80058668,-118.24595791,29.200
40014161,GROUP,22816.97,227+45,11%,0.219,52000,0.64,0.33,5:45,1525,0.75000,100.000%,18.79,28.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2649.90,"Valve (Receiver), Sta. 230+60, P66 Refinery",304.35,47.20,Metal Loss Internal,33.80059059,-118.24595716,29.260
40014162,GROUP,22817.31,227+45,14%,0.219,52000,0.59,0.35,6:00,1525,0.75000,100.000%,19.13,28.06,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2650.25,"Valve (Receiver), Sta. 230+60, P66 Refinery",304.01,47.20,Metal Loss Internal,33.80059151,-118.24595698,29.270
40014163,GROUP,22818.11,227+46,14%,0.219,52000,0.60,0.47,5:45,1525,0.75000,100.000%,19.93,27.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2651.04,"Valve (Receiver), Sta. 230+60, P66 Refinery",303.21,47.20,Metal Loss Internal,33.80059368,-118.24595657,29.300
