ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40014164,GROUP,22818.34,227+46,17%,0.219,52000,1.86,0.51,6:00,1525,0.75000,100.000%,20.17,27.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2651.28,"Valve (Receiver), Sta. 230+60, P66 Refinery",302.97,47.20,Metal Loss Internal,33.80059433,-118.24595644,29.310
40014165,GROUP,22819.06,227+47,17%,0.219,52000,0.68,0.64,6:00,1525,0.75000,100.000%,20.89,26.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2652.00,"Valve (Receiver), Sta. 230+60, P66 Refinery",302.25,47.20,Metal Loss Internal,33.80059628,-118.24595607,29.340
40014166,GROUP,22819.51,227+47,16%,0.219,52000,1.67,0.90,6:00,1525,0.75000,100.000%,21.34,25.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2652.45,"Valve (Receiver), Sta. 230+60, P66 Refinery",301.80,47.20,Metal Loss Internal,33.80059750,-118.24595584,29.360
40014167,GROUP,22820.21,227+48,12%,0.219,52000,1.12,0.49,5:45,1525,0.75000,100.000%,22.04,25.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2653.15,"Valve (Receiver), Sta. 230+60, P66 Refinery",301.10,47.20,Metal Loss Internal,33.80059940,-118.24595548,29.380
40014168,GROUP,22820.99,227+49,10%,0.219,52000,0.67,0.57,5:45,1525,0.75000,100.000%,22.82,24.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2653.93,"Valve (Receiver), Sta. 230+60, P66 Refinery",300.33,47.20,Metal Loss Internal,33.80060150,-118.24595509,29.410
40014169,GROUP,22821.68,227+50,18%,0.219,52000,0.62,0.59,5:45,1525,0.75000,100.000%,23.51,23.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2654.62,"Valve (Receiver), Sta. 230+60, P66 Refinery",299.64,47.20,Metal Loss Internal,33.80060337,-118.24595473,29.440
40014170,GROUP,22822.38,227+50,17%,0.219,52000,0.57,0.46,6:00,1525,0.75000,100.000%,24.21,22.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2655.32,"Valve (Receiver), Sta. 230+60, P66 Refinery",298.94,47.20,Metal Loss Internal,33.80060527,-118.24595437,29.460
40014171,GROUP,22822.57,227+51,10%,0.219,52000,0.54,0.60,6:00,1525,0.75000,100.000%,24.39,22.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2655.50,"Valve (Receiver), Sta. 230+60, P66 Refinery",298.75,47.20,Metal Loss Internal,33.80060577,-118.24595428,29.470
40014172,GROUP,22822.98,227+51,10%,0.219,52000,0.54,0.79,6:00,1525,0.75000,100.000%,24.81,22.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2655.92,"Valve (Receiver), Sta. 230+60, P66 Refinery",298.34,47.20,Metal Loss Internal,33.80060690,-118.24595407,29.480
40014173,GROUP,22825.00,227+53,10%,0.219,52000,0.40,0.33,6:00,1525,0.75000,100.000%,26.82,20.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2657.93,"Valve (Receiver), Sta. 230+60, P66 Refinery",296.32,47.20,Metal Loss Internal,33.80061236,-118.24595304,29.560
40014174,GROUP,22826.08,227+54,12%,0.219,52000,0.65,0.62,6:00,1525,0.75000,100.000%,27.91,19.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2659.02,"Valve (Receiver), Sta. 230+60, P66 Refinery",295.24,47.20,Metal Loss Internal,33.80061529,-118.24595249,29.590
40014175,GROUP,22826.69,227+55,11%,0.219,52000,0.61,0.52,6:00,1525,0.75000,100.000%,28.52,18.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2659.63,"Valve (Receiver), Sta. 230+60, P66 Refinery",294.63,47.20,Metal Loss Internal,33.80061694,-118.24595218,29.620
40014176,GROUP,22827.24,227+55,15%,0.219,52000,1.99,0.87,6:15,1525,0.75000,100.000%,29.07,18.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2660.18,"Valve (Receiver), Sta. 230+60, P66 Refinery",294.08,47.20,Metal Loss Internal,33.80061843,-118.24595191,29.630
40014177,GROUP,22828.33,227+57,13%,0.219,52000,0.95,0.98,6:00,1525,0.75000,100.000%,30.16,17.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2661.27,"Valve (Receiver), Sta. 230+60, P66 Refinery",292.99,47.20,Metal Loss Internal,33.80062140,-118.24595135,29.670
40014178,GROUP,22829.10,227+57,25%,0.219,52000,0.76,0.62,6:00,1525,0.75000,100.000%,30.93,16.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2662.04,"Valve (Receiver), Sta. 230+60, P66 Refinery",292.21,47.20,Metal Loss Internal,33.80062349,-118.24595096,29.700
40014179,GROUP,22829.39,227+58,12%,0.219,52000,0.59,0.33,6:00,1525,0.75000,100.000%,31.22,15.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2662.33,"Valve (Receiver), Sta. 230+60, P66 Refinery",291.92,47.20,Metal Loss Internal,33.80062428,-118.24595081,29.710
40014180,GROUP,22829.88,227+58,12%,0.219,52000,0.56,0.43,6:15,1525,0.75000,100.000%,31.71,15.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2662.82,"Valve (Receiver), Sta. 230+60, P66 Refinery",291.43,47.20,Metal Loss Internal,33.80062561,-118.24595057,29.720
40014181,GROUP,22830.09,227+58,12%,0.219,52000,0.63,0.73,5:45,1525,0.75000,100.000%,31.92,15.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2663.03,"Valve (Receiver), Sta. 230+60, P66 Refinery",291.22,47.20,Metal Loss Internal,33.80062618,-118.24595046,29.730
40014182,GROUP,22830.32,227+59,14%,0.219,52000,0.55,0.67,6:00,1525,0.75000,100.000%,32.15,15.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2663.26,"Valve (Receiver), Sta. 230+60, P66 Refinery",290.99,47.20,Metal Loss Internal,33.80062681,-118.24595034,29.740
40014183,GROUP,22830.66,227+59,15%,0.219,52000,0.51,0.44,6:00,1525,0.75000,100.000%,32.49,14.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2663.60,"Valve (Receiver), Sta. 230+60, P66 Refinery",290.66,47.20,Metal Loss Internal,33.80062771,-118.24595018,29.750
40014184,GROUP,22831.43,227+60,10%,0.219,52000,0.61,0.83,5:45,1525,0.75000,100.000%,33.25,13.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2664.36,"Valve (Receiver), Sta. 230+60, P66 Refinery",289.89,47.20,Metal Loss Internal,33.80062980,-118.24594979,29.770
40014185,GROUP,22831.70,227+60,15%,0.219,52000,1.68,0.50,5:45,1525,0.75000,100.000%,33.53,13.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2664.64,"Valve (Receiver), Sta. 230+60, P66 Refinery",289.61,47.20,Metal Loss Internal,33.80063055,-118.24594965,29.780
40014186,GROUP,22832.25,227+61,12%,0.219,52000,0.45,0.72,6:00,1525,0.75000,100.000%,34.08,13.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2665.19,"Valve (Receiver), Sta. 230+60, P66 Refinery",289.07,47.20,Metal Loss Internal,33.80063203,-118.24594938,29.790
40014187,GROUP,22832.84,227+61,15%,0.219,52000,0.56,0.45,5:45,1525,0.75000,100.000%,34.67,12.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2665.78,"Valve (Receiver), Sta. 230+60, P66 Refinery",288.47,47.20,Metal Loss Internal,33.80063364,-118.24594908,29.810
40014188,GROUP,22834.58,227+63,12%,0.219,52000,0.60,0.66,6:00,1525,0.75000,100.000%,36.40,10.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2667.51,"Valve (Receiver), Sta. 230+60, P66 Refinery",286.74,47.20,Metal Loss External,33.80063834,-118.24594821,29.850
40014189,GROUP,22835.38,227+64,17%,0.219,52000,2.18,1.57,6:00,1525,0.75000,100.000%,37.21,9.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2668.32,"Valve (Receiver), Sta. 230+60, P66 Refinery",285.94,47.20,Metal Loss Internal,33.80064052,-118.24594780,29.870
40014190,GROUP,22835.74,227+64,14%,0.219,52000,1.25,0.70,6:00,1525,0.75000,100.000%,37.56,9.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2668.67,"Valve (Receiver), Sta. 230+60, P66 Refinery",285.58,47.20,Metal Loss Internal,33.80064149,-118.24594762,29.880
40014191,GROUP,22836.07,227+65,12%,0.219,52000,1.66,1.01,6:15,1525,0.75000,100.000%,37.89,9.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2669.00,"Valve (Receiver), Sta. 230+60, P66 Refinery",285.25,47.20,Metal Loss Internal,33.80064238,-118.24594746,29.890
40014192,GROUP,22836.40,227+65,16%,0.219,52000,0.62,0.37,5:45,1525,0.75000,100.000%,38.23,8.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2669.34,"Valve (Receiver), Sta. 230+60, P66 Refinery",284.91,47.20,Metal Loss Internal,33.80064330,-118.24594729,29.890
40014193,GROUP,22836.56,227+65,10%,0.219,52000,0.44,0.36,6:00,1525,0.75000,100.000%,38.39,8.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2669.50,"Valve (Receiver), Sta. 230+60, P66 Refinery",284.76,47.20,Metal Loss Internal,33.80064372,-118.24594721,29.900
40014194,GROUP,22837.01,227+66,12%,0.219,52000,0.42,0.33,6:00,1525,0.75000,100.000%,38.84,8.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2669.95,"Valve (Receiver), Sta. 230+60, P66 Refinery",284.31,47.20,Metal Loss Internal,33.80064494,-118.24594699,29.900
40014195,GROUP,22837.16,227+66,11%,0.219,52000,0.62,0.33,6:00,1525,0.75000,100.000%,38.99,8.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2670.10,"Valve (Receiver), Sta. 230+60, P66 Refinery",284.16,47.20,Metal Loss Internal,33.80064535,-118.24594692,29.910
40014196,GROUP,22837.49,227+66,14%,0.219,52000,0.60,0.44,5:45,1525,0.75000,100.000%,39.31,7.89,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2670.42,"Valve (Receiver), Sta. 230+60, P66 Refinery",283.83,47.20,Metal Loss Internal,33.80064623,-118.24594675,29.910
40014197,GROUP,22837.84,227+66,14%,0.219,52000,1.10,1.47,6:00,1525,0.75000,100.000%,39.67,7.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2670.78,"Valve (Receiver), Sta. 230+60, P66 Refinery",283.48,47.20,Metal Loss Internal,33.80064720,-118.24594657,29.920
40014198,GROUP,22838.96,227+68,11%,0.219,52000,1.71,0.77,6:00,1525,0.75000,100.000%,40.79,6.41,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2671.90,"Valve (Receiver), Sta. 230+60, P66 Refinery",282.36,47.20,Metal Loss Internal,33.80065023,-118.24594601,29.940
40014199,GROUP,22842.70,227+71,12%,0.219,52000,0.49,0.44,6:15,1525,0.75000,100.000%,44.53,2.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2675.64,"Valve (Receiver), Sta. 230+60, P66 Refinery",278.61,47.20,Metal Loss Internal,33.80066040,-118.24594415,30.000
40014200,GROUP,22843.44,227+72,13%,0.219,52000,0.54,0.39,5:45,1525,0.75000,100.000%,45.27,1.93,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2676.38,"Valve (Receiver), Sta. 230+60, P66 Refinery",277.87,47.20,Metal Loss Internal,33.80066240,-118.24594378,30.010
40014201,GROUP,22843.68,227+72,16%,0.219,52000,0.70,0.44,6:00,1525,0.75000,100.000%,45.50,1.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2676.61,"Valve (Receiver), Sta. 230+60, P66 Refinery",277.64,47.20,Metal Loss Internal,33.80066304,-118.24594366,30.010
40014202,GROUP,22844.29,227+73,17%,0.219,52000,1.99,1.29,6:00,1525,0.75000,100.000%,46.12,1.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2677.23,"Valve (Receiver), Sta. 230+60, P66 Refinery",277.03,47.20,Metal Loss Internal,33.80066470,-118.24594336,30.020
40014203,GROUP,22844.90,227+74,10%,0.219,52000,0.69,0.77,6:00,1525,0.75000,100.000%,46.73,0.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2677.84,"Valve (Receiver), Sta. 230+60, P66 Refinery",276.42,47.20,Metal Loss Internal,33.80066635,-118.24594305,30.030
40014204,GROUP,22845.23,227+74,18%,0.219,52000,0.92,0.53,5:45,1525,0.75000,100.000%,47.06,0.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2678.17,"Valve (Receiver), Sta. 230+60, P66 Refinery",276.08,47.20,Metal Loss Internal,33.80066726,-118.24594289,30.030
8170,WELD,22845.37,227+74,,,,,,,,,,,,,,,,43.14,,33.80066763,-118.24594282,30.030
40014205,GROUP,22846.52,227+75,13%,0.219,52000,0.65,0.61,5:45,1525,0.75000,100.000%,1.15,41.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2679.46,"Valve (Receiver), Sta. 230+60, P66 Refinery",274.80,43.14,Metal Loss Internal,33.80067075,-118.24594224,30.040
40014206,GROUP,22847.14,227+76,18%,0.219,52000,0.45,0.35,5:45,1525,0.75000,100.000%,1.77,41.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2680.08,"Valve (Receiver), Sta. 230+60, P66 Refinery",274.18,43.14,Metal Loss Internal,33.80067243,-118.24594193,30.040
40014207,GROUP,22848.19,227+77,13%,0.219,52000,0.63,0.44,5:45,1525,0.75000,100.000%,2.82,40.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2681.12,"Valve (Receiver), Sta. 230+60, P66 Refinery",273.13,43.14,Metal Loss Internal,33.80067527,-118.24594140,30.050
40014208,GROUP,22850.29,227+79,13%,0.219,52000,0.84,0.49,5:45,1525,0.75000,100.000%,4.92,38.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2683.22,"Valve (Receiver), Sta. 230+60, P66 Refinery",271.03,43.14,Metal Loss Internal,33.80068098,-118.24594033,30.060
40014209,GROUP,22854.62,227+84,14%,0.219,52000,1.07,0.66,5:30,1525,0.75000,100.000%,9.25,33.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2687.55,"Valve (Receiver), Sta. 230+60, P66 Refinery",266.70,43.14,Metal Loss Internal,33.80069272,-118.24593814,30.080
40014210,GROUP,22854.89,227+84,23%,0.219,52000,0.89,2.57,5:45,1525,0.75000,100.000%,9.52,33.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2687.83,"Valve (Receiver), Sta. 230+60, P66 Refinery",266.43,43.14,Metal Loss Internal,33.80069346,-118.24593800,30.080
40014211,GROUP,22855.11,227+84,16%,0.219,52000,2.35,2.46,5:45,1525,0.75000,100.000%,9.74,33.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2688.05,"Valve (Receiver), Sta. 230+60, P66 Refinery",266.21,43.14,Metal Loss Internal,33.80069406,-118.24593788,30.080
40014212,GROUP,22855.40,227+85,11%,0.219,52000,1.89,2.12,6:15,1525,0.75000,100.000%,10.03,33.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2688.33,"Valve (Receiver), Sta. 230+60, P66 Refinery",265.92,43.14,Metal Loss Internal,33.80069484,-118.24593773,30.090
40014213,GROUP,22855.49,227+85,14%,0.219,52000,0.79,0.99,5:30,1525,0.75000,100.000%,10.12,33.03,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2688.43,"Valve (Receiver), Sta. 230+60, P66 Refinery",265.83,43.14,Metal Loss Internal,33.80069509,-118.24593769,30.090
40014214,GROUP,22855.98,227+85,19%,0.219,52000,0.65,0.54,5:45,1525,0.75000,100.000%,10.61,32.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2688.92,"Valve (Receiver), Sta. 230+60, P66 Refinery",265.34,43.14,Metal Loss Internal,33.80069642,-118.24593744,30.090
40014215,GROUP,22856.36,227+86,13%,0.219,52000,1.92,1.48,5:45,1525,0.75000,100.000%,10.99,32.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2689.30,"Valve (Receiver), Sta. 230+60, P66 Refinery",264.96,43.14,Metal Loss Internal,33.80069746,-118.24593724,30.090
40014216,GROUP,22856.78,227+86,10%,0.219,52000,0.59,0.39,5:45,1525,0.75000,100.000%,11.41,31.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2689.72,"Valve (Receiver), Sta. 230+60, P66 Refinery",264.53,43.14,Metal Loss Internal,33.80069860,-118.24593703,30.090
40014217,GROUP,22857.08,227+86,13%,0.219,52000,3.72,2.83,6:00,1525,0.75000,100.000%,11.71,31.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2690.02,"Valve (Receiver), Sta. 230+60, P66 Refinery",264.24,43.14,Metal Loss Internal,33.80069940,-118.24593688,30.090
40014218,GROUP,22857.43,227+87,12%,0.219,52000,0.66,1.77,6:00,1525,0.75000,100.000%,12.06,31.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2690.37,"Valve (Receiver), Sta. 230+60, P66 Refinery",263.88,43.14,Metal Loss Internal,33.80070036,-118.24593670,30.090
40014219,GROUP,22857.70,227+87,18%,0.219,52000,1.32,1.73,6:00,1525,0.75000,100.000%,12.33,30.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2690.64,"Valve (Receiver), Sta. 230+60, P66 Refinery",263.62,43.14,Metal Loss Internal,33.80070109,-118.24593656,30.090
40014220,GROUP,22858.17,227+87,14%,0.219,52000,1.97,1.15,6:30,1525,0.75000,100.000%,12.80,30.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2691.11,"Valve (Receiver), Sta. 230+60, P66 Refinery",263.15,43.14,Metal Loss Internal,33.80070236,-118.24593632,30.090
40014221,GROUP,22858.96,227+88,14%,0.219,52000,0.70,1.01,6:00,1525,0.75000,100.000%,13.59,29.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2691.90,"Valve (Receiver), Sta. 230+60, P66 Refinery",262.36,43.14,Metal Loss Internal,33.80070451,-118.24593591,30.100
40014222,GROUP,22859.38,227+89,17%,0.219,52000,1.63,1.44,6:00,1525,0.75000,100.000%,14.01,29.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2692.32,"Valve (Receiver), Sta. 230+60, P66 Refinery",261.94,43.14,Metal Loss Internal,33.80070565,-118.24593570,30.100
40014223,GROUP,22859.88,227+89,15%,0.219,52000,2.63,2.05,6:15,1525,0.75000,100.000%,14.51,28.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2692.82,"Valve (Receiver), Sta. 230+60, P66 Refinery",261.44,43.14,Metal Loss Internal,33.80070701,-118.24593544,30.100
40014224,GROUP,22860.17,227+90,11%,0.219,52000,0.38,0.34,6:30,1525,0.75000,100.000%,14.80,28.34,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2693.11,"Valve (Receiver), Sta. 230+60, P66 Refinery",261.14,43.14,Metal Loss Internal,33.80070780,-118.24593529,30.100
40014225,GROUP,22860.47,227+90,23%,0.219,52000,1.88,3.15,6:00,1525,0.75000,100.000%,15.10,28.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2693.41,"Valve (Receiver), Sta. 230+60, P66 Refinery",260.84,43.14,Metal Loss Internal,33.80070862,-118.24593513,30.100
40014226,GROUP,22860.76,227+90,15%,0.219,52000,2.13,2.36,5:45,1525,0.75000,100.000%,15.39,27.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2693.70,"Valve (Receiver), Sta. 230+60, P66 Refinery",260.55,43.14,Metal Loss Internal,33.80070940,-118.24593498,30.100
40014227,GROUP,22861.27,227+91,30%,0.219,52000,3.68,2.47,5:45,1525,0.75000,100.000%,15.90,27.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2694.20,"Valve (Receiver), Sta. 230+60, P66 Refinery",260.05,43.14,Metal Loss Internal,33.80071076,-118.24593472,30.100
40014228,GROUP,22862.02,227+91,29%,0.219,52000,4.74,3.77,6:00,1516,0.76000,100.000%,16.65,26.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2694.96,"Valve (Receiver), Sta. 230+60, P66 Refinery",259.30,43.14,Metal Loss Internal,33.80071280,-118.24593433,30.100
40014229,GROUP,22869.47,227+99,17%,0.219,52000,0.70,0.59,6:00,1525,0.75000,100.000%,24.10,19.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2702.41,"Valve (Receiver), Sta. 230+60, P66 Refinery",251.85,43.14,Metal Loss Internal,33.80073300,-118.24593039,30.120
40014230,GROUP,22883.98,228+14,17%,0.219,52000,0.73,0.62,6:00,1525,0.75000,100.000%,38.61,4.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2716.92,"Valve (Receiver), Sta. 230+60, P66 Refinery",237.33,43.14,Metal Loss Internal,33.80077233,-118.24592260,30.030
40014231,GROUP,22884.83,228+15,11%,0.219,52000,0.39,0.33,5:45,1525,0.75000,100.000%,39.46,3.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2717.77,"Valve (Receiver), Sta. 230+60, P66 Refinery",236.48,43.14,Metal Loss Internal,33.80077463,-118.24592216,30.020
8180,WELD,22888.51,228+19,,,,,,,,,,,,,,,,7.31,,33.80078461,-118.24592025,29.950
40014232,GROUP,22889.14,228+20,15%,0.219,52000,0.74,0.47,6:00,1525,0.75000,100.000%,0.62,6.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2722.08,"Valve (Receiver), Sta. 230+60, P66 Refinery",232.18,7.31,Metal Loss Internal,33.80078630,-118.24591993,29.940
40014233,GROUP,22891.41,228+22,11%,0.219,52000,1.02,1.60,6:00,1525,0.75000,100.000%,2.90,4.42,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2724.35,"Valve (Receiver), Sta. 230+60, P66 Refinery",229.91,7.31,Metal Loss Internal,33.80079248,-118.24591880,29.890
40014234,GROUP,22891.78,228+22,17%,0.219,52000,3.31,1.27,6:00,1525,0.75000,100.000%,3.27,4.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2724.72,"Valve (Receiver), Sta. 230+60, P66 Refinery",229.54,7.31,Metal Loss Internal,33.80079348,-118.24591861,29.890
40014235,GROUP,22892.37,228+23,21%,0.219,52000,1.65,0.80,6:15,1525,0.75000,100.000%,3.85,3.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2725.31,"Valve (Receiver), Sta. 230+60, P66 Refinery",228.95,7.31,Metal Loss Internal,33.80079508,-118.24591831,29.870
40014236,GROUP,22892.69,228+23,15%,0.219,52000,1.46,1.62,6:00,1525,0.75000,100.000%,4.17,3.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2725.63,"Valve (Receiver), Sta. 230+60, P66 Refinery",228.63,7.31,Metal Loss Internal,33.80079594,-118.24591814,29.870
40014237,GROUP,22892.86,228+23,14%,0.219,52000,0.47,0.39,6:15,1525,0.75000,100.000%,4.34,2.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2725.80,"Valve (Receiver), Sta. 230+60, P66 Refinery",228.46,7.31,Metal Loss Internal,33.80079640,-118.24591805,29.860
40014238,GROUP,22893.70,228+24,10%,0.219,52000,0.41,0.33,6:15,1525,0.75000,100.000%,5.18,2.13,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2726.64,"Valve (Receiver), Sta. 230+60, P66 Refinery",227.62,7.31,Metal Loss Internal,33.80079867,-118.24591759,29.850
40014239,GROUP,22893.87,228+24,10%,0.219,52000,0.72,0.55,6:15,1525,0.75000,100.000%,5.35,1.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2726.81,"Valve (Receiver), Sta. 230+60, P66 Refinery",227.45,7.31,Metal Loss Internal,33.80079914,-118.24591750,29.850
40014240,GROUP,22894.13,228+25,17%,0.219,52000,0.56,0.46,6:00,1525,0.75000,100.000%,5.61,1.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2727.07,"Valve (Receiver), Sta. 230+60, P66 Refinery",227.19,7.31,Metal Loss Internal,33.80079984,-118.24591735,29.840
40014241,GROUP,22894.43,228+25,15%,0.219,52000,0.72,1.54,6:00,1525,0.75000,100.000%,5.92,1.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2727.37,"Valve (Receiver), Sta. 230+60, P66 Refinery",226.89,7.31,Metal Loss Internal,33.80080066,-118.24591719,29.840
8190,WELD,22895.83,228+26,,,,,,,,,,,,,,,,1.88,,33.80080446,-118.24591674,29.820
10000274,LOCATION,22896.76,228+27,,,,,,,,,,0.93,0.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2729.70,"Valve (Receiver), Sta. 230+60, P66 Refinery",224.56,1.88,"Bend left - 45 deg., 3D",33.80080696,-118.24591725,29.790
8200,WELD,22897.71,228+28,,,,,,,,,,,,,,,,33.78,,33.80080926,-118.24591864,29.740
40014242,GROUP,22898.85,228+30,12%,0.219,52000,0.73,0.87,2:15,1525,0.75000,100.000%,1.15,32.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2731.79,"Valve (Receiver), Sta. 230+60, P66 Refinery",222.46,33.78,Metal Loss External,33.80081184,-118.24592077,29.660
40014243,GROUP,22905.69,228+37,15%,0.219,52000,0.45,0.33,6:00,1525,0.75000,100.000%,7.98,25.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2738.63,"Valve (Receiver), Sta. 230+60, P66 Refinery",215.63,33.78,Metal Loss Internal,33.80082700,-118.24593398,29.240
40014244,GROUP,22905.93,228+37,10%,0.219,52000,0.52,0.33,6:00,1525,0.75000,100.000%,8.22,25.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2738.86,"Valve (Receiver), Sta. 230+60, P66 Refinery",215.39,33.78,Metal Loss Internal,33.80082752,-118.24593444,29.220
10000275,LOCATION,22908.21,228+39,,,,,,,,,,10.51,23.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2741.15,"Valve (Receiver), Sta. 230+60, P66 Refinery",213.10,33.78,Sleeve Begin - 60.68 in.,33.80083821,-118.24594375,28.960
14000006,DENT,22910.41,228+42,1.7%,,52000,7.01,,11:45,,,,12.71,21.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2743.35,"Valve (Receiver), Sta. 230+60, P66 Refinery",210.90,33.78,Dent - 0.18 inch Repaired with Sleeve,33.80083748,-118.24594312,28.980
10000275,LOCATION,22913.27,228+45,,,,,,,,,,15.56,18.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2746.21,"Valve (Receiver), Sta. 230+60, P66 Refinery",208.05,33.78,Sleeve End  ,33.80083821,-118.24594375,28.960
40014245,GROUP,22917.49,228+49,11%,0.219,52000,0.52,0.33,6:00,1525,0.75000,100.000%,19.79,13.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2750.43,"Valve (Receiver), Sta. 230+60, P66 Refinery",203.82,33.78,Metal Loss Internal,33.80085321,-118.24595679,28.660
40014246,GROUP,22918.32,228+50,12%,0.219,52000,0.46,0.33,6:00,1525,0.75000,100.000%,20.61,13.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2751.26,"Valve (Receiver), Sta. 230+60, P66 Refinery",203.00,33.78,Metal Loss Internal,33.80085504,-118.24595837,28.620
40014247,GROUP,22919.98,228+51,19%,0.219,52000,0.52,0.33,6:00,1525,0.75000,100.000%,22.27,11.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2752.92,"Valve (Receiver), Sta. 230+60, P66 Refinery",201.33,33.78,Metal Loss Internal,33.80085874,-118.24596159,28.550
8210,WELD,22931.48,228+63,,,,,,,,,,,,,,,,47.05,,33.80088431,-118.24598374,28.010
40014248,GROUP,22934.05,228+66,12%,0.219,52000,0.51,0.33,5:45,1525,0.75000,100.000%,2.57,44.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2766.99,"Valve (Receiver), Sta. 230+60, P66 Refinery",187.27,47.05,Metal Loss Internal,33.80089001,-118.24598869,27.860
40014249,GROUP,22937.23,228+69,12%,0.219,52000,0.49,0.37,6:00,1525,0.75000,100.000%,5.75,41.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2770.17,"Valve (Receiver), Sta. 230+60, P66 Refinery",184.08,47.05,Metal Loss Internal,33.80089709,-118.24599481,27.680
40014250,GROUP,22938.82,228+71,11%,0.219,52000,0.47,0.33,6:00,1525,0.75000,100.000%,7.34,39.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2771.76,"Valve (Receiver), Sta. 230+60, P66 Refinery",182.49,47.05,Metal Loss Internal,33.80090063,-118.24599786,27.580
40014251,GROUP,22939.28,228+71,13%,0.219,52000,0.64,0.69,6:00,1525,0.75000,100.000%,7.80,39.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2772.22,"Valve (Receiver), Sta. 230+60, P66 Refinery",182.04,47.05,Metal Loss Internal,33.80090164,-118.24599874,27.550
40014252,GROUP,22943.42,228+76,11%,0.219,52000,0.35,0.33,6:00,1525,0.75000,100.000%,11.94,35.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2776.36,"Valve (Receiver), Sta. 230+60, P66 Refinery",177.89,47.05,Metal Loss Internal,33.80091086,-118.24600669,27.280
40014253,GROUP,22944.34,228+77,16%,0.219,52000,1.88,0.95,5:45,1525,0.75000,100.000%,12.86,34.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2777.28,"Valve (Receiver), Sta. 230+60, P66 Refinery",176.98,47.05,Metal Loss Internal,33.80091290,-118.24600844,27.210
40014254,GROUP,22945.96,228+78,10%,0.219,52000,0.46,0.33,6:00,1525,0.75000,100.000%,14.48,32.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2778.90,"Valve (Receiver), Sta. 230+60, P66 Refinery",175.36,47.05,Metal Loss Internal,33.80091651,-118.24601153,27.100
40014255,GROUP,22948.07,228+81,16%,0.219,52000,0.77,0.99,12:30,1525,0.75000,100.000%,16.58,30.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2781.00,"Valve (Receiver), Sta. 230+60, P66 Refinery",173.25,47.05,Metal Loss External,33.80092121,-118.24601556,26.950
40014256,GROUP,22950.15,228+83,15%,0.219,52000,0.96,0.87,9:30,1525,0.75000,100.000%,18.67,28.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2783.09,"Valve (Receiver), Sta. 230+60, P66 Refinery",171.17,47.05,Metal Loss External,33.80092586,-118.24601954,26.820
40014257,GROUP,22951.25,228+84,11%,0.219,52000,0.54,0.51,6:00,1525,0.75000,100.000%,19.77,27.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2784.19,"Valve (Receiver), Sta. 230+60, P66 Refinery",170.06,47.05,Metal Loss Internal,33.80092832,-118.24602164,26.750
40014258,GROUP,22951.76,228+84,25%,0.219,52000,1.04,0.83,9:45,1525,0.75000,100.000%,20.28,26.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2784.70,"Valve (Receiver), Sta. 230+60, P66 Refinery",169.56,47.05,Metal Loss External,33.80092945,-118.24602260,26.720
40014259,GROUP,22952.49,228+85,14%,0.219,52000,1.06,1.02,11:15,1525,0.75000,100.000%,21.01,26.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2785.43,"Valve (Receiver), Sta. 230+60, P66 Refinery",168.83,47.05,Metal Loss External,33.80093108,-118.24602399,26.670
40014260,GROUP,22958.45,228+91,17%,0.219,52000,0.67,0.41,6:00,1525,0.75000,100.000%,26.97,20.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2791.39,"Valve (Receiver), Sta. 230+60, P66 Refinery",162.86,47.05,Metal Loss Internal,33.80094441,-118.24603537,26.400
40014261,GROUP,22968.31,229+02,14%,0.219,52000,0.55,0.41,6:00,1525,0.75000,100.000%,36.83,10.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2801.25,"Valve (Receiver), Sta. 230+60, P66 Refinery",153.00,47.05,Metal Loss Internal,33.80096644,-118.24605423,26.230
40014262,GROUP,22968.49,229+02,12%,0.219,52000,0.65,0.47,6:00,1525,0.75000,100.000%,37.01,10.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2801.43,"Valve (Receiver), Sta. 230+60, P66 Refinery",152.83,47.05,Metal Loss Internal,33.80096683,-118.24605457,26.230
40014263,GROUP,22969.61,229+03,10%,0.219,52000,0.51,0.33,5:45,1525,0.75000,100.000%,38.12,8.93,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2802.54,"Valve (Receiver), Sta. 230+60, P66 Refinery",151.71,47.05,Metal Loss Internal,33.80096933,-118.24605671,26.230
40014264,GROUP,22969.81,229+03,13%,0.219,52000,0.61,0.44,6:00,1525,0.75000,100.000%,38.33,8.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2802.75,"Valve (Receiver), Sta. 230+60, P66 Refinery",151.51,47.05,Metal Loss Internal,33.80096978,-118.24605710,26.230
40014265,GROUP,22972.53,229+06,14%,0.219,52000,2.29,2.45,6:00,1525,0.75000,100.000%,41.04,6.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2805.47,"Valve (Receiver), Sta. 230+60, P66 Refinery",148.79,47.05,Metal Loss Internal,33.80097584,-118.24606231,26.260
40014266,GROUP,22972.85,229+06,34%,0.219,52000,5.95,3.62,6:00,1425,0.81000,100.000%,41.36,5.69,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2805.79,"Valve (Receiver), Sta. 230+60, P66 Refinery",148.47,47.05,Metal Loss Internal,33.80097656,-118.24606293,26.270
40014267,GROUP,22973.60,229+07,11%,0.219,52000,0.46,0.33,6:15,1525,0.75000,100.000%,42.12,4.93,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2806.54,"Valve (Receiver), Sta. 230+60, P66 Refinery",147.71,47.05,Metal Loss Internal,33.80097824,-118.24606438,26.280
40014268,GROUP,22973.76,229+07,11%,0.219,52000,0.90,0.84,6:15,1525,0.75000,100.000%,42.28,4.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2806.70,"Valve (Receiver), Sta. 230+60, P66 Refinery",147.56,47.05,Metal Loss Internal,33.80097859,-118.24606468,26.280
40014269,GROUP,22974.02,229+07,16%,0.219,52000,0.77,0.57,5:45,1525,0.75000,100.000%,42.54,4.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2806.96,"Valve (Receiver), Sta. 230+60, P66 Refinery",147.30,47.05,Metal Loss Internal,33.80097917,-118.24606518,26.290
40014270,GROUP,22974.22,229+08,14%,0.219,52000,1.86,0.62,6:30,1525,0.75000,100.000%,42.74,4.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2807.16,"Valve (Receiver), Sta. 230+60, P66 Refinery",147.10,47.05,Metal Loss Internal,33.80097961,-118.24606556,26.290
40014271,GROUP,22974.27,229+08,25%,0.219,52000,1.69,0.60,5:45,1525,0.75000,100.000%,42.78,4.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2807.20,"Valve (Receiver), Sta. 230+60, P66 Refinery",147.05,47.05,Metal Loss Internal,33.80097972,-118.24606565,26.290
40014272,GROUP,22974.66,229+08,19%,0.219,52000,3.81,1.75,6:00,1525,0.75000,100.000%,43.17,3.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2807.59,"Valve (Receiver), Sta. 230+60, P66 Refinery",146.66,47.05,Metal Loss Internal,33.80098058,-118.24606640,26.300
40014273,GROUP,22975.05,229+08,17%,0.219,52000,0.70,1.37,6:00,1525,0.75000,100.000%,43.56,3.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2807.98,"Valve (Receiver), Sta. 230+60, P66 Refinery",146.27,47.05,Metal Loss Internal,33.80098145,-118.24606715,26.310
40014274,GROUP,22975.53,229+09,12%,0.219,52000,1.15,1.45,6:00,1525,0.75000,100.000%,44.05,3.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2808.47,"Valve (Receiver), Sta. 230+60, P66 Refinery",145.78,47.05,Metal Loss Internal,33.80098255,-118.24606808,26.320
40014275,GROUP,22975.77,229+09,11%,0.219,52000,1.60,0.65,5:45,1525,0.75000,100.000%,44.29,2.77,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2808.71,"Valve (Receiver), Sta. 230+60, P66 Refinery",145.55,47.05,Metal Loss Internal,33.80098307,-118.24606854,26.320
40014276,GROUP,22976.22,229+10,14%,0.219,52000,1.05,0.78,5:45,1525,0.75000,100.000%,44.74,2.31,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2809.16,"Valve (Receiver), Sta. 230+60, P66 Refinery",145.10,47.05,Metal Loss Internal,33.80098408,-118.24606940,26.330
40014277,GROUP,22976.45,229+10,13%,0.219,52000,0.70,0.44,6:00,1525,0.75000,100.000%,44.97,2.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2809.39,"Valve (Receiver), Sta. 230+60, P66 Refinery",144.86,47.05,Metal Loss Internal,33.80098459,-118.24606985,26.340
40014278,GROUP,22976.86,229+10,22%,0.219,52000,3.35,1.61,6:00,1525,0.75000,100.000%,45.38,1.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2809.80,"Valve (Receiver), Sta. 230+60, P66 Refinery",144.45,47.05,Metal Loss Internal,33.80098551,-118.24607064,26.350
40014279,GROUP,22977.53,229+11,12%,0.219,52000,0.77,0.75,6:00,1525,0.75000,100.000%,46.05,1.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2810.47,"Valve (Receiver), Sta. 230+60, P66 Refinery",143.79,47.05,Metal Loss Internal,33.80098700,-118.24607191,26.370
40014280,GROUP,22977.82,229+11,11%,0.219,52000,1.59,1.92,6:00,1525,0.75000,100.000%,46.33,0.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2810.76,"Valve (Receiver), Sta. 230+60, P66 Refinery",143.50,47.05,Metal Loss Internal,33.80098764,-118.24607246,26.380
8220,WELD,22978.53,229+12,,,,,,,,,,,,,,,,35.51,,33.80098923,-118.24607384,26.400
40014281,GROUP,22978.77,229+12,12%,0.219,52000,0.41,0.48,5:45,1525,0.75000,100.000%,0.23,35.27,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2811.71,"Valve (Receiver), Sta. 230+60, P66 Refinery",142.55,35.51,Metal Loss Internal,33.80098975,-118.24607428,26.400
40014282,GROUP,22980.37,229+14,12%,0.219,52000,0.64,0.37,6:00,1525,0.75000,100.000%,1.83,33.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2813.31,"Valve (Receiver), Sta. 230+60, P66 Refinery",140.95,35.51,Metal Loss Internal,33.80099332,-118.24607735,26.450
40014283,GROUP,22982.18,229+16,19%,0.219,52000,1.02,0.93,6:00,1525,0.75000,100.000%,3.64,31.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2815.12,"Valve (Receiver), Sta. 230+60, P66 Refinery",139.14,35.51,Metal Loss Internal,33.80099736,-118.24608081,26.510
40014284,GROUP,22984.38,229+18,14%,0.219,52000,0.46,0.34,6:00,1525,0.75000,100.000%,5.84,29.67,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2817.31,"Valve (Receiver), Sta. 230+60, P66 Refinery",136.94,35.51,Metal Loss Internal,33.80100227,-118.24608502,26.580
40014285,GROUP,22984.67,229+18,12%,0.219,52000,2.31,0.72,6:00,1525,0.75000,100.000%,6.14,29.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2817.61,"Valve (Receiver), Sta. 230+60, P66 Refinery",136.64,35.51,Metal Loss Internal,33.80100293,-118.24608559,26.590
40014286,GROUP,22985.92,229+20,11%,0.219,52000,0.51,0.33,5:45,1525,0.75000,100.000%,7.38,28.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2818.86,"Valve (Receiver), Sta. 230+60, P66 Refinery",135.40,35.51,Metal Loss Internal,33.80100571,-118.24608796,26.630
40014287,GROUP,22986.85,229+21,11%,0.219,52000,0.57,0.65,6:15,1525,0.75000,100.000%,8.32,27.19,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2819.79,"Valve (Receiver), Sta. 230+60, P66 Refinery",134.46,35.51,Metal Loss Internal,33.80100781,-118.24608975,26.660
40014288,GROUP,22987.58,229+21,11%,0.219,52000,1.03,1.01,5:45,1525,0.75000,100.000%,9.05,26.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2820.52,"Valve (Receiver), Sta. 230+60, P66 Refinery",133.73,35.51,Metal Loss Internal,33.80100943,-118.24609115,26.680
40014289,GROUP,22988.41,229+22,17%,0.219,52000,0.78,0.58,5:45,1525,0.75000,100.000%,9.88,25.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2821.35,"Valve (Receiver), Sta. 230+60, P66 Refinery",132.90,35.51,Metal Loss Internal,33.80101129,-118.24609274,26.700
40014290,GROUP,22988.72,229+23,13%,0.219,52000,2.05,1.04,6:15,1525,0.75000,100.000%,10.19,25.32,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2821.66,"Valve (Receiver), Sta. 230+60, P66 Refinery",132.60,35.51,Metal Loss Internal,33.80101197,-118.24609332,26.710
40014291,GROUP,22989.86,229+24,10%,0.219,52000,0.48,0.46,5:45,1525,0.75000,100.000%,11.33,24.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2822.80,"Valve (Receiver), Sta. 230+60, P66 Refinery",131.46,35.51,Metal Loss Internal,33.80101451,-118.24609550,26.740
40014292,GROUP,22991.16,229+25,15%,0.219,52000,0.49,0.41,5:45,1525,0.75000,100.000%,12.63,22.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2824.10,"Valve (Receiver), Sta. 230+60, P66 Refinery",130.16,35.51,Metal Loss Internal,33.80101742,-118.24609799,26.780
40014293,GROUP,22991.45,229+25,11%,0.219,52000,0.73,0.72,6:00,1525,0.75000,100.000%,12.92,22.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2824.39,"Valve (Receiver), Sta. 230+60, P66 Refinery",129.86,35.51,Metal Loss Internal,33.80101807,-118.24609855,26.790
40014294,GROUP,22992.49,229+27,12%,0.219,52000,0.39,0.37,5:45,1525,0.75000,100.000%,13.95,21.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2825.43,"Valve (Receiver), Sta. 230+60, P66 Refinery",128.83,35.51,Metal Loss Internal,33.80102038,-118.24610054,26.820
40014295,GROUP,22992.92,229+27,12%,0.219,52000,0.68,0.50,6:15,1525,0.75000,100.000%,14.39,21.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2825.86,"Valve (Receiver), Sta. 230+60, P66 Refinery",128.40,35.51,Metal Loss Internal,33.80102134,-118.24610137,26.830
40014296,GROUP,22994.30,229+28,10%,0.219,52000,0.41,0.59,6:15,1525,0.75000,100.000%,15.76,19.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2827.24,"Valve (Receiver), Sta. 230+60, P66 Refinery",127.02,35.51,Metal Loss Internal,33.80102441,-118.24610401,26.870
40014297,GROUP,22994.83,229+29,10%,0.219,52000,0.70,0.79,6:00,1525,0.75000,100.000%,16.30,19.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2827.77,"Valve (Receiver), Sta. 230+60, P66 Refinery",126.48,35.51,Metal Loss Internal,33.80102561,-118.24610504,26.880
40014298,GROUP,22995.95,229+30,13%,0.219,52000,0.78,0.36,5:45,1525,0.75000,100.000%,17.41,18.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2828.89,"Valve (Receiver), Sta. 230+60, P66 Refinery",125.37,35.51,Metal Loss Internal,33.80102809,-118.24610718,26.910
40014299,GROUP,22996.12,229+30,13%,0.219,52000,0.76,0.36,5:45,1525,0.75000,100.000%,17.59,17.92,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2829.06,"Valve (Receiver), Sta. 230+60, P66 Refinery",125.20,35.51,Metal Loss Internal,33.80102847,-118.24610750,26.910
40014300,GROUP,22996.48,229+31,11%,0.219,52000,1.28,1.46,6:00,1525,0.75000,100.000%,17.94,17.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2829.42,"Valve (Receiver), Sta. 230+60, P66 Refinery",124.84,35.51,Metal Loss Internal,33.80102927,-118.24610819,26.920
40014301,GROUP,22996.83,229+31,11%,0.219,52000,1.10,0.57,6:15,1525,0.75000,100.000%,18.30,17.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2829.77,"Valve (Receiver), Sta. 230+60, P66 Refinery",124.48,35.51,Metal Loss Internal,33.80103007,-118.24610888,26.930
40014302,GROUP,22997.06,229+31,12%,0.219,52000,0.41,0.33,5:45,1525,0.75000,100.000%,18.52,16.98,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2830.00,"Valve (Receiver), Sta. 230+60, P66 Refinery",124.26,35.51,Metal Loss Internal,33.80103057,-118.24610931,26.930
40014303,GROUP,22998.86,229+33,23%,0.219,52000,2.13,0.72,6:00,1525,0.75000,100.000%,20.32,15.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2831.80,"Valve (Receiver), Sta. 230+60, P66 Refinery",122.46,35.51,Metal Loss Internal,33.80103457,-118.24611276,26.980
40014304,GROUP,22999.31,229+34,12%,0.219,52000,0.79,0.57,5:45,1525,0.75000,100.000%,20.78,14.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2832.25,"Valve (Receiver), Sta. 230+60, P66 Refinery",122.01,35.51,Metal Loss Internal,33.80103559,-118.24611363,26.990
40014305,GROUP,23000.23,229+35,13%,0.219,52000,0.45,0.39,5:45,1525,0.75000,100.000%,21.70,13.81,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2833.17,"Valve (Receiver), Sta. 230+60, P66 Refinery",121.09,35.51,Metal Loss Internal,33.80103764,-118.24611540,27.010
40014306,GROUP,23000.60,229+35,11%,0.219,52000,1.24,0.99,6:00,1525,0.75000,100.000%,22.06,13.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2833.54,"Valve (Receiver), Sta. 230+60, P66 Refinery",120.72,35.51,Metal Loss Internal,33.80103846,-118.24611610,27.020
40014307,GROUP,23000.86,229+35,13%,0.219,52000,2.42,0.91,5:45,1525,0.75000,100.000%,22.32,13.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2833.80,"Valve (Receiver), Sta. 230+60, P66 Refinery",120.46,35.51,Metal Loss Internal,33.80103903,-118.24611660,27.030
40014308,GROUP,23001.26,229+36,13%,0.219,52000,0.91,1.02,5:45,1525,0.75000,100.000%,22.72,12.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2834.19,"Valve (Receiver), Sta. 230+60, P66 Refinery",120.06,35.51,Metal Loss Internal,33.80103992,-118.24611736,27.040
40014309,GROUP,23001.69,229+36,14%,0.219,52000,0.68,0.56,5:45,1525,0.75000,100.000%,23.15,12.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2834.63,"Valve (Receiver), Sta. 230+60, P66 Refinery",119.63,35.51,Metal Loss Internal,33.80104089,-118.24611819,27.050
40014310,GROUP,23002.31,229+37,11%,0.219,52000,0.63,0.54,5:45,1525,0.75000,100.000%,23.78,11.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2835.25,"Valve (Receiver), Sta. 230+60, P66 Refinery",119.01,35.51,Metal Loss Internal,33.80104227,-118.24611938,27.070
40014311,GROUP,23002.53,229+37,18%,0.219,52000,0.60,0.39,5:45,1525,0.75000,100.000%,23.99,11.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2835.47,"Valve (Receiver), Sta. 230+60, P66 Refinery",118.79,35.51,Metal Loss Internal,33.80104276,-118.24611980,27.070
40014312,GROUP,23003.07,229+38,10%,0.219,52000,0.72,0.74,6:00,1525,0.75000,100.000%,24.54,10.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2836.01,"Valve (Receiver), Sta. 230+60, P66 Refinery",118.25,35.51,Metal Loss Internal,33.80104398,-118.24612084,27.080
40014313,GROUP,23003.39,229+38,11%,0.219,52000,0.42,0.35,5:45,1525,0.75000,100.000%,24.86,10.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2836.33,"Valve (Receiver), Sta. 230+60, P66 Refinery",117.93,35.51,Metal Loss Internal,33.80104469,-118.24612145,27.090
40014314,GROUP,23004.25,229+39,15%,0.219,52000,2.05,1.57,6:00,1525,0.75000,100.000%,25.72,9.79,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2837.19,"Valve (Receiver), Sta. 230+60, P66 Refinery",117.07,35.51,Metal Loss Internal,33.80104661,-118.24612310,27.110
40014315,GROUP,23004.89,229+39,12%,0.219,52000,0.76,0.57,6:00,1525,0.75000,100.000%,26.36,9.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2837.83,"Valve (Receiver), Sta. 230+60, P66 Refinery",116.43,35.51,Metal Loss Internal,33.80104804,-118.24612432,27.130
40014316,GROUP,23005.49,229+40,10%,0.219,52000,0.66,0.33,5:45,1525,0.75000,100.000%,26.96,8.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2838.43,"Valve (Receiver), Sta. 230+60, P66 Refinery",115.83,35.51,Metal Loss Internal,33.80104938,-118.24612547,27.140
40014317,GROUP,23006.07,229+41,12%,0.219,52000,1.41,0.78,5:45,1525,0.75000,100.000%,27.53,7.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2839.01,"Valve (Receiver), Sta. 230+60, P66 Refinery",115.25,35.51,Metal Loss Internal,33.80105067,-118.24612657,27.160
40014318,GROUP,23006.62,229+41,14%,0.219,52000,0.85,0.47,5:45,1525,0.75000,100.000%,28.08,7.42,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2839.56,"Valve (Receiver), Sta. 230+60, P66 Refinery",114.70,35.51,Metal Loss Internal,33.80105189,-118.24612762,27.170
40014319,GROUP,23006.87,229+41,13%,0.219,52000,0.66,0.33,5:45,1525,0.75000,100.000%,28.33,7.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2839.81,"Valve (Receiver), Sta. 230+60, P66 Refinery",114.45,35.51,Metal Loss Internal,33.80105245,-118.24612809,27.180
40014320,GROUP,23007.17,229+42,11%,0.219,52000,0.65,0.38,5:45,1525,0.75000,100.000%,28.63,6.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2840.11,"Valve (Receiver), Sta. 230+60, P66 Refinery",114.15,35.51,Metal Loss Internal,33.80105312,-118.24612867,27.180
40014321,GROUP,23007.40,229+42,13%,0.219,52000,0.80,0.54,5:45,1525,0.75000,100.000%,28.86,6.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2840.33,"Valve (Receiver), Sta. 230+60, P66 Refinery",113.92,35.51,Metal Loss Internal,33.80105363,-118.24612911,27.190
40014322,GROUP,23007.64,229+42,16%,0.219,52000,0.76,0.47,5:45,1525,0.75000,100.000%,29.10,6.40,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2840.58,"Valve (Receiver), Sta. 230+60, P66 Refinery",113.68,35.51,Metal Loss Internal,33.80105417,-118.24612957,27.190
40014323,GROUP,23008.44,229+43,10%,0.219,52000,0.85,0.72,5:45,1525,0.75000,100.000%,29.91,5.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2841.38,"Valve (Receiver), Sta. 230+60, P66 Refinery",112.88,35.51,Metal Loss Internal,33.80105597,-118.24613110,27.210
40014324,GROUP,23008.66,229+43,11%,0.219,52000,0.61,0.39,5:45,1525,0.75000,100.000%,30.13,5.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2841.60,"Valve (Receiver), Sta. 230+60, P66 Refinery",112.66,35.51,Metal Loss Internal,33.80105646,-118.24613152,27.220
40014325,GROUP,23009.66,229+44,11%,0.219,52000,0.45,0.38,5:45,1525,0.75000,100.000%,31.13,4.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2842.60,"Valve (Receiver), Sta. 230+60, P66 Refinery",111.65,35.51,Metal Loss Internal,33.80105871,-118.24613343,27.240
40014326,GROUP,23009.87,229+45,15%,0.219,52000,0.86,0.77,5:45,1525,0.75000,100.000%,31.34,4.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2842.81,"Valve (Receiver), Sta. 230+60, P66 Refinery",111.44,35.51,Metal Loss Internal,33.80105918,-118.24613384,27.240
40014327,GROUP,23010.32,229+45,13%,0.219,52000,0.65,0.44,5:45,1525,0.75000,100.000%,31.79,3.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2843.26,"Valve (Receiver), Sta. 230+60, P66 Refinery",111.00,35.51,Metal Loss Internal,33.80106017,-118.24613469,27.250
40014328,GROUP,23010.62,229+45,10%,0.219,52000,0.65,0.37,5:45,1525,0.75000,100.000%,32.09,3.42,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2843.56,"Valve (Receiver), Sta. 230+60, P66 Refinery",110.69,35.51,Metal Loss Internal,33.80106085,-118.24613527,27.260
40014329,GROUP,23010.92,229+46,11%,0.219,52000,0.62,0.50,5:45,1525,0.75000,100.000%,32.39,3.12,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2843.86,"Valve (Receiver), Sta. 230+60, P66 Refinery",110.39,35.51,Metal Loss Internal,33.80106152,-118.24613584,27.260
40014330,GROUP,23011.45,229+46,18%,0.219,52000,0.87,0.39,5:45,1525,0.75000,100.000%,32.91,2.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2844.38,"Valve (Receiver), Sta. 230+60, P66 Refinery",109.87,35.51,Metal Loss Internal,33.80106269,-118.24613684,27.270
8230,WELD,23014.04,229+49,,,,,,,,,,,,,,,,46.96,,33.80106849,-118.24614178,27.310
40014331,GROUP,23014.20,229+49,11%,0.219,52000,1.69,3.90,6:00,1525,0.75000,100.000%,0.16,46.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2847.14,"Valve (Receiver), Sta. 230+60, P66 Refinery",107.11,46.96,Metal Loss Internal,33.80106886,-118.24614209,27.320
40014332,GROUP,23014.47,229+49,12%,0.219,52000,0.72,0.64,5:45,1525,0.75000,100.000%,0.43,46.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2847.41,"Valve (Receiver), Sta. 230+60, P66 Refinery",106.85,46.96,Metal Loss Internal,33.80106945,-118.24614260,27.320
40014333,GROUP,23014.76,229+50,15%,0.219,52000,0.91,0.92,6:00,1525,0.75000,100.000%,0.71,46.25,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2847.69,"Valve (Receiver), Sta. 230+60, P66 Refinery",106.56,46.96,Metal Loss Internal,33.80107010,-118.24614315,27.320
40014334,GROUP,23014.99,229+50,21%,0.219,52000,0.75,0.49,5:30,1525,0.75000,100.000%,0.95,46.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2847.93,"Valve (Receiver), Sta. 230+60, P66 Refinery",106.33,46.96,Metal Loss Internal,33.80107062,-118.24614360,27.320
40014335,GROUP,23016.14,229+51,18%,0.219,52000,0.45,0.37,5:45,1525,0.75000,100.000%,2.10,44.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2849.08,"Valve (Receiver), Sta. 230+60, P66 Refinery",105.18,46.96,Metal Loss Internal,33.80107318,-118.24614579,27.330
40014336,GROUP,23016.43,229+51,14%,0.219,52000,0.37,0.33,5:45,1525,0.75000,100.000%,2.39,44.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2849.37,"Valve (Receiver), Sta. 230+60, P66 Refinery",104.89,46.96,Metal Loss Internal,33.80107383,-118.24614634,27.330
