ID,Feature,Wheel Countft,Sta. Num.ft,Depth,WTin,SMYS,Lengthin,Widthin,Orientation clock,P MOD B31G   psi,ERF MOD B31GMOPP, of max. est. oper. press PMOPbased on 1150,Dist from US weldft,Dist from DS weldft,US AGM,Dist to US AGM ft,DS AGM,Dist to DS AGM ft,Joint Lengthft,Comments,LAT,LON,ALTITUDE
40014337,GROUP,23016.64,229+52,14%,0.219,52000,1.80,0.50,5:45,1525,0.75000,100.000%,2.60,44.36,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2849.58,"Valve (Receiver), Sta. 230+60, P66 Refinery",104.68,46.96,Metal Loss Internal,33.80107431,-118.24614674,27.330
40014338,GROUP,23017.15,229+52,11%,0.219,52000,0.57,0.62,5:45,1525,0.75000,100.000%,3.11,43.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2850.09,"Valve (Receiver), Sta. 230+60, P66 Refinery",104.16,46.96,Metal Loss Internal,33.80107546,-118.24614772,27.330
40014339,GROUP,23017.48,229+52,12%,0.219,52000,0.81,0.87,6:00,1525,0.75000,100.000%,3.43,43.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2850.41,"Valve (Receiver), Sta. 230+60, P66 Refinery",103.84,46.96,Metal Loss Internal,33.80107618,-118.24614833,27.340
40014340,GROUP,23018.09,229+53,12%,0.219,52000,0.37,0.33,5:45,1525,0.75000,100.000%,4.05,42.92,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2851.03,"Valve (Receiver), Sta. 230+60, P66 Refinery",103.23,46.96,Metal Loss Internal,33.80107755,-118.24614950,27.340
40014341,GROUP,23018.53,229+54,18%,0.219,52000,0.79,1.19,5:45,1525,0.75000,100.000%,4.49,42.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2851.47,"Valve (Receiver), Sta. 230+60, P66 Refinery",102.79,46.96,Metal Loss Internal,33.80107854,-118.24615034,27.340
40014342,GROUP,23018.71,229+54,12%,0.219,52000,1.17,0.60,5:45,1525,0.75000,100.000%,4.67,42.30,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2851.65,"Valve (Receiver), Sta. 230+60, P66 Refinery",102.61,46.96,Metal Loss Internal,33.80107894,-118.24615068,27.340
40014343,GROUP,23019.00,229+54,19%,0.219,52000,0.57,1.39,6:00,1525,0.75000,100.000%,4.96,42.00,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2851.94,"Valve (Receiver), Sta. 230+60, P66 Refinery",102.31,46.96,Metal Loss Internal,33.80107960,-118.24615124,27.340
40014344,GROUP,23019.14,229+54,13%,0.219,52000,0.31,0.33,5:45,1525,0.75000,100.000%,5.10,41.86,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2852.08,"Valve (Receiver), Sta. 230+60, P66 Refinery",102.17,46.96,Metal Loss Internal,33.80107992,-118.24615151,27.340
40014345,GROUP,23019.39,229+54,11%,0.219,52000,0.46,0.33,6:00,1525,0.75000,100.000%,5.35,41.61,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2852.33,"Valve (Receiver), Sta. 230+60, P66 Refinery",101.92,46.96,Metal Loss Internal,33.80108048,-118.24615199,27.350
40014346,GROUP,23019.54,229+55,15%,0.219,52000,0.40,0.33,6:00,1525,0.75000,100.000%,5.50,41.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2852.47,"Valve (Receiver), Sta. 230+60, P66 Refinery",101.78,46.96,Metal Loss Internal,33.80108079,-118.24615226,27.350
40014347,GROUP,23019.73,229+55,12%,0.219,52000,0.46,0.33,5:45,1525,0.75000,100.000%,5.69,41.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2852.67,"Valve (Receiver), Sta. 230+60, P66 Refinery",101.59,46.96,Metal Loss Internal,33.80108123,-118.24615262,27.350
40014348,GROUP,23020.05,229+55,12%,0.219,52000,4.95,1.49,6:00,1525,0.75000,100.000%,6.01,40.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2852.99,"Valve (Receiver), Sta. 230+60, P66 Refinery",101.26,46.96,Metal Loss Internal,33.80108196,-118.24615325,27.350
40014349,GROUP,23020.65,229+56,15%,0.219,52000,0.69,0.51,6:00,1525,0.75000,100.000%,6.61,40.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2853.59,"Valve (Receiver), Sta. 230+60, P66 Refinery",100.67,46.96,Metal Loss Internal,33.80108329,-118.24615437,27.350
40014350,GROUP,23021.02,229+56,13%,0.219,52000,0.67,0.44,6:00,1525,0.75000,100.000%,6.97,39.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2853.95,"Valve (Receiver), Sta. 230+60, P66 Refinery",100.30,46.96,Metal Loss Internal,33.80108411,-118.24615507,27.350
40014351,GROUP,23021.27,229+56,15%,0.219,52000,0.42,0.53,6:15,1525,0.75000,100.000%,7.23,39.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2854.20,"Valve (Receiver), Sta. 230+60, P66 Refinery",100.05,46.96,Metal Loss Internal,33.80108467,-118.24615554,27.350
40014352,GROUP,23021.45,229+57,13%,0.219,52000,1.29,1.36,6:00,1525,0.75000,100.000%,7.41,39.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2854.39,"Valve (Receiver), Sta. 230+60, P66 Refinery",99.86,46.96,Metal Loss Internal,33.80108509,-118.24615590,27.350
40014353,GROUP,23021.62,229+57,13%,0.219,52000,0.34,0.33,6:00,1525,0.75000,100.000%,7.58,39.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2854.56,"Valve (Receiver), Sta. 230+60, P66 Refinery",99.70,46.96,Metal Loss Internal,33.80108546,-118.24615622,27.350
40014354,GROUP,23021.85,229+57,11%,0.219,52000,0.31,0.45,6:15,1525,0.75000,100.000%,7.80,39.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2854.78,"Valve (Receiver), Sta. 230+60, P66 Refinery",99.47,46.96,Metal Loss Internal,33.80108597,-118.24615665,27.350
40014355,GROUP,23022.13,229+57,11%,0.219,52000,0.50,0.33,6:00,1525,0.75000,100.000%,8.09,38.88,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2855.06,"Valve (Receiver), Sta. 230+60, P66 Refinery",99.19,46.96,Metal Loss Internal,33.80108660,-118.24615718,27.350
40014356,GROUP,23022.43,229+58,16%,0.219,52000,2.52,1.25,6:00,1525,0.75000,100.000%,8.39,38.57,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2855.37,"Valve (Receiver), Sta. 230+60, P66 Refinery",98.88,46.96,Metal Loss Internal,33.80108728,-118.24615777,27.350
40014357,GROUP,23023.07,229+58,11%,0.219,52000,0.58,0.59,6:00,1525,0.75000,100.000%,9.03,37.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2856.01,"Valve (Receiver), Sta. 230+60, P66 Refinery",98.25,46.96,Metal Loss Internal,33.80108871,-118.24615897,27.360
40014358,GROUP,23023.38,229+59,14%,0.219,52000,0.47,0.44,6:15,1525,0.75000,100.000%,9.34,37.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2856.32,"Valve (Receiver), Sta. 230+60, P66 Refinery",97.93,46.96,Metal Loss Internal,33.80108943,-118.24615957,27.360
40014359,GROUP,23023.54,229+59,16%,0.219,52000,0.93,1.42,6:00,1525,0.75000,100.000%,9.50,37.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2856.48,"Valve (Receiver), Sta. 230+60, P66 Refinery",97.78,46.96,Metal Loss Internal,33.80108977,-118.24615986,27.360
40014360,GROUP,23023.77,229+59,15%,0.219,52000,1.53,0.60,6:15,1525,0.75000,100.000%,9.73,37.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2856.71,"Valve (Receiver), Sta. 230+60, P66 Refinery",97.55,46.96,Metal Loss Internal,33.80109029,-118.24616030,27.360
40014361,GROUP,23024.41,229+60,14%,0.219,52000,0.41,0.41,6:15,1525,0.75000,100.000%,10.37,36.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2857.35,"Valve (Receiver), Sta. 230+60, P66 Refinery",96.91,46.96,Metal Loss Internal,33.80109172,-118.24616151,27.360
40014362,GROUP,23024.62,229+60,12%,0.219,52000,0.47,0.33,6:15,1525,0.75000,100.000%,10.58,36.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2857.56,"Valve (Receiver), Sta. 230+60, P66 Refinery",96.70,46.96,Metal Loss Internal,33.80109220,-118.24616192,27.360
40014363,GROUP,23024.98,229+60,17%,0.219,52000,0.76,0.56,6:15,1525,0.75000,100.000%,10.94,36.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2857.92,"Valve (Receiver), Sta. 230+60, P66 Refinery",96.34,46.96,Metal Loss Internal,33.80109300,-118.24616260,27.360
40014364,GROUP,23025.29,229+61,24%,0.219,52000,1.01,1.67,6:00,1525,0.75000,100.000%,11.25,35.72,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2858.23,"Valve (Receiver), Sta. 230+60, P66 Refinery",96.03,46.96,Metal Loss Internal,33.80109369,-118.24616318,27.360
40014365,GROUP,23025.46,229+61,16%,0.219,52000,0.91,1.38,6:00,1525,0.75000,100.000%,11.41,35.55,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2858.39,"Valve (Receiver), Sta. 230+60, P66 Refinery",95.86,46.96,Metal Loss Internal,33.80109407,-118.24616350,27.360
40014366,GROUP,23025.80,229+61,15%,0.219,52000,2.18,0.78,6:15,1525,0.75000,100.000%,11.76,35.20,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2858.74,"Valve (Receiver), Sta. 230+60, P66 Refinery",95.52,46.96,Metal Loss Internal,33.80109484,-118.24616415,27.360
40014367,GROUP,23026.31,229+62,11%,0.219,52000,1.46,1.74,6:00,1525,0.75000,100.000%,12.27,34.70,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2859.24,"Valve (Receiver), Sta. 230+60, P66 Refinery",95.01,46.96,Metal Loss Internal,33.80109598,-118.24616511,27.360
40014368,GROUP,23026.61,229+62,11%,0.219,52000,2.49,1.21,6:00,1525,0.75000,100.000%,12.57,34.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2859.55,"Valve (Receiver), Sta. 230+60, P66 Refinery",94.71,46.96,Metal Loss Internal,33.80109666,-118.24616568,27.360
40014369,GROUP,23026.95,229+62,18%,0.219,52000,0.76,0.44,5:45,1525,0.75000,100.000%,12.91,34.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2859.89,"Valve (Receiver), Sta. 230+60, P66 Refinery",94.36,46.96,Metal Loss Internal,33.80109743,-118.24616633,27.360
40014370,GROUP,23028.30,229+64,17%,0.219,52000,1.79,1.56,6:00,1525,0.75000,100.000%,14.26,32.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2861.24,"Valve (Receiver), Sta. 230+60, P66 Refinery",93.02,46.96,Metal Loss Internal,33.80110045,-118.24616887,27.360
40014371,GROUP,23028.54,229+64,17%,0.219,52000,0.49,0.41,6:15,1525,0.75000,100.000%,14.50,32.46,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2861.48,"Valve (Receiver), Sta. 230+60, P66 Refinery",92.77,46.96,Metal Loss Internal,33.80110100,-118.24616934,27.360
40014372,GROUP,23028.78,229+64,16%,0.219,52000,0.54,0.79,6:00,1525,0.75000,100.000%,14.74,32.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2861.72,"Valve (Receiver), Sta. 230+60, P66 Refinery",92.54,46.96,Metal Loss Internal,33.80110154,-118.24616979,27.360
40014373,GROUP,23028.95,229+64,14%,0.219,52000,1.09,0.43,5:45,1525,0.75000,100.000%,14.91,32.05,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2861.89,"Valve (Receiver), Sta. 230+60, P66 Refinery",92.36,46.96,Metal Loss Internal,33.80110192,-118.24617011,27.360
40014374,GROUP,23029.29,229+65,13%,0.219,52000,0.47,0.33,6:15,1525,0.75000,100.000%,15.25,31.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2862.23,"Valve (Receiver), Sta. 230+60, P66 Refinery",92.02,46.96,Metal Loss Internal,33.80110270,-118.24617076,27.360
40014375,GROUP,23029.49,229+65,17%,0.219,52000,2.08,1.40,6:00,1525,0.75000,100.000%,15.45,31.51,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2862.43,"Valve (Receiver), Sta. 230+60, P66 Refinery",91.83,46.96,Metal Loss Internal,33.80110314,-118.24617113,27.360
40014376,GROUP,23030.09,229+66,22%,0.219,52000,0.51,0.41,5:45,1525,0.75000,100.000%,16.05,30.91,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2863.03,"Valve (Receiver), Sta. 230+60, P66 Refinery",91.23,46.96,Metal Loss Internal,33.80110448,-118.24617226,27.350
40014377,GROUP,23030.37,229+66,22%,0.219,52000,1.85,0.49,5:45,1525,0.75000,100.000%,16.33,30.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2863.31,"Valve (Receiver), Sta. 230+60, P66 Refinery",90.94,46.96,Metal Loss Internal,33.80110512,-118.24617280,27.350
40014378,GROUP,23031.24,229+67,13%,0.219,52000,0.63,0.44,6:15,1525,0.75000,100.000%,17.20,29.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2864.18,"Valve (Receiver), Sta. 230+60, P66 Refinery",90.07,46.96,Metal Loss Internal,33.80110708,-118.24617444,27.350
40014379,GROUP,23031.47,229+67,19%,0.219,52000,0.54,0.53,6:00,1525,0.75000,100.000%,17.43,29.53,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2864.41,"Valve (Receiver), Sta. 230+60, P66 Refinery",89.84,46.96,Metal Loss Internal,33.80110760,-118.24617487,27.350
40014380,GROUP,23031.84,229+67,11%,0.219,52000,1.62,0.99,5:45,1525,0.75000,100.000%,17.80,29.16,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2864.78,"Valve (Receiver), Sta. 230+60, P66 Refinery",89.47,46.96,Metal Loss Internal,33.80110843,-118.24617556,27.350
40014381,GROUP,23032.03,229+68,18%,0.219,52000,0.46,0.41,5:45,1525,0.75000,100.000%,17.99,28.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2864.97,"Valve (Receiver), Sta. 230+60, P66 Refinery",89.29,46.96,Metal Loss Internal,33.80110885,-118.24617592,27.350
40014382,GROUP,23032.40,229+68,18%,0.219,52000,3.92,1.73,6:00,1525,0.75000,100.000%,18.36,28.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2865.34,"Valve (Receiver), Sta. 230+60, P66 Refinery",88.92,46.96,Metal Loss Internal,33.80110968,-118.24617661,27.350
40014383,GROUP,23032.71,229+68,16%,0.219,52000,0.46,0.34,6:15,1525,0.75000,100.000%,18.67,28.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2865.65,"Valve (Receiver), Sta. 230+60, P66 Refinery",88.61,46.96,Metal Loss Internal,33.80111038,-118.24617720,27.350
40014384,GROUP,23033.03,229+69,20%,0.219,52000,1.08,1.57,6:00,1525,0.75000,100.000%,18.99,27.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2865.97,"Valve (Receiver), Sta. 230+60, P66 Refinery",88.29,46.96,Metal Loss Internal,33.80111110,-118.24617780,27.350
40014385,GROUP,23033.72,229+69,13%,0.219,52000,0.59,0.33,6:15,1525,0.75000,100.000%,19.68,27.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2866.66,"Valve (Receiver), Sta. 230+60, P66 Refinery",87.59,46.96,Metal Loss Internal,33.80111267,-118.24617911,27.350
40014386,GROUP,23034.04,229+70,11%,0.219,52000,0.50,0.33,6:00,1525,0.75000,100.000%,20.00,26.96,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2866.98,"Valve (Receiver), Sta. 230+60, P66 Refinery",87.27,46.96,Metal Loss Internal,33.80111339,-118.24617971,27.350
40014387,GROUP,23034.38,229+70,13%,0.219,52000,0.41,0.42,6:00,1525,0.75000,100.000%,20.34,26.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2867.32,"Valve (Receiver), Sta. 230+60, P66 Refinery",86.94,46.96,Metal Loss Internal,33.80111415,-118.24618034,27.350
40014388,GROUP,23035.06,229+71,13%,0.219,52000,2.22,0.90,6:15,1525,0.75000,100.000%,21.02,25.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2868.00,"Valve (Receiver), Sta. 230+60, P66 Refinery",86.26,46.96,Metal Loss Internal,33.80111568,-118.24618162,27.340
40014389,GROUP,23035.30,229+71,11%,0.219,52000,0.30,0.33,6:15,1525,0.75000,100.000%,21.26,25.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2868.24,"Valve (Receiver), Sta. 230+60, P66 Refinery",86.02,46.96,Metal Loss Internal,33.80111622,-118.24618207,27.340
40014390,GROUP,23035.45,229+71,12%,0.219,52000,0.59,0.69,6:00,1525,0.75000,100.000%,21.41,25.56,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2868.39,"Valve (Receiver), Sta. 230+60, P66 Refinery",85.87,46.96,Metal Loss Internal,33.80111656,-118.24618235,27.340
40014391,GROUP,23035.72,229+71,15%,0.219,52000,0.35,0.44,6:15,1525,0.75000,100.000%,21.68,25.28,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2868.66,"Valve (Receiver), Sta. 230+60, P66 Refinery",85.60,46.96,Metal Loss Internal,33.80111717,-118.24618286,27.340
40014392,GROUP,23036.21,229+72,13%,0.219,52000,0.56,0.48,6:15,1525,0.75000,100.000%,22.16,24.80,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2869.14,"Valve (Receiver), Sta. 230+60, P66 Refinery",85.11,46.96,Metal Loss Internal,33.80111826,-118.24618377,27.340
40014393,GROUP,23036.48,229+72,12%,0.219,52000,0.57,0.42,6:15,1525,0.75000,100.000%,22.44,24.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2869.42,"Valve (Receiver), Sta. 230+60, P66 Refinery",84.84,46.96,Metal Loss Internal,33.80111889,-118.24618429,27.340
40014394,GROUP,23036.80,229+72,17%,0.219,52000,2.58,0.64,6:15,1525,0.75000,100.000%,22.75,24.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2869.73,"Valve (Receiver), Sta. 230+60, P66 Refinery",84.52,46.96,Metal Loss Internal,33.80111959,-118.24618488,27.340
40014395,GROUP,23037.13,229+73,10%,0.219,52000,0.42,0.38,6:15,1525,0.75000,100.000%,23.09,23.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2870.07,"Valve (Receiver), Sta. 230+60, P66 Refinery",84.18,46.96,Metal Loss Internal,33.80112036,-118.24618551,27.340
40014396,GROUP,23037.64,229+73,15%,0.219,52000,1.89,0.50,6:00,1525,0.75000,100.000%,23.60,23.37,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2870.58,"Valve (Receiver), Sta. 230+60, P66 Refinery",83.68,46.96,Metal Loss Internal,33.80112150,-118.24618646,27.340
40014397,GROUP,23037.86,229+74,16%,0.219,52000,0.86,1.00,6:00,1525,0.75000,100.000%,23.82,23.14,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2870.80,"Valve (Receiver), Sta. 230+60, P66 Refinery",83.46,46.96,Metal Loss Internal,33.80112200,-118.24618688,27.340
40014398,GROUP,23038.11,229+74,18%,0.219,52000,0.57,0.49,5:45,1525,0.75000,100.000%,24.07,22.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2871.05,"Valve (Receiver), Sta. 230+60, P66 Refinery",83.21,46.96,Metal Loss Internal,33.80112256,-118.24618734,27.330
40014399,GROUP,23038.43,229+74,11%,0.219,52000,0.53,0.33,6:00,1525,0.75000,100.000%,24.39,22.58,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2871.37,"Valve (Receiver), Sta. 230+60, P66 Refinery",82.89,46.96,Metal Loss Internal,33.80112328,-118.24618794,27.330
40014400,GROUP,23038.76,229+74,11%,0.219,52000,0.72,0.33,6:15,1525,0.75000,100.000%,24.72,22.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2871.70,"Valve (Receiver), Sta. 230+60, P66 Refinery",82.56,46.96,Metal Loss Internal,33.80112403,-118.24618856,27.330
40014401,GROUP,23038.89,229+75,12%,0.219,52000,0.29,0.39,6:15,1525,0.75000,100.000%,24.85,22.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2871.83,"Valve (Receiver), Sta. 230+60, P66 Refinery",82.43,46.96,Metal Loss Internal,33.80112432,-118.24618880,27.330
40014402,GROUP,23039.35,229+75,11%,0.219,52000,0.29,0.33,6:00,1525,0.75000,100.000%,25.31,21.65,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2872.29,"Valve (Receiver), Sta. 230+60, P66 Refinery",81.96,46.96,Metal Loss Internal,33.80112536,-118.24618967,27.330
40014403,GROUP,23039.67,229+75,15%,0.219,52000,0.39,0.46,5:45,1525,0.75000,100.000%,25.63,21.33,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2872.61,"Valve (Receiver), Sta. 230+60, P66 Refinery",81.65,46.96,Metal Loss Internal,33.80112608,-118.24619027,27.330
40014404,GROUP,23040.34,229+76,12%,0.219,52000,0.50,0.38,6:15,1525,0.75000,100.000%,26.30,20.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2873.28,"Valve (Receiver), Sta. 230+60, P66 Refinery",80.98,46.96,Metal Loss Internal,33.80112759,-118.24619152,27.330
40014405,GROUP,23040.74,229+77,26%,0.219,52000,0.58,0.42,6:15,1525,0.75000,100.000%,26.70,20.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2873.68,"Valve (Receiver), Sta. 230+60, P66 Refinery",80.57,46.96,Metal Loss Internal,33.80112850,-118.24619227,27.320
40014406,GROUP,23040.91,229+77,17%,0.219,52000,0.52,0.50,6:15,1525,0.75000,100.000%,26.87,20.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2873.85,"Valve (Receiver), Sta. 230+60, P66 Refinery",80.41,46.96,Metal Loss Internal,33.80112888,-118.24619258,27.320
40014407,GROUP,23041.17,229+77,11%,0.219,52000,0.43,0.33,6:15,1525,0.75000,100.000%,27.12,19.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2874.10,"Valve (Receiver), Sta. 230+60, P66 Refinery",80.15,46.96,Metal Loss Internal,33.80112946,-118.24619306,27.320
40014408,GROUP,23041.51,229+77,12%,0.219,52000,1.48,1.37,6:00,1525,0.75000,100.000%,27.47,19.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2874.45,"Valve (Receiver), Sta. 230+60, P66 Refinery",79.81,46.96,Metal Loss Internal,33.80113024,-118.24619371,27.320
40014409,GROUP,23041.75,229+78,12%,0.219,52000,1.04,1.54,6:00,1525,0.75000,100.000%,27.70,19.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2874.68,"Valve (Receiver), Sta. 230+60, P66 Refinery",79.57,46.96,Metal Loss Internal,33.80113077,-118.24619415,27.320
40014410,GROUP,23041.92,229+78,20%,0.219,52000,0.53,0.45,6:15,1525,0.75000,100.000%,27.88,19.08,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2874.86,"Valve (Receiver), Sta. 230+60, P66 Refinery",79.40,46.96,Metal Loss Internal,33.80113116,-118.24619447,27.320
40014411,GROUP,23042.05,229+78,13%,0.219,52000,0.50,0.46,6:15,1525,0.75000,100.000%,28.01,18.95,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2874.99,"Valve (Receiver), Sta. 230+60, P66 Refinery",79.26,46.96,Metal Loss Internal,33.80113146,-118.24619472,27.320
40014412,GROUP,23042.25,229+78,28%,0.219,52000,0.44,0.55,6:15,1525,0.75000,100.000%,28.21,18.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2875.19,"Valve (Receiver), Sta. 230+60, P66 Refinery",79.07,46.96,Metal Loss Internal,33.80113191,-118.24619509,27.320
40014413,GROUP,23042.61,229+78,14%,0.219,52000,2.10,0.61,6:15,1525,0.75000,100.000%,28.57,18.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2875.55,"Valve (Receiver), Sta. 230+60, P66 Refinery",78.71,46.96,Metal Loss Internal,33.80113273,-118.24619576,27.320
40014414,GROUP,23042.91,229+79,11%,0.219,52000,0.54,0.39,6:15,1525,0.75000,100.000%,28.87,18.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2875.85,"Valve (Receiver), Sta. 230+60, P66 Refinery",78.41,46.96,Metal Loss Internal,33.80113340,-118.24619632,27.320
40014415,GROUP,23043.28,229+79,18%,0.219,52000,0.63,0.45,6:15,1525,0.75000,100.000%,29.24,17.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2876.22,"Valve (Receiver), Sta. 230+60, P66 Refinery",78.04,46.96,Metal Loss Internal,33.80113423,-118.24619700,27.320
40014416,GROUP,23043.42,229+79,17%,0.219,52000,0.56,0.34,6:15,1525,0.75000,100.000%,29.38,17.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2876.36,"Valve (Receiver), Sta. 230+60, P66 Refinery",77.90,46.96,Metal Loss Internal,33.80113455,-118.24619727,27.310
40014417,GROUP,23043.56,229+79,12%,0.219,52000,0.33,0.33,6:15,1525,0.75000,100.000%,29.52,17.44,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2876.50,"Valve (Receiver), Sta. 230+60, P66 Refinery",77.75,46.96,Metal Loss Internal,33.80113488,-118.24619753,27.310
40014418,GROUP,23044.04,229+80,16%,0.219,52000,1.64,1.56,6:00,1525,0.75000,100.000%,30.00,16.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2876.98,"Valve (Receiver), Sta. 230+60, P66 Refinery",77.28,46.96,Metal Loss Internal,33.80113595,-118.24619842,27.310
40014419,GROUP,23044.36,229+80,12%,0.219,52000,0.28,0.33,5:45,1525,0.75000,100.000%,30.32,16.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2877.30,"Valve (Receiver), Sta. 230+60, P66 Refinery",76.96,46.96,Metal Loss Internal,33.80113667,-118.24619903,27.310
40014420,GROUP,23044.54,229+80,16%,0.219,52000,1.10,1.75,6:00,1525,0.75000,100.000%,30.50,16.47,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2877.47,"Valve (Receiver), Sta. 230+60, P66 Refinery",76.78,46.96,Metal Loss Internal,33.80113708,-118.24619936,27.310
40014421,GROUP,23044.78,229+81,16%,0.219,52000,2.64,0.39,5:45,1525,0.75000,100.000%,30.74,16.22,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2877.72,"Valve (Receiver), Sta. 230+60, P66 Refinery",76.53,46.96,Metal Loss Internal,33.80113764,-118.24619981,27.310
40014422,GROUP,23045.37,229+81,16%,0.219,52000,0.79,1.77,6:00,1525,0.75000,100.000%,31.33,15.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2878.31,"Valve (Receiver), Sta. 230+60, P66 Refinery",75.95,46.96,Metal Loss Internal,33.80113896,-118.24620091,27.310
40014423,GROUP,23045.53,229+82,14%,0.219,52000,0.62,0.45,5:45,1525,0.75000,100.000%,31.48,15.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2878.46,"Valve (Receiver), Sta. 230+60, P66 Refinery",75.79,46.96,Metal Loss Internal,33.80113932,-118.24620120,27.310
40014424,GROUP,23045.75,229+82,12%,0.219,52000,0.47,0.37,6:15,1525,0.75000,100.000%,31.71,15.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2878.69,"Valve (Receiver), Sta. 230+60, P66 Refinery",75.57,46.96,Metal Loss Internal,33.80113982,-118.24620162,27.310
40014425,GROUP,23046.25,229+82,16%,0.219,52000,1.66,1.71,6:00,1525,0.75000,100.000%,32.21,14.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2879.19,"Valve (Receiver), Sta. 230+60, P66 Refinery",75.06,46.96,Metal Loss Internal,33.80114097,-118.24620256,27.300
40014426,GROUP,23046.49,229+82,10%,0.219,52000,0.53,0.33,6:00,1525,0.75000,100.000%,32.44,14.52,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2879.42,"Valve (Receiver), Sta. 230+60, P66 Refinery",74.83,46.96,Metal Loss Internal,33.80114149,-118.24620299,27.300
40014427,GROUP,23046.83,229+83,21%,0.219,52000,4.84,1.43,6:00,1525,0.75000,100.000%,32.79,14.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2879.77,"Valve (Receiver), Sta. 230+60, P66 Refinery",74.49,46.96,Metal Loss Internal,33.80114227,-118.24620363,27.300
40014428,GROUP,23047.51,229+84,17%,0.219,52000,1.16,0.79,6:00,1525,0.75000,100.000%,33.46,13.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2880.44,"Valve (Receiver), Sta. 230+60, P66 Refinery",73.81,46.96,Metal Loss Internal,33.80114380,-118.24620489,27.300
40014429,GROUP,23047.83,229+84,12%,0.219,52000,0.29,0.33,6:15,1525,0.75000,100.000%,33.79,13.17,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2880.77,"Valve (Receiver), Sta. 230+60, P66 Refinery",73.48,46.96,Metal Loss Internal,33.80114455,-118.24620550,27.300
40014430,GROUP,23048.10,229+84,29%,0.219,52000,0.51,0.49,5:45,1525,0.75000,100.000%,34.06,12.90,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2881.04,"Valve (Receiver), Sta. 230+60, P66 Refinery",73.21,46.96,Metal Loss Internal,33.80114516,-118.24620600,27.290
40014431,GROUP,23048.26,229+84,12%,0.219,52000,0.44,0.44,6:15,1525,0.75000,100.000%,34.22,12.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2881.20,"Valve (Receiver), Sta. 230+60, P66 Refinery",73.05,46.96,Metal Loss Internal,33.80114552,-118.24620629,27.290
40014432,GROUP,23048.40,229+84,20%,0.219,52000,0.75,0.71,6:00,1525,0.75000,100.000%,34.36,12.60,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2881.34,"Valve (Receiver), Sta. 230+60, P66 Refinery",72.92,46.96,Metal Loss Internal,33.80114583,-118.24620655,27.290
40014433,GROUP,23048.63,229+85,15%,0.219,52000,0.57,0.42,6:15,1525,0.75000,100.000%,34.58,12.38,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2881.56,"Valve (Receiver), Sta. 230+60, P66 Refinery",72.69,46.96,Metal Loss Internal,33.80114634,-118.24620697,27.290
40014434,GROUP,23049.25,229+85,13%,0.219,52000,1.28,1.46,6:00,1525,0.75000,100.000%,35.21,11.75,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2882.19,"Valve (Receiver), Sta. 230+60, P66 Refinery",72.06,46.96,Metal Loss Internal,33.80114776,-118.24620815,27.290
40014435,GROUP,23049.58,229+86,15%,0.219,52000,0.44,0.41,6:15,1525,0.75000,100.000%,35.53,11.43,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2882.51,"Valve (Receiver), Sta. 230+60, P66 Refinery",71.74,46.96,Metal Loss Internal,33.80114849,-118.24620874,27.290
40014436,GROUP,23049.85,229+86,17%,0.219,52000,1.42,1.57,6:00,1525,0.75000,100.000%,35.81,11.15,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2882.79,"Valve (Receiver), Sta. 230+60, P66 Refinery",71.47,46.96,Metal Loss Internal,33.80114911,-118.24620926,27.290
40014437,GROUP,23050.16,229+86,12%,0.219,52000,0.38,0.33,6:15,1525,0.75000,100.000%,36.12,10.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2883.10,"Valve (Receiver), Sta. 230+60, P66 Refinery",71.15,46.96,Metal Loss Internal,33.80114982,-118.24620984,27.280
40014438,GROUP,23050.65,229+87,13%,0.219,52000,0.56,0.37,6:15,1525,0.75000,100.000%,36.61,10.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2883.59,"Valve (Receiver), Sta. 230+60, P66 Refinery",70.66,46.96,Metal Loss Internal,33.80115093,-118.24621075,27.280
40014439,GROUP,23051.01,229+87,15%,0.219,52000,0.58,1.41,6:00,1525,0.75000,100.000%,36.97,9.99,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2883.95,"Valve (Receiver), Sta. 230+60, P66 Refinery",70.30,46.96,Metal Loss Internal,33.80115175,-118.24621142,27.280
40014440,GROUP,23051.30,229+87,13%,0.219,52000,0.35,0.37,6:15,1525,0.75000,100.000%,37.25,9.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2884.23,"Valve (Receiver), Sta. 230+60, P66 Refinery",70.02,46.96,Metal Loss Internal,33.80115239,-118.24621194,27.280
40014441,GROUP,23051.46,229+88,15%,0.219,52000,0.39,0.40,6:15,1525,0.75000,100.000%,37.42,9.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2884.40,"Valve (Receiver), Sta. 230+60, P66 Refinery",69.85,46.96,Metal Loss Internal,33.80115277,-118.24621226,27.270
40014442,GROUP,23051.77,229+88,13%,0.219,52000,0.44,0.59,6:00,1525,0.75000,100.000%,37.73,9.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2884.71,"Valve (Receiver), Sta. 230+60, P66 Refinery",69.55,46.96,Metal Loss Internal,33.80115345,-118.24621282,27.270
40014443,GROUP,23051.97,229+88,11%,0.219,52000,0.28,0.38,6:15,1525,0.75000,100.000%,37.93,9.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2884.91,"Valve (Receiver), Sta. 230+60, P66 Refinery",69.35,46.96,Metal Loss Internal,33.80115390,-118.24621319,27.270
40014444,GROUP,23052.17,229+88,10%,0.219,52000,0.37,0.34,5:45,1525,0.75000,100.000%,38.13,8.84,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2885.10,"Valve (Receiver), Sta. 230+60, P66 Refinery",69.15,46.96,Metal Loss Internal,33.80115435,-118.24621356,27.270
40014445,GROUP,23052.91,229+89,12%,0.219,52000,0.56,0.36,6:00,1525,0.75000,100.000%,38.87,8.09,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2885.85,"Valve (Receiver), Sta. 230+60, P66 Refinery",68.41,46.96,Metal Loss Internal,33.80115604,-118.24621495,27.260
40014446,GROUP,23053.27,229+90,15%,0.219,52000,1.68,1.47,6:00,1525,0.75000,100.000%,39.23,7.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2886.21,"Valve (Receiver), Sta. 230+60, P66 Refinery",68.04,46.96,Metal Loss Internal,33.80115687,-118.24621562,27.260
40014447,GROUP,23053.96,229+90,15%,0.219,52000,1.09,0.63,6:00,1525,0.75000,100.000%,39.92,7.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2886.90,"Valve (Receiver), Sta. 230+60, P66 Refinery",67.36,46.96,Metal Loss Internal,33.80115842,-118.24621690,27.260
40014448,GROUP,23055.22,229+92,14%,0.219,52000,0.58,0.33,5:45,1525,0.75000,100.000%,41.18,5.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2888.16,"Valve (Receiver), Sta. 230+60, P66 Refinery",66.10,46.96,Metal Loss Internal,33.80116128,-118.24621924,27.240
40014449,GROUP,23055.41,229+92,15%,0.219,52000,1.24,0.37,6:15,1525,0.75000,100.000%,41.37,5.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2888.35,"Valve (Receiver), Sta. 230+60, P66 Refinery",65.90,46.96,Metal Loss Internal,33.80116172,-118.24621960,27.240
40014450,GROUP,23055.83,229+92,13%,0.219,52000,0.40,0.33,5:45,1525,0.75000,100.000%,41.79,5.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2888.77,"Valve (Receiver), Sta. 230+60, P66 Refinery",65.49,46.96,Metal Loss Internal,33.80116265,-118.24622037,27.240
40014451,GROUP,23055.96,229+92,12%,0.219,52000,0.38,0.33,5:45,1525,0.75000,100.000%,41.92,5.04,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2888.90,"Valve (Receiver), Sta. 230+60, P66 Refinery",65.35,46.96,Metal Loss Internal,33.80116296,-118.24622062,27.240
40014452,GROUP,23056.24,229+93,22%,0.219,52000,2.33,1.69,6:00,1525,0.75000,100.000%,42.20,4.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2889.18,"Valve (Receiver), Sta. 230+60, P66 Refinery",65.07,46.96,Metal Loss Internal,33.80116359,-118.24622114,27.230
40014453,GROUP,23056.61,229+93,13%,0.219,52000,0.40,0.33,6:15,1525,0.75000,100.000%,42.57,4.39,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2889.55,"Valve (Receiver), Sta. 230+60, P66 Refinery",64.70,46.96,Metal Loss Internal,33.80116443,-118.24622183,27.230
40014454,GROUP,23057.30,229+94,11%,0.219,52000,0.34,0.56,6:15,1525,0.75000,100.000%,43.26,3.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2890.24,"Valve (Receiver), Sta. 230+60, P66 Refinery",64.02,46.96,Metal Loss Internal,33.80116598,-118.24622310,27.220
40014455,GROUP,23057.90,229+94,10%,0.219,52000,0.50,0.41,6:15,1525,0.75000,100.000%,43.86,3.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2890.84,"Valve (Receiver), Sta. 230+60, P66 Refinery",63.42,46.96,Metal Loss Internal,33.80116735,-118.24622423,27.210
40014456,GROUP,23058.35,229+95,12%,0.219,52000,1.35,1.89,6:00,1525,0.75000,100.000%,44.31,2.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2891.28,"Valve (Receiver), Sta. 230+60, P66 Refinery",62.97,46.96,Metal Loss Internal,33.80116836,-118.24622506,27.210
8240,WELD,23061.00,229+98,,,,,,,,,,,,,,,,43.17,,33.80117438,-118.24623000,27.170
40014457,GROUP,23062.10,229+99,11%,0.219,52000,0.44,0.49,6:15,1525,0.75000,100.000%,1.10,42.07,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2895.04,"Valve (Receiver), Sta. 230+60, P66 Refinery",59.22,43.17,Metal Loss Internal,33.80117686,-118.24623204,27.160
40014458,GROUP,23064.20,230+01,11%,0.219,52000,0.70,0.67,6:00,1525,0.75000,100.000%,3.19,39.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2897.14,"Valve (Receiver), Sta. 230+60, P66 Refinery",57.12,43.17,Metal Loss Internal,33.80118160,-118.24623595,27.120
40014459,GROUP,23066.30,230+03,19%,0.219,52000,0.50,0.38,5:45,1525,0.75000,100.000%,5.30,37.87,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2899.24,"Valve (Receiver), Sta. 230+60, P66 Refinery",55.01,43.17,Metal Loss Internal,33.80118638,-118.24623987,27.070
40014460,GROUP,23066.55,230+03,21%,0.219,52000,0.58,0.58,5:45,1525,0.75000,100.000%,5.55,37.62,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2899.49,"Valve (Receiver), Sta. 230+60, P66 Refinery",54.76,43.17,Metal Loss Internal,33.80118694,-118.24624033,27.070
40014461,GROUP,23067.68,230+04,13%,0.219,52000,0.51,0.44,6:00,1525,0.75000,100.000%,6.68,36.49,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2900.62,"Valve (Receiver), Sta. 230+60, P66 Refinery",53.63,43.17,Metal Loss Internal,33.80118950,-118.24624243,27.050
40014462,GROUP,23071.06,230+08,10%,0.219,52000,0.38,0.39,5:45,1525,0.75000,100.000%,10.06,33.11,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2904.00,"Valve (Receiver), Sta. 230+60, P66 Refinery",50.26,43.17,Metal Loss Internal,33.80119715,-118.24624872,26.980
40014463,GROUP,23071.41,230+08,14%,0.219,52000,0.63,0.33,5:45,1525,0.75000,100.000%,10.41,32.76,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2904.35,"Valve (Receiver), Sta. 230+60, P66 Refinery",49.90,43.17,Metal Loss Internal,33.80119795,-118.24624938,26.980
40014464,GROUP,23071.82,230+09,13%,0.219,52000,0.49,0.33,5:45,1525,0.75000,100.000%,10.82,32.35,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2904.76,"Valve (Receiver), Sta. 230+60, P66 Refinery",49.50,43.17,Metal Loss Internal,33.80119886,-118.24625013,26.970
40014465,GROUP,23072.07,230+09,11%,0.219,52000,0.60,0.37,5:45,1525,0.75000,100.000%,11.07,32.10,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2905.01,"Valve (Receiver), Sta. 230+60, P66 Refinery",49.24,43.17,Metal Loss Internal,33.80119944,-118.24625061,26.960
40014466,GROUP,23074.93,230+12,13%,0.219,52000,0.75,0.39,5:45,1525,0.75000,100.000%,13.92,29.24,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2907.87,"Valve (Receiver), Sta. 230+60, P66 Refinery",46.39,43.17,Metal Loss Internal,33.80120589,-118.24625593,26.910
40014467,GROUP,23075.16,230+12,13%,0.219,52000,0.89,0.54,5:45,1525,0.75000,100.000%,14.16,29.01,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2908.10,"Valve (Receiver), Sta. 230+60, P66 Refinery",46.16,43.17,Metal Loss Internal,33.80120642,-118.24625636,26.900
40014468,GROUP,23075.54,230+13,13%,0.219,52000,1.71,1.87,6:00,1525,0.75000,100.000%,14.54,28.63,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2908.48,"Valve (Receiver), Sta. 230+60, P66 Refinery",45.78,43.17,Metal Loss Internal,33.80120728,-118.24625707,26.900
40014469,GROUP,23075.75,230+13,21%,0.219,52000,0.66,0.46,5:45,1525,0.75000,100.000%,14.75,28.42,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2908.69,"Valve (Receiver), Sta. 230+60, P66 Refinery",45.56,43.17,Metal Loss Internal,33.80120777,-118.24625748,26.890
40014470,GROUP,23076.44,230+14,18%,0.219,52000,0.78,0.56,5:45,1525,0.75000,100.000%,15.44,27.73,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2909.38,"Valve (Receiver), Sta. 230+60, P66 Refinery",44.88,43.17,Metal Loss Internal,33.80120931,-118.24625875,26.880
40014471,GROUP,23077.97,230+15,10%,0.219,52000,0.53,0.44,6:15,1525,0.75000,100.000%,16.96,26.21,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2910.91,"Valve (Receiver), Sta. 230+60, P66 Refinery",43.35,43.17,Metal Loss Internal,33.80121276,-118.24626161,26.850
40014472,GROUP,23078.35,230+16,10%,0.219,52000,0.48,0.38,6:15,1525,0.75000,100.000%,17.35,25.82,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2911.29,"Valve (Receiver), Sta. 230+60, P66 Refinery",42.97,43.17,Metal Loss Internal,33.80121363,-118.24626233,26.850
40014473,GROUP,23078.89,230+16,14%,0.219,52000,0.53,0.33,6:15,1525,0.75000,100.000%,17.88,25.29,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2911.82,"Valve (Receiver), Sta. 230+60, P66 Refinery",42.43,43.17,Metal Loss Internal,33.80121484,-118.24626333,26.840
40014474,GROUP,23079.20,230+16,12%,0.219,52000,0.62,0.39,6:15,1525,0.75000,100.000%,18.20,24.97,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2912.14,"Valve (Receiver), Sta. 230+60, P66 Refinery",42.11,43.17,Metal Loss Internal,33.80121556,-118.24626392,26.830
40014475,GROUP,23079.53,230+17,10%,0.219,52000,0.67,0.47,6:15,1525,0.75000,100.000%,18.53,24.64,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2912.47,"Valve (Receiver), Sta. 230+60, P66 Refinery",41.78,43.17,Metal Loss Internal,33.80121630,-118.24626454,26.830
40014476,GROUP,23083.34,230+21,11%,0.219,52000,0.80,0.66,6:00,1525,0.75000,100.000%,22.34,20.83,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2916.28,"Valve (Receiver), Sta. 230+60, P66 Refinery",37.97,43.17,Metal Loss Internal,33.80122490,-118.24627169,26.760
40014477,GROUP,23089.32,230+27,18%,0.219,52000,1.95,0.49,5:45,1525,0.75000,100.000%,28.32,14.85,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2922.26,"Valve (Receiver), Sta. 230+60, P66 Refinery",32.00,43.17,Metal Loss Internal,33.80123836,-118.24628294,26.660
40014478,GROUP,23092.23,230+30,11%,0.219,52000,0.93,0.44,6:00,1525,0.75000,100.000%,31.23,11.94,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2925.17,"Valve (Receiver), Sta. 230+60, P66 Refinery",29.09,43.17,Metal Loss Internal,33.80124491,-118.24628842,26.620
40014479,GROUP,23098.15,230+36,10%,0.219,52000,0.74,0.45,5:45,1525,0.75000,100.000%,37.15,6.02,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2931.09,"Valve (Receiver), Sta. 230+60, P66 Refinery",23.16,43.17,Metal Loss Internal,33.80125824,-118.24629959,26.510
40014480,GROUP,23098.69,230+37,15%,0.219,52000,0.53,0.37,5:45,1525,0.75000,100.000%,37.69,5.48,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2931.63,"Valve (Receiver), Sta. 230+60, P66 Refinery",22.62,43.17,Metal Loss Internal,33.80125946,-118.24630060,26.500
40014481,GROUP,23098.91,230+37,15%,0.219,52000,0.88,1.70,6:00,1525,0.75000,100.000%,37.91,5.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2931.85,"Valve (Receiver), Sta. 230+60, P66 Refinery",22.40,43.17,Metal Loss Internal,33.80125995,-118.24630101,26.490
40014482,GROUP,23099.58,230+37,17%,0.219,52000,0.59,0.45,6:15,1525,0.75000,100.000%,38.58,4.59,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2932.52,"Valve (Receiver), Sta. 230+60, P66 Refinery",21.73,43.17,Metal Loss Internal,33.80126146,-118.24630227,26.480
40014483,GROUP,23101.67,230+40,20%,0.219,52000,0.69,0.59,5:45,1525,0.75000,100.000%,40.67,2.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2934.61,"Valve (Receiver), Sta. 230+60, P66 Refinery",19.64,43.17,Metal Loss Internal,33.80126617,-118.24630620,26.430
10000276,LOCATION,23103.00,230+41,,,,,,,,,,41.99,1.18,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2935.94,"Valve (Receiver), Sta. 230+60, P66 Refinery",18.32,43.17,Fitting on top of pipe,33.80126915,-118.24630868,26.380
8250,WELD,23104.17,230+42,,,,,,,,,,,,,,,,1.86,,33.80127180,-118.24631087,26.440
10000277,LOCATION,23105.11,230+42,,,,,,,,,,0.93,0.93,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2938.04,"Valve (Receiver), Sta. 230+60, P66 Refinery",16.21,1.86,"Bend up - 45 deg., 3D",33.80127379,-118.24631249,26.710
8260,WELD,23106.03,230+44,,,,,,,,,,,,,,,,2.63,,33.80127554,-118.24631391,27.210
10000278,LOCATION,23107.95,230+46,,,,,,,,,,1.92,0.71,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2940.89,"Valve (Receiver), Sta. 230+60, P66 Refinery",13.36,2.63,Fitting on top of pipe,33.80127872,-118.24631648,28.510
8270,WELD,23108.66,230+47,,,,,,,,,,,,,,,,1.05,,33.80127987,-118.24631740,29.000
8270,PIPE,23108.68,230+47,,0.365,35000,,,,,,,,,,,,,1.05,Wall Thickness,33.80127987,-118.24631740,29.000
10000279,LOCATION,23109.17,230+47,,,,,,,,,,0.51,0.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2942.11,"Valve (Receiver), Sta. 230+60, P66 Refinery",12.15,1.05,Flange,33.80128070,-118.24631806,29.360
8280,WELD,23109.71,230+48,,,,,,,,,,,,,,,,1.49,,33.80128158,-118.24631875,29.740
8290,WELD,23111.20,230+50,,,,,,,,,,,,,,,,1.30,,33.80128400,-118.24632066,30.780
10000280,LOCATION,23111.83,230+50,,,,,,,,,,0.63,0.66,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2944.77,"Valve (Receiver), Sta. 230+60, P66 Refinery",9.49,1.30,Spectable Blind,33.80128503,-118.24632145,31.220
8300,WELD,23112.49,230+51,,,,,,,,,,,,,,,,1.47,,33.80128610,-118.24632226,31.700
10000281,LOCATION,23113.22,230+52,,,,,,,,,,0.73,0.74,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2946.16,"Valve (Receiver), Sta. 230+60, P66 Refinery",8.09,1.47,Fitting at 90 deg.,33.80128726,-118.24632315,32.220
8310,WELD,23113.97,230+52,,,,,,,,,,,,,,,,0.66,,33.80128848,-118.24632408,32.740
8320,WELD,23114.62,230+53,,,,,,,,,,,,,,,,1.07,,33.80128964,-118.24632499,33.150
10000282,LOCATION,23115.16,230+53,,,,,,,,,,0.54,0.54,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2948.10,"Valve (Receiver), Sta. 230+60, P66 Refinery",6.16,1.07,"Bend down - 45 deg., 1.5D",33.80129075,-118.24632588,33.370
8330,WELD,23115.70,230+54,,,,,,,,,,,,,,,,2.40,,33.80129195,-118.24632685,33.450
10000283,LOCATION,23116.60,230+55,,,,,,,,,,0.90,1.50,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2949.54,"Valve (Receiver), Sta. 230+60, P66 Refinery",4.72,2.40,Fitting on top of pipe,33.80129399,-118.24632851,33.480
10000284,LOCATION,23117.32,230+56,,,,,,,,,,1.62,0.78,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2950.25,"Valve (Receiver), Sta. 230+60, P66 Refinery",4.00,2.40,Fitting on top of pipe,33.80129561,-118.24632984,33.470
10000285,LOCATION,23117.84,230+56,,,,,,,,,,2.14,0.26,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2950.78,"Valve (Receiver), Sta. 230+60, P66 Refinery",3.48,2.40,Fitting on top of pipe,33.80129681,-118.24633082,33.460
8340,WELD,23118.10,230+57,,,,,,,,,,,,,,,,1.39,,33.80129739,-118.24633130,33.460
10000286,LOCATION,23118.82,230+57,,,,,,,,,,0.72,0.68,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2951.76,"Valve (Receiver), Sta. 230+60, P66 Refinery",2.50,1.39,Tee on bottom of pipe - Unbarred,33.80129901,-118.24633263,33.460
8350,WELD,23119.49,230+58,,,,,,,,,,,,,,,,3.75,,33.80130055,-118.24633388,33.460
10000287,LOCATION,23120.01,230+59,,,,,,,,,,0.52,3.23,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2952.95,"Valve (Receiver), Sta. 230+60, P66 Refinery",1.30,3.75,Flange,33.80130173,-118.24633485,33.460
10000288,LOCATION,23121.32,230+60,,,,,,,,,,1.82,1.93,"AGM 3, Sta. 200+00, 6' W OF C/L OF BLINN/ N. LANE",2954.26,,,3.75,"Valve (Receiver), Sta. 230+60, P66 Refinery",33.80130467,-118.24633730,33.450
10000289,LOCATION,23122.70,0+00,,,,,,,,,,3.20,0.55,"Valve (Receiver), Sta. 230+60, P66 Refinery",1.38,,,3.75,Flange,33.80130468,-118.24633727,33.450
8360,WELD,23123.25,0+00,,,,,,,,,,,,,,,,0.00,,33.80130468,-118.24633727,33.450
,,,,,,,,,,,,,,,,,,,,,,,
