Feature ID,Segment Identifier,Assessment Year,Tool Type,Upstream Reference Girth Weld,Distance to Upstream Girth Weld,Absolute Distance,Distance to Downstream Girth Weld,Cluster Number,Feature Type,Feature Identification,Surface Location,Comment,Feature Orientation,Peak Depth of Metal Loss or Crack Anomaly,Peak Depth of Dent or Deformation Anomaly,Length of Anomaly,Width of Anomaly,B31G Pburst, B31G Pburst/MAOP,ModB31G Pburst, ModB31G Pburst/MAOP,EffectArea Pburst, EffectArea Pburst/MAOP,Half Life Corrosion Growth Rate,Bend Radius,Long Seam Orientation,Bore Diameter,Milepost,HCA,MAOP,Pipe OD,Pipe Wall Thickness NOMINAL,Pipe Wall Thickness MEASURED,SMYS,100% SMYS,Maximum Operating Stress,Safety Factor for Original Design Class Location,Installation Year,Actual Tool Speed,Maximum Allowable Tool Speed,ILI Vendor,Tool Run Date,Distance from Upstream Girth Weld to Upstream Reference,Distance from Upstream Girth Weld to Downstream Reference,Upstream Reference Description,Downstream Reference Description,Latitude,Longitude,Z coordinate,Psafe B31G (psi),Psafe MB31G (psi),Psafe EA31G (psi)
1,TR107,2023,MFL/CAL/IMU,5,,-1.37,2.84,,COMP,Girth Weld,,"Pig Trap Isolation Valve, 18in Ball Valve",,,,,,,,,,,,,,,17.250,0.00,,812,18.000,0.375,,,,,,,3.2,10.0,ENTEGRA,17/02/23,,1.40,,Valve -AGM Launch Valve,40.11598120,-89.46284128,572.31,,,
2,TR107,2023,MFL/CAL/IMU,5,1.37,0.00,1.47,,COMP,Valve,,,,,,,,,,,,,,,,,17.250,0.00,,812,18.000,0.375,,,,,,,2.1,10.0,ENTEGRA,17/02/23,-1.40,722.80,Valve -AGM Launch Valve,AGM _001,40.11598116,-89.46284648,572.31,,,
3,TR107,2023,MFL/CAL/IMU,7,2.84,1.47,25.98,,COMP,Girth Weld,,,,,,,,,,,,,,,,04:00,17.376,0.00,,812,18.000,0.312,,52000,,,,,2.8,10.0,ENTEGRA,17/02/23,-1.40,722.80,Valve -AGM Launch Valve,AGM _001,40.11598115,-89.46285238,572.30,,,
4,TR107,2023,MFL/CAL/IMU,7,1.95,3.42,24.03,,COMP,Pipe Support,,,,,,,,,,,,,,,,04:00,17.376,0.00,,812,18.000,0.312,,52000,,,,,6.1,10.0,ENTEGRA,17/02/23,1.50,719.90,Valve -AGM Launch Valve,AGM _001,40.11598109,-89.46285873,572.27,,,
5,TR107,2023,MFL/CAL/IMU,7,7.01,8.48,18.97,,COMP,Bend - Field,,10° 47.8D Over Cold Bend,06:03,,,,,,,,,,,,47.8D,04:00,17.376,0.00,,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,1.50,719.90,Valve -AGM Launch Valve,AGM _001,40.11598097,-89.46287691,571.92,,,
6,TR107,2023,MFL/CAL/IMU,10,25.98,27.45,27.97,,COMP,Girth Weld,,,,,,,,,,,,,,,,,17.376,0.01,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,1.50,719.90,Valve -AGM Launch Valve,AGM _001,40.11598049,-89.46294392,568.68,,,
7,TR107,2023,MFL/CAL/IMU,10,17.43,44.88,10.54,,ADME,Close Metal Object,,,09:39,,,2.46,4.17,,,,,,,,,,17.376,0.01,,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,27.40,694.00,Valve -AGM Launch Valve,AGM _001,40.11598040,-89.46300544,565.52,,,
8,TR107,2023,MFL/CAL/IMU,10,21.00,48.44,6.97,,COMP,Bend - Field,,10° 52.6D Sag Cold Bend,00:00,,,,,,,,,,,,52.6D,,17.376,0.01,,812,18.000,0.312,,52000,,,,,6.0,10.0,ENTEGRA,17/02/23,27.40,694.00,Valve -AGM Launch Valve,AGM _001,40.11598040,-89.46301810,565.10,,,
9,TR107,2023,MFL/CAL/IMU,20,27.97,55.42,2.18,,COMP,Girth Weld,,"18in x 18in Straight Tee, Barred Branch",,,,,,,,,,,,,,,17.250,0.01,,812,18.000,0.375,,42000,,,,,4.3,10.0,ENTEGRA,17/02/23,27.40,694.00,Valve -AGM Launch Valve,AGM _001,40.11598044,-89.46304319,564.69,,,
10,TR107,2023,MFL/CAL/IMU,20,1.14,56.56,1.04,,COMP,Tee,,,03:03,,,,,,,,,,,,,,17.250,0.01,,812,18.000,0.375,,42000,,,,,5.5,10.0,ENTEGRA,17/02/23,55.40,666.00,Valve -AGM Launch Valve,AGM _001,40.11598044,-89.46304717,564.67,,,
11,TR107,2023,MFL/CAL/IMU,30,2.18,57.59,9.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,,17.376,0.01,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,55.40,666.00,Valve -AGM Launch Valve,AGM _001,40.11598044,-89.46305089,564.66,,,
12,TR107,2023,MFL/CAL/IMU,30,2.74,60.33,6.64,,COMP,Tap,,With ID Restriction,00:07,,,,,,,,,,,,,,17.376,0.01,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,57.60,663.80,Valve -AGM Launch Valve,AGM _001,40.11598048,-89.46306080,564.59,,,
13,TR107,2023,MFL/CAL/IMU,40,9.38,66.97,31.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,,17.376,0.01,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,57.60,663.80,Valve -AGM Launch Valve,AGM _001,40.11598065,-89.46308470,564.40,,,
14,TR107,2023,MFL/CAL/IMU,50,31.23,98.20,59.96,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:16,17.376,0.02,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,67.00,654.40,Valve -AGM Launch Valve,AGM _001,40.11598253,-89.46319673,563.71,,,
15,TR107,2023,MFL/CAL/IMU,60,59.96,158.16,8.54,,COMP,Girth Weld,,2010 Replacement (GTSE0881),,,,,,,,,,,,,,,17.250,0.03,,812,18.000,0.375,,60000,,,,,4.3,10.0,ENTEGRA,17/02/23,98.20,623.20,Valve -AGM Launch Valve,AGM _001,40.11598726,-89.46341227,563.50,,,
16,TR107,2023,MFL/CAL/IMU,70,8.54,166.70,38.05,,COMP,Girth Weld,,2010 Replacement (GTSE0881),,,,,,,,,,,,,,02:34,17.250,0.03,,812,18.000,0.375,,60000,,,,,3.8,10.0,ENTEGRA,17/02/23,158.20,563.20,Valve -AGM Launch Valve,AGM _001,40.11598775,-89.46344299,563.77,,,
17,TR107,2023,MFL/CAL/IMU,80,38.05,204.74,1.78,,COMP,Girth Weld,,"45 Deg Elbow, Long Radius, 2012 Replacement (GTSE0881)",,,,,,,,,,,,,,,17.250,0.04,,812,18.000,0.375,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,166.70,554.70,Valve -AGM Launch Valve,AGM _001,40.11598975,-89.46357977,564.43,,,
18,TR107,2023,MFL/CAL/IMU,80,0.85,205.60,0.93,,COMP,Bend - Fitting,,45° 1.5D Left Forged Bend,08:43,,,,,,,,,,,,1.5D,,17.250,0.04,,812,18.000,0.375,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,204.70,516.70,Valve -AGM Launch Valve,AGM _001,40.11598945,-89.46358286,564.44,,,
19,TR107,2023,MFL/CAL/IMU,90,1.78,206.53,40.27,,COMP,Girth Weld,,2010 Replacement (GTSE0881),,,,,,,,,,,,,,04:25,17.250,0.04,,812,18.000,0.375,,60000,,,,,5.3,10.0,ENTEGRA,17/02/23,204.70,516.70,Valve -AGM Launch Valve,AGM _001,40.11598824,-89.46358581,564.46,,,
20,TR107,2023,MFL/CAL/IMU,100,40.27,246.80,8.19,,COMP,Girth Weld,,2010 Replacement (GTSE0881),,,,,,,,,,,,,,09:33,17.250,0.05,,812,18.000,0.375,,60000,,,,,4.0,10.0,ENTEGRA,17/02/23,206.50,514.90,Valve -AGM Launch Valve,AGM _001,40.11591090,-89.46368974,565.23,,,
21,TR107,2023,MFL/CAL/IMU,110,8.19,254.99,2.94,,COMP,Girth Weld,,2010 Replacement (GTSE0881),,,,,,,,,,,,,,,17.250,0.05,,812,18.000,0.375,,60000,,,,,4.4,10.0,ENTEGRA,17/02/23,246.80,474.60,Valve -AGM Launch Valve,AGM _001,40.11589503,-89.46371076,565.40,,,
22,TR107,2023,MFL/CAL/IMU,120,2.94,257.92,29.58,,COMP,Girth Weld,,,,,,,,,,,,,,,,,17.376,0.05,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,255.00,466.40,Valve -AGM Launch Valve,AGM _001,40.11588941,-89.46371831,565.48,,,
23,TR107,2023,MFL/CAL/IMU,120,15.01,272.94,14.57,,COMP,Bend - Field,,12° 40.2D Left Cold Bend,09:01,,,,,,,,,,,,40.2D,,17.376,0.05,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,257.90,463.50,Valve -AGM Launch Valve,AGM _001,40.11585976,-89.46375592,565.96,,,
24,TR107,2023,MFL/CAL/IMU,130,29.58,287.51,60.98,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:02,17.376,0.05,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,257.90,463.50,Valve -AGM Launch Valve,AGM _001,40.11582678,-89.46378582,566.48,,,
25,TR107,2023,MFL/CAL/IMU,130,17.31,304.82,43.68,,COMP,Bend - Field,,19° 51.1D Left Cold Bend,08:53,,,,,,,,,,,,51.1D,11:02,17.376,0.06,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,287.50,433.90,Valve -AGM Launch Valve,AGM _001,40.11578547,-89.46381685,566.91,,,
26,TR107,2023,MFL/CAL/IMU,140,60.98,348.49,61.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:41,17.376,0.07,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,287.50,433.90,Valve -AGM Launch Valve,AGM _001,40.11566963,-89.46385978,567.28,,,
27,TR107,2023,MFL/CAL/IMU,150,61.35,409.84,61.81,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:17,17.376,0.08,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,348.50,372.90,Valve -AGM Launch Valve,AGM _001,40.11550592,-89.46391594,566.97,,,
28,TR107,2023,MFL/CAL/IMU,160,61.81,471.64,61.79,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:16,17.376,0.09,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,409.80,311.60,Valve -AGM Launch Valve,AGM _001,40.11534147,-89.46397564,567.15,,,
29,TR107,2023,MFL/CAL/IMU,170,61.79,533.44,61.81,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:47,17.376,0.10,,812,18.000,0.312,,52000,,,,,3.6,10.0,ENTEGRA,17/02/23,471.60,249.80,Valve -AGM Launch Valve,AGM _001,40.11517744,-89.46403634,566.17,,,
30,TR107,2023,MFL/CAL/IMU,180,61.81,595.25,61.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:58,17.376,0.11,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,533.40,188.00,Valve -AGM Launch Valve,AGM _001,40.11501350,-89.46409641,564.34,,,
31,TR107,2023,MFL/CAL/IMU,190,61.46,656.71,43.94,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:59,17.376,0.12,,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,595.20,126.20,Valve -AGM Launch Valve,AGM _001,40.11485075,-89.46415783,561.82,,,
32,TR107,2023,MFL/CAL/IMU,200,43.94,700.65,61.94,,COMP,Girth Weld,,,,,,,,,,,,,,,,04:04,17.376,0.13,,812,18.000,0.312,,52000,,,,,3.5,10.0,ENTEGRA,17/02/23,656.70,64.70,Valve -AGM Launch Valve,AGM _001,40.11473387,-89.46420048,561.96,,,
33,TR107,2023,MFL/CAL/IMU,200,20.76,721.41,41.18,,REF,Above Ground Marker,,,,,,,,,,,,,,,,04:04,17.376,0.14,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,-20.80,2755.20,AGM _001,AGM _002,40.11467872,-89.46422016,562.50,,,
34,TR107,2023,MFL/CAL/IMU,210,61.94,762.59,61.95,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:22,17.376,0.14,,812,18.000,0.312,,52000,,,,,3.5,10.0,ENTEGRA,17/02/23,-20.80,2755.20,AGM _001,AGM _002,40.11456945,-89.46426090,562.64,,,
35,TR107,2023,MFL/CAL/IMU,220,61.95,824.54,56.69,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:24,17.376,0.16,,812,18.000,0.312,,52000,,,,,3.3,10.0,ENTEGRA,17/02/23,41.20,2693.20,AGM _001,AGM _002,40.11440510,-89.46432233,563.45,,,
36,TR107,2023,MFL/CAL/IMU,230,56.69,881.23,50.91,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:05,17.376,0.17,,812,18.000,0.312,,52000,,,,,3.4,10.0,ENTEGRA,17/02/23,103.10,2631.30,AGM _001,AGM _002,40.11425353,-89.46437317,563.94,,,
37,TR107,2023,MFL/CAL/IMU,240,50.91,932.14,61.77,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:45,17.376,0.18,,812,18.000,0.312,,52000,,,,,3.3,10.0,ENTEGRA,17/02/23,159.80,2574.60,AGM _001,AGM _002,40.11411836,-89.46442258,564.87,,,
38,TR107,2023,MFL/CAL/IMU,250,61.77,993.91,61.84,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:00,17.376,0.19,,812,18.000,0.312,,52000,,,,,3.1,10.0,ENTEGRA,17/02/23,210.70,2523.70,AGM _001,AGM _002,40.11395380,-89.46448099,565.65,,,
39,TR107,2023,MFL/CAL/IMU,260,61.84,1055.75,61.86,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:13,17.376,0.20,,812,18.000,0.312,,52000,,,,,3.2,10.0,ENTEGRA,17/02/23,272.50,2461.90,AGM _001,AGM _002,40.11378906,-89.46453875,565.95,,,
40,TR107,2023,MFL/CAL/IMU,270,61.86,1117.61,61.94,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:40,17.376,0.21,,812,18.000,0.312,,52000,,,,,3.0,10.0,ENTEGRA,17/02/23,334.30,2400.10,AGM _001,AGM _002,40.11362407,-89.46459592,566.46,,,
41,TR107,2023,MFL/CAL/IMU,280,61.94,1179.55,60.03,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:34,17.376,0.22,,812,18.000,0.312,,52000,,,,,3.1,10.0,ENTEGRA,17/02/23,396.20,2338.20,AGM _001,AGM _002,40.11345868,-89.46465251,566.59,,,
42,TR107,2023,MFL/CAL/IMU,290,60.03,1239.58,61.82,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:02,17.376,0.23,,812,18.000,0.312,,52000,,,,,3.1,10.0,ENTEGRA,17/02/23,458.10,2276.30,AGM _001,AGM _002,40.11329851,-89.46470758,566.94,,,
43,TR107,2023,MFL/CAL/IMU,300,61.82,1301.40,61.60,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:39,17.376,0.25,,812,18.000,0.312,,52000,,,,,2.6,10.0,ENTEGRA,17/02/23,518.20,2216.20,AGM _001,AGM _002,40.11313388,-89.46476604,567.19,,,
44,TR107,2023,MFL/CAL/IMU,310,61.60,1363.00,51.11,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:58,17.376,0.26,,812,18.000,0.312,,52000,,,,,2.9,10.0,ENTEGRA,17/02/23,580.00,2154.40,AGM _001,AGM _002,40.11297015,-89.46482586,566.99,,,
45,TR107,2023,MFL/CAL/IMU,320,51.11,1414.11,52.67,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:24,17.376,0.27,,812,18.000,0.312,,52000,,,,,3.1,10.0,ENTEGRA,17/02/23,641.60,2092.80,AGM _001,AGM _002,40.11283446,-89.46487574,566.95,,,
46,TR107,2023,MFL/CAL/IMU,330,52.67,1466.78,61.74,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:52,17.376,0.28,,812,18.000,0.312,,52000,,,,,2.8,10.0,ENTEGRA,17/02/23,692.70,2041.70,AGM _001,AGM _002,40.11269436,-89.46492636,566.99,,,
47,TR107,2023,MFL/CAL/IMU,340,61.74,1528.52,60.91,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:40,17.376,0.29,,812,18.000,0.312,,52000,,,,,2.7,10.0,ENTEGRA,17/02/23,745.40,1989.00,AGM _001,AGM _002,40.11253016,-89.46498569,566.95,,,
48,TR107,2023,MFL/CAL/IMU,350,60.91,1589.42,61.69,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:50,17.376,0.30,,812,18.000,0.312,,52000,,,,,3.1,10.0,ENTEGRA,17/02/23,807.10,1927.30,AGM _001,AGM _002,40.11236817,-89.46504413,567.01,,,
49,TR107,2023,MFL/CAL/IMU,360,61.69,1651.12,61.73,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:40,17.376,0.31,,812,18.000,0.312,,52000,,,,,3.1,10.0,ENTEGRA,17/02/23,868.00,1866.40,AGM _001,AGM _002,40.11220408,-89.46510295,567.15,,,
50,TR107,2023,MFL/CAL/IMU,370,61.73,1712.85,61.83,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:17,17.376,0.32,,812,18.000,0.312,,52000,,,,,3.1,10.0,ENTEGRA,17/02/23,929.70,1804.70,AGM _001,AGM _002,40.11203932,-89.46515962,567.87,,,
51,TR107,2023,MFL/CAL/IMU,380,61.83,1774.68,61.72,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:21,17.376,0.34,,812,18.000,0.312,,52000,,,,,2.9,10.0,ENTEGRA,17/02/23,991.40,1743.00,AGM _001,AGM _002,40.11187422,-89.46521597,568.55,,,
52,TR107,2023,MFL/CAL/IMU,390,61.72,1836.40,61.85,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:50,17.376,0.35,,812,18.000,0.312,,52000,,,,,2.9,10.0,ENTEGRA,17/02/23,1053.30,1681.10,AGM _001,AGM _002,40.11170981,-89.46527330,568.61,,,
53,TR107,2023,MFL/CAL/IMU,400,61.85,1898.25,62.03,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:23,17.376,0.36,,812,18.000,0.312,,52000,,,,,2.8,10.0,ENTEGRA,17/02/23,1115.00,1619.40,AGM _001,AGM _002,40.11154471,-89.46533014,569.29,,,
54,TR107,2023,MFL/CAL/IMU,410,62.03,1960.28,62.03,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:39,17.376,0.37,,812,18.000,0.312,,52000,,,,,3.0,10.0,ENTEGRA,17/02/23,1176.80,1557.60,AGM _001,AGM _002,40.11137995,-89.46539140,569.25,,,
55,TR107,2023,MFL/CAL/IMU,420,62.03,2022.31,61.93,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:27,17.376,0.38,,812,18.000,0.312,,52000,,,,,3.2,10.0,ENTEGRA,17/02/23,1238.90,1495.50,AGM _001,AGM _002,40.11121586,-89.46545456,568.10,,,
56,TR107,2023,MFL/CAL/IMU,430,61.93,2084.24,61.02,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:12,17.376,0.39,,812,18.000,0.312,,52000,,,,,3.0,10.0,ENTEGRA,17/02/23,1300.90,1433.50,AGM _001,AGM _002,40.11105101,-89.46551263,567.60,,,
57,TR107,2023,MFL/CAL/IMU,440,61.02,2145.26,61.96,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:05,17.376,0.41,,812,18.000,0.312,,52000,,,,,2.3,10.0,ENTEGRA,17/02/23,1362.80,1371.60,AGM _001,AGM _002,40.11088806,-89.46556854,568.27,,,
58,TR107,2023,MFL/CAL/IMU,450,61.96,2207.22,61.79,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:56,17.376,0.42,,812,18.000,0.312,,52000,,,,,2.6,10.0,ENTEGRA,17/02/23,1423.90,1310.50,AGM _001,AGM _002,40.11072290,-89.46562526,568.56,,,
59,TR107,2023,MFL/CAL/IMU,460,61.79,2269.01,61.94,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:39,17.376,0.43,,812,18.000,0.312,,52000,,,,,2.5,10.0,ENTEGRA,17/02/23,1485.80,1248.60,AGM _001,AGM _002,40.11055828,-89.46568375,568.32,,,
60,TR107,2023,MFL/CAL/IMU,470,61.94,2330.95,62.06,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:15,17.376,0.44,,812,18.000,0.312,,52000,,,,,2.4,10.0,ENTEGRA,17/02/23,1547.60,1186.80,AGM _001,AGM _002,40.11039372,-89.46574424,567.20,,,
61,TR107,2023,MFL/CAL/IMU,480,62.06,2393.01,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:10,17.376,0.45,,812,18.000,0.312,,52000,,,,,2.7,10.0,ENTEGRA,17/02/23,1609.50,1124.90,AGM _001,AGM _002,40.11022879,-89.46580409,567.20,,,
62,TR107,2023,MFL/CAL/IMU,490,62.36,2455.37,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:27,17.376,0.47,,812,18.000,0.312,,52000,,,,,2.5,10.0,ENTEGRA,17/02/23,1671.60,1062.80,AGM _001,AGM _002,40.11006268,-89.46586302,567.78,,,
63,TR107,2023,MFL/CAL/IMU,500,62.25,2517.62,62.06,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:25,17.376,0.48,,812,18.000,0.312,,52000,,,,,2.7,10.0,ENTEGRA,17/02/23,1734.00,1000.40,AGM _001,AGM _002,40.10989702,-89.46592208,568.66,,,
64,TR107,2023,MFL/CAL/IMU,510,62.06,2579.68,57.68,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:58,17.376,0.49,,812,18.000,0.312,,52000,,,,,2.5,10.0,ENTEGRA,17/02/23,1796.20,938.20,AGM _001,AGM _002,40.10973213,-89.46598153,568.61,,,
65,TR107,2023,MFL/CAL/IMU,520,57.68,2637.35,57.45,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:50,17.376,0.50,,812,18.000,0.312,,52000,,,,,3.0,10.0,ENTEGRA,17/02/23,1858.30,876.10,AGM _001,AGM _002,40.10957857,-89.46603705,568.06,,,
66,TR107,2023,MFL/CAL/IMU,530,57.45,2694.80,59.12,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:49,17.376,0.51,,812,18.000,0.312,,52000,,,,,2.7,10.0,ENTEGRA,17/02/23,1915.90,818.40,AGM _001,AGM _002,40.10942553,-89.46609072,567.01,,,
67,TR107,2023,MFL/CAL/IMU,540,59.12,2753.92,51.66,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:08,17.376,0.52,,812,18.000,0.312,,52000,,,,,2.5,10.0,ENTEGRA,17/02/23,1973.40,761.00,AGM _001,AGM _002,40.10926808,-89.46614633,566.29,,,
68,TR107,2023,MFL/CAL/IMU,550,51.66,2805.58,53.75,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:05,17.376,0.53,,812,18.000,0.312,,52000,,,,,2.8,10.0,ENTEGRA,17/02/23,2032.50,701.90,AGM _001,AGM _002,40.10913062,-89.46619424,565.69,,,
69,TR107,2023,MFL/CAL/IMU,560,53.75,2859.33,26.69,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:01,17.376,0.54,,812,18.000,0.312,,52000,,,,,2.6,10.0,ENTEGRA,17/02/23,2084.20,650.20,AGM _001,AGM _002,40.10898744,-89.46624515,564.97,,,
70,TR107,2023,MFL/CAL/IMU,570,26.69,2886.03,62.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:19,17.376,0.55,,812,18.000,0.312,,52000,,,,,2.8,10.0,ENTEGRA,17/02/23,2137.90,596.50,AGM _001,AGM _002,40.10891637,-89.46627079,564.63,,,
71,TR107,2023,MFL/CAL/IMU,580,62.31,2948.33,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:09,17.376,0.56,,812,18.000,0.312,,52000,,,,,3.1,10.0,ENTEGRA,17/02/23,2164.60,569.80,AGM _001,AGM _002,40.10875096,-89.46633080,563.69,,,
72,TR107,2023,MFL/CAL/IMU,590,62.19,3010.52,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:42,17.376,0.57,,812,18.000,0.312,,52000,,,,,2.3,10.0,ENTEGRA,17/02/23,2226.90,507.50,AGM _001,AGM _002,40.10858534,-89.46639027,562.48,,,
73,TR107,2023,MFL/CAL/IMU,600,62.21,3072.74,56.49,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:05,17.376,0.58,,812,18.000,0.312,,52000,,,,,2.7,10.0,ENTEGRA,17/02/23,2289.10,445.30,AGM _001,AGM _002,40.10841902,-89.46644627,561.16,,,
74,TR107,2023,MFL/CAL/IMU,610,56.49,3129.22,50.89,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:57,17.376,0.59,,812,18.000,0.312,,52000,,,,,3.2,10.0,ENTEGRA,17/02/23,2351.30,383.10,AGM _001,AGM _002,40.10826790,-89.46649479,561.37,,,
75,TR107,2023,MFL/CAL/IMU,610,38.32,3167.55,12.56,75,ANOM,Longitudinal Weld Anomaly,External,Manufacturing Related; At Seam,11:15,10,,2.19,2.13,1951,2.403,2112,2.600,2104,2.592,,,10:57,17.376,0.60,,812,18.000,0.312,,52000,1803,0.45,0.72,,3.9,10.0,ENTEGRA,17/02/23,2407.80,326.60,AGM _001,AGM _002,40.10816547,-89.46652918,560.92,1405,1520,1515
76,TR107,2023,MFL/CAL/IMU,610,41.76,3170.99,9.12,76,ANOM,Longitudinal Weld Anomaly,External,Manufacturing Related; At Seam,11:17,10,,2.07,1.75,1953,2.406,2114,2.604,2108,2.596,,,10:57,17.376,0.60,,812,18.000,0.312,,52000,1803,0.45,0.72,,3.9,10.0,ENTEGRA,17/02/23,2407.80,326.60,AGM _001,AGM _002,40.10815623,-89.46653235,560.90,1406,1522,1518
77,TR107,2023,MFL/CAL/IMU,610,42.07,3171.29,8.82,77,ANOM,Longitudinal Weld Anomaly,External,Manufacturing Related; At Seam,10:36,10,,1.29,1.61,1969,2.425,2133,2.627,2130,2.623,,,10:57,17.376,0.60,,812,18.000,0.312,,52000,1803,0.45,0.72,,3.9,10.0,ENTEGRA,17/02/23,2407.80,326.60,AGM _001,AGM _002,40.10815549,-89.46653261,560.89,1417,1536,1534
77,TR107,2023,MFL/CAL/IMU,610,42.07,3171.29,8.82,77,ANOM,Longitudinal Weld Anomaly,External,Manufacturing Related; At Seam,10:35,10,,3.79,1.72,1924,2.370,2076,2.557,2081,2.562,,,10:57,17.376,0.60,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.0,10.0,ENTEGRA,17/02/23,2407.80,326.60,AGM _001,AGM _002,40.10815549,-89.46653261,560.89,1385,1495,1498
77,TR107,2023,MFL/CAL/IMU,610,42.24,3171.46,8.65,77,ANOM,Corrosion - Other,External,Manufacturing Related,10:33,10,,1.76,1.01,1960,2.413,2122,2.614,2117,2.607,,,10:57,17.376,0.60,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.0,10.0,ENTEGRA,17/02/23,2407.80,326.60,AGM _001,AGM _002,40.10815501,-89.46653277,560.89,1411,1528,1524
78,TR107,2023,MFL/CAL/IMU,620,50.89,3180.11,53.76,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:17,17.376,0.60,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,2407.80,326.60,AGM _001,AGM _002,40.10813201,-89.46654070,560.84,,,
79,TR107,2023,MFL/CAL/IMU,630,53.76,3233.87,44.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:43,17.376,0.61,,812,18.000,0.312,,52000,,,,,2.6,10.0,ENTEGRA,17/02/23,2458.70,275.70,AGM _001,AGM _002,40.10798790,-89.46658642,560.27,,,
80,TR107,2023,MFL/CAL/IMU,640,44.18,3278.06,62.17,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:31,17.376,0.62,,812,18.000,0.312,,52000,,,,,2.9,10.0,ENTEGRA,17/02/23,2512.50,221.90,AGM _001,AGM _002,40.10786903,-89.46662138,561.25,,,
81,TR107,2023,MFL/CAL/IMU,650,62.17,3340.23,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:52,17.376,0.63,,812,18.000,0.312,,52000,,,,,3.5,10.0,ENTEGRA,17/02/23,2556.60,177.70,AGM _001,AGM _002,40.10770384,-89.46668145,562.02,,,
82,TR107,2023,MFL/CAL/IMU,650,50.25,3390.47,12.05,,COMP,Bend - Field,,15° 36.6D Left Cold Bend,09:15,,,,,,,,,,,,36.6D,11:52,17.376,0.64,,812,18.000,0.312,,52000,,,,,3.5,10.0,ENTEGRA,17/02/23,2618.80,115.60,AGM _001,AGM _002,40.10757135,-89.46673533,561.15,,,
83,TR107,2023,MFL/CAL/IMU,660,62.29,3402.52,56.88,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:33,17.376,0.64,,812,18.000,0.312,,52000,,,,,3.6,10.0,ENTEGRA,17/02/23,2618.80,115.60,AGM _001,AGM _002,40.10753837,-89.46673909,561.20,,,
84,TR107,2023,MFL/CAL/IMU,660,53.29,3455.80,3.60,,REF,Above Ground Marker,,,,,,,,,,,,,,,,10:33,17.376,0.65,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,-53.30,6447.30,AGM _002,AGM _003,40.10739129,-89.46674147,562.06,,,
85,TR107,2023,MFL/CAL/IMU,670,56.88,3459.40,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:50,17.376,0.66,,812,18.000,0.312,,52000,,,,,3.3,10.0,ENTEGRA,17/02/23,-53.30,6447.30,AGM _002,AGM _003,40.10738151,-89.46674126,562.10,,,
86,TR107,2023,MFL/CAL/IMU,670,17.23,3476.63,45.10,,COMP,Tap,,,00:03,,,,,,,,,,,,,01:50,17.376,0.66,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,3.60,6390.40,AGM _002,AGM _003,40.10733393,-89.46674038,562.08,,,
87,TR107,2023,MFL/CAL/IMU,680,62.32,3521.72,50.11,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:15,17.376,0.67,,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,3.60,6390.40,AGM _002,AGM _003,40.10720948,-89.46673965,561.44,,,
88,TR107,2023,MFL/CAL/IMU,690,50.11,3571.84,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:39,17.376,0.68,,812,18.000,0.312,,52000,,,,,3.4,10.0,ENTEGRA,17/02/23,65.90,6328.10,AGM _002,AGM _003,40.10707143,-89.46673831,561.15,,,
89,TR107,2023,MFL/CAL/IMU,700,62.28,3634.12,62.05,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:28,17.376,0.69,,812,18.000,0.312,,52000,,,,,3.4,10.0,ENTEGRA,17/02/23,116.00,6278.00,AGM _002,AGM _003,40.10689975,-89.46673447,563.56,,,
90,TR107,2023,MFL/CAL/IMU,710,62.05,3696.17,61.80,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:10,17.376,0.70,,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,178.30,6215.70,AGM _002,AGM _003,40.10672856,-89.46673223,563.20,,,
91,TR107,2023,MFL/CAL/IMU,720,61.80,3757.97,61.60,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:40,17.376,0.71,,812,18.000,0.312,,52000,,,,,3.5,10.0,ENTEGRA,17/02/23,240.40,6153.70,AGM _002,AGM _003,40.10655804,-89.46673139,562.06,,,
92,TR107,2023,MFL/CAL/IMU,730,61.60,3819.57,62.01,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:24,17.376,0.72,,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,302.20,6091.90,AGM _002,AGM _003,40.10638826,-89.46672964,560.97,,,
93,TR107,2023,MFL/CAL/IMU,740,62.01,3881.58,50.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:50,17.376,0.74,,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,363.80,6030.30,AGM _002,AGM _003,40.10621737,-89.46672852,560.19,,,
94,TR107,2023,MFL/CAL/IMU,750,50.19,3931.77,62.06,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:32,17.376,0.74,,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,425.80,5968.30,AGM _002,AGM _003,40.10607880,-89.46672708,560.36,,,
95,TR107,2023,MFL/CAL/IMU,760,62.06,3993.83,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:18,17.376,0.76,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,476.00,5918.10,AGM _002,AGM _003,40.10590754,-89.46672510,561.42,,,
96,TR107,2023,MFL/CAL/IMU,770,62.19,4056.02,62.17,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:30,17.376,0.77,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,538.00,5856.00,AGM _002,AGM _003,40.10573610,-89.46672282,561.54,,,
97,TR107,2023,MFL/CAL/IMU,780,62.17,4118.19,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:16,17.376,0.78,,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,600.20,5793.80,AGM _002,AGM _003,40.10556460,-89.46672142,561.67,,,
98,TR107,2023,MFL/CAL/IMU,790,62.19,4180.38,62.08,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:59,17.376,0.79,,812,18.000,0.312,,52000,,,,,3.4,10.0,ENTEGRA,17/02/23,662.40,5731.60,AGM _002,AGM _003,40.10539314,-89.46671967,563.49,,,
99,TR107,2023,MFL/CAL/IMU,800,62.08,4242.46,62.06,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:15,17.376,0.80,,812,18.000,0.312,,52000,,,,,3.6,10.0,ENTEGRA,17/02/23,724.60,5669.50,AGM _002,AGM _003,40.10522191,-89.46671836,565.44,,,
100,TR107,2023,MFL/CAL/IMU,810,62.06,4304.52,61.68,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:36,17.376,0.82,,812,18.000,0.312,,52000,,,,,3.3,10.0,ENTEGRA,17/02/23,786.70,5607.40,AGM _002,AGM _003,40.10505062,-89.46671610,566.63,,,
101,TR107,2023,MFL/CAL/IMU,820,61.68,4366.20,62.01,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:26,17.376,0.83,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,848.70,5545.30,AGM _002,AGM _003,40.10488058,-89.46671492,566.08,,,
102,TR107,2023,MFL/CAL/IMU,830,62.01,4428.21,62.12,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:53,17.376,0.84,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,910.40,5483.60,AGM _002,AGM _003,40.10470968,-89.46671389,564.69,,,
103,TR107,2023,MFL/CAL/IMU,840,62.12,4490.33,62.07,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:18,17.376,0.85,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,972.40,5421.60,AGM _002,AGM _003,40.10453845,-89.46671366,563.22,,,
104,TR107,2023,MFL/CAL/IMU,850,62.07,4552.40,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:38,17.376,0.86,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1034.50,5359.50,AGM _002,AGM _003,40.10436735,-89.46671279,562.33,,,
105,TR107,2023,MFL/CAL/IMU,860,62.35,4614.74,60.64,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:11,17.376,0.87,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,1096.60,5297.40,AGM _002,AGM _003,40.10419528,-89.46671104,564.32,,,
106,TR107,2023,MFL/CAL/IMU,870,60.64,4675.38,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:39,17.376,0.89,,812,18.000,0.312,,52000,,,,,3.5,10.0,ENTEGRA,17/02/23,1158.90,5235.10,AGM _002,AGM _003,40.10402819,-89.46670951,566.23,,,
107,TR107,2023,MFL/CAL/IMU,880,62.34,4737.72,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:36,17.376,0.90,,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,1219.60,5174.40,AGM _002,AGM _003,40.10385625,-89.46670861,568.11,,,
108,TR107,2023,MFL/CAL/IMU,880,47.56,4785.28,14.68,,ADME,Close Metal Object,,,01:54,,,1.88,2.73,,,,,,,,,02:36,17.376,0.91,,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,1281.90,5112.10,AGM _002,AGM _003,40.10372502,-89.46670734,569.01,,,
109,TR107,2023,MFL/CAL/IMU,880,50.28,4788.00,11.97,,ADME,Close Metal Object,,At Seam,02:10,,,7.51,9.03,,,,,,,,,02:36,17.376,0.91,,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,1281.90,5112.10,AGM _002,AGM _003,40.10371750,-89.46670724,569.04,,,
110,TR107,2023,MFL/CAL/IMU,890,62.24,4799.96,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:49,17.376,0.91,,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,1281.90,5112.10,AGM _002,AGM _003,40.10368446,-89.46670676,569.11,,,
111,TR107,2023,MFL/CAL/IMU,900,62.29,4862.26,61.77,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:09,17.376,0.92,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,1344.20,5049.90,AGM _002,AGM _003,40.10351277,-89.46670423,569.11,,,
112,TR107,2023,MFL/CAL/IMU,910,61.77,4924.02,62.14,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:55,17.376,0.93,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1406.50,4987.60,AGM _002,AGM _003,40.10334239,-89.46670164,568.51,,,
113,TR107,2023,MFL/CAL/IMU,910,28.50,4952.52,33.64,,ADME,Close Metal Object,,,01:35,,,1.06,3.64,,,,,,,,,09:55,17.376,0.94,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1468.20,4925.80,AGM _002,AGM _003,40.10326391,-89.46670157,567.30,,,
114,TR107,2023,MFL/CAL/IMU,920,62.14,4986.17,61.79,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:59,17.376,0.94,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1468.20,4925.80,AGM _002,AGM _003,40.10317132,-89.46670146,565.23,,,
115,TR107,2023,MFL/CAL/IMU,930,61.79,5047.96,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:22,17.376,0.96,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1530.40,4863.70,AGM _002,AGM _003,40.10300127,-89.46669830,561.92,,,
116,TR107,2023,MFL/CAL/IMU,930,20.70,5068.66,41.56,,COMP,Bend - Field,,5° 48.5D Sag Cold Bend,00:07,,,,,,,,,,,,48.5D,09:22,17.376,0.96,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,1592.20,4801.90,AGM _002,AGM _003,40.10294428,-89.46669731,560.53,,,
117,TR107,2023,MFL/CAL/IMU,940,62.26,5110.21,62.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:29,17.376,0.97,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1592.20,4801.90,AGM _002,AGM _003,40.10282967,-89.46669617,561.34,,,
118,TR107,2023,MFL/CAL/IMU,950,62.23,5172.44,62.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:45,17.376,0.98,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1654.40,4739.60,AGM _002,AGM _003,40.10265824,-89.46669484,564.16,,,
119,TR107,2023,MFL/CAL/IMU,960,62.18,5234.63,62.08,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:02,17.376,0.99,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,1716.60,4677.40,AGM _002,AGM _003,40.10248682,-89.46669382,568.34,,,
120,TR107,2023,MFL/CAL/IMU,970,62.08,5296.71,62.14,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:19,17.376,1.00,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1778.80,4615.20,AGM _002,AGM _003,40.10231574,-89.46669305,570.23,,,
121,TR107,2023,MFL/CAL/IMU,980,62.14,5358.84,62.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:50,17.376,1.01,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1840.90,4553.10,AGM _002,AGM _003,40.10214438,-89.46669229,569.63,,,
122,TR107,2023,MFL/CAL/IMU,990,62.15,5420.99,61.68,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:12,17.376,1.03,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,1903.00,4491.00,AGM _002,AGM _003,40.10197292,-89.46668988,570.64,,,
123,TR107,2023,MFL/CAL/IMU,1000,61.68,5482.67,62.08,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:52,17.376,1.04,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1965.20,4428.80,AGM _002,AGM _003,40.10180285,-89.46668849,571.31,,,
124,TR107,2023,MFL/CAL/IMU,1010,62.08,5544.75,62.13,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:15,17.376,1.05,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,2026.90,4367.20,AGM _002,AGM _003,40.10163166,-89.46668561,570.80,,,
125,TR107,2023,MFL/CAL/IMU,1020,62.13,5606.88,61.72,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:36,17.376,1.06,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,2088.90,4305.10,AGM _002,AGM _003,40.10146029,-89.46668436,569.51,,,
126,TR107,2023,MFL/CAL/IMU,1030,61.72,5668.60,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:10,17.376,1.07,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,2151.10,4243.00,AGM _002,AGM _003,40.10129016,-89.46668256,568.73,,,
127,TR107,2023,MFL/CAL/IMU,1040,62.20,5730.80,62.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:01,17.376,1.09,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,2212.80,4181.20,AGM _002,AGM _003,40.10111859,-89.46668071,568.49,,,
128,TR107,2023,MFL/CAL/IMU,1050,62.23,5793.03,61.72,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:51,17.376,1.10,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,2275.00,4119.00,AGM _002,AGM _003,40.10094695,-89.46668021,568.18,,,
129,TR107,2023,MFL/CAL/IMU,1060,61.72,5854.75,62.17,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:20,17.376,1.11,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,2337.20,4056.80,AGM _002,AGM _003,40.10077673,-89.46668064,567.68,,,
130,TR107,2023,MFL/CAL/IMU,1070,62.17,5916.92,62.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:39,17.376,1.12,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,2398.90,3995.10,AGM _002,AGM _003,40.10060518,-89.46668262,567.53,,,
131,TR107,2023,MFL/CAL/IMU,1070,42.28,5959.20,20.18,,COMP,Bend - Field,,27° 47.9D Right Cold Bend,03:00,,,,,,,,,,,,47.9D,11:39,17.376,1.13,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2461.10,3932.90,AGM _002,AGM _003,40.10048916,-89.46669255,566.78,,,
132,TR107,2023,MFL/CAL/IMU,1080,62.46,5979.39,57.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:45,17.376,1.13,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,2461.10,3932.90,AGM _002,AGM _003,40.10043782,-89.46671986,566.35,,,
133,TR107,2023,MFL/CAL/IMU,1080,10.18,5989.57,47.08,,COMP,Bend - Field,,7° 52.9D Right Cold Bend,02:45,,,,,,,,,,,,52.9D,00:45,17.376,1.13,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,2523.60,3870.40,AGM _002,AGM _003,40.10041310,-89.46673751,566.12,,,
134,TR107,2023,MFL/CAL/IMU,1090,57.26,6036.64,55.83,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:02,17.376,1.14,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,2523.60,3870.40,AGM _002,AGM _003,40.10030693,-89.46683447,565.52,,,
135,TR107,2023,MFL/CAL/IMU,1090,27.99,6064.63,27.84,,COMP,Bend - Field,,34° 49.4D Right Cold Bend,02:57,,,,,,,,,,,,49.4D,00:02,17.376,1.15,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,2580.80,3813.20,AGM _002,AGM _003,40.10025041,-89.46690225,565.34,,,
136,TR107,2023,MFL/CAL/IMU,1100,55.83,6092.47,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:11,17.376,1.15,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,2580.80,3813.20,AGM _002,AGM _003,40.10021604,-89.46699122,565.41,,,
137,TR107,2023,MFL/CAL/IMU,1100,19.39,6111.86,42.99,,COMP,Bend - Field,,20° 54.2D Right Cold Bend,02:59,,,,,,,,,,,,54.2D,01:11,17.376,1.16,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,2636.70,3757.40,AGM _002,AGM _003,40.10020158,-89.46705812,565.34,,,
138,TR107,2023,MFL/CAL/IMU,1110,62.37,6154.85,62.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:37,17.376,1.17,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,2636.70,3757.40,AGM _002,AGM _003,40.10019879,-89.46721219,565.14,,,
139,TR107,2023,MFL/CAL/IMU,1120,62.18,6217.03,62.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:10,17.376,1.18,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,2699.00,3695.00,AGM _002,AGM _003,40.10019929,-89.46743551,565.11,,,
140,TR107,2023,MFL/CAL/IMU,1130,62.22,6279.24,56.66,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:53,17.376,1.19,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,2761.20,3632.80,AGM _002,AGM _003,40.10020113,-89.46765897,566.24,,,
141,TR107,2023,MFL/CAL/IMU,1140,56.66,6335.90,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:31,17.376,1.20,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,2823.40,3570.60,AGM _002,AGM _003,40.10020236,-89.46786256,568.04,,,
142,TR107,2023,MFL/CAL/IMU,1150,62.24,6398.15,35.68,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:44,17.376,1.21,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,2880.10,3513.90,AGM _002,AGM _003,40.10020184,-89.46808601,569.14,,,
143,TR107,2023,MFL/CAL/IMU,1160,35.68,6433.82,61.70,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:33,17.376,1.22,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,2942.30,3451.70,AGM _002,AGM _003,40.10020228,-89.46821420,569.74,,,
144,TR107,2023,MFL/CAL/IMU,1170,61.70,6495.52,61.69,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:47,17.376,1.23,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,2978.00,3416.00,AGM _002,AGM _003,40.10019962,-89.46843576,570.45,,,
145,TR107,2023,MFL/CAL/IMU,1170,33.91,6529.43,27.78,145,ANOM,Longitudinal Weld Anomaly,External,Manufacturing Related; At Seam,09:28,10,,2.23,2.02,1950,2.402,2111,2.599,2103,2.590,,,09:47,17.376,1.24,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.9,10.0,ENTEGRA,17/02/23,3039.70,3354.30,AGM _002,AGM _003,40.10019790,-89.46855752,570.09,1404,1520,1514
146,TR107,2023,MFL/CAL/IMU,1180,61.69,6557.21,62.14,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:06,17.376,1.24,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,3039.70,3354.30,AGM _002,AGM _003,40.10019625,-89.46865733,570.19,,,
147,TR107,2023,MFL/CAL/IMU,1190,62.14,6619.35,62.08,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:49,17.376,1.25,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,3101.40,3292.60,AGM _002,AGM _003,40.10019335,-89.46888038,569.38,,,
148,TR107,2023,MFL/CAL/IMU,1200,62.08,6681.43,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:11,17.376,1.27,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,3163.50,3230.50,AGM _002,AGM _003,40.10019129,-89.46910337,568.53,,,
149,TR107,2023,MFL/CAL/IMU,1210,62.20,6743.63,62.03,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:42,17.376,1.28,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,3225.60,3168.40,AGM _002,AGM _003,40.10019136,-89.46932655,566.54,,,
150,TR107,2023,MFL/CAL/IMU,1210,18.05,6761.68,43.97,,COMP,Bend - Field,,19° 48.0D Left Cold Bend,09:07,,,,,,,,,,,,48D,11:42,17.376,1.28,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,3287.80,3106.20,AGM _002,AGM _003,40.10018688,-89.46939105,566.05,,,
151,TR107,2023,MFL/CAL/IMU,1210,48.09,6791.72,13.94,,COMP,Bend - Field,,13° 43.3D Left Cold Bend,09:07,,,,,,,,,,,,43.3D,11:42,17.376,1.29,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,3287.80,3106.20,AGM _002,AGM _003,40.10015852,-89.46949212,565.79,,,
152,TR107,2023,MFL/CAL/IMU,1210,61.89,6805.52,0.14,152,ANOM,Corrosion - Pitting,External,,09:00,10,,0.59,0.94,1980,2.438,2146,2.642,2145,2.641,,,11:42,17.376,1.29,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.5,10.0,ENTEGRA,17/02/23,3287.80,3106.20,AGM _002,AGM _003,40.10013791,-89.46953379,565.90,1425,1545,1544
152,TR107,2023,MFL/CAL/IMU,1210,61.89,6805.52,0.14,152,ANOM,Girth Weld Anomaly,External,At Weld,09:00,11,,1.25,0.94,1968,2.424,2132,2.626,2134,2.628,,,11:42,17.376,1.29,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.5,10.0,ENTEGRA,17/02/23,3287.80,3106.20,AGM _002,AGM _003,40.10013791,-89.46953379,565.90,1417,1535,1537
152,TR107,2023,MFL/CAL/IMU,1210,61.96,6805.59,0.07,152,ANOM,Girth Weld Anomaly,External,At Weld,09:06,11,,0.43,0.54,1981,2.440,2147,2.644,2147,2.644,,,11:42,17.376,1.29,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.5,10.0,ENTEGRA,17/02/23,3287.80,3106.20,AGM _002,AGM _003,40.10013782,-89.46953396,565.90,1426,1546,1546
153,TR107,2023,MFL/CAL/IMU,1220,62.03,6805.66,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:54,17.376,1.29,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,3287.80,3106.20,AGM _002,AGM _003,40.10013771,-89.46953415,565.90,,,
154,TR107,2023,MFL/CAL/IMU,1220,9.57,6815.23,52.63,,COMP,Bend - Field,,10° 35.6D Left Cold Bend,09:13,,,,,,,,,,,,35.6D,00:54,17.376,1.29,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,3349.90,3044.20,AGM _002,AGM _003,40.10012210,-89.46956177,566.05,,,
155,TR107,2023,MFL/CAL/IMU,1230,62.20,6867.86,62.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:46,17.376,1.30,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3349.90,3044.20,AGM _002,AGM _003,40.10001816,-89.46969371,566.99,,,
156,TR107,2023,MFL/CAL/IMU,1230,48.92,6916.77,13.26,,COMP,Bend - Field,,12° 40.5D Left Cold Bend,09:05,,,,,,,,,,,,40.5D,10:46,17.376,1.31,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3412.10,2982.00,AGM _002,AGM _003,40.09991820,-89.46981158,567.01,,,
157,TR107,2023,MFL/CAL/IMU,1240,62.18,6930.03,62.10,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:21,17.376,1.31,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,3412.10,2982.00,AGM _002,AGM _003,40.09988696,-89.46983613,567.13,,,
158,TR107,2023,MFL/CAL/IMU,1240,9.31,6939.35,52.79,,COMP,Bend - Field,,8° 39.1D Left Cold Bend,09:06,,,,,,,,,,,,39.1D,00:21,17.376,1.31,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,3474.20,2919.80,AGM _002,AGM _003,40.09986429,-89.46985203,567.27,,,
159,TR107,2023,MFL/CAL/IMU,1240,28.17,6958.21,33.93,,COMP,Bend - Field,,20° 39.2D Left Cold Bend,08:58,,,,,,,,,,,,39.2D,00:21,17.376,1.32,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,3474.20,2919.80,AGM _002,AGM _003,40.09981514,-89.46987385,567.73,,,
160,TR107,2023,MFL/CAL/IMU,1250,62.10,6992.13,62.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:51,17.376,1.32,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,3474.20,2919.80,AGM _002,AGM _003,40.09972175,-89.46987873,568.27,,,
161,TR107,2023,MFL/CAL/IMU,1260,62.15,7054.28,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:48,17.376,1.34,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,3536.30,2857.70,AGM _002,AGM _003,40.09955038,-89.46987965,569.23,,,
162,TR107,2023,MFL/CAL/IMU,1270,62.32,7116.60,62.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:18,17.376,1.35,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,3598.50,2795.60,AGM _002,AGM _003,40.09937842,-89.46987985,568.74,,,
163,TR107,2023,MFL/CAL/IMU,1280,62.16,7178.76,62.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:42,17.376,1.36,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,3660.80,2733.20,AGM _002,AGM _003,40.09920722,-89.46988000,566.76,,,
164,TR107,2023,MFL/CAL/IMU,1290,62.15,7240.91,61.74,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:42,17.376,1.37,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3723.00,2671.10,AGM _002,AGM _003,40.09903587,-89.46988037,565.63,,,
165,TR107,2023,MFL/CAL/IMU,1300,61.74,7302.65,62.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:27,17.376,1.38,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,3785.10,2608.90,AGM _002,AGM _003,40.09886546,-89.46988088,565.06,,,
166,TR107,2023,MFL/CAL/IMU,1310,62.15,7364.80,62.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:26,17.376,1.39,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,3846.80,2547.20,AGM _002,AGM _003,40.09869419,-89.46988160,563.88,,,
167,TR107,2023,MFL/CAL/IMU,1320,62.31,7427.10,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:53,17.376,1.41,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,3909.00,2485.00,AGM _002,AGM _003,40.09852233,-89.46988296,563.44,,,
168,TR107,2023,MFL/CAL/IMU,1330,62.37,7489.47,61.84,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:03,17.376,1.42,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,3971.30,2422.70,AGM _002,AGM _003,40.09835048,-89.46988294,566.13,,,
169,TR107,2023,MFL/CAL/IMU,1330,34.39,7523.86,27.45,,COMP,Bend - Field,,31° 45.2D Right Cold Bend,03:00,,,,,,,,,,,,45.2D,00:03,17.376,1.42,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,4033.70,2360.40,AGM _002,AGM _003,40.09825615,-89.46989097,567.26,,,
170,TR107,2023,MFL/CAL/IMU,1340,61.84,7551.31,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:03,17.376,1.43,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,4033.70,2360.40,AGM _002,AGM _003,40.09818794,-89.46993280,568.15,,,
171,TR107,2023,MFL/CAL/IMU,1350,62.24,7613.55,53.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:06,17.376,1.44,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,4095.50,2298.50,AGM _002,AGM _003,40.09803937,-89.47004454,568.43,,,
172,TR107,2023,MFL/CAL/IMU,1360,53.22,7666.77,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:44,17.376,1.45,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,4157.70,2236.30,AGM _002,AGM _003,40.09791429,-89.47014473,567.66,,,
173,TR107,2023,MFL/CAL/IMU,1370,62.30,7729.07,62.11,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:41,17.376,1.46,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,4211.00,2183.10,AGM _002,AGM _003,40.09776626,-89.47025852,568.66,,,
174,TR107,2023,MFL/CAL/IMU,1380,62.11,7791.18,62.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:29,17.376,1.48,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,4273.30,2120.80,AGM _002,AGM _003,40.09761714,-89.47036818,568.70,,,
175,TR107,2023,MFL/CAL/IMU,1380,44.74,7835.92,17.72,,COMP,Bend - Field,,21° 49.6D Right Cold Bend,02:59,,,,,,,,,,,,49.6D,01:29,17.376,1.48,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,4335.40,2058.70,AGM _002,AGM _003,40.09751028,-89.47044805,568.47,,,
176,TR107,2023,MFL/CAL/IMU,1390,62.46,7853.64,61.89,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:02,17.376,1.49,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,4335.40,2058.70,AGM _002,AGM _003,40.09747605,-89.47049326,568.26,,,
177,TR107,2023,MFL/CAL/IMU,1390,15.06,7868.70,46.83,,COMP,Bend - Field,,17° 44.6D Right Cold Bend,02:44,,,,,,,,,,,,44.6D,11:02,17.376,1.49,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,4397.80,1996.20,AGM _002,AGM _003,40.09745093,-89.47053634,568.32,,,
178,TR107,2023,MFL/CAL/IMU,1400,61.89,7915.53,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:35,17.376,1.50,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,4397.80,1996.20,AGM _002,AGM _003,40.09740034,-89.47069077,569.47,,,
179,TR107,2023,MFL/CAL/IMU,1410,62.30,7977.82,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:22,17.376,1.51,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,4459.70,1934.30,AGM _002,AGM _003,40.09734629,-89.47090320,571.48,,,
180,TR107,2023,MFL/CAL/IMU,1420,62.32,8040.15,62.45,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:03,17.376,1.52,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,4522.00,1872.00,AGM _002,AGM _003,40.09729972,-89.47111868,572.37,,,
181,TR107,2023,MFL/CAL/IMU,1420,51.09,8091.24,11.36,,COMP,Bend - Field,,10° 47.3D Left Over Cold Bend,07:53,,,,,,,,,,,,47.3D,00:03,17.376,1.53,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,4584.30,1809.70,AGM _002,AGM _003,40.09725835,-89.47129381,571.44,,,
182,TR107,2023,MFL/CAL/IMU,1430,62.45,8102.59,62.52,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:28,17.376,1.53,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,4584.30,1809.70,AGM _002,AGM _003,40.09724519,-89.47133060,570.27,,,
183,TR107,2023,MFL/CAL/IMU,1430,10.23,8112.82,52.29,,COMP,Bend - Field,,7° 49.1D Over Left Cold Bend,07:19,,,,,,,,,,,,49.1D,09:28,17.376,1.54,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,4646.80,1747.20,AGM _002,AGM _003,40.09723259,-89.47136304,569.02,,,
184,TR107,2023,MFL/CAL/IMU,1430,37.70,8140.29,24.82,,COMP,Bend - Field,,29° 52.0D Left Cold Bend,08:32,,,,,,,,,,,,52D,09:28,17.376,1.54,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,4646.80,1747.20,AGM _002,AGM _003,40.09718949,-89.47144026,562.77,,,
185,TR107,2023,MFL/CAL/IMU,1440,62.52,8165.11,59.60,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:26,17.376,1.55,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,4646.80,1747.20,AGM _002,AGM _003,40.09713686,-89.47148934,555.24,,,
186,TR107,2023,MFL/CAL/IMU,1440,48.79,8213.89,10.82,,COMP,Bend - Field,,11° 46.9D Sag Cold Bend,11:58,,,,,,,,,,,,46.9D,02:26,17.376,1.56,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,4709.30,1684.70,AGM _002,AGM _003,40.09702610,-89.47157302,540.61,,,
187,TR107,2023,MFL/CAL/IMU,1450,59.60,8224.71,57.49,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:06,17.376,1.56,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,4709.30,1684.70,AGM _002,AGM _003,40.09700058,-89.47159235,539.21,,,
188,TR107,2023,MFL/CAL/IMU,1450,8.11,8232.82,49.38,,COMP,Bend - Field,,5° 49.2D Sag Cold Bend,00:07,,,,,,,,,,,,49.2D,10:06,17.376,1.56,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,4768.90,1625.10,AGM _002,AGM _003,40.09698136,-89.47160694,538.53,,,
189,TR107,2023,MFL/CAL/IMU,1460,57.49,8282.20,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:10,17.376,1.57,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,4768.90,1625.10,AGM _002,AGM _003,40.09686446,-89.47169776,537.86,,,
190,TR107,2023,MFL/CAL/IMU,1460,35.91,8318.11,26.29,,COMP,Bend - Field,,7° 50.8D Over Cold Bend,06:00,,,,,,,,,,,,50.8D,03:10,17.376,1.58,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,4826.40,1567.60,AGM _002,AGM _003,40.09677982,-89.47176449,536.29,,,
191,TR107,2023,MFL/CAL/IMU,1470,62.19,8344.39,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:02,17.376,1.58,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,4826.40,1567.60,AGM _002,AGM _003,40.09671869,-89.47181249,532.01,,,
192,TR107,2023,MFL/CAL/IMU,1470,10.85,8355.24,51.49,,COMP,Bend - Field,,9° 50.0D Sag Cold Bend,11:55,,,,,,,,,,,,50D,10:02,17.376,1.58,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,4888.60,1505.40,AGM _002,AGM _003,40.09669327,-89.47183219,530.67,,,
193,TR107,2023,MFL/CAL/IMU,1470,49.79,8394.18,12.55,,COMP,Bend - Field,,8° 52.3D Sag Cold Bend,11:56,,,,,,,,,,,,52.3D,10:02,17.376,1.59,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,4888.60,1505.40,AGM _002,AGM _003,40.09660055,-89.47190265,531.59,,,
194,TR107,2023,MFL/CAL/IMU,1480,62.34,8406.73,38.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,,17.376,1.59,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,4888.60,1505.40,AGM _002,AGM _003,40.09657083,-89.47192492,533.65,,,
195,TR107,2023,MFL/CAL/IMU,1480,8.30,8415.03,30.04,,COMP,Bend - Field,,6° 44.7D Sag Cold Bend,11:52,,,,,,,,,,,,44.7D,,17.376,1.59,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,4950.90,1443.10,AGM _002,AGM _003,40.09655131,-89.47193938,535.29,,,
196,TR107,2023,MFL/CAL/IMU,1490,38.34,8445.07,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:37,17.376,1.60,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,4950.90,1443.10,AGM _002,AGM _003,40.09648138,-89.47199014,543.26,,,
197,TR107,2023,MFL/CAL/IMU,1490,34.39,8479.45,27.82,,COMP,Bend - Field,,7° 46.3D Over Cold Bend,05:56,,,,,,,,,,,,46.3D,08:37,17.376,1.61,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,4989.30,1404.80,AGM _002,AGM _003,40.09640060,-89.47204858,551.36,,,
198,TR107,2023,MFL/CAL/IMU,1500,62.21,8507.27,62.17,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:47,17.376,1.61,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,4989.30,1404.80,AGM _002,AGM _003,40.09633406,-89.47209708,554.53,,,
