Feature ID,Segment Identifier,Assessment Year,Tool Type,Upstream Reference Girth Weld,Distance to Upstream Girth Weld,Absolute Distance,Distance to Downstream Girth Weld,Cluster Number,Feature Type,Feature Identification,Surface Location,Comment,Feature Orientation,Peak Depth of Metal Loss or Crack Anomaly,Peak Depth of Dent or Deformation Anomaly,Length of Anomaly,Width of Anomaly,B31G Pburst, B31G Pburst/MAOP,ModB31G Pburst, ModB31G Pburst/MAOP,EffectArea Pburst, EffectArea Pburst/MAOP,Half Life Corrosion Growth Rate,Bend Radius,Long Seam Orientation,Bore Diameter,Milepost,HCA,MAOP,Pipe OD,Pipe Wall Thickness NOMINAL,Pipe Wall Thickness MEASURED,SMYS,100% SMYS,Maximum Operating Stress,Safety Factor for Original Design Class Location,Installation Year,Actual Tool Speed,Maximum Allowable Tool Speed,ILI Vendor,Tool Run Date,Distance from Upstream Girth Weld to Upstream Reference,Distance from Upstream Girth Weld to Downstream Reference,Upstream Reference Description,Downstream Reference Description,Latitude,Longitude,Z coordinate,Psafe B31G (psi),Psafe MB31G (psi),Psafe EA31G (psi)
199,TR107,2023,MFL/CAL/IMU,1510,62.17,8569.44,59.12,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:46,17.376,1.62,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,5051.50,1342.60,AGM _002,AGM _003,40.09618374,-89.47220410,558.15,,,
200,TR107,2023,MFL/CAL/IMU,1510,34.33,8603.77,24.79,,ADME,Touching Metal Object,,At Seam,00:26,,,2.19,2.99,,,,,,,,,11:46,17.376,1.63,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,5113.60,1280.40,AGM _002,AGM _003,40.09610127,-89.47226447,559.90,,,
201,TR107,2023,MFL/CAL/IMU,1510,34.91,8604.35,24.21,,COMP,Tap,,At Seam,00:16,,,,,,,,,,,,,11:46,17.376,1.63,,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,5113.60,1280.40,AGM _002,AGM _003,40.09609981,-89.47226551,559.92,,,
202,TR107,2023,MFL/CAL/IMU,1510,44.16,8613.60,14.96,,COMP,Bend - Field,,15° 53.1D Left Cold Bend,09:20,,,,,,,,,,,,53.1D,11:46,17.376,1.63,,812,18.000,0.312,,52000,,,,,5.9,10.0,ENTEGRA,17/02/23,5113.60,1280.40,AGM _002,AGM _003,40.09607680,-89.47227965,560.33,,,
203,TR107,2023,MFL/CAL/IMU,1520,59.12,8628.56,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:04,17.376,1.63,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,5113.60,1280.40,AGM _002,AGM _003,40.09603745,-89.47229575,561.46,,,
204,TR107,2023,MFL/CAL/IMU,1520,16.31,8644.87,46.07,,COMP,Bend - Field,,17° 52.7D Left Cold Bend,09:15,,,,,,,,,,,,52.7D,02:04,17.376,1.64,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,5172.80,1221.30,AGM _002,AGM _003,40.09599368,-89.47230804,562.93,,,
205,TR107,2023,MFL/CAL/IMU,1530,62.38,8690.95,57.54,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:54,17.376,1.65,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,5172.80,1221.30,AGM _002,AGM _003,40.09586740,-89.47230555,567.44,,,
206,TR107,2023,MFL/CAL/IMU,1540,57.54,8748.49,62.51,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:35,17.376,1.66,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,5235.10,1158.90,AGM _002,AGM _003,40.09570906,-89.47229143,568.61,,,
207,TR107,2023,MFL/CAL/IMU,1540,19.11,8767.59,43.40,,COMP,Bend - Field,,14° 48.5D Left Cold Bend,08:33,,,,,,,,,,,,48.5D,01:35,17.376,1.66,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,5292.70,1101.30,AGM _002,AGM _003,40.09565679,-89.47228345,568.30,,,
208,TR107,2023,MFL/CAL/IMU,1550,62.51,8810.99,58.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:13,17.376,1.67,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,5292.70,1101.30,AGM _002,AGM _003,40.09554348,-89.47223466,565.46,,,
209,TR107,2023,MFL/CAL/IMU,1550,40.85,8851.84,17.45,,COMP,Bend - Field,,5° 62.3D Sag Cold Bend,11:56,,,,,,,,,,,,62.3D,09:13,17.376,1.68,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,5355.20,1038.80,AGM _002,AGM _003,40.09543736,-89.47218595,563.72,,,
210,TR107,2023,MFL/CAL/IMU,1560,58.30,8869.29,50.95,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:18,17.376,1.68,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,5355.20,1038.80,AGM _002,AGM _003,40.09539209,-89.47216466,564.80,,,
211,TR107,2023,MFL/CAL/IMU,1570,50.95,8920.24,62.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:35,17.376,1.69,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,5413.50,980.50,AGM _002,AGM _003,40.09526052,-89.47210150,567.98,,,
212,TR107,2023,MFL/CAL/IMU,1580,62.23,8982.47,59.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:15,17.376,1.70,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,5464.40,929.60,AGM _002,AGM _003,40.09509991,-89.47202323,571.64,,,
213,TR107,2023,MFL/CAL/IMU,1590,59.33,9041.80,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:32,17.376,1.71,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,5526.70,867.40,AGM _002,AGM _003,40.09494650,-89.47194930,574.13,,,
214,TR107,2023,MFL/CAL/IMU,1600,62.19,9103.99,62.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:38,17.376,1.72,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,5586.00,808.00,AGM _002,AGM _003,40.09478540,-89.47187304,575.41,,,
215,TR107,2023,MFL/CAL/IMU,1610,62.16,9166.16,62.13,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:59,17.376,1.74,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,5648.20,745.80,AGM _002,AGM _003,40.09462459,-89.47179595,572.98,,,
216,TR107,2023,MFL/CAL/IMU,1620,62.13,9228.28,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:56,17.376,1.75,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,5710.40,683.70,AGM _002,AGM _003,40.09446498,-89.47171771,567.71,,,
217,TR107,2023,MFL/CAL/IMU,1630,62.25,9290.54,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:40,17.376,1.76,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,5772.50,621.50,AGM _002,AGM _003,40.09430474,-89.47163818,568.63,,,
218,TR107,2023,MFL/CAL/IMU,1640,62.29,9352.83,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:16,17.376,1.77,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,5834.70,559.30,AGM _002,AGM _003,40.09414514,-89.47155757,574.39,,,
219,TR107,2023,MFL/CAL/IMU,1650,62.20,9415.03,62.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:03,17.376,1.78,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,5897.00,497.00,AGM _002,AGM _003,40.09398486,-89.47147845,574.57,,,
220,TR107,2023,MFL/CAL/IMU,1650,49.74,9464.77,12.68,,COMP,Bend - Field,,13° 43.0D Right Cold Bend,02:46,,,,,,,,,,,,43D,11:03,17.376,1.79,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,5959.20,434.80,AGM _002,AGM _003,40.09385603,-89.47141711,574.41,,,
221,TR107,2023,MFL/CAL/IMU,1660,62.41,9477.44,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:23,17.376,1.79,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,5959.20,434.80,AGM _002,AGM _003,40.09382167,-89.47140939,574.74,,,
222,TR107,2023,MFL/CAL/IMU,1660,10.02,9487.47,52.28,,COMP,Bend - Field,,7° 40.3D Right Cold Bend,02:54,,,,,,,,,,,,40.3D,01:23,17.376,1.80,,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,6021.60,372.40,AGM _002,AGM _003,40.09379410,-89.47140498,575.07,,,
223,TR107,2023,MFL/CAL/IMU,1670,62.30,9539.74,62.14,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:26,17.376,1.81,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,6021.60,372.40,AGM _002,AGM _003,40.09365003,-89.47140371,576.68,,,
224,TR107,2023,MFL/CAL/IMU,1680,62.14,9601.89,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:54,17.376,1.82,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,6083.90,310.10,AGM _002,AGM _003,40.09347858,-89.47140372,577.33,,,
225,TR107,2023,MFL/CAL/IMU,1690,62.24,9664.13,61.67,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:39,17.376,1.83,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,6146.10,247.90,AGM _002,AGM _003,40.09330684,-89.47140358,577.18,,,
226,TR107,2023,MFL/CAL/IMU,1700,61.67,9725.80,58.60,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:45,17.376,1.84,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,6208.30,185.70,AGM _002,AGM _003,40.09313686,-89.47140350,576.37,,,
227,TR107,2023,MFL/CAL/IMU,1700,19.10,9744.90,39.49,227,ANOM,Corrosion - Other,External,Manufacturing Related,08:42,10,,0.35,1.02,1982,2.441,2148,2.645,2148,2.645,,,11:45,17.376,1.85,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.8,10.0,ENTEGRA,17/02/23,6270.00,124.00,AGM _002,AGM _003,40.09308411,-89.47140326,576.38,1427,1547,1546
228,TR107,2023,MFL/CAL/IMU,1710,58.60,9784.40,61.96,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:03,17.376,1.85,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,6270.00,124.00,AGM _002,AGM _003,40.09297524,-89.47140194,576.86,,,
229,TR107,2023,MFL/CAL/IMU,1710,12.13,9796.53,49.82,,ADME,Close Metal Object,,,06:30,,,10.09,10.58,,,,,,,,,11:03,17.376,1.86,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,6328.60,65.40,AGM _002,AGM _003,40.09294173,-89.47140142,577.09,,,
230,TR107,2023,MFL/CAL/IMU,1720,61.96,9846.35,42.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:56,17.376,1.86,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,6328.60,65.40,AGM _002,AGM _003,40.09280427,-89.47139796,578.19,,,
231,TR107,2023,MFL/CAL/IMU,1720,3.48,9849.83,38.74,,REF,Above Ground Marker,,,,,,,,,,,,,,,,02:56,17.376,1.87,,812,18.000,0.312,,52000,,,,,5.9,10.0,ENTEGRA,17/02/23,-3.50,5352.10,AGM _003,AGM _004,40.09279463,-89.47139765,578.24,,,
232,TR107,2023,MFL/CAL/IMU,1720,39.47,9885.82,2.75,232,ANOM,Corrosion - Other,External,Manufacturing Related,07:20,10,,0.43,0.49,1981,2.440,2147,2.644,2147,2.644,,,02:56,17.376,1.87,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.5,10.0,ENTEGRA,17/02/23,-3.50,5352.10,AGM _003,AGM _004,40.09269558,-89.47139467,578.06,1426,1546,1546
233,TR107,2023,MFL/CAL/IMU,1730,42.22,9888.57,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:05,17.376,1.87,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,-3.50,5352.10,AGM _003,AGM _004,40.09268799,-89.47139450,578.03,,,
234,TR107,2023,MFL/CAL/IMU,1740,62.24,9950.81,50.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:46,17.376,1.88,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,38.70,5309.90,AGM _003,AGM _004,40.09251651,-89.47139404,580.95,,,
235,TR107,2023,MFL/CAL/IMU,1750,50.24,10001.05,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:40,17.376,1.89,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,101.00,5247.60,AGM _003,AGM _004,40.09237808,-89.47139336,581.87,,,
236,TR107,2023,MFL/CAL/IMU,1760,62.38,10063.43,63.85,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:19,17.376,1.91,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,151.20,5197.40,AGM _003,AGM _004,40.09220612,-89.47139095,582.81,,,
237,TR107,2023,MFL/CAL/IMU,1770,63.85,10127.28,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:27,17.376,1.92,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,213.60,5135.00,AGM _003,AGM _004,40.09203002,-89.47138865,582.82,,,
238,TR107,2023,MFL/CAL/IMU,1780,62.26,10189.53,62.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:44,17.376,1.93,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,277.40,5071.20,AGM _003,AGM _004,40.09185839,-89.47138775,583.14,,,
239,TR107,2023,MFL/CAL/IMU,1790,62.39,10251.93,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:46,17.376,1.94,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,339.70,5008.90,AGM _003,AGM _004,40.09168640,-89.47138519,583.79,,,
240,TR107,2023,MFL/CAL/IMU,1800,62.19,10314.12,62.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:55,17.376,1.95,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,402.10,4946.50,AGM _003,AGM _004,40.09151484,-89.47138265,583.73,,,
241,TR107,2023,MFL/CAL/IMU,1810,62.22,10376.33,61.86,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:44,17.376,1.97,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,464.30,4884.30,AGM _003,AGM _004,40.09134329,-89.47138065,583.28,,,
242,TR107,2023,MFL/CAL/IMU,1820,61.86,10438.19,62.09,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:22,17.376,1.98,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,526.50,4822.10,AGM _003,AGM _004,40.09117282,-89.47137831,582.55,,,
243,TR107,2023,MFL/CAL/IMU,1820,0.04,10438.23,62.05,243,ANOM,Girth Weld Anomaly,External,Manufacturing Related; At Weld,01:35,12,,0.78,1.18,1976,2.433,2141,2.637,2140,2.635,,,00:22,17.376,1.98,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.3,10.0,ENTEGRA,17/02/23,588.40,4760.20,AGM _003,AGM _004,40.09117272,-89.47137831,582.55,1423,1542,1541
244,TR107,2023,MFL/CAL/IMU,1830,62.09,10500.28,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:15,17.376,1.99,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,588.40,4760.20,AGM _003,AGM _004,40.09100175,-89.47137654,581.67,,,
245,TR107,2023,MFL/CAL/IMU,1840,62.27,10562.55,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:37,17.376,2.00,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,650.40,4698.20,AGM _003,AGM _004,40.09083008,-89.47137481,581.05,,,
246,TR107,2023,MFL/CAL/IMU,1850,62.25,10624.80,62.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:22,17.376,2.01,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,712.70,4635.90,AGM _003,AGM _004,40.09065836,-89.47137279,580.97,,,
247,TR107,2023,MFL/CAL/IMU,1860,62.42,10687.22,62.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:33,17.376,2.02,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,775.00,4573.60,AGM _003,AGM _004,40.09048635,-89.47136919,580.98,,,
248,TR107,2023,MFL/CAL/IMU,1870,62.41,10749.64,61.58,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:10,17.376,2.04,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,837.40,4511.20,AGM _003,AGM _004,40.09031427,-89.47136648,581.36,,,
249,TR107,2023,MFL/CAL/IMU,1880,61.58,10811.21,62.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:55,17.376,2.05,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,899.80,4448.80,AGM _003,AGM _004,40.09014454,-89.47136396,581.54,,,
250,TR107,2023,MFL/CAL/IMU,1890,62.22,10873.44,62.07,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:31,17.376,2.06,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,961.40,4387.20,AGM _003,AGM _004,40.08997295,-89.47136191,580.79,,,
251,TR107,2023,MFL/CAL/IMU,1900,62.07,10935.50,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:47,17.376,2.07,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1023.60,4325.00,AGM _003,AGM _004,40.08980192,-89.47136036,580.05,,,
252,TR107,2023,MFL/CAL/IMU,1910,62.21,10997.72,61.85,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:44,17.376,2.08,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1085.70,4262.90,AGM _003,AGM _004,40.08963044,-89.47135911,578.92,,,
253,TR107,2023,MFL/CAL/IMU,1920,61.85,11059.57,62.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:56,17.376,2.09,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1147.90,4200.70,AGM _003,AGM _004,40.08945994,-89.47135728,577.98,,,
254,TR107,2023,MFL/CAL/IMU,1930,62.18,11121.75,62.17,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:44,17.376,2.11,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1209.70,4138.90,AGM _003,AGM _004,40.08928846,-89.47135506,576.88,,,
255,TR107,2023,MFL/CAL/IMU,1940,62.17,11183.92,62.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:27,17.376,2.12,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1271.90,4076.70,AGM _003,AGM _004,40.08911713,-89.47135320,576.03,,,
256,TR107,2023,MFL/CAL/IMU,1950,62.16,11246.08,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:45,17.376,2.13,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,1334.10,4014.50,AGM _003,AGM _004,40.08894580,-89.47135125,575.23,,,
257,TR107,2023,MFL/CAL/IMU,1960,62.21,11308.28,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:30,17.376,2.14,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,1396.20,3952.40,AGM _003,AGM _004,40.08877419,-89.47134899,574.89,,,
258,TR107,2023,MFL/CAL/IMU,1970,62.20,11370.48,62.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:30,17.376,2.15,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1458.50,3890.20,AGM _003,AGM _004,40.08860278,-89.47134638,573.92,,,
259,TR107,2023,MFL/CAL/IMU,1980,62.15,11432.63,61.83,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:42,17.376,2.17,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,1520.70,3828.00,AGM _003,AGM _004,40.08843156,-89.47134367,573.39,,,
260,TR107,2023,MFL/CAL/IMU,1990,61.83,11494.46,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:01,17.376,2.18,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,1582.80,3765.80,AGM _003,AGM _004,40.08826118,-89.47134027,572.79,,,
261,TR107,2023,MFL/CAL/IMU,2000,62.26,11556.72,62.12,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:35,17.376,2.19,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,1644.60,3704.00,AGM _003,AGM _004,40.08808952,-89.47133698,572.31,,,
262,TR107,2023,MFL/CAL/IMU,2010,62.12,11618.84,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:55,17.376,2.20,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1706.90,3641.70,AGM _003,AGM _004,40.08791826,-89.47133423,571.54,,,
263,TR107,2023,MFL/CAL/IMU,2010,34.05,11652.89,28.36,263,ANOM,Corrosion - Other,External,Manufacturing Related,06:28,13,,0.47,0.70,1980,2.438,2146,2.643,2145,2.642,,,00:55,17.376,2.21,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.5,10.0,ENTEGRA,17/02/23,1769.00,3579.60,AGM _003,AGM _004,40.08782438,-89.47133290,571.14,1426,1545,1545
264,TR107,2023,MFL/CAL/IMU,2020,62.40,11681.25,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:12,17.376,2.21,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1769.00,3579.60,AGM _003,AGM _004,40.08774621,-89.47133212,570.82,,,
265,TR107,2023,MFL/CAL/IMU,2030,62.36,11743.61,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:13,17.376,2.22,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,1831.40,3517.20,AGM _003,AGM _004,40.08757433,-89.47133031,569.83,,,
266,TR107,2023,MFL/CAL/IMU,2040,62.30,11805.91,61.74,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:40,17.376,2.24,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,1893.80,3454.80,AGM _003,AGM _004,40.08740262,-89.47132907,568.73,,,
267,TR107,2023,MFL/CAL/IMU,2050,61.74,11867.65,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:39,17.376,2.25,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1956.10,3392.50,AGM _003,AGM _004,40.08723244,-89.47132763,567.52,,,
268,TR107,2023,MFL/CAL/IMU,2060,62.28,11929.93,62.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:50,17.376,2.26,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,2017.80,3330.80,AGM _003,AGM _004,40.08706085,-89.47132507,565.56,,,
269,TR107,2023,MFL/CAL/IMU,2070,62.22,11992.15,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:50,17.376,2.27,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2080.10,3268.50,AGM _003,AGM _004,40.08688936,-89.47132221,563.99,,,
270,TR107,2023,MFL/CAL/IMU,2080,62.21,12054.36,62.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:54,17.376,2.28,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,2142.30,3206.30,AGM _003,AGM _004,40.08671790,-89.47132083,563.52,,,
271,TR107,2023,MFL/CAL/IMU,2090,62.16,12116.52,62.06,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:44,17.376,2.29,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2204.50,3144.10,AGM _003,AGM _004,40.08654667,-89.47131784,561.81,,,
272,TR107,2023,MFL/CAL/IMU,2100,62.06,12178.57,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:50,17.376,2.31,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,2266.70,3081.90,AGM _003,AGM _004,40.08637557,-89.47131468,560.84,,,
273,TR107,2023,MFL/CAL/IMU,2110,62.27,12240.84,61.66,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:32,17.376,2.32,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,2328.70,3019.90,AGM _003,AGM _004,40.08620390,-89.47131660,562.02,,,
274,TR107,2023,MFL/CAL/IMU,2120,61.66,12302.50,61.81,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:51,17.376,2.33,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2391.00,2957.60,AGM _003,AGM _004,40.08603386,-89.47131617,562.83,,,
275,TR107,2023,MFL/CAL/IMU,2130,61.81,12364.31,47.67,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:43,17.376,2.34,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2452.70,2895.90,AGM _003,AGM _004,40.08586355,-89.47131146,562.49,,,
276,TR107,2023,MFL/CAL/IMU,2140,47.67,12411.98,48.47,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:35,17.376,2.35,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,2514.50,2834.10,AGM _003,AGM _004,40.08573208,-89.47130893,562.36,,,
277,TR107,2023,MFL/CAL/IMU,2150,48.47,12460.45,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:16,17.376,2.36,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,2562.20,2786.50,AGM _003,AGM _004,40.08559855,-89.47130784,562.97,,,
278,TR107,2023,MFL/CAL/IMU,2160,62.28,12522.74,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:59,17.376,2.37,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2610.60,2738.00,AGM _003,AGM _004,40.08542674,-89.47130582,564.48,,,
279,TR107,2023,MFL/CAL/IMU,2170,62.27,12585.00,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:11,17.376,2.38,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2672.90,2675.70,AGM _003,AGM _004,40.08525524,-89.47130321,565.17,,,
280,TR107,2023,MFL/CAL/IMU,2180,62.30,12647.31,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:03,17.376,2.40,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2735.20,2613.40,AGM _003,AGM _004,40.08508341,-89.47129740,565.76,,,
281,TR107,2023,MFL/CAL/IMU,2190,62.26,12709.57,45.07,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:53,17.376,2.41,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,2797.50,2551.10,AGM _003,AGM _004,40.08491182,-89.47129474,568.08,,,
282,TR107,2023,MFL/CAL/IMU,2200,45.07,12754.64,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:37,17.376,2.42,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,2859.70,2488.90,AGM _003,AGM _004,40.08478777,-89.47129336,569.45,,,
283,TR107,2023,MFL/CAL/IMU,2210,62.30,12816.94,57.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:21,17.376,2.43,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,2904.80,2443.80,AGM _003,AGM _004,40.08461600,-89.47129527,570.79,,,
284,TR107,2023,MFL/CAL/IMU,2220,57.27,12874.21,56.14,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:31,17.376,2.44,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,2967.10,2381.50,AGM _003,AGM _004,40.08445798,-89.47129568,571.72,,,
285,TR107,2023,MFL/CAL/IMU,2230,56.14,12930.35,62.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:28,17.376,2.45,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,3024.40,2324.20,AGM _003,AGM _004,40.08430321,-89.47129355,572.56,,,
286,TR107,2023,MFL/CAL/IMU,2240,62.18,12992.52,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:47,17.376,2.46,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,3080.50,2268.10,AGM _003,AGM _004,40.08413177,-89.47128999,573.26,,,
287,TR107,2023,MFL/CAL/IMU,2250,62.26,13054.78,56.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:34,17.376,2.47,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,3142.70,2205.90,AGM _003,AGM _004,40.08396024,-89.47128597,573.96,,,
288,TR107,2023,MFL/CAL/IMU,2260,56.16,13110.94,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:28,17.376,2.48,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3204.90,2143.70,AGM _003,AGM _004,40.08380542,-89.47128315,575.09,,,
289,TR107,2023,MFL/CAL/IMU,2270,62.33,13173.27,62.05,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:21,17.376,2.49,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3261.10,2087.50,AGM _003,AGM _004,40.08363362,-89.47128207,575.94,,,
290,TR107,2023,MFL/CAL/IMU,2280,62.05,13235.32,62.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:32,17.376,2.51,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3323.40,2025.20,AGM _003,AGM _004,40.08346258,-89.47128069,576.75,,,
291,TR107,2023,MFL/CAL/IMU,2290,62.39,13297.71,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:30,17.376,2.52,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3385.50,1963.10,AGM _003,AGM _004,40.08329048,-89.47127709,577.61,,,
292,TR107,2023,MFL/CAL/IMU,2300,62.34,13360.04,62.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:30,17.376,2.53,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,3447.90,1900.70,AGM _003,AGM _004,40.08311866,-89.47127279,578.20,,,
293,TR107,2023,MFL/CAL/IMU,2310,62.23,13422.28,61.64,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:19,17.376,2.54,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,3510.20,1838.40,AGM _003,AGM _004,40.08294721,-89.47127037,579.23,,,
294,TR107,2023,MFL/CAL/IMU,2320,61.64,13483.91,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:00,17.376,2.55,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,3572.40,1776.20,AGM _003,AGM _004,40.08277721,-89.47126811,580.37,,,
295,TR107,2023,MFL/CAL/IMU,2330,62.29,13546.20,61.80,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:24,17.376,2.57,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,3634.10,1714.50,AGM _003,AGM _004,40.08260549,-89.47126734,581.46,,,
296,TR107,2023,MFL/CAL/IMU,2340,61.80,13607.99,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:53,17.376,2.58,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,3696.40,1652.20,AGM _003,AGM _004,40.08243505,-89.47126554,582.95,,,
297,TR107,2023,MFL/CAL/IMU,2350,62.27,13670.27,62.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:19,17.376,2.59,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,3758.20,1590.40,AGM _003,AGM _004,40.08226348,-89.47126264,584.39,,,
298,TR107,2023,MFL/CAL/IMU,2360,62.22,13732.49,62.45,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:09,17.376,2.60,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,3820.40,1528.20,AGM _003,AGM _004,40.08209188,-89.47125968,585.83,,,
299,TR107,2023,MFL/CAL/IMU,2370,62.45,13794.94,62.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:15,17.376,2.61,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3882.70,1465.90,AGM _003,AGM _004,40.08191987,-89.47125712,588.57,,,
300,TR107,2023,MFL/CAL/IMU,2380,62.23,13857.17,62.08,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:26,17.376,2.62,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,3945.10,1403.50,AGM _003,AGM _004,40.08174840,-89.47125478,591.55,,,
301,TR107,2023,MFL/CAL/IMU,2390,62.08,13919.24,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:51,17.376,2.64,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,4007.30,1341.30,AGM _003,AGM _004,40.08157755,-89.47125343,594.69,,,
302,TR107,2023,MFL/CAL/IMU,2400,62.29,13981.54,62.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:40,17.376,2.65,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,4069.40,1279.20,AGM _003,AGM _004,40.08140578,-89.47125110,596.33,,,
303,TR107,2023,MFL/CAL/IMU,2410,62.22,14043.76,61.68,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:35,17.376,2.66,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,4131.70,1216.90,AGM _003,AGM _004,40.08123434,-89.47124726,596.14,,,
304,TR107,2023,MFL/CAL/IMU,2420,61.68,14105.44,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:36,17.376,2.67,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,4193.90,1154.70,AGM _003,AGM _004,40.08106440,-89.47124408,593.87,,,
305,TR107,2023,MFL/CAL/IMU,2430,62.25,14167.69,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:45,17.376,2.68,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,4255.60,1093.00,AGM _003,AGM _004,40.08089291,-89.47124199,592.10,,,
306,TR107,2023,MFL/CAL/IMU,2440,62.26,14229.95,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:39,17.376,2.70,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,4317.90,1030.80,AGM _003,AGM _004,40.08072126,-89.47124079,591.17,,,
307,TR107,2023,MFL/CAL/IMU,2450,62.29,14292.24,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:49,17.376,2.71,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,4380.10,968.50,AGM _003,AGM _004,40.08054955,-89.47124014,591.37,,,
308,TR107,2023,MFL/CAL/IMU,2460,62.30,14354.54,62.12,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:42,17.376,2.72,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,4442.40,906.20,AGM _003,AGM _004,40.08037770,-89.47123810,590.88,,,
309,TR107,2023,MFL/CAL/IMU,2470,62.12,14416.66,59.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:12,17.376,2.73,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,4504.70,843.90,AGM _003,AGM _004,40.08020650,-89.47123664,591.90,,,
310,TR107,2023,MFL/CAL/IMU,2480,59.43,14476.09,53.79,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:12,17.376,2.74,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,4566.80,781.80,AGM _003,AGM _004,40.08004271,-89.47123477,593.68,,,
311,TR107,2023,MFL/CAL/IMU,2490,53.79,14529.88,62.00,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:04,17.376,2.75,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,4626.30,722.30,AGM _003,AGM _004,40.07989451,-89.47123333,595.01,,,
312,TR107,2023,MFL/CAL/IMU,2500,62.00,14591.88,62.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:36,17.376,2.76,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,4680.00,668.60,AGM _003,AGM _004,40.07972352,-89.47123095,596.31,,,
313,TR107,2023,MFL/CAL/IMU,2510,62.15,14654.03,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:11,17.376,2.78,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,4742.00,606.60,AGM _003,AGM _004,40.07955217,-89.47122803,595.79,,,
314,TR107,2023,MFL/CAL/IMU,2520,62.19,14716.22,62.10,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:30,17.376,2.79,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,4804.20,544.40,AGM _003,AGM _004,40.07938084,-89.47122523,595.21,,,
315,TR107,2023,MFL/CAL/IMU,2530,62.10,14778.32,62.05,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:17,17.376,2.80,,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,4866.40,482.20,AGM _003,AGM _004,40.07920959,-89.47122289,594.49,,,
316,TR107,2023,MFL/CAL/IMU,2540,62.05,14840.37,62.04,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:53,17.376,2.81,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,4928.50,420.10,AGM _003,AGM _004,40.07903853,-89.47122031,594.21,,,
317,TR107,2023,MFL/CAL/IMU,2540,46.44,14886.80,15.60,,COMP,Bend - Field,,20° 41.9D Right Cold Bend,03:09,,,,,,,,,,,,41.9D,01:53,17.376,2.82,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,4990.50,358.10,AGM _003,AGM _004,40.07891060,-89.47122219,594.70,,,
318,TR107,2023,MFL/CAL/IMU,2550,62.04,14902.40,59.90,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:01,17.376,2.82,,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,4990.50,358.10,AGM _003,AGM _004,40.07886933,-89.47123772,594.63,,,
319,TR107,2023,MFL/CAL/IMU,2550,27.66,14930.06,32.24,,COMP,Bend - Field,,36° 46.7D Right Cold Bend,03:01,,,,,,,,,,,,46.7D,11:01,17.376,2.83,,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,5052.60,296.00,AGM _003,AGM _004,40.07880221,-89.47128321,593.83,,,
320,TR107,2023,MFL/CAL/IMU,2560,59.90,14962.30,60.03,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:28,17.376,2.83,,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,5052.60,296.00,AGM _003,AGM _004,40.07874536,-89.47137127,592.94,,,
321,TR107,2023,MFL/CAL/IMU,2570,60.03,15022.33,50.11,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:39,17.376,2.85,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,5112.50,236.10,AGM _003,AGM _004,40.07865102,-89.47154832,592.08,,,
322,TR107,2023,MFL/CAL/IMU,2580,50.11,15072.44,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:13,17.376,2.85,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,5172.50,176.10,AGM _003,AGM _004,40.07857154,-89.47169546,591.37,,,
323,TR107,2023,MFL/CAL/IMU,2590,62.27,15134.71,62.50,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:12,17.376,2.87,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,5222.60,126.00,AGM _003,AGM _004,40.07847343,-89.47187865,590.91,,,
324,TR107,2023,MFL/CAL/IMU,2590,41.33,15176.04,21.18,324,ANOM,Corrosion - Pitting,External,In Cold Bend,05:49,10,,1.10,1.42,1972,2.429,2137,2.632,2135,2.629,,,11:12,17.376,2.87,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.4,10.0,ENTEGRA,17/02/23,5284.90,63.70,AGM _003,AGM _004,40.07840963,-89.47200174,590.25,1420,1539,1537
325,TR107,2023,MFL/CAL/IMU,2590,48.04,15182.75,14.47,,COMP,Bend - Field,,19° 39.0D Right Cold Bend,03:03,,,,,,,,,,,,39D,11:12,17.376,2.88,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,5284.90,63.70,AGM _003,AGM _004,40.07840108,-89.47202310,590.07,,,
326,TR107,2023,MFL/CAL/IMU,2600,62.50,15197.21,62.49,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:28,17.376,2.88,,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,5284.90,63.70,AGM _003,AGM _004,40.07838908,-89.47207225,589.55,,,
327,TR107,2023,MFL/CAL/IMU,2600,1.22,15198.44,61.27,,REF,Above Ground Marker,,,,,,,,,,,,,,,,00:28,17.376,2.88,,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,-1.20,1789.70,AGM _004,AGM _005,40.07838823,-89.47207657,589.50,,,
328,TR107,2023,MFL/CAL/IMU,2600,13.59,15210.80,48.90,,COMP,Bend - Field,,17° 37.0D Right Cold Bend,02:50,,,,,,,,,,,,37D,00:28,17.376,2.88,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,-1.20,1789.70,AGM _004,AGM _005,40.07838160,-89.47212011,589.01,,,
329,TR107,2023,MFL/CAL/IMU,2610,62.49,15259.71,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:51,17.376,2.89,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,-1.20,1789.70,AGM _004,AGM _005,40.07838597,-89.47229587,588.09,,,
330,TR107,2023,MFL/CAL/IMU,2620,62.33,15322.03,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:34,17.376,2.90,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,61.30,1727.20,AGM _004,AGM _005,40.07839018,-89.47251978,587.55,,,
331,TR107,2023,MFL/CAL/IMU,2630,62.24,15384.27,61.91,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:14,17.376,2.91,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,123.60,1664.90,AGM _004,AGM _005,40.07839068,-89.47274367,586.68,,,
332,TR107,2023,MFL/CAL/IMU,2640,61.91,15446.19,59.99,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:36,17.376,2.93,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,185.80,1602.60,AGM _004,AGM _005,40.07838919,-89.47296616,585.38,,,
333,TR107,2023,MFL/CAL/IMU,2650,59.99,15506.17,59.70,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:08,17.376,2.94,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,247.70,1540.70,AGM _004,AGM _005,40.07838754,-89.47318185,584.44,,,
334,TR107,2023,MFL/CAL/IMU,2660,59.70,15565.87,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:35,17.376,2.95,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,307.70,1480.70,AGM _004,AGM _005,40.07838589,-89.47339649,584.39,,,
335,TR107,2023,MFL/CAL/IMU,2670,62.36,15628.23,61.84,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:24,17.376,2.96,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,367.40,1421.00,AGM _004,AGM _005,40.07838384,-89.47362086,584.52,,,
336,TR107,2023,MFL/CAL/IMU,2680,61.84,15690.07,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:01,17.376,2.97,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,429.80,1358.70,AGM _004,AGM _005,40.07838483,-89.47384323,584.36,,,
337,TR107,2023,MFL/CAL/IMU,2690,62.24,15752.31,62.17,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:13,17.376,2.98,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,491.60,1296.80,AGM _004,AGM _005,40.07838693,-89.47406692,583.89,,,
338,TR107,2023,MFL/CAL/IMU,2700,62.17,15814.48,51.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:49,17.376,3.00,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,553.90,1234.60,AGM _004,AGM _005,40.07838792,-89.47429043,584.10,,,
339,TR107,2023,MFL/CAL/IMU,2710,51.40,15865.88,61.82,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:36,17.376,3.00,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,616.00,1172.40,AGM _004,AGM _005,40.07838845,-89.47447548,583.97,,,
340,TR107,2023,MFL/CAL/IMU,2720,61.82,15927.70,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:15,17.376,3.02,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,667.40,1121.00,AGM _004,AGM _005,40.07838943,-89.47469766,583.38,,,
341,TR107,2023,MFL/CAL/IMU,2730,62.29,15989.99,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:01,17.376,3.03,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,729.30,1059.20,AGM _004,AGM _005,40.07839173,-89.47492169,582.74,,,
342,TR107,2023,MFL/CAL/IMU,2740,62.28,16052.27,61.82,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:34,17.376,3.04,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,791.60,996.90,AGM _004,AGM _005,40.07839105,-89.47514551,582.74,,,
343,TR107,2023,MFL/CAL/IMU,2750,61.82,16114.09,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:58,17.376,3.05,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,853.80,934.60,AGM _004,AGM _005,40.07838885,-89.47536780,582.31,,,
344,TR107,2023,MFL/CAL/IMU,2760,62.36,16176.45,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:46,17.376,3.06,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,915.70,872.80,AGM _004,AGM _005,40.07838708,-89.47559227,582.19,,,
345,TR107,2023,MFL/CAL/IMU,2770,62.33,16238.78,47.58,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:35,17.376,3.08,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,978.00,810.40,AGM _004,AGM _005,40.07838666,-89.47581631,582.30,,,
346,TR107,2023,MFL/CAL/IMU,2780,47.58,16286.36,62.13,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:21,17.376,3.08,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1040.30,748.10,AGM _004,AGM _005,40.07838603,-89.47598743,582.24,,,
347,TR107,2023,MFL/CAL/IMU,2790,62.13,16348.50,62.13,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:24,17.376,3.10,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1087.90,700.50,AGM _004,AGM _005,40.07838621,-89.47621081,582.22,,,
348,TR107,2023,MFL/CAL/IMU,2800,62.13,16410.63,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:42,17.376,3.11,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1150.10,638.40,AGM _004,AGM _005,40.07838589,-89.47643445,582.50,,,
349,TR107,2023,MFL/CAL/IMU,2810,62.20,16472.82,62.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:52,17.376,3.12,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1212.20,576.30,AGM _004,AGM _005,40.07838405,-89.47665805,582.65,,,
350,TR107,2023,MFL/CAL/IMU,2820,62.15,16534.98,55.56,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:23,17.376,3.13,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1274.40,514.10,AGM _004,AGM _005,40.07838240,-89.47688157,582.74,,,
351,TR107,2023,MFL/CAL/IMU,2830,55.56,16590.54,54.57,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:01,17.376,3.14,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1336.50,451.90,AGM _004,AGM _005,40.07838205,-89.47708139,583.00,,,
352,TR107,2023,MFL/CAL/IMU,2840,54.57,16645.11,62.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,07:28,17.376,3.15,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1392.10,396.40,AGM _004,AGM _005,40.07838185,-89.47727767,582.92,,,
353,TR107,2023,MFL/CAL/IMU,2850,62.22,16707.33,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:08,17.376,3.16,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1446.70,341.80,AGM _004,AGM _005,40.07838081,-89.47750136,583.97,,,
354,TR107,2023,MFL/CAL/IMU,2860,62.21,16769.54,62.03,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:18,17.376,3.18,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1508.90,279.60,AGM _004,AGM _005,40.07837973,-89.47772504,585.16,,,
355,TR107,2023,MFL/CAL/IMU,2870,62.03,16831.57,56.60,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:30,17.376,3.19,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1571.10,217.40,AGM _004,AGM _005,40.07837891,-89.47794808,585.76,,,
356,TR107,2023,MFL/CAL/IMU,2880,56.60,16888.17,28.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:38,17.376,3.20,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1633.10,155.30,AGM _004,AGM _005,40.07837639,-89.47815169,585.80,,,
357,TR107,2023,MFL/CAL/IMU,2890,28.20,16916.37,14.29,,COMP,Girth Weld,,"18in, 60 Degree Hot Bend",,,,,,,,,,,,,,,17.250,3.20,,812,18.000,0.375,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,1689.70,98.70,AGM _004,AGM _005,40.07837612,-89.47825289,585.90,,,
358,TR107,2023,MFL/CAL/IMU,2890,7.05,16923.42,7.24,,COMP,Bend - Other (Induction),,60° 5.0D Left Induction Bend,08:54,,,,,,,,,,,,5D,,17.250,3.21,,812,18.000,0.375,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1717.90,70.50,AGM _004,AGM _005,40.07837338,-89.47827789,586.04,,,
359,TR107,2023,MFL/CAL/IMU,2900,14.29,16930.66,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:51,17.376,3.21,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,1717.90,70.50,AGM _004,AGM _005,40.07835814,-89.47829405,586.41,,,
360,TR107,2023,MFL/CAL/IMU,2900,56.24,16986.90,5.97,,REF,Above Ground Marker,,,,,,,,,,,,,,,,00:51,17.376,3.22,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,-56.20,2561.20,AGM _005,AGM _006,40.07822444,-89.47839656,588.57,,,
361,TR107,2023,MFL/CAL/IMU,2910,62.21,16992.87,43.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:26,17.376,3.22,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,-56.20,2561.20,AGM _005,AGM _006,40.07821048,-89.47840782,588.72,,,
362,TR107,2023,MFL/CAL/IMU,2920,43.35,17036.22,60.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:55,17.376,3.23,,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,6.00,2499.00,AGM _005,AGM _006,40.07810941,-89.47849161,589.30,,,
363,TR107,2023,MFL/CAL/IMU,2930,60.39,17096.61,14.30,,COMP,Girth Weld,,"18in, 60 Degree Hot Bend",,,,,,,,,,,,,,,17.250,3.24,,812,18.000,0.375,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,49.30,2455.60,AGM _005,AGM _006,40.07796753,-89.47860548,589.83,,,
364,TR107,2023,MFL/CAL/IMU,2930,7.09,17103.70,7.21,,COMP,Bend - Other (Induction),,60° 5.0D Right Induction Bend,03:40,,,,,,,,,,,,5D,,17.250,3.24,,812,18.000,0.375,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,109.70,2395.20,AGM _005,AGM _006,40.07795236,-89.47862116,589.94,,,
365,TR107,2023,MFL/CAL/IMU,2940,14.30,17110.91,50.62,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:53,17.376,3.24,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,109.70,2395.20,AGM _005,AGM _006,40.07794921,-89.47864634,589.99,,,
366,TR107,2023,MFL/CAL/IMU,2950,50.62,17161.53,61.69,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:22,17.376,3.25,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,124.00,2380.90,AGM _005,AGM _006,40.07795087,-89.47882823,589.93,,,
367,TR107,2023,MFL/CAL/IMU,2960,61.69,17223.21,61.73,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:28,17.376,3.26,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,174.60,2330.30,AGM _005,AGM _006,40.07795242,-89.47904997,589.60,,,
368,TR107,2023,MFL/CAL/IMU,2970,61.73,17284.95,61.97,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:43,17.376,3.27,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,236.30,2268.60,AGM _005,AGM _006,40.07795297,-89.47927164,588.13,,,
369,TR107,2023,MFL/CAL/IMU,2980,61.97,17346.92,54.97,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:43,17.376,3.29,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,298.10,2206.90,AGM _005,AGM _006,40.07795220,-89.47949450,587.32,,,
370,TR107,2023,MFL/CAL/IMU,2990,54.97,17401.89,54.72,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:02,17.376,3.30,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,360.00,2144.90,AGM _005,AGM _006,40.07795177,-89.47969216,587.37,,,
371,TR107,2023,MFL/CAL/IMU,3000,54.72,17456.60,50.62,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:47,17.376,3.31,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,415.00,2090.00,AGM _005,AGM _006,40.07795201,-89.47988862,586.89,,,
372,TR107,2023,MFL/CAL/IMU,3010,50.62,17507.23,47.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:17,17.376,3.32,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,469.70,2035.20,AGM _005,AGM _006,40.07795190,-89.48007081,586.33,,,
373,TR107,2023,MFL/CAL/IMU,3020,47.25,17554.48,51.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:07,17.376,3.32,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,520.30,1984.60,AGM _005,AGM _006,40.07795218,-89.48024065,585.81,,,
374,TR107,2023,MFL/CAL/IMU,3030,51.24,17605.72,52.51,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:49,17.376,3.33,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,567.60,1937.40,AGM _005,AGM _006,40.07795351,-89.48042485,585.20,,,
375,TR107,2023,MFL/CAL/IMU,3040,52.51,17658.22,57.93,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:41,17.376,3.34,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,618.80,1886.10,AGM _005,AGM _006,40.07795445,-89.48061357,584.69,,,
376,TR107,2023,MFL/CAL/IMU,3050,57.93,17716.15,52.48,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:46,17.376,3.36,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,671.30,1833.60,AGM _005,AGM _006,40.07795365,-89.48082166,583.99,,,
377,TR107,2023,MFL/CAL/IMU,3060,52.48,17768.63,56.80,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:13,17.376,3.37,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,729.30,1775.70,AGM _005,AGM _006,40.07795389,-89.48101026,583.80,,,
378,TR107,2023,MFL/CAL/IMU,3070,56.80,17825.43,61.85,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:23,17.376,3.38,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,781.70,1723.20,AGM _005,AGM _006,40.07795524,-89.48121444,583.42,,,
379,TR107,2023,MFL/CAL/IMU,3080,61.85,17887.28,61.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:42,17.376,3.39,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,838.50,1666.40,AGM _005,AGM _006,40.07795620,-89.48143689,582.28,,,
380,TR107,2023,MFL/CAL/IMU,3090,61.34,17948.62,62.44,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:19,17.376,3.40,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,900.40,1604.60,AGM _005,AGM _006,40.07795558,-89.48165739,581.80,,,
381,TR107,2023,MFL/CAL/IMU,3100,62.44,18011.06,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:39,17.376,3.41,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,961.70,1543.20,AGM _005,AGM _006,40.07795547,-89.48188180,582.83,,,
382,TR107,2023,MFL/CAL/IMU,3110,62.21,18073.28,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:16,17.376,3.42,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1024.20,1480.80,AGM _005,AGM _006,40.07795554,-89.48210515,585.59,,,
383,TR107,2023,MFL/CAL/IMU,3120,62.26,18135.53,61.87,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:50,17.376,3.43,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,1086.40,1418.60,AGM _005,AGM _006,40.07795521,-89.48232907,585.70,,,
384,TR107,2023,MFL/CAL/IMU,3130,61.87,18197.41,61.62,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:28,17.376,3.45,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1148.60,1356.30,AGM _005,AGM _006,40.07795508,-89.48255143,584.28,,,
385,TR107,2023,MFL/CAL/IMU,3140,61.62,18259.03,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:30,17.376,3.46,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1210.50,1294.40,AGM _005,AGM _006,40.07795658,-89.48277287,583.05,,,
386,TR107,2023,MFL/CAL/IMU,3150,62.38,18321.41,61.72,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:20,17.376,3.47,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1272.10,1232.80,AGM _005,AGM _006,40.07795680,-89.48299697,582.17,,,
387,TR107,2023,MFL/CAL/IMU,3160,61.72,18383.13,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:05,17.376,3.48,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,1334.50,1170.40,AGM _005,AGM _006,40.07795680,-89.48321878,581.36,,,
388,TR107,2023,MFL/CAL/IMU,3170,62.29,18445.42,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:26,17.376,3.49,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1396.20,1108.70,AGM _005,AGM _006,40.07795678,-89.48344271,580.70,,,
389,TR107,2023,MFL/CAL/IMU,3170,49.11,18494.52,13.16,,COMP,Bend - Field,,13° 41.2D Left Cold Bend,09:02,,,,,,,,,,,,41.2D,11:26,17.376,3.50,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1458.50,1046.40,AGM _005,AGM _006,40.07795483,-89.48361922,580.12,,,
390,TR107,2023,MFL/CAL/IMU,3180,62.27,18507.68,62.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:55,17.376,3.51,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1458.50,1046.40,AGM _005,AGM _006,40.07794723,-89.48366546,580.09,,,
391,TR107,2023,MFL/CAL/IMU,3180,11.38,18519.06,50.92,,COMP,Bend - Field,,12° 39.1D Left Cold Bend,08:57,,,,,,,,,,,,39.1D,00:55,17.376,3.51,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1520.80,984.20,AGM _005,AGM _006,40.07793876,-89.48370481,580.07,,,
392,TR107,2023,MFL/CAL/IMU,3180,33.04,18540.72,29.27,,COMP,Bend - Field,,19° 42.3D Left Cold Bend,09:02,,,,,,,,,,,,42.3D,00:55,17.376,3.51,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1520.80,984.20,AGM _005,AGM _006,40.07791124,-89.48377379,579.99,,,
393,TR107,2023,MFL/CAL/IMU,3190,62.31,18569.99,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:26,17.376,3.52,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1520.80,984.20,AGM _005,AGM _006,40.07785567,-89.48384988,579.97,,,
394,TR107,2023,MFL/CAL/IMU,3190,12.52,18582.50,49.77,,COMP,Bend - Field,,6° 59.9D Left Cold Bend,09:05,,,,,,,,,,,,59.9D,11:26,17.376,3.52,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,1583.10,921.90,AGM _005,AGM _006,40.07783072,-89.48388106,579.94,,,
395,TR107,2023,MFL/CAL/IMU,3200,62.28,18632.27,62.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:49,17.376,3.53,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,1583.10,921.90,AGM _005,AGM _006,40.07772271,-89.48399177,579.92,,,
396,TR107,2023,MFL/CAL/IMU,3210,62.15,18694.42,61.94,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:25,17.376,3.54,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1645.40,859.60,AGM _005,AGM _006,40.07758664,-89.48412812,579.46,,,
397,TR107,2023,MFL/CAL/IMU,3210,47.32,18741.74,14.62,,COMP,Bend - Field,,9° 40.5D Left Cold Bend,08:58,,,,,,,,,,,,40.5D,11:25,17.376,3.55,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1707.50,797.40,AGM _005,AGM _006,40.07748164,-89.48422920,578.97,,,
398,TR107,2023,MFL/CAL/IMU,3220,61.94,18756.36,62.48,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:42,17.376,3.55,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1707.50,797.40,AGM _005,AGM _006,40.07744606,-89.48425390,578.83,,,
399,TR107,2023,MFL/CAL/IMU,3220,22.81,18779.16,39.67,,COMP,Bend - Field,,28° 48.1D Left Cold Bend,09:02,,,,,,,,,,,,48.1D,00:42,17.376,3.56,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1769.50,735.50,AGM _005,AGM _006,40.07738783,-89.48428479,578.76,,,
400,TR107,2023,MFL/CAL/IMU,3230,62.48,18818.83,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:20,17.376,3.56,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1769.50,735.50,AGM _005,AGM _006,40.07727879,-89.48429202,578.91,,,
401,TR107,2023,MFL/CAL/IMU,3240,62.32,18881.15,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:27,17.376,3.58,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1831.90,673.00,AGM _005,AGM _006,40.07710670,-89.48429455,579.16,,,
402,TR107,2023,MFL/CAL/IMU,3250,62.29,18943.44,62.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:20,17.376,3.59,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,1894.30,610.70,AGM _005,AGM _006,40.07693468,-89.48429758,579.16,,,
403,TR107,2023,MFL/CAL/IMU,3260,62.15,19005.59,62.06,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:28,17.376,3.60,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1956.50,548.40,AGM _005,AGM _006,40.07676312,-89.48429879,579.00,,,
404,TR107,2023,MFL/CAL/IMU,3270,62.06,19067.65,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:42,17.376,3.61,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2018.70,486.20,AGM _005,AGM _006,40.07659168,-89.48429848,578.99,,,
