Feature ID,Segment Identifier,Assessment Year,Tool Type,Upstream Reference Girth Weld,Distance to Upstream Girth Weld,Absolute Distance,Distance to Downstream Girth Weld,Cluster Number,Feature Type,Feature Identification,Surface Location,Comment,Feature Orientation,Peak Depth of Metal Loss or Crack Anomaly,Peak Depth of Dent or Deformation Anomaly,Length of Anomaly,Width of Anomaly,B31G Pburst, B31G Pburst/MAOP,ModB31G Pburst, ModB31G Pburst/MAOP,EffectArea Pburst, EffectArea Pburst/MAOP,Half Life Corrosion Growth Rate,Bend Radius,Long Seam Orientation,Bore Diameter,Milepost,HCA,MAOP,Pipe OD,Pipe Wall Thickness NOMINAL,Pipe Wall Thickness MEASURED,SMYS,100% SMYS,Maximum Operating Stress,Safety Factor for Original Design Class Location,Installation Year,Actual Tool Speed,Maximum Allowable Tool Speed,ILI Vendor,Tool Run Date,Distance from Upstream Girth Weld to Upstream Reference,Distance from Upstream Girth Weld to Downstream Reference,Upstream Reference Description,Downstream Reference Description,Latitude,Longitude,Z coordinate,Psafe B31G (psi),Psafe MB31G (psi),Psafe EA31G (psi)
405,TR107,2023,MFL/CAL/IMU,3280,62.19,19129.84,62.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:03,17.376,3.62,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2080.80,424.20,AGM _005,AGM _006,40.07641993,-89.48429628,578.52,,,
406,TR107,2023,MFL/CAL/IMU,3290,62.15,19191.99,62.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:19,17.376,3.63,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2142.90,362.00,AGM _005,AGM _006,40.07624832,-89.48429303,578.71,,,
407,TR107,2023,MFL/CAL/IMU,3300,62.15,19254.14,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:00,17.376,3.65,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2205.10,299.90,AGM _005,AGM _006,40.07607667,-89.48429265,578.85,,,
408,TR107,2023,MFL/CAL/IMU,3310,62.30,19316.44,62.17,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:31,17.376,3.66,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2267.20,237.70,AGM _005,AGM _006,40.07590477,-89.48429303,578.84,,,
409,TR107,2023,MFL/CAL/IMU,3320,62.17,19378.61,62.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:59,17.376,3.67,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,2329.50,175.40,AGM _005,AGM _006,40.07573303,-89.48429007,579.11,,,
410,TR107,2023,MFL/CAL/IMU,3330,62.16,19440.77,44.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:13,17.376,3.68,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2391.70,113.20,AGM _005,AGM _006,40.07556127,-89.48428922,579.22,,,
411,TR107,2023,MFL/CAL/IMU,3330,30.89,19471.66,13.34,,COMP,Bend - Field,,16° 31.8D Left Cold Bend,08:57,,,,,,,,,,,,31.8D,11:13,17.376,3.69,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,2453.90,51.10,AGM _005,AGM _006,40.07547604,-89.48429042,579.52,,,
412,TR107,2023,MFL/CAL/IMU,3340,44.23,19485.00,51.87,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:07,17.376,3.69,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2453.90,51.10,AGM _005,AGM _006,40.07544011,-89.48428027,579.63,,,
413,TR107,2023,MFL/CAL/IMU,3340,6.84,19491.84,45.02,,REF,Above Ground Marker,,,,,,,,,,,,,,,,01:07,17.376,3.69,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,-6.80,3670.80,AGM _006,AGM _007,40.07542187,-89.48427390,579.64,,,
414,TR107,2023,MFL/CAL/IMU,3340,12.26,19497.26,39.61,,COMP,Bend - Field,,14° 32.6D Left Cold Bend,08:54,,,,,,,,,,,,32.6D,01:07,17.376,3.69,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,-6.80,3670.80,AGM _006,AGM _007,40.07540772,-89.48426749,579.66,,,
415,TR107,2023,MFL/CAL/IMU,3350,51.87,19536.86,62.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:12,17.376,3.70,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,-6.80,3670.80,AGM _006,AGM _007,40.07531212,-89.48419904,579.34,,,
416,TR107,2023,MFL/CAL/IMU,3360,62.41,19599.27,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:50,17.376,3.71,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,45.00,3618.90,AGM _006,AGM _007,40.07516150,-89.48409092,579.23,,,
417,TR107,2023,MFL/CAL/IMU,3370,62.40,19661.66,61.98,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:13,17.376,3.72,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,107.40,3556.50,AGM _006,AGM _007,40.07501051,-89.48398340,579.84,,,
418,TR107,2023,MFL/CAL/IMU,3380,61.98,19723.64,61.95,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:40,17.376,3.74,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,169.80,3494.10,AGM _006,AGM _007,40.07486087,-89.48387585,580.28,,,
419,TR107,2023,MFL/CAL/IMU,3390,61.95,19785.59,61.97,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:14,17.376,3.75,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,231.80,3432.10,AGM _006,AGM _007,40.07471114,-89.48376896,579.61,,,
420,TR107,2023,MFL/CAL/IMU,3400,61.97,19847.56,62.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:53,17.376,3.76,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,293.80,3370.20,AGM _006,AGM _007,40.07456168,-89.48366124,578.66,,,
421,TR107,2023,MFL/CAL/IMU,3410,62.41,19909.98,62.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:43,17.376,3.77,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,355.70,3308.20,AGM _006,AGM _007,40.07441095,-89.48355405,576.01,,,
422,TR107,2023,MFL/CAL/IMU,3420,62.23,19972.20,62.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:56,17.376,3.78,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,418.10,3245.80,AGM _006,AGM _007,40.07426079,-89.48344652,572.50,,,
423,TR107,2023,MFL/CAL/IMU,3430,62.22,20034.43,62.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:17,17.376,3.79,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,480.40,3183.60,AGM _006,AGM _007,40.07411121,-89.48333805,570.68,,,
424,TR107,2023,MFL/CAL/IMU,3440,62.18,20096.60,62.14,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:45,17.376,3.81,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,542.60,3121.40,AGM _006,AGM _007,40.07396316,-89.48322593,573.66,,,
425,TR107,2023,MFL/CAL/IMU,3450,62.14,20158.75,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:07,17.376,3.82,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,604.80,3059.20,AGM _006,AGM _007,40.07381444,-89.48311546,576.73,,,
426,TR107,2023,MFL/CAL/IMU,3460,62.37,20221.11,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:01,17.376,3.83,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,666.90,2997.00,AGM _006,AGM _007,40.07366420,-89.48300661,578.69,,,
427,TR107,2023,MFL/CAL/IMU,3470,62.32,20283.43,61.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:08,17.376,3.84,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,729.30,2934.70,AGM _006,AGM _007,40.07351366,-89.48289869,579.04,,,
428,TR107,2023,MFL/CAL/IMU,3480,61.34,20344.77,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:10,17.376,3.85,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,791.60,2872.40,AGM _006,AGM _007,40.07336621,-89.48279128,578.79,,,
429,TR107,2023,MFL/CAL/IMU,3490,62.33,20407.10,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:01,17.376,3.86,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,852.90,2811.00,AGM _006,AGM _007,40.07321659,-89.48268113,578.70,,,
430,TR107,2023,MFL/CAL/IMU,3500,62.35,20469.45,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:49,17.376,3.88,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,915.30,2748.70,AGM _006,AGM _007,40.07306664,-89.48257130,578.47,,,
431,TR107,2023,MFL/CAL/IMU,3510,62.20,20531.65,62.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:53,17.376,3.89,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,977.60,2686.30,AGM _006,AGM _007,40.07291717,-89.48246223,578.26,,,
432,TR107,2023,MFL/CAL/IMU,3520,62.18,20593.83,62.13,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:09,17.376,3.90,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,1039.80,2624.10,AGM _006,AGM _007,40.07276740,-89.48235353,577.73,,,
433,TR107,2023,MFL/CAL/IMU,3530,62.13,20655.96,62.09,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:05,17.376,3.91,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,1102.00,2562.00,AGM _006,AGM _007,40.07261777,-89.48224513,576.57,,,
434,TR107,2023,MFL/CAL/IMU,3540,62.09,20718.05,62.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:39,17.376,3.92,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1164.10,2499.80,AGM _006,AGM _007,40.07246851,-89.48213604,575.59,,,
435,TR107,2023,MFL/CAL/IMU,3540,42.07,20760.12,20.16,435,ANOM,Corrosion - Other,External,Manufacturing Related,03:11,10,,0.47,1.04,1981,2.439,2147,2.644,2146,2.643,,,02:39,17.376,3.93,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.7,10.0,ENTEGRA,17/02/23,1226.20,2437.70,AGM _006,AGM _007,40.07236721,-89.48206251,575.22,1426,1546,1545
436,TR107,2023,MFL/CAL/IMU,3550,62.23,20780.28,62.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:40,17.376,3.94,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,1226.20,2437.70,AGM _006,AGM _007,40.07231868,-89.48202723,575.39,,,
437,TR107,2023,MFL/CAL/IMU,3560,62.16,20842.44,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:00,17.376,3.95,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1288.40,2375.50,AGM _006,AGM _007,40.07216889,-89.48191872,575.67,,,
438,TR107,2023,MFL/CAL/IMU,3570,62.29,20904.73,61.65,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:53,17.376,3.96,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1350.60,2313.30,AGM _006,AGM _007,40.07201854,-89.48181053,575.85,,,
439,TR107,2023,MFL/CAL/IMU,3580,61.65,20966.38,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:52,17.376,3.97,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1412.90,2251.10,AGM _006,AGM _007,40.07187014,-89.48170278,574.82,,,
440,TR107,2023,MFL/CAL/IMU,3580,52.10,21018.48,10.26,,COMP,Bend - Field,,6° 47.4D Right Cold Bend,02:57,,,,,,,,,,,,47.4D,00:52,17.376,3.98,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1474.50,2189.40,AGM _006,AGM _007,40.07174461,-89.48161206,573.69,,,
441,TR107,2023,MFL/CAL/IMU,3590,62.35,21028.73,62.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:27,17.376,3.98,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1474.50,2189.40,AGM _006,AGM _007,40.07171873,-89.48159754,573.43,,,
442,TR107,2023,MFL/CAL/IMU,3590,17.50,21046.23,44.93,,COMP,Bend - Field,,19° 45.8D Right Cold Bend,03:00,,,,,,,,,,,,45.8D,11:27,17.376,3.99,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1536.90,2127.10,AGM _006,AGM _007,40.07167325,-89.48157694,573.02,,,
443,TR107,2023,MFL/CAL/IMU,3600,62.42,21091.15,54.01,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:42,17.376,3.99,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1536.90,2127.10,AGM _006,AGM _007,40.07154977,-89.48156572,572.24,,,
444,TR107,2023,MFL/CAL/IMU,3610,54.01,21145.16,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:10,17.376,4.00,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1599.30,2064.60,AGM _006,AGM _007,40.07140114,-89.48155706,571.10,,,
445,TR107,2023,MFL/CAL/IMU,3620,62.40,21207.56,62.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:28,17.376,4.02,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,1653.30,2010.60,AGM _006,AGM _007,40.07122926,-89.48154816,569.66,,,
446,TR107,2023,MFL/CAL/IMU,3630,62.18,21269.74,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:32,17.376,4.03,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1715.70,1948.20,AGM _006,AGM _007,40.07105800,-89.48154675,567.74,,,
447,TR107,2023,MFL/CAL/IMU,3640,62.19,21331.93,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:06,17.376,4.04,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1777.90,1886.00,AGM _006,AGM _007,40.07088662,-89.48154149,566.62,,,
448,TR107,2023,MFL/CAL/IMU,3650,62.35,21394.28,62.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:54,17.376,4.05,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1840.10,1823.90,AGM _006,AGM _007,40.07071474,-89.48153564,565.57,,,
449,TR107,2023,MFL/CAL/IMU,3660,62.39,21456.67,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:13,17.376,4.06,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,1902.40,1761.50,AGM _006,AGM _007,40.07054293,-89.48152740,564.60,,,
450,TR107,2023,MFL/CAL/IMU,3660,47.91,21504.59,14.45,,COMP,Bend - Field,,20° 39.8D Right Cold Bend,02:59,,,,,,,,,,,,39.8D,01:13,17.376,4.07,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,1964.80,1699.10,AGM _006,AGM _007,40.07041097,-89.48152787,564.01,,,
451,TR107,2023,MFL/CAL/IMU,3660,58.98,21515.66,3.38,451,ANOM,Corrosion - General,External,,06:06,10,,1.41,2.56,1967,2.422,2131,2.624,2127,2.619,,,01:13,17.376,4.07,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.2,10.0,ENTEGRA,17/02/23,1964.80,1699.10,AGM _006,AGM _007,40.07038151,-89.48153804,563.91,1416,1534,1531
451,TR107,2023,MFL/CAL/IMU,3660,58.98,21515.66,3.38,451,ANOM,Corrosion - Cluster,External,,06:06,10,,2.03,6.58,1954,2.406,2115,2.605,2109,2.597,,,01:13,17.376,4.07,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.2,10.0,ENTEGRA,17/02/23,1964.80,1699.10,AGM _006,AGM _007,40.07038151,-89.48153804,563.91,1407,1523,1518
451,TR107,2023,MFL/CAL/IMU,3660,59.10,21515.77,3.26,451,ANOM,Corrosion - Circ Grooving,External,,07:03,10,,0.66,2.32,1979,2.437,2145,2.641,2144,2.640,,,01:13,17.376,4.07,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.2,10.0,ENTEGRA,17/02/23,1964.80,1699.10,AGM _006,AGM _007,40.07038123,-89.48153816,563.91,1425,1544,1543
452,TR107,2023,MFL/CAL/IMU,3670,62.36,21519.03,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:39,17.376,4.08,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1964.80,1699.10,AGM _006,AGM _007,40.07037274,-89.48154200,563.86,,,
453,TR107,2023,MFL/CAL/IMU,3670,13.38,21532.41,48.88,,COMP,Bend - Field,,14° 43.9D Right Cold Bend,03:05,,,,,,,,,,,,43.9D,11:39,17.376,4.08,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,2027.20,1636.80,AGM _006,AGM _007,40.07033850,-89.48155987,563.63,,,
454,TR107,2023,MFL/CAL/IMU,3670,41.98,21561.01,20.28,,COMP,Bend - Field,,28° 42.9D Right Cold Bend,02:55,,,,,,,,,,,,42.9D,11:39,17.376,4.08,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2027.20,1636.80,AGM _006,AGM _007,40.07027568,-89.48162102,562.84,,,
455,TR107,2023,MFL/CAL/IMU,3680,62.26,21581.29,62.13,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:51,17.376,4.09,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2027.20,1636.80,AGM _006,AGM _007,40.07024470,-89.48168119,562.50,,,
456,TR107,2023,MFL/CAL/IMU,3680,8.52,21589.81,53.61,,COMP,Bend - Field,,5° 46.1D Right Cold Bend,02:54,,,,,,,,,,,,46.1D,00:51,17.376,4.09,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2089.40,1574.50,AGM _006,AGM _007,40.07023384,-89.48170835,562.42,,,
457,TR107,2023,MFL/CAL/IMU,3690,62.13,21643.42,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:49,17.376,4.10,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2089.40,1574.50,AGM _006,AGM _007,40.07017606,-89.48188549,561.95,,,
458,TR107,2023,MFL/CAL/IMU,3700,62.21,21705.63,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:22,17.376,4.11,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2151.60,1512.40,AGM _006,AGM _007,40.07010558,-89.48208878,561.29,,,
459,TR107,2023,MFL/CAL/IMU,3710,62.36,21767.99,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:20,17.376,4.12,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,2213.80,1450.20,AGM _006,AGM _007,40.07003293,-89.48229174,560.30,,,
460,TR107,2023,MFL/CAL/IMU,3720,62.27,21830.26,61.74,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:36,17.376,4.13,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2276.10,1387.80,AGM _006,AGM _007,40.06995684,-89.48249192,559.21,,,
461,TR107,2023,MFL/CAL/IMU,3730,61.74,21892.00,62.07,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:28,17.376,4.15,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2338.40,1325.50,AGM _006,AGM _007,40.06987997,-89.48268976,558.60,,,
462,TR107,2023,MFL/CAL/IMU,3740,62.07,21954.07,62.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:31,17.376,4.16,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,2400.20,1263.80,AGM _006,AGM _007,40.06980459,-89.48288972,558.16,,,
463,TR107,2023,MFL/CAL/IMU,3750,62.18,22016.25,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:43,17.376,4.17,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,2462.20,1201.70,AGM _006,AGM _007,40.06973041,-89.48309072,557.71,,,
464,TR107,2023,MFL/CAL/IMU,3760,62.28,22078.52,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:31,17.376,4.18,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,2524.40,1139.50,AGM _006,AGM _007,40.06965774,-89.48329336,557.21,,,
465,TR107,2023,MFL/CAL/IMU,3770,62.24,22140.76,53.65,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:55,17.376,4.19,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2586.70,1077.30,AGM _006,AGM _007,40.06958652,-89.48349641,557.17,,,
466,TR107,2023,MFL/CAL/IMU,3770,2.28,22143.04,51.37,,ADME,Close Metal Object,,,05:04,,,3.68,5.59,,,,,,,,,10:55,17.376,4.19,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2648.90,1015.00,AGM _006,AGM _007,40.06958394,-89.48350398,557.15,,,
467,TR107,2023,MFL/CAL/IMU,3770,17.21,22157.97,36.44,,ADME,Close Metal Object,,,01:55,,,1.10,4.55,,,,,,,,,10:55,17.376,4.20,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2648.90,1015.00,AGM _006,AGM _007,40.06956732,-89.48355290,556.95,,,
468,TR107,2023,MFL/CAL/IMU,3780,53.65,22194.41,44.08,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:29,17.376,4.20,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2648.90,1015.00,AGM _006,AGM _007,40.06952740,-89.48367293,555.91,,,
469,TR107,2023,MFL/CAL/IMU,3780,5.46,22199.87,38.62,,COMP,Tap,,With ID Restriction,00:10,,,,,,,,,,,,,01:29,17.376,4.20,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2702.60,961.40,AGM _006,AGM _007,40.06952147,-89.48369100,555.77,,,
470,TR107,2023,MFL/CAL/IMU,3790,44.08,22238.49,61.97,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:56,17.376,4.21,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,2702.60,961.40,AGM _006,AGM _007,40.06947942,-89.48381832,555.29,,,
471,TR107,2023,MFL/CAL/IMU,3790,44.02,22282.51,17.95,,COMP,Bend - Field,,15° 42.4D Left Cold Bend,08:46,,,,,,,,,,,,42.4D,00:56,17.376,4.22,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,2746.60,917.30,AGM _006,AGM _007,40.06942907,-89.48396171,555.26,,,
472,TR107,2023,MFL/CAL/IMU,3800,61.97,22300.46,61.65,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:00,17.376,4.22,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2746.60,917.30,AGM _006,AGM _007,40.06939684,-89.48401045,554.79,,,
473,TR107,2023,MFL/CAL/IMU,3800,26.87,22327.33,34.78,,COMP,Bend - Field,,44° 37.0D Left Cold Bend,09:00,,,,,,,,,,,,37D,11:00,17.376,4.23,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,2808.60,855.30,AGM _006,AGM _007,40.06933750,-89.48406688,553.95,,,
474,TR107,2023,MFL/CAL/IMU,3810,61.65,22362.11,55.73,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:25,17.376,4.24,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2808.60,855.30,AGM _006,AGM _007,40.06924326,-89.48408237,552.99,,,
475,TR107,2023,MFL/CAL/IMU,3820,55.73,22417.84,54.49,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:58,17.376,4.25,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2870.30,793.70,AGM _006,AGM _007,40.06908972,-89.48408146,552.53,,,
476,TR107,2023,MFL/CAL/IMU,3820,0.45,22418.29,54.04,476,ANOM,Corrosion - Circ Slotting,External,,09:36,10,,0.35,0.57,1982,2.441,2148,2.645,2148,2.645,,,01:58,17.376,4.25,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.4,10.0,ENTEGRA,17/02/23,2926.00,737.90,AGM _006,AGM _007,40.06908844,-89.48408145,552.55,1427,1547,1546
476,TR107,2023,MFL/CAL/IMU,3820,0.45,22418.29,54.04,476,ANOM,Corrosion - Circ Slotting,External,,10:01,10,,0.39,0.91,1981,2.440,2148,2.645,2147,2.644,,,01:58,17.376,4.25,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.4,10.0,ENTEGRA,17/02/23,2926.00,737.90,AGM _006,AGM _007,40.06908844,-89.48408145,552.55,1427,1546,1546
476,TR107,2023,MFL/CAL/IMU,3820,0.45,22418.29,54.04,476,ANOM,Corrosion - Cluster,External,,09:36,12,,1.10,2.84,1970,2.426,2135,2.629,2137,2.632,,,01:58,17.376,4.25,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.4,10.0,ENTEGRA,17/02/23,2926.00,737.90,AGM _006,AGM _007,40.06908844,-89.48408145,552.55,1418,1537,1539
476,TR107,2023,MFL/CAL/IMU,3820,0.51,22418.34,53.99,476,ANOM,Corrosion - Pitting,External,,09:58,10,,0.47,0.80,1981,2.439,2147,2.644,2146,2.643,,,01:58,17.376,4.25,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.4,10.0,ENTEGRA,17/02/23,2926.00,737.90,AGM _006,AGM _007,40.06908830,-89.48408145,552.55,1426,1546,1545
476,TR107,2023,MFL/CAL/IMU,3820,0.52,22418.35,53.98,476,ANOM,Corrosion - Circ Slotting,External,,09:44,12,,0.35,0.62,1981,2.440,2148,2.645,2147,2.644,,,01:58,17.376,4.25,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.4,10.0,ENTEGRA,17/02/23,2926.00,737.90,AGM _006,AGM _007,40.06908827,-89.48408145,552.55,1427,1546,1546
477,TR107,2023,MFL/CAL/IMU,3820,0.50,22418.33,54.00,477,ANOM,Corrosion - Pitting,External,,00:57,10,,0.86,1.25,1976,2.434,2142,2.637,2140,2.636,,,01:58,17.376,4.25,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.4,10.0,ENTEGRA,17/02/23,2926.00,737.90,AGM _006,AGM _007,40.06908832,-89.48408145,552.55,1423,1542,1541
477,TR107,2023,MFL/CAL/IMU,3820,0.50,22418.33,54.00,477,ANOM,Longitudinal Weld Anomaly,External,At Seam,00:31,11,,1.33,6.10,1966,2.422,2130,2.624,2128,2.621,,,01:58,17.376,4.25,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.4,10.0,ENTEGRA,17/02/23,2926.00,737.90,AGM _006,AGM _007,40.06908832,-89.48408145,552.55,1416,1534,1532
477,TR107,2023,MFL/CAL/IMU,3820,0.50,22418.34,53.99,477,ANOM,Corrosion - Circ Grooving,External,,01:35,10,,0.43,0.91,1981,2.440,2147,2.644,2147,2.644,,,01:58,17.376,4.25,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.4,10.0,ENTEGRA,17/02/23,2926.00,737.90,AGM _006,AGM _007,40.06908831,-89.48408145,552.55,1426,1546,1546
477,TR107,2023,MFL/CAL/IMU,3820,0.54,22418.38,53.95,477,ANOM,Corrosion - Circ Grooving,External,,00:31,10,,0.51,1.04,1980,2.439,2147,2.643,2146,2.643,,,01:58,17.376,4.25,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.4,10.0,ENTEGRA,17/02/23,2926.00,737.90,AGM _006,AGM _007,40.06908821,-89.48408145,552.55,1426,1545,1545
477,TR107,2023,MFL/CAL/IMU,3820,0.55,22418.39,53.94,477,ANOM,Longitudinal Weld Anomaly,External,At Seam,01:42,10,,0.43,0.68,1981,2.440,2147,2.644,2147,2.644,,,01:58,17.376,4.25,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.4,10.0,ENTEGRA,17/02/23,2926.00,737.90,AGM _006,AGM _007,40.06908817,-89.48408145,552.55,1426,1546,1546
477,TR107,2023,MFL/CAL/IMU,3820,0.57,22418.41,53.92,477,ANOM,Corrosion - Pitting,External,,01:22,11,,0.43,0.75,1981,2.440,2147,2.644,2147,2.644,,,01:58,17.376,4.25,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.4,10.0,ENTEGRA,17/02/23,2926.00,737.90,AGM _006,AGM _007,40.06908813,-89.48408145,552.55,1426,1546,1546
478,TR107,2023,MFL/CAL/IMU,3830,54.49,22472.33,62.03,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:39,17.376,4.26,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2926.00,737.90,AGM _006,AGM _007,40.06893947,-89.48408248,554.84,,,
479,TR107,2023,MFL/CAL/IMU,3840,62.03,22534.36,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:31,17.376,4.27,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,2980.50,683.50,AGM _006,AGM _007,40.06876861,-89.48408306,553.97,,,
480,TR107,2023,MFL/CAL/IMU,3850,62.21,22596.57,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:55,17.376,4.28,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,3042.50,621.40,AGM _006,AGM _007,40.06859734,-89.48408315,551.56,,,
481,TR107,2023,MFL/CAL/IMU,3860,62.26,22658.83,62.08,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:16,17.376,4.29,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,3104.70,559.20,AGM _006,AGM _007,40.06842564,-89.48408432,552.18,,,
482,TR107,2023,MFL/CAL/IMU,3870,62.08,22720.91,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:27,17.376,4.30,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3167.00,497.00,AGM _006,AGM _007,40.06825448,-89.48408514,553.32,,,
483,TR107,2023,MFL/CAL/IMU,3880,62.29,22783.20,61.92,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:05,17.376,4.32,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,3229.10,434.90,AGM _006,AGM _007,40.06808290,-89.48408418,556.16,,,
484,TR107,2023,MFL/CAL/IMU,3890,61.92,22845.12,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:55,17.376,4.33,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,3291.40,372.60,AGM _006,AGM _007,40.06791227,-89.48408516,559.79,,,
485,TR107,2023,MFL/CAL/IMU,3900,62.25,22907.36,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:33,17.376,4.34,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,3353.30,310.70,AGM _006,AGM _007,40.06774100,-89.48408616,563.59,,,
486,TR107,2023,MFL/CAL/IMU,3910,62.24,22969.60,56.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:16,17.376,4.35,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3415.50,248.40,AGM _006,AGM _007,40.06756935,-89.48408955,565.58,,,
487,TR107,2023,MFL/CAL/IMU,3920,56.34,23025.94,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:48,17.376,4.36,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,3477.80,186.20,AGM _006,AGM _007,40.06741415,-89.48409315,565.19,,,
488,TR107,2023,MFL/CAL/IMU,3920,12.10,23038.04,50.28,,ADME,Close Metal Object,,,04:17,,,1.02,3.07,,,,,,,,,00:48,17.376,4.36,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,3534.10,129.80,AGM _006,AGM _007,40.06738080,-89.48409358,564.85,,,
489,TR107,2023,MFL/CAL/IMU,3930,62.38,23088.32,23.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:04,17.376,4.37,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3534.10,129.80,AGM _006,AGM _007,40.06724229,-89.48409276,563.77,,,
490,TR107,2023,MFL/CAL/IMU,3940,23.37,23111.68,61.94,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:08,17.376,4.38,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,3596.50,67.50,AGM _006,AGM _007,40.06717778,-89.48409050,563.89,,,
491,TR107,2023,MFL/CAL/IMU,3940,44.10,23155.79,17.84,,REF,Above Ground Marker,,,,,,,,,,,,,,,,00:08,17.376,4.39,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,-44.10,2371.80,AGM _007,AGM _008,40.06705626,-89.48408637,564.12,,,
492,TR107,2023,MFL/CAL/IMU,3950,61.94,23173.63,42.11,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:06,17.376,4.39,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,-44.10,2371.80,AGM _007,AGM _008,40.06700722,-89.48408555,564.02,,,
493,TR107,2023,MFL/CAL/IMU,3960,42.11,23215.74,19.90,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:53,17.376,4.40,,812,18.000,0.312,,52000,,,,,6.0,10.0,ENTEGRA,17/02/23,17.80,2309.90,AGM _007,AGM _008,40.06689115,-89.48408480,563.59,,,
494,TR107,2023,MFL/CAL/IMU,3960,15.78,23231.51,4.12,,ADME,Close Metal Object,,,03:11,,,4.89,3.87,,,,,,,,,01:53,17.376,4.40,,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,59.90,2267.80,AGM _007,AGM _008,40.06684763,-89.48408537,563.43,,,
495,TR107,2023,MFL/CAL/IMU,3970,19.90,23235.63,48.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:01,17.376,4.40,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,59.90,2267.80,AGM _007,AGM _008,40.06683636,-89.48408554,563.42,,,
496,TR107,2023,MFL/CAL/IMU,3980,48.41,23284.05,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:25,17.376,4.41,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,79.80,2247.90,AGM _007,AGM _008,40.06670292,-89.48408693,564.16,,,
497,TR107,2023,MFL/CAL/IMU,3990,62.24,23346.29,58.71,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:49,17.376,4.42,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,128.30,2199.50,AGM _007,AGM _008,40.06653135,-89.48408833,565.72,,,
498,TR107,2023,MFL/CAL/IMU,4000,58.71,23405.00,61.96,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:37,17.376,4.43,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,190.50,2137.20,AGM _007,AGM _008,40.06636988,-89.48408608,568.44,,,
499,TR107,2023,MFL/CAL/IMU,4010,61.96,23466.96,61.97,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:52,17.376,4.44,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,249.20,2078.50,AGM _007,AGM _008,40.06619915,-89.48408304,569.44,,,
500,TR107,2023,MFL/CAL/IMU,4020,61.97,23528.93,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:10,17.376,4.46,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,311.20,2016.60,AGM _007,AGM _008,40.06602848,-89.48408335,571.24,,,
501,TR107,2023,MFL/CAL/IMU,4030,62.38,23591.30,52.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:09,17.376,4.47,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,373.10,1954.60,AGM _007,AGM _008,40.06585646,-89.48408351,571.99,,,
502,TR107,2023,MFL/CAL/IMU,4040,52.39,23643.69,52.17,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:21,17.376,4.48,,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,435.50,1892.20,AGM _007,AGM _008,40.06571209,-89.48408350,572.41,,,
503,TR107,2023,MFL/CAL/IMU,4050,52.17,23695.85,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:51,17.376,4.49,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,487.90,1839.80,AGM _007,AGM _008,40.06556839,-89.48408305,572.57,,,
504,TR107,2023,MFL/CAL/IMU,4060,62.38,23758.24,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:41,17.376,4.50,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,540.10,1787.70,AGM _007,AGM _008,40.06539646,-89.48408200,572.52,,,
505,TR107,2023,MFL/CAL/IMU,4070,62.37,23820.60,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:17,17.376,4.51,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,602.40,1725.30,AGM _007,AGM _008,40.06522466,-89.48408075,571.91,,,
506,TR107,2023,MFL/CAL/IMU,4080,62.30,23882.90,62.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:27,17.376,4.52,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,664.80,1662.90,AGM _007,AGM _008,40.06505305,-89.48407928,571.05,,,
507,TR107,2023,MFL/CAL/IMU,4090,62.42,23945.32,62.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:28,17.376,4.54,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,727.10,1600.60,AGM _007,AGM _008,40.06488104,-89.48407812,572.13,,,
508,TR107,2023,MFL/CAL/IMU,4100,62.46,24007.78,62.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:45,17.376,4.55,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,789.50,1538.20,AGM _007,AGM _008,40.06470900,-89.48407782,573.20,,,
509,TR107,2023,MFL/CAL/IMU,4110,62.42,24070.20,61.89,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:56,17.376,4.56,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,852.00,1475.70,AGM _007,AGM _008,40.06453706,-89.48407774,573.45,,,
510,TR107,2023,MFL/CAL/IMU,4120,61.89,24132.09,61.82,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:28,17.376,4.57,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,914.40,1413.30,AGM _007,AGM _008,40.06436644,-89.48407818,572.68,,,
511,TR107,2023,MFL/CAL/IMU,4120,34.55,24166.64,27.27,,ANOM,Mill Anomaly,Internal,With ID Restriction <1.0%,11:16,,,7.51,4.66,,,,,,,,,10:28,17.376,4.58,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,976.30,1351.40,AGM _007,AGM _008,40.06427125,-89.48407910,572.62,,,
512,TR107,2023,MFL/CAL/IMU,4130,61.82,24193.91,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:51,17.376,4.58,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,976.30,1351.40,AGM _007,AGM _008,40.06419610,-89.48408008,572.62,,,
513,TR107,2023,MFL/CAL/IMU,4140,62.34,24256.24,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:19,17.376,4.59,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1038.10,1289.60,AGM _007,AGM _008,40.06402439,-89.48408044,573.09,,,
514,TR107,2023,MFL/CAL/IMU,4150,62.21,24318.45,61.77,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:36,17.376,4.61,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1100.50,1227.30,AGM _007,AGM _008,40.06385302,-89.48407466,573.48,,,
515,TR107,2023,MFL/CAL/IMU,4150,46.38,24364.84,15.38,,COMP,Bend - Field,,17° 44.0D Right Cold Bend,02:57,,,,,,,,,,,,44D,00:36,17.376,4.61,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,1162.70,1165.10,AGM _007,AGM _008,40.06372537,-89.48406991,573.23,,,
516,TR107,2023,MFL/CAL/IMU,4160,61.77,24380.22,56.74,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:10,17.376,4.62,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1162.70,1165.10,AGM _007,AGM _008,40.06368391,-89.48408113,573.06,,,
517,TR107,2023,MFL/CAL/IMU,4160,23.36,24403.58,33.38,,COMP,Bend - Field,,39° 36.6D Right Cold Bend,02:54,,,,,,,,,,,,36.6D,11:10,17.376,4.62,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1224.40,1103.30,AGM _007,AGM _008,40.06362460,-89.48411237,573.08,,,
518,TR107,2023,MFL/CAL/IMU,4170,56.74,24436.95,62.07,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:38,17.376,4.63,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1224.40,1103.30,AGM _007,AGM _008,40.06356372,-89.48420085,573.75,,,
519,TR107,2023,MFL/CAL/IMU,4180,62.07,24499.02,34.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:21,17.376,4.64,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1281.20,1046.60,AGM _007,AGM _008,40.06346166,-89.48437956,573.56,,,
520,TR107,2023,MFL/CAL/IMU,4190,34.40,24533.43,33.93,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:31,17.376,4.65,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1343.20,984.50,AGM _007,AGM _008,40.06340608,-89.48447963,573.40,,,
521,TR107,2023,MFL/CAL/IMU,4190,25.86,24559.28,8.07,,COMP,Tap,,,00:02,,,,,,,,,,,,,02:31,17.376,4.65,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1377.60,950.10,AGM _007,AGM _008,40.06336614,-89.48455644,573.24,,,
522,TR107,2023,MFL/CAL/IMU,4200,33.93,24567.36,43.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:52,17.376,4.65,,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,1377.60,950.10,AGM _007,AGM _008,40.06335418,-89.48458080,573.21,,,
523,TR107,2023,MFL/CAL/IMU,4210,43.35,24610.71,13.59,,COMP,Girth Weld,,"18in, 60 Degree Hot Bend",,,,,,,,,,,,,,,17.250,4.66,,812,18.000,0.375,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1411.60,916.20,AGM _007,AGM _008,40.06329306,-89.48471433,574.10,,,
524,TR107,2023,MFL/CAL/IMU,4210,6.82,24617.53,6.77,,COMP,Bend - Other (Induction),,60° 5.0D Left Induction Bend,08:22,,,,,,,,,,,,5D,,17.250,4.66,,812,18.000,0.375,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,1454.90,872.80,AGM _007,AGM _008,40.06328145,-89.48473320,574.36,,,
525,TR107,2023,MFL/CAL/IMU,4220,13.59,24624.30,46.44,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:07,17.376,4.66,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1454.90,872.80,AGM _007,AGM _008,40.06326331,-89.48473659,574.63,,,
526,TR107,2023,MFL/CAL/IMU,4230,46.44,24670.74,52.91,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:19,17.376,4.67,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,1468.50,859.20,AGM _007,AGM _008,40.06313548,-89.48473315,575.39,,,
527,TR107,2023,MFL/CAL/IMU,4240,52.91,24723.64,56.05,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:40,17.376,4.68,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1515.00,812.80,AGM _007,AGM _008,40.06298985,-89.48472908,575.05,,,
528,TR107,2023,MFL/CAL/IMU,4250,56.05,24779.70,50.00,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:29,17.376,4.69,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1567.90,759.90,AGM _007,AGM _008,40.06283536,-89.48472652,573.32,,,
529,TR107,2023,MFL/CAL/IMU,4260,50.00,24829.70,61.60,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:07,17.376,4.70,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1623.90,703.80,AGM _007,AGM _008,40.06269778,-89.48472449,572.16,,,
530,TR107,2023,MFL/CAL/IMU,4270,61.60,24891.30,53.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:14,17.376,4.71,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,1673.90,653.80,AGM _007,AGM _008,40.06252808,-89.48472243,571.13,,,
531,TR107,2023,MFL/CAL/IMU,4280,53.32,24944.62,51.81,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:14,17.376,4.72,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1735.50,592.20,AGM _007,AGM _008,40.06238108,-89.48472104,570.64,,,
532,TR107,2023,MFL/CAL/IMU,4290,51.81,24996.42,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:13,17.376,4.73,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,1788.80,538.90,AGM _007,AGM _008,40.06223848,-89.48471968,570.21,,,
533,TR107,2023,MFL/CAL/IMU,4300,62.25,25058.68,61.55,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:35,17.376,4.75,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,1840.60,487.10,AGM _007,AGM _008,40.06206682,-89.48471692,569.90,,,
534,TR107,2023,MFL/CAL/IMU,4310,61.55,25120.23,62.07,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:27,17.376,4.76,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1902.90,424.90,AGM _007,AGM _008,40.06189725,-89.48471620,570.29,,,
535,TR107,2023,MFL/CAL/IMU,4320,62.07,25182.30,62.03,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:16,17.376,4.77,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1964.40,363.30,AGM _007,AGM _008,40.06172622,-89.48471430,569.83,,,
536,TR107,2023,MFL/CAL/IMU,4330,62.03,25244.33,62.08,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:07,17.376,4.78,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,2026.50,301.20,AGM _007,AGM _008,40.06155536,-89.48471215,569.09,,,
537,TR107,2023,MFL/CAL/IMU,4340,62.08,25306.41,62.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:16,17.376,4.79,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2088.50,239.20,AGM _007,AGM _008,40.06138435,-89.48471108,568.07,,,
538,TR107,2023,MFL/CAL/IMU,4350,62.15,25368.56,40.14,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:12,17.376,4.80,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2150.60,177.10,AGM _007,AGM _008,40.06121324,-89.48471046,567.13,,,
539,TR107,2023,MFL/CAL/IMU,4360,40.14,25408.70,40.67,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:37,17.376,4.81,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2212.80,115.00,AGM _007,AGM _008,40.06110252,-89.48471065,566.83,,,
540,TR107,2023,MFL/CAL/IMU,4370,40.67,25449.37,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:25,17.376,4.82,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,2252.90,74.80,AGM _007,AGM _008,40.06099039,-89.48471096,566.94,,,
541,TR107,2023,MFL/CAL/IMU,4370,34.16,25483.53,28.24,,REF,Above Ground Marker,,,,,,,,,,,,,,,,01:25,17.376,4.83,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,-34.20,3309.90,AGM _008,AGM _009,40.06089631,-89.48471047,567.01,,,
542,TR107,2023,MFL/CAL/IMU,4380,62.40,25511.77,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:07,17.376,4.83,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,-34.20,3309.90,AGM _008,AGM _009,40.06081873,-89.48470911,567.02,,,
543,TR107,2023,MFL/CAL/IMU,4390,62.26,25574.03,49.13,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:17,17.376,4.84,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,28.20,3247.50,AGM _008,AGM _009,40.06064727,-89.48470566,567.32,,,
544,TR107,2023,MFL/CAL/IMU,4400,49.13,25623.15,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:05,17.376,4.85,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,90.50,3185.20,AGM _008,AGM _009,40.06051214,-89.48470473,568.12,,,
545,TR107,2023,MFL/CAL/IMU,4410,62.25,25685.40,62.12,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:53,17.376,4.86,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,139.60,3136.10,AGM _008,AGM _009,40.06034083,-89.48470413,568.33,,,
546,TR107,2023,MFL/CAL/IMU,4420,62.12,25747.52,62.11,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:53,17.376,4.88,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,201.90,3073.90,AGM _008,AGM _009,40.06016985,-89.48470351,567.72,,,
547,TR107,2023,MFL/CAL/IMU,4430,62.11,25809.63,61.66,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:35,17.376,4.89,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,264.00,3011.70,AGM _008,AGM _009,40.05999885,-89.48470101,567.74,,,
548,TR107,2023,MFL/CAL/IMU,4440,61.66,25871.29,61.64,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:26,17.376,4.90,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,326.10,2949.60,AGM _008,AGM _009,40.05982919,-89.48469829,567.58,,,
549,TR107,2023,MFL/CAL/IMU,4450,61.64,25932.93,62.04,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:43,17.376,4.91,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,387.80,2888.00,AGM _008,AGM _009,40.05965949,-89.48469700,568.05,,,
550,TR107,2023,MFL/CAL/IMU,4460,62.04,25994.96,62.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:46,17.376,4.92,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,449.40,2826.30,AGM _008,AGM _009,40.05948881,-89.48469695,568.25,,,
551,TR107,2023,MFL/CAL/IMU,4470,62.22,26057.18,55.76,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:58,17.376,4.94,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,511.40,2764.30,AGM _008,AGM _009,40.05931757,-89.48469621,568.52,,,
552,TR107,2023,MFL/CAL/IMU,4480,55.76,26112.94,61.68,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:56,17.376,4.95,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,573.70,2702.10,AGM _008,AGM _009,40.05916412,-89.48469415,568.96,,,
553,TR107,2023,MFL/CAL/IMU,4490,61.68,26174.63,52.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:57,17.376,4.96,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,629.40,2646.30,AGM _008,AGM _009,40.05899437,-89.48469162,569.65,,,
554,TR107,2023,MFL/CAL/IMU,4500,52.18,26226.80,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:11,17.376,4.97,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,691.10,2584.60,AGM _008,AGM _009,40.05885072,-89.48469065,570.20,,,
555,TR107,2023,MFL/CAL/IMU,4500,58.96,26285.76,3.39,,ANOM,Mill Anomaly,Internal,With ID Restriction <1.0%,04:21,,,19.56,1.59,,,,,,,,,11:11,17.376,4.98,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,743.30,2532.50,AGM _008,AGM _009,40.05868852,-89.48469009,571.01,,,
556,TR107,2023,MFL/CAL/IMU,4510,62.35,26289.15,62.00,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:37,17.376,4.98,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,743.30,2532.50,AGM _008,AGM _009,40.05867916,-89.48469010,571.07,,,
557,TR107,2023,MFL/CAL/IMU,4520,62.00,26351.15,61.98,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:43,17.376,4.99,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,805.60,2470.10,AGM _008,AGM _009,40.05850846,-89.48468969,571.96,,,
558,TR107,2023,MFL/CAL/IMU,4530,61.98,26413.13,61.98,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:31,17.376,5.00,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,867.60,2408.10,AGM _008,AGM _009,40.05833800,-89.48468873,572.99,,,
559,TR107,2023,MFL/CAL/IMU,4540,61.98,26475.11,62.06,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:10,17.376,5.01,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,929.60,2346.10,AGM _008,AGM _009,40.05816738,-89.48468811,574.19,,,
560,TR107,2023,MFL/CAL/IMU,4550,62.06,26537.16,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:44,17.376,5.03,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,991.60,2284.20,AGM _008,AGM _009,40.05799651,-89.48468733,575.39,,,
561,TR107,2023,MFL/CAL/IMU,4560,62.28,26599.44,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:29,17.376,5.04,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1053.60,2222.10,AGM _008,AGM _009,40.05782505,-89.48468575,576.34,,,
562,TR107,2023,MFL/CAL/IMU,4570,62.32,26661.76,61.70,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:26,17.376,5.05,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,1115.90,2159.80,AGM _008,AGM _009,40.05765362,-89.48468406,576.78,,,
563,TR107,2023,MFL/CAL/IMU,4580,61.70,26723.46,62.01,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:40,17.376,5.06,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1178.20,2097.50,AGM _008,AGM _009,40.05748377,-89.48468449,576.35,,,
564,TR107,2023,MFL/CAL/IMU,4590,62.01,26785.47,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:26,17.376,5.07,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,1239.90,2035.80,AGM _008,AGM _009,40.05731318,-89.48468609,575.85,,,
565,TR107,2023,MFL/CAL/IMU,4600,62.19,26847.65,62.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:25,17.376,5.08,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1301.90,1973.80,AGM _008,AGM _009,40.05714210,-89.48468531,575.65,,,
566,TR107,2023,MFL/CAL/IMU,4600,46.56,26894.22,15.66,,ADME,Close Metal Object,,,08:40,,,1.56,4.44,,,,,,,,,09:25,17.376,5.09,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,1364.10,1911.60,AGM _008,AGM _009,40.05701405,-89.48467996,575.73,,,
567,TR107,2023,MFL/CAL/IMU,4610,62.22,26909.87,61.59,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:56,17.376,5.10,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,1364.10,1911.60,AGM _008,AGM _009,40.05697113,-89.48467515,575.77,,,
568,TR107,2023,MFL/CAL/IMU,4610,29.51,26939.39,32.08,,COMP,Bend - Field,,53° 36.1D Right Cold Bend,02:59,,,,,,,,,,,,36.1D,00:56,17.376,5.10,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,1426.30,1849.40,AGM _008,AGM _009,40.05689078,-89.48468319,576.24,,,
569,TR107,2023,MFL/CAL/IMU,4620,61.59,26971.46,62.14,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:11,17.376,5.11,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1426.30,1849.40,AGM _008,AGM _009,40.05682057,-89.48475024,576.74,,,
570,TR107,2023,MFL/CAL/IMU,4630,62.14,27033.61,62.06,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:16,17.376,5.12,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1487.90,1787.80,AGM _008,AGM _009,40.05671793,-89.48492814,576.94,,,
571,TR107,2023,MFL/CAL/IMU,4640,62.06,27095.67,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:01,17.376,5.13,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1550.10,1725.70,AGM _008,AGM _009,40.05662394,-89.48511348,578.15,,,
572,TR107,2023,MFL/CAL/IMU,4650,62.26,27157.93,61.53,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:50,17.376,5.14,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1612.10,1663.60,AGM _008,AGM _009,40.05653115,-89.48530118,578.44,,,
573,TR107,2023,MFL/CAL/IMU,4650,52.05,27209.98,9.48,,ADME,Close Metal Object,,,11:54,,,1.80,3.18,,,,,,,,,02:50,17.376,5.15,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1674.40,1601.30,AGM _008,AGM _009,40.05645361,-89.48545791,578.59,,,
574,TR107,2023,MFL/CAL/IMU,4660,61.53,27219.46,31.51,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:07,17.376,5.16,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1674.40,1601.30,AGM _008,AGM _009,40.05643945,-89.48548634,578.61,,,
575,TR107,2023,MFL/CAL/IMU,4670,31.51,27250.96,61.98,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:31,17.376,5.16,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1735.90,1539.80,AGM _008,AGM _009,40.05639225,-89.48558090,578.80,,,
576,TR107,2023,MFL/CAL/IMU,4680,61.98,27312.94,62.05,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:21,17.376,5.17,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,1767.40,1508.30,AGM _008,AGM _009,40.05629911,-89.48576698,578.76,,,
577,TR107,2023,MFL/CAL/IMU,4690,62.05,27374.99,61.95,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:34,17.376,5.18,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1829.40,1446.30,AGM _008,AGM _009,40.05620729,-89.48595449,578.23,,,
578,TR107,2023,MFL/CAL/IMU,4690,48.62,27423.61,13.33,,COMP,Bend - Field,,15° 44.3D Left Cold Bend,08:54,,,,,,,,,,,,44.3D,00:34,17.376,5.19,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1891.50,1384.30,AGM _008,AGM _009,40.05613619,-89.48610204,578.25,,,
579,TR107,2023,MFL/CAL/IMU,4700,61.95,27436.94,61.99,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:27,17.376,5.20,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,1891.50,1384.30,AGM _008,AGM _009,40.05611122,-89.48613681,578.17,,,
580,TR107,2023,MFL/CAL/IMU,4700,13.58,27450.52,48.41,,COMP,Bend - Field,,14° 44.8D Left Cold Bend,09:01,,,,,,,,,,,,44.8D,11:27,17.376,5.20,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,1953.40,1322.30,AGM _008,AGM _009,40.05608350,-89.48616944,578.09,,,
581,TR107,2023,MFL/CAL/IMU,4700,40.89,27477.83,21.10,,COMP,Bend - Field,,26° 43.6D Left Cold Bend,08:55,,,,,,,,,,,,43.6D,11:27,17.376,5.20,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,1953.40,1322.30,AGM _008,AGM _009,40.05601727,-89.48621451,577.98,,,
582,TR107,2023,MFL/CAL/IMU,4710,61.99,27498.93,62.03,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:36,17.376,5.21,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,1953.40,1322.30,AGM _008,AGM _009,40.05596005,-89.48622603,577.64,,,
583,TR107,2023,MFL/CAL/IMU,4710,11.33,27510.26,50.71,,COMP,Bend - Field,,6° 45.2D Left Cold Bend,09:09,,,,,,,,,,,,45.2D,00:36,17.376,5.21,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,2015.40,1260.30,AGM _008,AGM _009,40.05592890,-89.48622817,577.45,,,
584,TR107,2023,MFL/CAL/IMU,4720,62.03,27560.96,62.05,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:30,17.376,5.22,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,2015.40,1260.30,AGM _008,AGM _009,40.05578961,-89.48621827,577.05,,,
585,TR107,2023,MFL/CAL/IMU,4730,62.05,27623.01,62.09,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:19,17.376,5.23,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2077.40,1198.30,AGM _008,AGM _009,40.05561920,-89.48620425,576.53,,,
586,TR107,2023,MFL/CAL/IMU,4740,62.09,27685.10,62.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:14,17.376,5.24,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2139.50,1136.20,AGM _008,AGM _009,40.05544850,-89.48619129,575.87,,,
587,TR107,2023,MFL/CAL/IMU,4750,62.16,27747.26,61.58,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:16,17.376,5.26,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2201.60,1074.20,AGM _008,AGM _009,40.05527787,-89.48617667,575.92,,,
588,TR107,2023,MFL/CAL/IMU,4760,61.58,27808.84,61.99,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:41,17.376,5.27,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,2263.70,1012.00,AGM _008,AGM _009,40.05510897,-89.48615887,575.65,,,
589,TR107,2023,MFL/CAL/IMU,4760,45.53,27854.37,16.46,,COMP,Bend - Field,,21° 44.3D Left Cold Bend,09:03,,,,,,,,,,,,44.3D,10:41,17.376,5.28,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2325.30,950.40,AGM _008,AGM _009,40.05498487,-89.48613765,575.32,,,
590,TR107,2023,MFL/CAL/IMU,4770,61.99,27870.83,62.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:40,17.376,5.28,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2325.30,950.40,AGM _008,AGM _009,40.05494333,-89.48611431,575.35,,,
591,TR107,2023,MFL/CAL/IMU,4770,11.78,27882.61,50.45,,COMP,Bend - Field,,13° 40.4D Left Cold Bend,09:04,,,,,,,,,,,,40.4D,00:40,17.376,5.28,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,2387.30,888.40,AGM _008,AGM _009,40.05491498,-89.48609388,575.39,,,
592,TR107,2023,MFL/CAL/IMU,4770,53.16,27923.99,9.07,,COMP,Tap,,At Seam,00:09,,,,,,,,,,,,,00:40,17.376,5.29,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2387.30,888.40,AGM _008,AGM _009,40.05482658,-89.48600056,575.68,,,
593,TR107,2023,MFL/CAL/IMU,4780,62.23,27933.06,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:21,17.376,5.29,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2387.30,888.40,AGM _008,AGM _009,40.05480715,-89.48598013,575.72,,,
594,TR107,2023,MFL/CAL/IMU,4790,62.25,27995.31,45.02,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:40,17.376,5.30,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,2449.50,826.20,AGM _008,AGM _009,40.05467240,-89.48584224,575.60,,,
