Feature ID,Segment Identifier,Assessment Year,Tool Type,Upstream Reference Girth Weld,Distance to Upstream Girth Weld,Absolute Distance,Distance to Downstream Girth Weld,Cluster Number,Feature Type,Feature Identification,Surface Location,Comment,Feature Orientation,Peak Depth of Metal Loss or Crack Anomaly,Peak Depth of Dent or Deformation Anomaly,Length of Anomaly,Width of Anomaly,B31G Pburst, B31G Pburst/MAOP,ModB31G Pburst, ModB31G Pburst/MAOP,EffectArea Pburst, EffectArea Pburst/MAOP,Half Life Corrosion Growth Rate,Bend Radius,Long Seam Orientation,Bore Diameter,Milepost,HCA,MAOP,Pipe OD,Pipe Wall Thickness NOMINAL,Pipe Wall Thickness MEASURED,SMYS,100% SMYS,Maximum Operating Stress,Safety Factor for Original Design Class Location,Installation Year,Actual Tool Speed,Maximum Allowable Tool Speed,ILI Vendor,Tool Run Date,Distance from Upstream Girth Weld to Upstream Reference,Distance from Upstream Girth Weld to Downstream Reference,Upstream Reference Description,Downstream Reference Description,Latitude,Longitude,Z coordinate,Psafe B31G (psi),Psafe MB31G (psi),Psafe EA31G (psi)
595,TR107,2023,MFL/CAL/IMU,4800,45.02,28040.32,48.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:52,17.376,5.31,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,2511.80,764.00,AGM _008,AGM _009,40.05457370,-89.48574489,575.16,,,
596,TR107,2023,MFL/CAL/IMU,4810,48.20,28088.52,62.05,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:00,17.376,5.32,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2556.80,718.90,AGM _008,AGM _009,40.05446778,-89.48564123,573.59,,,
597,TR107,2023,MFL/CAL/IMU,4820,62.05,28150.57,62.07,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:24,17.376,5.33,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2605.00,670.70,AGM _008,AGM _009,40.05433148,-89.48550764,571.80,,,
598,TR107,2023,MFL/CAL/IMU,4830,62.07,28212.64,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:58,17.376,5.34,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2667.00,608.70,AGM _008,AGM _009,40.05419431,-89.48537512,570.46,,,
599,TR107,2023,MFL/CAL/IMU,4840,62.27,28274.91,55.76,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:49,17.376,5.36,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,2729.10,546.60,AGM _008,AGM _009,40.05405777,-89.48524047,571.46,,,
600,TR107,2023,MFL/CAL/IMU,4850,55.76,28330.67,46.59,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:40,17.376,5.37,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,2791.40,484.30,AGM _008,AGM _009,40.05393691,-89.48511734,571.18,,,
601,TR107,2023,MFL/CAL/IMU,4860,46.59,28377.26,62.03,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:18,17.376,5.37,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2847.10,428.60,AGM _008,AGM _009,40.05383534,-89.48501544,570.11,,,
602,TR107,2023,MFL/CAL/IMU,4860,21.05,28398.30,40.98,,ADME,Close Metal Object,,At Seam,11:59,,,4.93,9.10,,,,,,,,,11:18,17.376,5.38,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2893.70,382.00,AGM _008,AGM _009,40.05378937,-89.48496982,569.77,,,
603,TR107,2023,MFL/CAL/IMU,4870,62.03,28439.28,62.05,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:55,17.376,5.39,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2893.70,382.00,AGM _008,AGM _009,40.05369922,-89.48488153,569.08,,,
604,TR107,2023,MFL/CAL/IMU,4880,62.05,28501.34,44.54,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:06,17.376,5.40,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2955.70,320.00,AGM _008,AGM _009,40.05356158,-89.48475008,569.15,,,
605,TR107,2023,MFL/CAL/IMU,4880,31.89,28533.22,12.66,,COMP,Bend - Field,,19° 36.0D Right Cold Bend,03:06,,,,,,,,,,,,36D,00:06,17.376,5.40,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3017.80,257.90,AGM _008,AGM _009,40.05348919,-89.48468576,570.18,,,
606,TR107,2023,MFL/CAL/IMU,4890,44.54,28545.88,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:50,17.376,5.41,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,3017.80,257.90,AGM _008,AGM _009,40.05345657,-89.48467037,570.38,,,
607,TR107,2023,MFL/CAL/IMU,4890,15.04,28560.92,47.15,,COMP,Bend - Field,,18° 41.2D Right Cold Bend,02:56,,,,,,,,,,,,41.2D,00:50,17.376,5.41,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,3062.30,213.40,AGM _008,AGM _009,40.05341634,-89.48465791,570.60,,,
608,TR107,2023,MFL/CAL/IMU,4890,47.32,28593.19,14.88,,ADME,Close Metal Object,,,07:53,,,1.96,6.48,,,,,,,,,00:50,17.376,5.42,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3062.30,213.40,AGM _008,AGM _009,40.05332757,-89.48465820,571.29,,,
609,TR107,2023,MFL/CAL/IMU,4900,62.20,28608.07,62.04,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:16,17.376,5.42,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,3062.30,213.40,AGM _008,AGM _009,40.05328673,-89.48465915,571.61,,,
610,TR107,2023,MFL/CAL/IMU,4910,62.04,28670.11,43.10,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:11,17.376,5.43,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,3124.50,151.20,AGM _008,AGM _009,40.05311594,-89.48466183,571.82,,,
611,TR107,2023,MFL/CAL/IMU,4920,43.10,28713.20,62.09,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:40,17.376,5.44,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3186.60,89.20,AGM _008,AGM _009,40.05299721,-89.48466174,572.07,,,
612,TR107,2023,MFL/CAL/IMU,4920,46.06,28759.26,16.03,,REF,Above Ground Marker,,,,,,,,,,,,,,,,10:40,17.376,5.45,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,-46.10,1886.70,AGM _009,AGM _010,40.05287052,-89.48466089,572.42,,,
613,TR107,2023,MFL/CAL/IMU,4930,62.09,28775.29,61.67,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:02,17.376,5.45,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,-46.10,1886.70,AGM _009,AGM _010,40.05282645,-89.48466041,572.53,,,
614,TR107,2023,MFL/CAL/IMU,4940,61.67,28836.96,61.69,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:41,17.376,5.46,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,16.00,1824.60,AGM _009,AGM _010,40.05265669,-89.48465795,572.70,,,
615,TR107,2023,MFL/CAL/IMU,4950,61.69,28898.65,62.11,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:55,17.376,5.47,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,77.70,1762.90,AGM _009,AGM _010,40.05248707,-89.48465639,572.88,,,
616,TR107,2023,MFL/CAL/IMU,4960,62.11,28960.76,62.07,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:38,17.376,5.48,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,139.40,1701.20,AGM _009,AGM _010,40.05231624,-89.48465436,573.62,,,
617,TR107,2023,MFL/CAL/IMU,4970,62.07,29022.83,62.01,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:30,17.376,5.50,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,201.50,1639.10,AGM _009,AGM _010,40.05214548,-89.48465220,574.40,,,
618,TR107,2023,MFL/CAL/IMU,4980,62.01,29084.84,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:46,17.376,5.51,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,263.60,1577.00,AGM _009,AGM _010,40.05197490,-89.48465108,574.98,,,
619,TR107,2023,MFL/CAL/IMU,4990,62.25,29147.09,62.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:40,17.376,5.52,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,325.60,1515.00,AGM _009,AGM _010,40.05180355,-89.48465065,575.99,,,
620,TR107,2023,MFL/CAL/IMU,5000,62.31,29209.40,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:49,17.376,5.53,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,387.80,1452.80,AGM _009,AGM _010,40.05163222,-89.48464927,576.57,,,
621,TR107,2023,MFL/CAL/IMU,5010,62.30,29271.70,51.98,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:09,17.376,5.54,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,450.10,1390.50,AGM _009,AGM _010,40.05146075,-89.48464751,576.94,,,
622,TR107,2023,MFL/CAL/IMU,5020,51.98,29323.68,44.10,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:14,17.376,5.55,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,512.40,1328.20,AGM _009,AGM _010,40.05131780,-89.48464652,577.28,,,
623,TR107,2023,MFL/CAL/IMU,5030,44.10,29367.78,62.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:30,17.376,5.56,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,564.40,1276.20,AGM _009,AGM _010,40.05119652,-89.48464517,577.67,,,
624,TR107,2023,MFL/CAL/IMU,5040,62.16,29429.94,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:41,17.376,5.57,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,608.50,1232.10,AGM _009,AGM _010,40.05102544,-89.48464358,578.48,,,
625,TR107,2023,MFL/CAL/IMU,5050,62.37,29492.31,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:02,17.376,5.59,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,670.70,1169.90,AGM _009,AGM _010,40.05085396,-89.48464183,579.48,,,
626,TR107,2023,MFL/CAL/IMU,5060,62.26,29554.57,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:00,17.376,5.60,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,733.10,1107.60,AGM _009,AGM _010,40.05068265,-89.48463905,580.53,,,
627,TR107,2023,MFL/CAL/IMU,5070,62.36,29616.93,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:18,17.376,5.61,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,795.30,1045.30,AGM _009,AGM _010,40.05051113,-89.48463666,581.75,,,
628,TR107,2023,MFL/CAL/IMU,5080,62.38,29679.31,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:55,17.376,5.62,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,857.70,982.90,AGM _009,AGM _010,40.05033952,-89.48463628,582.60,,,
629,TR107,2023,MFL/CAL/IMU,5090,62.33,29741.64,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:52,17.376,5.63,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,920.10,920.60,AGM _009,AGM _010,40.05016807,-89.48463732,582.97,,,
630,TR107,2023,MFL/CAL/IMU,5100,62.26,29803.90,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:03,17.376,5.64,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,982.40,858.20,AGM _009,AGM _010,40.04999673,-89.48463516,582.95,,,
631,TR107,2023,MFL/CAL/IMU,5100,29.39,29833.29,32.94,,COMP,Bend - Field,,43° 43.4D Right Cold Bend,02:59,,,,,,,,,,,,43.4D,11:03,17.376,5.65,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1044.60,796.00,AGM _009,AGM _010,40.04991739,-89.48465005,583.01,,,
632,TR107,2023,MFL/CAL/IMU,5110,62.33,29866.23,62.06,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:01,17.376,5.66,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1044.60,796.00,AGM _009,AGM _010,40.04984288,-89.48471540,583.12,,,
633,TR107,2023,MFL/CAL/IMU,5110,31.79,29898.02,30.27,,COMP,Bend - Field,,37° 44.4D Right Cold Bend,02:57,,,,,,,,,,,,44.4D,01:01,17.376,5.66,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1107.00,733.60,AGM _009,AGM _010,40.04978504,-89.48480008,583.40,,,
634,TR107,2023,MFL/CAL/IMU,5120,62.06,29928.28,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:06,17.376,5.67,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1107.00,733.60,AGM _009,AGM _010,40.04975955,-89.48490248,583.86,,,
635,TR107,2023,MFL/CAL/IMU,5130,62.38,29990.67,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:05,17.376,5.68,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,1169.00,671.60,AGM _009,AGM _010,40.04972731,-89.48512175,584.30,,,
636,TR107,2023,MFL/CAL/IMU,5130,9.33,29999.99,52.87,636,ANOM,Corrosion - Other,External,Manufacturing Related,05:48,10,,1.68,2.33,1961,2.415,2124,2.616,2119,2.610,,,01:05,17.376,5.68,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.8,10.0,ENTEGRA,17/02/23,1231.40,609.20,AGM _009,AGM _010,40.04972280,-89.48515463,584.33,1412,1529,1526
636,TR107,2023,MFL/CAL/IMU,5130,9.33,29999.99,52.87,636,ANOM,Corrosion - Cluster,External,Manufacturing Related,04:31,10,,4.11,8.17,1920,2.365,2071,2.550,2056,2.532,,,01:05,17.376,5.68,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.8,10.0,ENTEGRA,17/02/23,1231.40,609.20,AGM _009,AGM _010,40.04972280,-89.48515463,584.33,1382,1491,1480
636,TR107,2023,MFL/CAL/IMU,5130,9.44,30000.10,52.76,636,ANOM,Corrosion - Other,External,Manufacturing Related,04:55,10,,2.07,2.39,1953,2.406,2114,2.604,2108,2.596,,,01:05,17.376,5.68,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.8,10.0,ENTEGRA,17/02/23,1231.40,609.20,AGM _009,AGM _010,40.04972275,-89.48515503,584.34,1406,1522,1518
636,TR107,2023,MFL/CAL/IMU,5130,9.50,30000.17,52.69,636,ANOM,Corrosion - Other,External,Manufacturing Related,04:31,10,,1.96,1.25,1956,2.408,2117,2.608,2111,2.600,,,01:05,17.376,5.68,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.8,10.0,ENTEGRA,17/02/23,1231.40,609.20,AGM _009,AGM _010,40.04972272,-89.48515526,584.34,1408,1525,1520
637,TR107,2023,MFL/CAL/IMU,5140,62.20,30052.86,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:45,17.376,5.69,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1231.40,609.20,AGM _009,AGM _010,40.04969842,-89.48534116,584.59,,,
638,TR107,2023,MFL/CAL/IMU,5150,62.34,30115.20,62.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:31,17.376,5.70,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1293.60,547.00,AGM _009,AGM _010,40.04967102,-89.48556161,584.79,,,
639,TR107,2023,MFL/CAL/IMU,5160,62.23,30177.42,62.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:54,17.376,5.72,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1355.90,484.70,AGM _009,AGM _010,40.04964328,-89.48578123,585.10,,,
640,TR107,2023,MFL/CAL/IMU,5170,62.18,30239.60,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:37,17.376,5.73,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1418.20,422.40,AGM _009,AGM _010,40.04961608,-89.48600099,585.69,,,
641,TR107,2023,MFL/CAL/IMU,5180,62.21,30301.82,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:54,17.376,5.74,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1480.30,360.30,AGM _009,AGM _010,40.04958862,-89.48622086,586.44,,,
642,TR107,2023,MFL/CAL/IMU,5190,62.30,30364.12,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:24,17.376,5.75,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1542.60,298.10,AGM _009,AGM _010,40.04956032,-89.48644078,587.48,,,
643,TR107,2023,MFL/CAL/IMU,5200,62.24,30426.35,52.06,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:43,17.376,5.76,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1604.90,235.80,AGM _009,AGM _010,40.04953153,-89.48666043,586.81,,,
644,TR107,2023,MFL/CAL/IMU,5210,52.06,30478.42,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:52,17.376,5.77,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1667.10,173.50,AGM _009,AGM _010,40.04950874,-89.48684441,586.01,,,
645,TR107,2023,MFL/CAL/IMU,5210,21.94,30500.36,40.31,,COMP,Bend - Field,,34° 38.3D Left Cold Bend,09:04,,,,,,,,,,,,38.3D,00:52,17.376,5.78,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,1719.20,121.50,AGM _009,AGM _010,40.04949285,-89.48691982,585.69,,,
646,TR107,2023,MFL/CAL/IMU,5220,62.25,30540.67,57.72,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:37,17.376,5.78,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1719.20,121.50,AGM _009,AGM _010,40.04942283,-89.48703090,585.87,,,
647,TR107,2023,MFL/CAL/IMU,5230,57.72,30598.39,42.47,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:13,17.376,5.80,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1781.40,59.20,AGM _009,AGM _010,40.04931383,-89.48718109,586.58,,,
648,TR107,2023,MFL/CAL/IMU,5230,1.48,30599.87,40.98,,REF,Above Ground Marker,,,,,,,,,,,,,,,,11:13,17.376,5.80,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,-1.50,5137.00,AGM _010,AGM _011,40.04931102,-89.48718498,586.61,,,
649,TR107,2023,MFL/CAL/IMU,5240,42.47,30640.85,35.85,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:15,17.376,5.80,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,-1.50,5137.00,AGM _010,AGM _011,40.04923444,-89.48729309,586.79,,,
650,TR107,2023,MFL/CAL/IMU,5250,35.85,30676.70,49.01,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:16,17.376,5.81,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,41.00,5094.50,AGM _010,AGM _011,40.04916722,-89.48738736,586.34,,,
651,TR107,2023,MFL/CAL/IMU,5260,49.01,30725.72,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:53,17.376,5.82,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,76.80,5058.70,AGM _010,AGM _011,40.04907541,-89.48751613,586.38,,,
652,TR107,2023,MFL/CAL/IMU,5260,47.41,30773.12,14.78,,COMP,Bend - Field,,14° 40.5D Right Cold Bend,02:58,,,,,,,,,,,,40.5D,11:53,17.376,5.83,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,125.80,5009.60,AGM _010,AGM _011,40.04898882,-89.48764365,586.68,,,
653,TR107,2023,MFL/CAL/IMU,5270,62.19,30787.91,62.12,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:18,17.376,5.83,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,125.80,5009.60,AGM _010,AGM _011,40.04896909,-89.48768968,586.96,,,
654,TR107,2023,MFL/CAL/IMU,5280,62.12,30850.02,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:56,17.376,5.84,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,188.00,4947.50,AGM _010,AGM _011,40.04888941,-89.48788710,587.98,,,
655,TR107,2023,MFL/CAL/IMU,5290,62.20,30912.22,62.14,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:37,17.376,5.85,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,250.20,4885.30,AGM _010,AGM _011,40.04880940,-89.48808436,588.44,,,
656,TR107,2023,MFL/CAL/IMU,5300,62.14,30974.36,61.87,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:58,17.376,5.87,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,312.30,4823.10,AGM _010,AGM _011,40.04873032,-89.48828227,587.75,,,
657,TR107,2023,MFL/CAL/IMU,5310,61.87,31036.23,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:46,17.376,5.88,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,374.50,4761.00,AGM _010,AGM _011,40.04865230,-89.48847950,587.30,,,
658,TR107,2023,MFL/CAL/IMU,5320,62.28,31098.50,62.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:00,17.376,5.89,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,436.40,4699.10,AGM _010,AGM _011,40.04857402,-89.48867825,587.26,,,
659,TR107,2023,MFL/CAL/IMU,5330,62.31,31160.81,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:27,17.376,5.90,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,498.60,4636.90,AGM _010,AGM _011,40.04849453,-89.48887643,587.27,,,
660,TR107,2023,MFL/CAL/IMU,5340,62.36,31223.16,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:07,17.376,5.91,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,560.90,4574.50,AGM _010,AGM _011,40.04841505,-89.48907472,587.50,,,
661,TR107,2023,MFL/CAL/IMU,5350,62.34,31285.50,62.11,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:55,17.376,5.93,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,623.30,4512.20,AGM _010,AGM _011,40.04833660,-89.48927366,587.36,,,
662,TR107,2023,MFL/CAL/IMU,5360,62.11,31347.61,62.00,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:22,17.376,5.94,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,685.60,4449.90,AGM _010,AGM _011,40.04825886,-89.48947200,587.02,,,
663,TR107,2023,MFL/CAL/IMU,5370,62.00,31409.61,61.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:36,17.376,5.95,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,747.70,4387.70,AGM _010,AGM _011,40.04817989,-89.48966941,586.94,,,
664,TR107,2023,MFL/CAL/IMU,5380,61.36,31470.97,62.09,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:48,17.376,5.96,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,809.70,4325.70,AGM _010,AGM _011,40.04810259,-89.48986535,586.99,,,
665,TR107,2023,MFL/CAL/IMU,5390,62.09,31533.06,61.96,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:52,17.376,5.97,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,871.10,4264.40,AGM _010,AGM _011,40.04802488,-89.49006360,587.13,,,
666,TR107,2023,MFL/CAL/IMU,5400,61.96,31595.02,61.13,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:54,17.376,5.98,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,933.20,4202.30,AGM _010,AGM _011,40.04794666,-89.49026127,587.27,,,
667,TR107,2023,MFL/CAL/IMU,5410,61.13,31656.15,59.86,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:04,17.376,6.00,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,995.20,4140.30,AGM _010,AGM _011,40.04786819,-89.49045536,587.61,,,
668,TR107,2023,MFL/CAL/IMU,5420,59.86,31716.01,62.01,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:25,17.376,6.01,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1056.30,4079.20,AGM _010,AGM _011,40.04779191,-89.49064573,587.54,,,
669,TR107,2023,MFL/CAL/IMU,5430,62.01,31778.02,62.06,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:16,17.376,6.02,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1116.10,4019.30,AGM _010,AGM _011,40.04771309,-89.49084324,587.64,,,
670,TR107,2023,MFL/CAL/IMU,5440,62.06,31840.08,62.13,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:52,17.376,6.03,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1178.20,3957.30,AGM _010,AGM _011,40.04763535,-89.49104134,587.79,,,
671,TR107,2023,MFL/CAL/IMU,5450,62.13,31902.21,62.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:55,17.376,6.04,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1240.20,3895.30,AGM _010,AGM _011,40.04755728,-89.49123986,587.98,,,
672,TR107,2023,MFL/CAL/IMU,5460,62.18,31964.39,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:52,17.376,6.05,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1302.30,3833.10,AGM _010,AGM _011,40.04747846,-89.49143791,588.33,,,
673,TR107,2023,MFL/CAL/IMU,5470,62.19,32026.57,61.83,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:47,17.376,6.07,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,1364.50,3771.00,AGM _010,AGM _011,40.04739969,-89.49163606,588.89,,,
674,TR107,2023,MFL/CAL/IMU,5480,61.83,32088.41,62.13,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:35,17.376,6.08,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1426.70,3708.80,AGM _010,AGM _011,40.04732166,-89.49183307,589.14,,,
675,TR107,2023,MFL/CAL/IMU,5490,62.13,32150.54,61.97,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:35,17.376,6.09,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,1488.50,3647.00,AGM _010,AGM _011,40.04724351,-89.49203147,589.66,,,
676,TR107,2023,MFL/CAL/IMU,5500,61.97,32212.51,62.04,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:26,17.376,6.10,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1550.70,3584.80,AGM _010,AGM _011,40.04716540,-89.49222919,590.20,,,
677,TR107,2023,MFL/CAL/IMU,5500,26.85,32239.36,35.19,677,ANOM,Corrosion - Other,External,Manufacturing Related,06:35,11,,0.66,0.86,1978,2.436,2144,2.640,2143,2.639,,,10:26,17.376,6.11,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.5,10.0,ENTEGRA,17/02/23,1612.60,3522.90,AGM _010,AGM _011,40.04713140,-89.49231465,590.42,1424,1544,1543
678,TR107,2023,MFL/CAL/IMU,5510,62.04,32274.54,62.10,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:34,17.376,6.11,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1612.60,3522.90,AGM _010,AGM _011,40.04708667,-89.49242666,590.49,,,
679,TR107,2023,MFL/CAL/IMU,5520,62.10,32336.64,62.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:14,17.376,6.12,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1674.70,3460.80,AGM _010,AGM _011,40.04700752,-89.49262410,590.56,,,
680,TR107,2023,MFL/CAL/IMU,5530,62.16,32398.80,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:39,17.376,6.14,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1736.80,3398.70,AGM _010,AGM _011,40.04692888,-89.49282243,590.80,,,
681,TR107,2023,MFL/CAL/IMU,5540,62.40,32461.19,57.94,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:44,17.376,6.15,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1798.90,3336.60,AGM _010,AGM _011,40.04685007,-89.49302125,590.89,,,
682,TR107,2023,MFL/CAL/IMU,5550,57.94,32519.14,62.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:32,17.376,6.16,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1861.30,3274.20,AGM _010,AGM _011,40.04677628,-89.49320558,591.00,,,
683,TR107,2023,MFL/CAL/IMU,5560,62.39,32581.53,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:11,17.376,6.17,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,1919.30,3216.20,AGM _010,AGM _011,40.04669712,-89.49340424,590.51,,,
684,TR107,2023,MFL/CAL/IMU,5570,62.40,32643.92,46.68,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:17,17.376,6.18,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1981.70,3153.80,AGM _010,AGM _011,40.04661860,-89.49360351,590.52,,,
685,TR107,2023,MFL/CAL/IMU,5580,46.68,32690.61,45.71,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:26,17.376,6.19,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,2044.10,3091.40,AGM _010,AGM _011,40.04655955,-89.49375222,590.30,,,
686,TR107,2023,MFL/CAL/IMU,5590,45.71,32736.31,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:05,17.376,6.20,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2090.70,3044.70,AGM _010,AGM _011,40.04650189,-89.49389790,589.63,,,
687,TR107,2023,MFL/CAL/IMU,5600,62.27,32798.58,53.49,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:29,17.376,6.21,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2136.40,2999.00,AGM _010,AGM _011,40.04642370,-89.49409671,588.61,,,
688,TR107,2023,MFL/CAL/IMU,5610,53.49,32852.07,47.51,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:41,17.376,6.22,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,2198.70,2936.80,AGM _010,AGM _011,40.04635629,-89.49426739,588.26,,,
689,TR107,2023,MFL/CAL/IMU,5620,47.51,32899.58,52.84,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:11,17.376,6.23,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2252.20,2883.30,AGM _010,AGM _011,40.04629626,-89.49441882,588.09,,,
690,TR107,2023,MFL/CAL/IMU,5630,52.84,32952.42,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:31,17.376,6.24,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2299.70,2835.80,AGM _010,AGM _011,40.04622896,-89.49458701,587.72,,,
691,TR107,2023,MFL/CAL/IMU,5640,62.25,33014.67,62.09,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:50,17.376,6.25,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2352.60,2782.90,AGM _010,AGM _011,40.04614925,-89.49478471,586.87,,,
692,TR107,2023,MFL/CAL/IMU,5650,62.09,33076.76,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:48,17.376,6.26,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2414.80,2720.70,AGM _010,AGM _011,40.04606962,-89.49498160,585.79,,,
693,TR107,2023,MFL/CAL/IMU,5660,62.19,33138.95,62.03,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:35,17.376,6.28,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2476.90,2658.60,AGM _010,AGM _011,40.04599007,-89.49517917,584.46,,,
694,TR107,2023,MFL/CAL/IMU,5670,62.03,33200.98,45.07,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:53,17.376,6.29,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2539.10,2596.40,AGM _010,AGM _011,40.04591132,-89.49537668,583.48,,,
695,TR107,2023,MFL/CAL/IMU,5680,45.07,33246.05,61.87,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:41,17.376,6.30,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2601.10,2534.40,AGM _010,AGM _011,40.04585480,-89.49552067,583.31,,,
696,TR107,2023,MFL/CAL/IMU,5690,61.87,33307.92,38.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:46,17.376,6.31,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,2646.20,2489.30,AGM _010,AGM _011,40.04577803,-89.49571890,582.68,,,
697,TR107,2023,MFL/CAL/IMU,5700,38.41,33346.33,43.78,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:50,17.376,6.32,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,2708.10,2427.40,AGM _010,AGM _011,40.04573011,-89.49584157,581.23,,,
698,TR107,2023,MFL/CAL/IMU,5710,43.78,33390.10,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:56,17.376,6.32,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,2746.50,2389.00,AGM _010,AGM _011,40.04567470,-89.49598097,580.15,,,
699,TR107,2023,MFL/CAL/IMU,5720,62.28,33452.38,62.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:06,17.376,6.34,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2790.20,2345.30,AGM _010,AGM _011,40.04559541,-89.49617896,582.46,,,
700,TR107,2023,MFL/CAL/IMU,5730,62.16,33514.54,62.00,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:44,17.376,6.35,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2852.50,2283.00,AGM _010,AGM _011,40.04551662,-89.49637672,583.97,,,
701,TR107,2023,MFL/CAL/IMU,5740,62.00,33576.54,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:30,17.376,6.36,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2914.70,2220.80,AGM _010,AGM _011,40.04543740,-89.49657389,585.72,,,
702,TR107,2023,MFL/CAL/IMU,5750,62.30,33638.84,61.75,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:47,17.376,6.37,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2976.70,2158.80,AGM _010,AGM _011,40.04535911,-89.49677262,585.50,,,
703,TR107,2023,MFL/CAL/IMU,5760,61.75,33700.59,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:09,17.376,6.38,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3039.00,2096.50,AGM _010,AGM _011,40.04528251,-89.49697049,584.02,,,
704,TR107,2023,MFL/CAL/IMU,5770,62.35,33762.95,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:22,17.376,6.39,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,3100.70,2034.80,AGM _010,AGM _011,40.04520415,-89.49716949,583.25,,,
705,TR107,2023,MFL/CAL/IMU,5780,62.19,33825.13,62.14,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:07,17.376,6.41,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,3163.10,1972.40,AGM _010,AGM _011,40.04512430,-89.49736695,584.22,,,
706,TR107,2023,MFL/CAL/IMU,5790,62.14,33887.28,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:00,17.376,6.42,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,3225.30,1910.20,AGM _010,AGM _011,40.04504605,-89.49756508,584.29,,,
707,TR107,2023,MFL/CAL/IMU,5800,62.27,33949.55,50.09,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:51,17.376,6.43,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,3287.40,1848.10,AGM _010,AGM _011,40.04496919,-89.49776414,580.49,,,
708,TR107,2023,MFL/CAL/IMU,5810,50.09,33999.64,50.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:20,17.376,6.44,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,3349.70,1785.80,AGM _010,AGM _011,40.04490653,-89.49792412,578.27,,,
709,TR107,2023,MFL/CAL/IMU,5820,50.39,34050.03,55.08,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:31,17.376,6.45,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,3399.80,1735.70,AGM _010,AGM _011,40.04484213,-89.49808408,578.19,,,
710,TR107,2023,MFL/CAL/IMU,5830,55.08,34105.12,53.64,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:57,17.376,6.46,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,3450.20,1685.30,AGM _010,AGM _011,40.04477203,-89.49825909,580.27,,,
711,TR107,2023,MFL/CAL/IMU,5840,53.64,34158.75,50.71,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:29,17.376,6.47,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,3505.20,1630.20,AGM _010,AGM _011,40.04470424,-89.49843003,582.23,,,
712,TR107,2023,MFL/CAL/IMU,5850,50.71,34209.46,62.12,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:55,17.376,6.48,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3558.90,1576.60,AGM _010,AGM _011,40.04463961,-89.49859130,584.48,,,
713,TR107,2023,MFL/CAL/IMU,5860,62.12,34271.58,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:55,17.376,6.49,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,3609.60,1525.90,AGM _010,AGM _011,40.04456086,-89.49878898,585.38,,,
714,TR107,2023,MFL/CAL/IMU,5870,62.38,34333.96,50.02,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:37,17.376,6.50,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,3671.70,1463.80,AGM _010,AGM _011,40.04448190,-89.49898773,585.72,,,
715,TR107,2023,MFL/CAL/IMU,5880,50.02,34383.98,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:19,17.376,6.51,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,3734.10,1401.40,AGM _010,AGM _011,40.04441837,-89.49914692,585.85,,,
716,TR107,2023,MFL/CAL/IMU,5890,62.33,34446.31,61.84,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:12,17.376,6.52,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,3784.10,1351.40,AGM _010,AGM _011,40.04433918,-89.49934544,585.56,,,
717,TR107,2023,MFL/CAL/IMU,5900,61.84,34508.14,61.61,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:06,17.376,6.54,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,3846.40,1289.00,AGM _010,AGM _011,40.04426110,-89.49954268,585.43,,,
718,TR107,2023,MFL/CAL/IMU,5910,61.61,34569.75,61.73,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:20,17.376,6.55,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,3908.30,1227.20,AGM _010,AGM _011,40.04418350,-89.49973915,585.14,,,
719,TR107,2023,MFL/CAL/IMU,5920,61.73,34631.48,61.65,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:09,17.376,6.56,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,3969.90,1165.60,AGM _010,AGM _011,40.04410571,-89.49993604,584.66,,,
720,TR107,2023,MFL/CAL/IMU,5930,61.65,34693.13,54.48,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:02,17.376,6.57,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,4031.60,1103.90,AGM _010,AGM _011,40.04402858,-89.50013295,583.46,,,
721,TR107,2023,MFL/CAL/IMU,5940,54.48,34747.61,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:59,17.376,6.58,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,4093.30,1042.20,AGM _010,AGM _011,40.04395915,-89.50030632,582.45,,,
722,TR107,2023,MFL/CAL/IMU,5950,62.26,34809.87,62.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:02,17.376,6.59,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,4147.70,987.70,AGM _010,AGM _011,40.04387949,-89.50050373,580.61,,,
723,TR107,2023,MFL/CAL/IMU,5960,62.23,34872.10,56.78,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:45,17.376,6.60,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,4210.00,925.50,AGM _010,AGM _011,40.04379986,-89.50070154,582.48,,,
724,TR107,2023,MFL/CAL/IMU,5970,56.78,34928.88,62.17,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:20,17.376,6.62,,812,18.000,0.312,,52000,,,,,5.9,10.0,ENTEGRA,17/02/23,4272.20,863.30,AGM _010,AGM _011,40.04372843,-89.50088259,582.63,,,
725,TR107,2023,MFL/CAL/IMU,5980,62.17,34991.06,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:47,17.376,6.63,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,4329.00,806.50,AGM _010,AGM _011,40.04365129,-89.50108172,583.32,,,
726,TR107,2023,MFL/CAL/IMU,5980,51.62,35042.68,10.74,726,ANOM,Corrosion - Other,External,Manufacturing Related,00:08,10,,0.47,0.45,1981,2.439,2147,2.644,2146,2.643,,,01:47,17.376,6.64,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.3,10.0,ENTEGRA,17/02/23,4391.20,744.30,AGM _010,AGM _011,40.04358637,-89.50124650,583.64,1426,1546,1545
726,TR107,2023,MFL/CAL/IMU,5980,51.62,35042.68,10.74,726,ANOM,Corrosion - Cluster,External,Manufacturing Related,00:08,10,,1.49,3.18,1965,2.420,2129,2.622,2125,2.617,,,01:47,17.376,6.64,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.3,10.0,ENTEGRA,17/02/23,4391.20,744.30,AGM _010,AGM _011,40.04358637,-89.50124650,583.64,1415,1533,1530
726,TR107,2023,MFL/CAL/IMU,5980,51.66,35042.71,10.70,726,ANOM,Corrosion - Other,External,Manufacturing Related,00:18,10,,0.51,0.99,1980,2.439,2147,2.643,2146,2.643,,,01:47,17.376,6.64,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.3,10.0,ENTEGRA,17/02/23,4391.20,744.30,AGM _010,AGM _011,40.04358633,-89.50124662,583.64,1426,1545,1545
726,TR107,2023,MFL/CAL/IMU,5980,51.70,35042.75,10.66,726,ANOM,Corrosion - Other,External,Manufacturing Related,00:38,10,,0.59,0.91,1980,2.438,2146,2.642,2145,2.641,,,01:47,17.376,6.64,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.3,10.0,ENTEGRA,17/02/23,4391.20,744.30,AGM _010,AGM _011,40.04358628,-89.50124673,583.64,1425,1545,1544
727,TR107,2023,MFL/CAL/IMU,5980,56.04,35047.10,6.32,727,ANOM,Corrosion - Other,External,Manufacturing Related,11:45,10,,0.39,0.76,1981,2.440,2148,2.645,2147,2.644,,,01:47,17.376,6.64,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.3,10.0,ENTEGRA,17/02/23,4391.20,744.30,AGM _010,AGM _011,40.04358064,-89.50126047,583.63,1427,1546,1546
727,TR107,2023,MFL/CAL/IMU,5980,56.04,35047.10,6.32,727,ANOM,Corrosion - Cluster,External,Manufacturing Related,11:45,17,,2.03,5.21,1932,2.379,2088,2.572,2107,2.595,,,01:47,17.376,6.64,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.3,10.0,ENTEGRA,17/02/23,4391.20,744.30,AGM _010,AGM _011,40.04358064,-89.50126047,583.63,1391,1504,1517
727,TR107,2023,MFL/CAL/IMU,5980,56.06,35047.12,6.30,727,ANOM,Corrosion - Other,External,Manufacturing Related,00:01,17,,0.47,0.63,1979,2.437,2145,2.642,2144,2.640,,,01:47,17.376,6.64,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.3,10.0,ENTEGRA,17/02/23,4391.20,744.30,AGM _010,AGM _011,40.04358062,-89.50126054,583.63,1425,1544,1544
727,TR107,2023,MFL/CAL/IMU,5980,56.10,35047.15,6.26,727,ANOM,Corrosion - Other,External,Manufacturing Related,00:14,10,,0.66,1.37,1979,2.437,2145,2.641,2144,2.640,,,01:47,17.376,6.64,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.3,10.0,ENTEGRA,17/02/23,4391.20,744.30,AGM _010,AGM _011,40.04358057,-89.50126065,583.63,1425,1544,1543
727,TR107,2023,MFL/CAL/IMU,5980,56.17,35047.23,6.18,727,ANOM,Corrosion - Other,External,Manufacturing Related,00:42,10,,0.43,0.91,1981,2.440,2147,2.644,2147,2.644,,,01:47,17.376,6.64,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.3,10.0,ENTEGRA,17/02/23,4391.20,744.30,AGM _010,AGM _011,40.04358048,-89.50126087,583.63,1426,1546,1546
728,TR107,2023,MFL/CAL/IMU,5990,62.36,35053.41,61.69,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:36,17.376,6.64,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,4391.20,744.30,AGM _010,AGM _011,40.04357242,-89.50128047,583.61,,,
729,TR107,2023,MFL/CAL/IMU,6000,61.69,35115.10,61.90,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:22,17.376,6.65,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,4453.50,681.90,AGM _010,AGM _011,40.04349328,-89.50147642,583.44,,,
730,TR107,2023,MFL/CAL/IMU,6010,61.90,35177.00,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:49,17.376,6.66,,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,4515.20,620.30,AGM _010,AGM _011,40.04341558,-89.50167414,583.22,,,
731,TR107,2023,MFL/CAL/IMU,6020,62.30,35239.30,61.80,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:33,17.376,6.67,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,4577.10,558.40,AGM _010,AGM _011,40.04333849,-89.50187378,583.38,,,
732,TR107,2023,MFL/CAL/IMU,6030,61.80,35301.10,62.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:04,17.376,6.69,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,4639.40,496.10,AGM _010,AGM _011,40.04326193,-89.50207148,585.86,,,
733,TR107,2023,MFL/CAL/IMU,6040,62.23,35363.33,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:41,17.376,6.70,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,4701.20,434.30,AGM _010,AGM _011,40.04318665,-89.50227201,587.42,,,
734,TR107,2023,MFL/CAL/IMU,6050,62.25,35425.58,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:30,17.376,6.71,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,4763.50,372.00,AGM _010,AGM _011,40.04310932,-89.50247134,587.78,,,
735,TR107,2023,MFL/CAL/IMU,6060,62.30,35487.87,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:11,17.376,6.72,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,4825.70,309.80,AGM _010,AGM _011,40.04303104,-89.50267017,586.40,,,
736,TR107,2023,MFL/CAL/IMU,6070,62.38,35550.25,52.65,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:44,17.376,6.73,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,4888.00,247.50,AGM _010,AGM _011,40.04295077,-89.50286777,584.28,,,
737,TR107,2023,MFL/CAL/IMU,6070,26.28,35576.53,26.38,,COMP,Bend - Field,,17° 42.1D Left Cold Bend,09:13,,,,,,,,,,,,42.1D,11:44,17.376,6.74,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,4950.40,185.10,AGM _010,AGM _011,40.04291434,-89.50294924,583.84,,,
738,TR107,2023,MFL/CAL/IMU,6080,52.65,35602.91,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:15,17.376,6.74,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,4950.40,185.10,AGM _010,AGM _011,40.04286362,-89.50301695,584.24,,,
739,TR107,2023,MFL/CAL/IMU,6090,62.19,35665.10,41.78,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:35,17.376,6.75,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,5003.00,132.40,AGM _010,AGM _011,40.04274267,-89.50317483,586.14,,,
740,TR107,2023,MFL/CAL/IMU,6100,41.78,35706.88,33.91,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:22,17.376,6.76,,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,5065.20,70.30,AGM _010,AGM _011,40.04266124,-89.50328087,586.83,,,
741,TR107,2023,MFL/CAL/IMU,6100,28.48,35735.36,5.44,,REF,Above Ground Marker,,,,,,,,,,,,,,,,11:22,17.376,6.77,,812,18.000,0.312,,52000,,,,,5.9,10.0,ENTEGRA,17/02/23,-28.50,1559.00,AGM _011,AGM _012,40.04260572,-89.50335304,586.59,,,
742,TR107,2023,MFL/CAL/IMU,6110,33.91,35740.79,46.07,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:58,17.376,6.77,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,-28.50,1559.00,AGM _011,AGM _012,40.04259514,-89.50336697,586.54,,,
743,TR107,2023,MFL/CAL/IMU,6110,13.82,35754.61,32.26,,COMP,Bend - Field,,20° 35.6D Left Cold Bend,09:00,,,,,,,,,,,,35.6D,00:58,17.376,6.77,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,5.40,1525.10,AGM _011,AGM _012,40.04256699,-89.50340028,586.59,,,
744,TR107,2023,MFL/CAL/IMU,6120,46.07,35786.87,61.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:13,17.376,6.78,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,5.40,1525.10,AGM _011,AGM _012,40.04248787,-89.50345312,586.79,,,
745,TR107,2023,MFL/CAL/IMU,6120,43.05,35829.92,18.31,,COMP,Bend - Field,,25° 42.5D Left Cold Bend,09:01,,,,,,,,,,,,42.5D,00:13,17.376,6.79,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,51.50,1479.00,AGM _011,AGM _012,40.04237876,-89.50351404,587.22,,,
746,TR107,2023,MFL/CAL/IMU,6130,61.37,35848.23,54.44,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:08,17.376,6.79,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,51.50,1479.00,AGM _011,AGM _012,40.04232847,-89.50351948,587.48,,,
747,TR107,2023,MFL/CAL/IMU,6140,54.44,35902.67,62.13,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:58,17.376,6.80,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,112.90,1417.70,AGM _011,AGM _012,40.04217811,-89.50351940,587.30,,,
748,TR107,2023,MFL/CAL/IMU,6150,62.13,35964.80,62.08,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:11,17.376,6.81,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,167.30,1363.20,AGM _011,AGM _012,40.04200669,-89.50351534,585.88,,,
749,TR107,2023,MFL/CAL/IMU,6160,62.08,36026.88,62.52,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:52,17.376,6.82,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,229.40,1301.10,AGM _011,AGM _012,40.04183525,-89.50351345,586.34,,,
750,TR107,2023,MFL/CAL/IMU,6170,62.52,36089.40,62.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:28,17.376,6.84,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,291.50,1239.00,AGM _011,AGM _012,40.04166261,-89.50351215,587.69,,,
751,TR107,2023,MFL/CAL/IMU,6180,62.39,36151.78,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:17,17.376,6.85,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,354.00,1176.50,AGM _011,AGM _012,40.04149016,-89.50351049,587.86,,,
752,TR107,2023,MFL/CAL/IMU,6190,62.34,36214.13,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:07,17.376,6.86,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,416.40,1114.10,AGM _011,AGM _012,40.04131812,-89.50350888,587.89,,,
753,TR107,2023,MFL/CAL/IMU,6200,62.20,36276.33,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:32,17.376,6.87,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,478.80,1051.80,AGM _011,AGM _012,40.04114626,-89.50350718,588.27,,,
754,TR107,2023,MFL/CAL/IMU,6210,62.20,36338.53,62.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:51,17.376,6.88,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,541.00,989.60,AGM _011,AGM _012,40.04097437,-89.50350648,588.31,,,
755,TR107,2023,MFL/CAL/IMU,6220,62.43,36400.96,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:56,17.376,6.89,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,603.20,927.40,AGM _011,AGM _012,40.04080208,-89.50350614,588.41,,,
756,TR107,2023,MFL/CAL/IMU,6230,62.20,36463.16,61.98,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:19,17.376,6.91,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,665.60,864.90,AGM _011,AGM _012,40.04063012,-89.50350455,588.89,,,
757,TR107,2023,MFL/CAL/IMU,6240,61.98,36525.14,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:01,17.376,6.92,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,727.80,802.70,AGM _011,AGM _012,40.04045900,-89.50350264,590.11,,,
758,TR107,2023,MFL/CAL/IMU,6250,62.36,36587.50,62.45,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:53,17.376,6.93,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,789.80,740.80,AGM _011,AGM _012,40.04028683,-89.50350124,590.36,,,
759,TR107,2023,MFL/CAL/IMU,6260,62.45,36649.95,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:27,17.376,6.94,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,852.10,678.40,AGM _011,AGM _012,40.04011423,-89.50350053,590.60,,,
760,TR107,2023,MFL/CAL/IMU,6270,62.36,36712.31,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:52,17.376,6.95,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,914.60,615.90,AGM _011,AGM _012,40.03994208,-89.50349900,590.98,,,
761,TR107,2023,MFL/CAL/IMU,6280,62.33,36774.64,61.77,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:18,17.376,6.96,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,977.00,553.60,AGM _011,AGM _012,40.03976988,-89.50349712,590.86,,,
762,TR107,2023,MFL/CAL/IMU,6290,61.77,36836.40,57.11,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:41,17.376,6.98,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1039.30,491.30,AGM _011,AGM _012,40.03959928,-89.50349528,590.92,,,
763,TR107,2023,MFL/CAL/IMU,6300,57.11,36893.51,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:16,17.376,6.99,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1101.00,429.50,AGM _011,AGM _012,40.03944158,-89.50349405,590.86,,,
764,TR107,2023,MFL/CAL/IMU,6310,62.28,36955.79,62.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:42,17.376,7.00,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1158.20,372.40,AGM _011,AGM _012,40.03926964,-89.50349233,591.00,,,
765,TR107,2023,MFL/CAL/IMU,6320,62.39,37018.18,62.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:20,17.376,7.01,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1220.40,310.10,AGM _011,AGM _012,40.03909725,-89.50349114,591.16,,,
766,TR107,2023,MFL/CAL/IMU,6330,62.42,37080.61,62.14,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:51,17.376,7.02,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1282.80,247.70,AGM _011,AGM _012,40.03892483,-89.50348997,591.25,,,
767,TR107,2023,MFL/CAL/IMU,6340,62.14,37142.75,62.17,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:38,17.376,7.03,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,1345.30,185.30,AGM _011,AGM _012,40.03875317,-89.50348798,591.96,,,
768,TR107,2023,MFL/CAL/IMU,6350,62.17,37204.92,61.63,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:35,17.376,7.05,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,1407.40,123.20,AGM _011,AGM _012,40.03858150,-89.50348486,593.13,,,
769,TR107,2023,MFL/CAL/IMU,6350,60.98,37265.90,0.65,,REF,Above Ground Marker,,,,,,,,,,,,,,,,01:35,17.376,7.06,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,-61.00,72.80,AGM _012,Valve -AGM MLV_5-8-1,40.03841310,-89.50348270,592.43,,,
770,TR107,2023,MFL/CAL/IMU,6361,61.63,37266.54,4.09,,COMP,Girth Weld,,,,,,,,,,,,,,,,,17.376,7.06,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,-61.00,72.80,AGM _012,Valve -AGM MLV_5-8-1,40.03841122,-89.50348257,592.46,,,
771,TR107,2023,MFL/CAL/IMU,6362,4.09,37270.63,2.25,,COMP,Girth Weld,,"18in x 18in Straight Tee, Barred Branch",,,,,,,,,,,,,,,17.250,7.06,,812,18.000,0.375,,42000,,,,,5.2,10.0,ENTEGRA,17/02/23,0.60,11.20,AGM _012,Valve -AGM MLV_5-8-1,40.03839951,-89.50348172,592.62,,,
772,TR107,2023,MFL/CAL/IMU,6362,1.05,37271.69,1.20,,COMP,Tee,,,00:03,,,,,,,,,,,,,,17.250,7.06,,812,18.000,0.375,,42000,,,,,3.7,10.0,ENTEGRA,17/02/23,4.70,7.10,AGM _012,Valve -AGM MLV_5-8-1,40.03839612,-89.50348144,592.67,,,
773,TR107,2023,MFL/CAL/IMU,6363,2.25,37272.88,3.04,,COMP,Girth Weld,,,,,,,,,,,,,,,,,17.376,7.06,,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,4.70,7.10,AGM _012,Valve -AGM MLV_5-8-1,40.03839219,-89.50348114,592.72,,,
774,TR107,2023,MFL/CAL/IMU,6364,3.04,37275.92,3.54,,COMP,Girth Weld,,"MLV#1, 18in Gate Valve, 600# ANSI, BFW to mach 0.375in WT, API-5L",,,,,,,,,,,,,,,17.250,7.06,,812,18.000,0.375,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,7.00,4.80,AGM _012,Valve -AGM MLV_5-8-1,40.03838359,-89.50348046,592.84,,,
775,TR107,2023,MFL/CAL/IMU,6364,1.79,37277.71,1.75,,COMP,Valve,,,,,,,,,,,,,,,,,17.250,7.06,,812,18.000,0.375,,52000,,,,,3.1,10.0,ENTEGRA,17/02/23,-1.80,5510.70,Valve -AGM MLV_5-8-1,AGM _013,40.03837821,-89.50348003,592.92,,,
776,TR107,2023,MFL/CAL/IMU,6365,3.54,37279.46,3.52,,COMP,Girth Weld,,,,,,,,,,,,,,,,,17.376,7.06,,812,18.000,0.312,,52000,,,,,3.6,10.0,ENTEGRA,17/02/23,-1.80,5510.70,Valve -AGM MLV_5-8-1,AGM _013,40.03837275,-89.50347991,592.91,,,
777,TR107,2023,MFL/CAL/IMU,6366,3.52,37282.98,2.19,,COMP,Girth Weld,,18in x 18in Straight Tee,,,,,,,,,,,,,,,17.250,7.06,,812,18.000,0.375,,42000,,,,,4.3,10.0,ENTEGRA,17/02/23,1.70,5507.20,Valve -AGM MLV_5-8-1,AGM _013,40.03836432,-89.50347972,592.90,,,
778,TR107,2023,MFL/CAL/IMU,6366,0.93,37283.91,1.26,,COMP,Tee,,,00:04,,,,,,,,,,,,,,17.250,7.06,,812,18.000,0.375,,42000,,,,,3.4,10.0,ENTEGRA,17/02/23,5.30,5503.60,Valve -AGM MLV_5-8-1,AGM _013,40.03836130,-89.50347965,592.90,,,
779,TR107,2023,MFL/CAL/IMU,6367,2.19,37285.17,4.00,,COMP,Girth Weld,,,,,,,,,,,,,,,,,17.376,7.06,,812,18.000,0.312,,52000,,,,,3.4,10.0,ENTEGRA,17/02/23,5.30,5503.60,Valve -AGM MLV_5-8-1,AGM _013,40.03835745,-89.50347957,592.90,,,
780,TR107,2023,MFL/CAL/IMU,6370,4.00,37289.17,20.98,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:47,17.376,7.06,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,7.50,5501.40,Valve -AGM MLV_5-8-1,AGM _013,40.03834658,-89.50347935,592.92,,,
781,TR107,2023,MFL/CAL/IMU,6380,20.98,37310.15,13.71,,COMP,Girth Weld,,"18in, 60 Degree Hot Bend",,,,,,,,,,,,,,,17.250,7.07,,812,18.000,0.375,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,11.50,5497.40,Valve -AGM MLV_5-8-1,AGM _013,40.03828890,-89.50347818,593.30,,,
782,TR107,2023,MFL/CAL/IMU,6380,6.52,37316.66,7.19,,COMP,Bend - Other (Induction),,60° 5.0D Right Induction Bend,03:00,,,,,,,,,,,,5D,,17.250,7.07,,812,18.000,0.375,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,32.40,5476.50,Valve -AGM MLV_5-8-1,AGM _013,40.03827113,-89.50348069,593.45,,,
783,TR107,2023,MFL/CAL/IMU,6390,13.71,37323.85,54.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:31,17.376,7.07,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,32.40,5476.50,Valve -AGM MLV_5-8-1,AGM _013,40.03825846,-89.50349988,593.44,,,
784,TR107,2023,MFL/CAL/IMU,6400,54.31,37378.16,62.04,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:35,17.376,7.08,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,46.10,5462.80,Valve -AGM MLV_5-8-1,AGM _013,40.03818665,-89.50367055,593.00,,,
785,TR107,2023,MFL/CAL/IMU,6410,62.04,37440.20,61.94,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:50,17.376,7.09,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,100.40,5408.50,Valve -AGM MLV_5-8-1,AGM _013,40.03810957,-89.50386902,592.66,,,
786,TR107,2023,MFL/CAL/IMU,6420,61.94,37502.14,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:13,17.376,7.10,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,162.50,5346.40,Valve -AGM MLV_5-8-1,AGM _013,40.03803383,-89.50406774,592.92,,,
