Feature ID,Segment Identifier,Assessment Year,Tool Type,Upstream Reference Girth Weld,Distance to Upstream Girth Weld,Absolute Distance,Distance to Downstream Girth Weld,Cluster Number,Feature Type,Feature Identification,Surface Location,Comment,Feature Orientation,Peak Depth of Metal Loss or Crack Anomaly,Peak Depth of Dent or Deformation Anomaly,Length of Anomaly,Width of Anomaly,B31G Pburst, B31G Pburst/MAOP,ModB31G Pburst, ModB31G Pburst/MAOP,EffectArea Pburst, EffectArea Pburst/MAOP,Half Life Corrosion Growth Rate,Bend Radius,Long Seam Orientation,Bore Diameter,Milepost,HCA,MAOP,Pipe OD,Pipe Wall Thickness NOMINAL,Pipe Wall Thickness MEASURED,SMYS,100% SMYS,Maximum Operating Stress,Safety Factor for Original Design Class Location,Installation Year,Actual Tool Speed,Maximum Allowable Tool Speed,ILI Vendor,Tool Run Date,Distance from Upstream Girth Weld to Upstream Reference,Distance from Upstream Girth Weld to Downstream Reference,Upstream Reference Description,Downstream Reference Description,Latitude,Longitude,Z coordinate,Psafe B31G (psi),Psafe MB31G (psi),Psafe EA31G (psi)
787,TR107,2023,MFL/CAL/IMU,6430,62.19,37564.32,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:30,17.376,7.11,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,224.40,5284.50,Valve -AGM MLV_5-8-1,AGM _013,40.03795790,-89.50426766,593.68,,,
788,TR107,2023,MFL/CAL/IMU,6440,62.37,37626.69,57.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:59,17.376,7.13,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,286.60,5222.30,Valve -AGM MLV_5-8-1,AGM _013,40.03787511,-89.50446341,593.19,,,
789,TR107,2023,MFL/CAL/IMU,6450,57.41,37684.10,56.59,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:20,17.376,7.14,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,349.00,5159.90,Valve -AGM MLV_5-8-1,AGM _013,40.03780089,-89.50464517,593.64,,,
790,TR107,2023,MFL/CAL/IMU,6460,56.59,37740.69,62.52,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:36,17.376,7.15,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,406.40,5102.50,Valve -AGM MLV_5-8-1,AGM _013,40.03772747,-89.50482414,593.52,,,
791,TR107,2023,MFL/CAL/IMU,6470,62.52,37803.21,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:13,17.376,7.16,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,463.00,5045.90,Valve -AGM MLV_5-8-1,AGM _013,40.03764674,-89.50502219,593.31,,,
792,TR107,2023,MFL/CAL/IMU,6480,62.20,37865.41,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:13,17.376,7.17,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,525.50,4983.40,Valve -AGM MLV_5-8-1,AGM _013,40.03756683,-89.50521933,593.66,,,
793,TR107,2023,MFL/CAL/IMU,6490,62.24,37927.65,62.13,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:21,17.376,7.18,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,587.70,4921.20,Valve -AGM MLV_5-8-1,AGM _013,40.03748634,-89.50541631,593.81,,,
794,TR107,2023,MFL/CAL/IMU,6500,62.13,37989.78,62.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:36,17.376,7.20,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,649.90,4859.00,Valve -AGM MLV_5-8-1,AGM _013,40.03740670,-89.50561337,593.95,,,
795,TR107,2023,MFL/CAL/IMU,6510,62.18,38051.96,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:46,17.376,7.21,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,712.10,4796.80,Valve -AGM MLV_5-8-1,AGM _013,40.03732751,-89.50581122,594.03,,,
796,TR107,2023,MFL/CAL/IMU,6520,62.36,38114.32,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:44,17.376,7.22,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,774.20,4734.70,Valve -AGM MLV_5-8-1,AGM _013,40.03725011,-89.50601055,594.30,,,
797,TR107,2023,MFL/CAL/IMU,6530,62.29,38176.60,56.13,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:25,17.376,7.23,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,836.60,4672.30,Valve -AGM MLV_5-8-1,AGM _013,40.03717267,-89.50620994,594.30,,,
798,TR107,2023,MFL/CAL/IMU,6540,56.13,38232.74,62.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:48,17.376,7.24,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,898.90,4610.00,Valve -AGM MLV_5-8-1,AGM _013,40.03710112,-89.50638831,594.74,,,
799,TR107,2023,MFL/CAL/IMU,6550,62.23,38294.96,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:10,17.376,7.25,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,955.00,4553.90,Valve -AGM MLV_5-8-1,AGM _013,40.03702251,-89.50658645,595.65,,,
800,TR107,2023,MFL/CAL/IMU,6560,62.32,38357.28,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:21,17.376,7.26,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1017.20,4491.70,Valve -AGM MLV_5-8-1,AGM _013,40.03694331,-89.50678452,596.54,,,
801,TR107,2023,MFL/CAL/IMU,6570,62.20,38419.49,62.50,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:11,17.376,7.28,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1079.60,4429.30,Valve -AGM MLV_5-8-1,AGM _013,40.03686382,-89.50698223,597.73,,,
802,TR107,2023,MFL/CAL/IMU,6580,62.50,38481.98,62.44,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:27,17.376,7.29,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1141.80,4367.10,Valve -AGM MLV_5-8-1,AGM _013,40.03678429,-89.50718070,599.07,,,
803,TR107,2023,MFL/CAL/IMU,6590,62.44,38544.42,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:36,17.376,7.30,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,1204.30,4304.60,Valve -AGM MLV_5-8-1,AGM _013,40.03670490,-89.50737911,600.35,,,
804,TR107,2023,MFL/CAL/IMU,6600,62.29,38606.70,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:39,17.376,7.31,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1266.70,4242.20,Valve -AGM MLV_5-8-1,AGM _013,40.03662545,-89.50757721,601.55,,,
805,TR107,2023,MFL/CAL/IMU,6610,62.32,38669.02,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:06,17.376,7.32,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1329.00,4179.90,Valve -AGM MLV_5-8-1,AGM _013,40.03654559,-89.50777489,602.83,,,
806,TR107,2023,MFL/CAL/IMU,6620,62.29,38731.31,62.10,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:01,17.376,7.34,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,1391.30,4117.60,Valve -AGM MLV_5-8-1,AGM _013,40.03646621,-89.50797262,603.88,,,
807,TR107,2023,MFL/CAL/IMU,6630,62.10,38793.42,62.17,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:37,17.376,7.35,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,1453.60,4055.30,Valve -AGM MLV_5-8-1,AGM _013,40.03638744,-89.50817041,604.37,,,
808,TR107,2023,MFL/CAL/IMU,6640,62.17,38855.58,61.63,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:19,17.376,7.36,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,1515.70,3993.20,Valve -AGM MLV_5-8-1,AGM _013,40.03630882,-89.50836832,604.82,,,
809,TR107,2023,MFL/CAL/IMU,6650,61.63,38917.21,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:51,17.376,7.37,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,1577.90,3931.00,Valve -AGM MLV_5-8-1,AGM _013,40.03623069,-89.50856433,605.84,,,
810,TR107,2023,MFL/CAL/IMU,6660,62.24,38979.45,56.83,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:20,17.376,7.38,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1639.50,3869.40,Valve -AGM MLV_5-8-1,AGM _013,40.03615223,-89.50876280,606.60,,,
811,TR107,2023,MFL/CAL/IMU,6670,56.83,39036.28,62.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:41,17.376,7.39,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1701.70,3807.20,Valve -AGM MLV_5-8-1,AGM _013,40.03608070,-89.50894394,607.04,,,
812,TR107,2023,MFL/CAL/IMU,6680,62.31,39098.60,61.55,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:42,17.376,7.41,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,1758.60,3750.30,Valve -AGM MLV_5-8-1,AGM _013,40.03600269,-89.50914289,607.11,,,
813,TR107,2023,MFL/CAL/IMU,6680,53.54,39152.13,8.02,,ADME,Touching Metal Object,,At Seam,00:00,,,1.99,3.03,,,,,,,,,11:42,17.376,7.42,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1820.90,3688.00,Valve -AGM MLV_5-8-1,AGM _013,40.03593616,-89.50931428,607.51,,,
814,TR107,2023,MFL/CAL/IMU,6680,54.51,39153.11,7.04,,ADME,Touching Metal Object,,At Seam,00:02,,,1.92,2.84,,,,,,,,,11:42,17.376,7.42,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1820.90,3688.00,Valve -AGM MLV_5-8-1,AGM _013,40.03593497,-89.50931738,607.51,,,
815,TR107,2023,MFL/CAL/IMU,6680,55.01,39153.61,6.54,,COMP,Tap,,At Seam,00:01,,,,,,,,,,,,,11:42,17.376,7.42,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1820.90,3688.00,Valve -AGM MLV_5-8-1,AGM _013,40.03593436,-89.50931898,607.52,,,
816,TR107,2023,MFL/CAL/IMU,6680,56.82,39155.42,4.73,,ADME,Close Metal Object,,,09:50,,,2.03,5.23,,,,,,,,,11:42,17.376,7.42,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1820.90,3688.00,Valve -AGM MLV_5-8-1,AGM _013,40.03593212,-89.50932480,607.52,,,
817,TR107,2023,MFL/CAL/IMU,6690,61.55,39160.15,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:19,17.376,7.42,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1820.90,3688.00,Valve -AGM MLV_5-8-1,AGM _013,40.03592634,-89.50933993,607.54,,,
818,TR107,2023,MFL/CAL/IMU,6690,40.29,39200.44,22.02,,COMP,Bend - Field,,20° 50.0D Right Cold Bend,03:10,,,,,,,,,,,,50D,01:19,17.376,7.42,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1882.40,3626.50,Valve -AGM MLV_5-8-1,AGM _013,40.03587981,-89.50947088,607.07,,,
819,TR107,2023,MFL/CAL/IMU,6700,62.30,39222.45,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:57,17.376,7.43,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1882.40,3626.50,Valve -AGM MLV_5-8-1,AGM _013,40.03586942,-89.50954844,606.33,,,
820,TR107,2023,MFL/CAL/IMU,6700,61.05,39283.50,1.25,,ADME,Close Metal Object,,,09:51,,,1.10,2.73,,,,,,,,,10:57,17.376,7.44,,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,1944.70,3564.20,Valve -AGM MLV_5-8-1,AGM _013,40.03585026,-89.50976561,604.86,,,
821,TR107,2023,MFL/CAL/IMU,6710,62.29,39284.75,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:34,17.376,7.44,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1944.70,3564.20,Valve -AGM MLV_5-8-1,AGM _013,40.03584990,-89.50977006,604.84,,,
822,TR107,2023,MFL/CAL/IMU,6710,62.19,39346.93,0.16,822,ANOM,Corrosion - Pitting,External,,03:46,15,,0.47,0.63,1980,2.438,2146,2.642,2145,2.641,,,01:34,17.376,7.45,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.8,10.0,ENTEGRA,17/02/23,2007.00,3501.90,Valve -AGM MLV_5-8-1,AGM _013,40.03583255,-89.50999189,603.63,1425,1545,1544
823,TR107,2023,MFL/CAL/IMU,6720,62.35,39347.09,39.81,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:06,17.376,7.45,,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,2007.00,3501.90,Valve -AGM MLV_5-8-1,AGM _013,40.03583251,-89.50999244,603.63,,,
824,TR107,2023,MFL/CAL/IMU,6730,39.81,39386.90,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:27,17.376,7.46,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2069.40,3439.50,Valve -AGM MLV_5-8-1,AGM _013,40.03582115,-89.51013419,602.84,,,
825,TR107,2023,MFL/CAL/IMU,6740,62.33,39449.23,53.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:13,17.376,7.47,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,2109.20,3399.70,Valve -AGM MLV_5-8-1,AGM _013,40.03580362,-89.51035651,601.84,,,
826,TR107,2023,MFL/CAL/IMU,6750,53.19,39502.42,62.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:33,17.376,7.48,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,2171.50,3337.40,Valve -AGM MLV_5-8-1,AGM _013,40.03578885,-89.51054605,600.90,,,
827,TR107,2023,MFL/CAL/IMU,6760,62.42,39564.83,62.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:24,17.376,7.49,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,2224.70,3284.20,Valve -AGM MLV_5-8-1,AGM _013,40.03577110,-89.51076855,600.47,,,
828,TR107,2023,MFL/CAL/IMU,6770,62.22,39627.06,62.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:02,17.376,7.51,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2287.10,3221.80,Valve -AGM MLV_5-8-1,AGM _013,40.03575254,-89.51099029,600.08,,,
829,TR107,2023,MFL/CAL/IMU,6780,62.43,39689.49,62.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:44,17.376,7.52,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2349.30,3159.60,Valve -AGM MLV_5-8-1,AGM _013,40.03573409,-89.51121285,600.04,,,
830,TR107,2023,MFL/CAL/IMU,6790,62.16,39751.65,61.63,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:31,17.376,7.53,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2411.80,3097.10,Valve -AGM MLV_5-8-1,AGM _013,40.03571680,-89.51143453,600.30,,,
831,TR107,2023,MFL/CAL/IMU,6800,61.63,39813.27,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:00,17.376,7.54,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2473.90,3035.00,Valve -AGM MLV_5-8-1,AGM _013,40.03569897,-89.51165414,600.30,,,
832,TR107,2023,MFL/CAL/IMU,6810,62.26,39875.53,61.92,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:16,17.376,7.55,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2535.60,2973.30,Valve -AGM MLV_5-8-1,AGM _013,40.03568028,-89.51187594,599.75,,,
833,TR107,2023,MFL/CAL/IMU,6820,61.92,39937.46,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:30,17.376,7.56,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2597.80,2911.10,Valve -AGM MLV_5-8-1,AGM _013,40.03566293,-89.51209669,599.94,,,
834,TR107,2023,MFL/CAL/IMU,6830,62.20,39999.66,55.81,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:24,17.376,7.58,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2659.70,2849.20,Valve -AGM MLV_5-8-1,AGM _013,40.03564509,-89.51231833,599.95,,,
835,TR107,2023,MFL/CAL/IMU,6840,55.81,40055.47,62.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:39,17.376,7.59,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,2721.90,2787.00,Valve -AGM MLV_5-8-1,AGM _013,40.03562755,-89.51251710,599.64,,,
836,TR107,2023,MFL/CAL/IMU,6850,62.22,40117.69,62.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:02,17.376,7.60,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2777.80,2731.20,Valve -AGM MLV_5-8-1,AGM _013,40.03560798,-89.51273877,599.49,,,
837,TR107,2023,MFL/CAL/IMU,6860,62.22,40179.91,54.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:00,17.376,7.61,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2840.00,2668.90,Valve -AGM MLV_5-8-1,AGM _013,40.03558801,-89.51296017,599.35,,,
838,TR107,2023,MFL/CAL/IMU,6870,54.35,40234.26,62.13,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:37,17.376,7.62,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2902.20,2606.70,Valve -AGM MLV_5-8-1,AGM _013,40.03557271,-89.51315394,599.38,,,
839,TR107,2023,MFL/CAL/IMU,6880,62.13,40296.39,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:33,17.376,7.63,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2956.50,2552.40,Valve -AGM MLV_5-8-1,AGM _013,40.03555524,-89.51337557,599.40,,,
840,TR107,2023,MFL/CAL/IMU,6890,62.35,40358.73,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:05,17.376,7.64,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,3018.70,2490.20,Valve -AGM MLV_5-8-1,AGM _013,40.03553727,-89.51359767,599.70,,,
841,TR107,2023,MFL/CAL/IMU,6900,62.28,40421.01,61.10,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:40,17.376,7.66,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,3081.00,2427.90,Valve -AGM MLV_5-8-1,AGM _013,40.03551867,-89.51381977,599.73,,,
842,TR107,2023,MFL/CAL/IMU,6910,61.10,40482.11,57.02,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:44,17.376,7.67,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,3143.30,2365.60,Valve -AGM MLV_5-8-1,AGM _013,40.03549916,-89.51403728,599.55,,,
843,TR107,2023,MFL/CAL/IMU,6920,57.02,40539.13,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:38,17.376,7.68,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,3204.40,2304.50,Valve -AGM MLV_5-8-1,AGM _013,40.03548127,-89.51424027,599.39,,,
844,TR107,2023,MFL/CAL/IMU,6930,62.24,40601.37,61.91,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:25,17.376,7.69,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,3261.40,2247.50,Valve -AGM MLV_5-8-1,AGM _013,40.03546327,-89.51446223,599.46,,,
845,TR107,2023,MFL/CAL/IMU,6940,61.91,40663.28,56.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:00,17.376,7.70,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,3323.70,2185.30,Valve -AGM MLV_5-8-1,AGM _013,40.03544507,-89.51468274,599.73,,,
846,TR107,2023,MFL/CAL/IMU,6950,56.24,40719.52,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:54,17.376,7.71,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,3385.60,2123.30,Valve -AGM MLV_5-8-1,AGM _013,40.03542965,-89.51488325,599.64,,,
847,TR107,2023,MFL/CAL/IMU,6960,62.27,40781.79,62.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:00,17.376,7.72,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,3441.80,2067.10,Valve -AGM MLV_5-8-1,AGM _013,40.03541254,-89.51510534,599.59,,,
848,TR107,2023,MFL/CAL/IMU,6970,62.41,40844.20,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:08,17.376,7.74,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3504.10,2004.80,Valve -AGM MLV_5-8-1,AGM _013,40.03539497,-89.51532797,599.63,,,
849,TR107,2023,MFL/CAL/IMU,6980,62.40,40906.60,55.62,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:11,17.376,7.75,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3566.50,1942.40,Valve -AGM MLV_5-8-1,AGM _013,40.03537738,-89.51555039,599.69,,,
850,TR107,2023,MFL/CAL/IMU,6990,55.62,40962.22,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:46,17.376,7.76,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,3628.90,1880.00,Valve -AGM MLV_5-8-1,AGM _013,40.03536117,-89.51574874,599.66,,,
851,TR107,2023,MFL/CAL/IMU,7000,62.26,41024.48,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:54,17.376,7.77,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3684.50,1824.40,Valve -AGM MLV_5-8-1,AGM _013,40.03534335,-89.51597059,599.52,,,
852,TR107,2023,MFL/CAL/IMU,7010,62.25,41086.73,61.70,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:42,17.376,7.78,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,3746.80,1762.10,Valve -AGM MLV_5-8-1,AGM _013,40.03532519,-89.51619256,599.54,,,
853,TR107,2023,MFL/CAL/IMU,7020,61.70,41148.43,62.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:14,17.376,7.79,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,3809.00,1699.90,Valve -AGM MLV_5-8-1,AGM _013,40.03530585,-89.51641213,599.12,,,
854,TR107,2023,MFL/CAL/IMU,7030,62.43,41210.86,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:56,17.376,7.81,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,3870.70,1638.20,Valve -AGM MLV_5-8-1,AGM _013,40.03528467,-89.51663432,599.08,,,
855,TR107,2023,MFL/CAL/IMU,7040,62.40,41273.26,55.55,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:10,17.376,7.82,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,3933.10,1575.80,Valve -AGM MLV_5-8-1,AGM _013,40.03526591,-89.51685658,599.03,,,
856,TR107,2023,MFL/CAL/IMU,7050,55.55,41328.81,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:53,17.376,7.83,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,3995.50,1513.40,Valve -AGM MLV_5-8-1,AGM _013,40.03524992,-89.51705454,598.82,,,
857,TR107,2023,MFL/CAL/IMU,7060,62.25,41391.06,55.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:34,17.376,7.84,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,4051.10,1457.80,Valve -AGM MLV_5-8-1,AGM _013,40.03523216,-89.51727653,598.63,,,
858,TR107,2023,MFL/CAL/IMU,7070,55.32,41446.38,61.91,,COMP,Girth Weld,,,,,,,,,,,,,,,,04:28,17.376,7.85,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,4113.30,1395.60,Valve -AGM MLV_5-8-1,AGM _013,40.03521629,-89.51747376,598.63,,,
859,TR107,2023,MFL/CAL/IMU,7080,61.91,41508.29,56.67,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:00,17.376,7.86,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,4168.70,1340.20,Valve -AGM MLV_5-8-1,AGM _013,40.03519690,-89.51769403,597.92,,,
860,TR107,2023,MFL/CAL/IMU,7090,56.67,41564.96,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:35,17.376,7.87,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,4230.60,1278.30,Valve -AGM MLV_5-8-1,AGM _013,40.03518136,-89.51789624,597.81,,,
861,TR107,2023,MFL/CAL/IMU,7100,62.30,41627.25,61.67,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:43,17.376,7.88,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,4287.20,1221.70,Valve -AGM MLV_5-8-1,AGM _013,40.03516558,-89.51811852,598.32,,,
862,TR107,2023,MFL/CAL/IMU,7110,61.67,41688.92,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:28,17.376,7.90,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,4349.50,1159.40,Valve -AGM MLV_5-8-1,AGM _013,40.03514796,-89.51833847,598.01,,,
863,TR107,2023,MFL/CAL/IMU,7120,62.35,41751.27,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:08,17.376,7.91,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,4411.20,1097.70,Valve -AGM MLV_5-8-1,AGM _013,40.03512997,-89.51856068,597.77,,,
864,TR107,2023,MFL/CAL/IMU,7130,62.33,41813.60,62.17,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:17,17.376,7.92,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,4473.60,1035.30,Valve -AGM MLV_5-8-1,AGM _013,40.03511370,-89.51878310,597.76,,,
865,TR107,2023,MFL/CAL/IMU,7140,62.17,41875.77,60.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:43,17.376,7.93,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,4535.90,973.00,Valve -AGM MLV_5-8-1,AGM _013,40.03509687,-89.51900468,597.91,,,
866,TR107,2023,MFL/CAL/IMU,7150,60.19,41935.97,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:34,17.376,7.94,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,4598.10,910.80,Valve -AGM MLV_5-8-1,AGM _013,40.03508050,-89.51921932,597.84,,,
867,TR107,2023,MFL/CAL/IMU,7160,62.38,41998.34,62.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:43,17.376,7.95,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,4658.30,850.70,Valve -AGM MLV_5-8-1,AGM _013,40.03506208,-89.51944177,598.11,,,
868,TR107,2023,MFL/CAL/IMU,7170,62.16,42060.50,62.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:53,17.376,7.97,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,4720.60,788.30,Valve -AGM MLV_5-8-1,AGM _013,40.03504267,-89.51966306,597.83,,,
869,TR107,2023,MFL/CAL/IMU,7170,27.26,42087.76,34.92,,ANOM,Mill Anomaly,Internal,With ID Restriction <1.0%,06:08,,,4.38,4.21,,,,,,,,,01:53,17.376,7.97,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,4782.80,726.10,Valve -AGM MLV_5-8-1,AGM _013,40.03503383,-89.51976002,597.99,,,
870,TR107,2023,MFL/CAL/IMU,7180,62.18,42122.68,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:51,17.376,7.98,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,4782.80,726.10,Valve -AGM MLV_5-8-1,AGM _013,40.03502269,-89.51988436,598.11,,,
871,TR107,2023,MFL/CAL/IMU,7190,62.33,42185.01,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:35,17.376,7.99,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,4845.00,663.90,Valve -AGM MLV_5-8-1,AGM _013,40.03500400,-89.52010642,598.06,,,
872,TR107,2023,MFL/CAL/IMU,7200,62.20,42247.21,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:13,17.376,8.00,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,4907.30,601.60,Valve -AGM MLV_5-8-1,AGM _013,40.03498607,-89.52032816,598.09,,,
873,TR107,2023,MFL/CAL/IMU,7210,62.24,42309.45,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:52,17.376,8.01,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,4969.50,539.40,Valve -AGM MLV_5-8-1,AGM _013,40.03496764,-89.52055008,598.05,,,
874,TR107,2023,MFL/CAL/IMU,7220,62.35,42371.79,61.90,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:52,17.376,8.02,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,5031.70,477.20,Valve -AGM MLV_5-8-1,AGM _013,40.03495049,-89.52077246,597.75,,,
875,TR107,2023,MFL/CAL/IMU,7230,61.90,42433.69,62.17,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:44,17.376,8.04,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,5094.10,414.80,Valve -AGM MLV_5-8-1,AGM _013,40.03493316,-89.52099314,597.35,,,
876,TR107,2023,MFL/CAL/IMU,7240,62.17,42495.86,62.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:07,17.376,8.05,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,5156.00,352.90,Valve -AGM MLV_5-8-1,AGM _013,40.03491551,-89.52121472,597.15,,,
877,TR107,2023,MFL/CAL/IMU,7250,62.18,42558.04,61.92,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:22,17.376,8.06,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,5218.10,290.80,Valve -AGM MLV_5-8-1,AGM _013,40.03489861,-89.52143646,597.01,,,
878,TR107,2023,MFL/CAL/IMU,7260,61.92,42619.96,61.75,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:59,17.376,8.07,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,5280.30,228.60,Valve -AGM MLV_5-8-1,AGM _013,40.03488138,-89.52165716,597.00,,,
879,TR107,2023,MFL/CAL/IMU,7270,61.75,42681.72,43.55,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:39,17.376,8.08,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,5342.30,166.70,Valve -AGM MLV_5-8-1,AGM _013,40.03486491,-89.52187754,596.59,,,
880,TR107,2023,MFL/CAL/IMU,7280,43.55,42725.26,17.29,,COMP,Girth Weld,,"18in, 90 Degree Hot Bend",,,,,,,,,,,,,,,17.250,8.09,,812,18.000,0.375,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,5404.00,104.90,Valve -AGM MLV_5-8-1,AGM _013,40.03485334,-89.52203293,596.62,,,
881,TR107,2023,MFL/CAL/IMU,7280,8.45,42733.71,8.85,,COMP,Bend - Other (Induction),,90° 5.0D Left Induction Bend,09:00,,,,,,,,,,,,5D,,17.250,8.09,,812,18.000,0.375,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,5447.50,61.40,Valve -AGM MLV_5-8-1,AGM _013,40.03484609,-89.52206078,596.64,,,
882,TR107,2023,MFL/CAL/IMU,7290,17.29,42742.55,27.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:09,17.376,8.10,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,5447.50,61.40,Valve -AGM MLV_5-8-1,AGM _013,40.03482296,-89.52206666,596.48,,,
883,TR107,2023,MFL/CAL/IMU,7290,0.07,42742.63,27.29,883,ANOM,Girth Weld Anomaly,External,At Weld,04:17,21,,1.02,1.30,1962,2.416,2125,2.617,2119,2.610,,,01:09,17.376,8.10,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.4,10.0,ENTEGRA,17/02/23,5464.80,44.10,Valve -AGM MLV_5-8-1,AGM _013,40.03482277,-89.52206664,596.48,1412,1530,1526
884,TR107,2023,MFL/CAL/IMU,7290,0.24,42742.80,27.12,884,ANOM,Corrosion - Pitting,External,,10:29,10,,1.37,1.14,1967,2.423,2131,2.625,2128,2.621,,,01:09,17.376,8.10,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.6,10.0,ENTEGRA,17/02/23,5464.80,44.10,Valve -AGM MLV_5-8-1,AGM _013,40.03482227,-89.52206658,596.47,1416,1535,1532
885,TR107,2023,MFL/CAL/IMU,7300,27.37,42769.92,34.78,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:36,17.376,8.10,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,5464.80,44.10,Valve -AGM MLV_5-8-1,AGM _013,40.03474797,-89.52205953,595.99,,,
886,TR107,2023,MFL/CAL/IMU,7300,16.70,42786.62,18.08,,REF,Above Ground Marker,,,,,,,,,,,,,,,,00:36,17.376,8.10,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,-16.70,5304.60,AGM _013,AGM _014,40.03470200,-89.52205714,595.93,,,
887,TR107,2023,MFL/CAL/IMU,7310,34.78,42804.70,34.84,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:15,17.376,8.11,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,-16.70,5304.60,AGM _013,AGM _014,40.03465220,-89.52205625,595.95,,,
888,TR107,2023,MFL/CAL/IMU,7320,34.84,42839.54,49.81,,COMP,Girth Weld,,,,,,,,,,,,,,,,,17.376,8.11,,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,18.10,5269.90,AGM _013,AGM _014,40.03455624,-89.52205648,595.41,,,
889,TR107,2023,MFL/CAL/IMU,7330,49.81,42889.35,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:40,17.376,8.12,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,52.90,5235.00,AGM _013,AGM _014,40.03441910,-89.52205859,594.88,,,
890,TR107,2023,MFL/CAL/IMU,7340,62.24,42951.59,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:32,17.376,8.13,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,102.70,5185.20,AGM _013,AGM _014,40.03424753,-89.52206146,595.60,,,
891,TR107,2023,MFL/CAL/IMU,7350,62.28,43013.87,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:45,17.376,8.15,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,165.00,5123.00,AGM _013,AGM _014,40.03407608,-89.52205796,596.82,,,
892,TR107,2023,MFL/CAL/IMU,7360,62.27,43076.14,61.84,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:00,17.376,8.16,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,227.30,5060.70,AGM _013,AGM _014,40.03390444,-89.52205475,596.93,,,
893,TR107,2023,MFL/CAL/IMU,7370,61.84,43137.98,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:11,17.376,8.17,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,289.50,4998.40,AGM _013,AGM _014,40.03373409,-89.52205077,596.89,,,
894,TR107,2023,MFL/CAL/IMU,7380,62.28,43200.26,61.86,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:33,17.376,8.18,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,351.40,4936.60,AGM _013,AGM _014,40.03356257,-89.52204776,596.96,,,
895,TR107,2023,MFL/CAL/IMU,7390,61.86,43262.12,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:02,17.376,8.19,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,413.60,4874.30,AGM _013,AGM _014,40.03339217,-89.52204668,597.24,,,
896,TR107,2023,MFL/CAL/IMU,7400,62.32,43324.44,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:04,17.376,8.21,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,475.50,4812.40,AGM _013,AGM _014,40.03322053,-89.52204778,597.16,,,
897,TR107,2023,MFL/CAL/IMU,7410,62.34,43386.78,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:46,17.376,8.22,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,537.80,4750.10,AGM _013,AGM _014,40.03304880,-89.52204683,597.73,,,
898,TR107,2023,MFL/CAL/IMU,7420,62.21,43448.99,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:45,17.376,8.23,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,600.20,4687.80,AGM _013,AGM _014,40.03287742,-89.52204701,598.31,,,
899,TR107,2023,MFL/CAL/IMU,7430,62.29,43511.28,62.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:51,17.376,8.24,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,662.40,4625.60,AGM _013,AGM _014,40.03270575,-89.52204652,597.98,,,
900,TR107,2023,MFL/CAL/IMU,7440,62.31,43573.59,58.02,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:00,17.376,8.25,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,724.70,4563.30,AGM _013,AGM _014,40.03253423,-89.52204018,597.44,,,
901,TR107,2023,MFL/CAL/IMU,7450,58.02,43631.61,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:58,17.376,8.26,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,787.00,4501.00,AGM _013,AGM _014,40.03237439,-89.52203566,597.17,,,
902,TR107,2023,MFL/CAL/IMU,7460,62.28,43693.89,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:03,17.376,8.28,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,845.00,4443.00,AGM _013,AGM _014,40.03220287,-89.52203365,596.74,,,
903,TR107,2023,MFL/CAL/IMU,7470,62.33,43756.22,61.75,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:21,17.376,8.29,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,907.30,4380.70,AGM _013,AGM _014,40.03203120,-89.52203042,596.85,,,
904,TR107,2023,MFL/CAL/IMU,7480,61.75,43817.97,61.77,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:18,17.376,8.30,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,969.60,4318.30,AGM _013,AGM _014,40.03186116,-89.52202547,596.80,,,
905,TR107,2023,MFL/CAL/IMU,7490,61.77,43879.75,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:37,17.376,8.31,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1031.40,4256.60,AGM _013,AGM _014,40.03169096,-89.52202155,596.58,,,
906,TR107,2023,MFL/CAL/IMU,7500,62.25,43942.00,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:58,17.376,8.32,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1093.10,4194.80,AGM _013,AGM _014,40.03151947,-89.52201735,596.69,,,
907,TR107,2023,MFL/CAL/IMU,7510,62.21,44004.21,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:59,17.376,8.33,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1155.40,4132.60,AGM _013,AGM _014,40.03134811,-89.52201311,597.49,,,
908,TR107,2023,MFL/CAL/IMU,7520,62.28,44066.49,62.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:48,17.376,8.35,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1217.60,4070.40,AGM _013,AGM _014,40.03117660,-89.52200891,598.30,,,
909,TR107,2023,MFL/CAL/IMU,7530,62.22,44128.70,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:26,17.376,8.36,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1279.90,4008.10,AGM _013,AGM _014,40.03100516,-89.52200813,598.37,,,
910,TR107,2023,MFL/CAL/IMU,7540,62.28,44190.98,61.77,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:42,17.376,8.37,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1342.10,3945.90,AGM _013,AGM _014,40.03083360,-89.52200815,598.39,,,
911,TR107,2023,MFL/CAL/IMU,7550,61.77,44252.74,62.08,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:04,17.376,8.38,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1404.40,3883.60,AGM _013,AGM _014,40.03066359,-89.52200608,598.35,,,
912,TR107,2023,MFL/CAL/IMU,7560,62.08,44314.83,62.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:04,17.376,8.39,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1466.10,3821.80,AGM _013,AGM _014,40.03049251,-89.52200300,598.19,,,
913,TR107,2023,MFL/CAL/IMU,7570,62.39,44377.22,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:15,17.376,8.40,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1528.20,3759.70,AGM _013,AGM _014,40.03032064,-89.52200194,598.15,,,
914,TR107,2023,MFL/CAL/IMU,7580,62.19,44439.41,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:23,17.376,8.42,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,1590.60,3697.30,AGM _013,AGM _014,40.03014922,-89.52199931,598.33,,,
915,TR107,2023,MFL/CAL/IMU,7590,62.26,44501.67,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:22,17.376,8.43,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1652.80,3635.20,AGM _013,AGM _014,40.02997769,-89.52199691,598.39,,,
916,TR107,2023,MFL/CAL/IMU,7600,62.37,44564.05,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:06,17.376,8.44,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,1715.10,3572.90,AGM _013,AGM _014,40.02980584,-89.52199411,597.93,,,
917,TR107,2023,MFL/CAL/IMU,7610,62.29,44626.34,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:46,17.376,8.45,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,1777.40,3510.50,AGM _013,AGM _014,40.02963442,-89.52199220,597.39,,,
918,TR107,2023,MFL/CAL/IMU,7620,62.34,44688.67,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:38,17.376,8.46,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,1839.70,3448.20,AGM _013,AGM _014,40.02946269,-89.52199137,596.85,,,
919,TR107,2023,MFL/CAL/IMU,7630,62.36,44751.04,62.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:14,17.376,8.48,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,1902.10,3385.90,AGM _013,AGM _014,40.02929097,-89.52199247,596.27,,,
920,TR107,2023,MFL/CAL/IMU,7640,62.31,44813.35,61.73,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:17,17.376,8.49,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1964.40,3323.50,AGM _013,AGM _014,40.02911928,-89.52199260,596.30,,,
921,TR107,2023,MFL/CAL/IMU,7650,61.73,44875.08,62.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:29,17.376,8.50,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2026.70,3261.20,AGM _013,AGM _014,40.02894912,-89.52199089,596.31,,,
922,TR107,2023,MFL/CAL/IMU,7660,62.31,44937.39,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:09,17.376,8.51,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2088.50,3199.50,AGM _013,AGM _014,40.02877753,-89.52198962,596.23,,,
923,TR107,2023,MFL/CAL/IMU,7670,62.29,44999.67,61.89,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:46,17.376,8.52,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,2150.80,3137.20,AGM _013,AGM _014,40.02860591,-89.52198933,596.24,,,
924,TR107,2023,MFL/CAL/IMU,7680,61.89,45061.56,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:53,17.376,8.53,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,2213.10,3074.90,AGM _013,AGM _014,40.02843538,-89.52199101,596.14,,,
925,TR107,2023,MFL/CAL/IMU,7690,62.28,45123.84,54.63,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:45,17.376,8.55,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2274.90,3013.00,AGM _013,AGM _014,40.02826372,-89.52198868,595.96,,,
926,TR107,2023,MFL/CAL/IMU,7700,54.63,45178.47,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:16,17.376,8.56,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2337.20,2950.70,AGM _013,AGM _014,40.02811338,-89.52198305,595.97,,,
927,TR107,2023,MFL/CAL/IMU,7710,62.29,45240.75,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:35,17.376,8.57,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2391.90,2896.10,AGM _013,AGM _014,40.02794180,-89.52197686,595.83,,,
928,TR107,2023,MFL/CAL/IMU,7720,62.27,45303.02,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:43,17.376,8.58,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2454.10,2833.80,AGM _013,AGM _014,40.02777036,-89.52197259,595.39,,,
929,TR107,2023,MFL/CAL/IMU,7730,62.38,45365.40,62.08,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:48,17.376,8.59,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,2516.40,2771.50,AGM _013,AGM _014,40.02759851,-89.52196983,594.94,,,
930,TR107,2023,MFL/CAL/IMU,7730,48.04,45413.44,14.04,,COMP,Bend - Field,,19° 40.4D Right Cold Bend,02:57,,,,,,,,,,,,40.4D,00:48,17.376,8.60,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2578.80,2709.20,AGM _013,AGM _014,40.02746626,-89.52197134,594.69,,,
931,TR107,2023,MFL/CAL/IMU,7740,62.08,45427.48,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:24,17.376,8.60,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2578.80,2709.20,AGM _013,AGM _014,40.02742898,-89.52198453,594.70,,,
932,TR107,2023,MFL/CAL/IMU,7740,17.70,45445.18,44.61,,COMP,Bend - Field,,26° 38.1D Right Cold Bend,02:59,,,,,,,,,,,,38.1D,11:24,17.376,8.61,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2640.90,2647.10,AGM _013,AGM _014,40.02738433,-89.52200941,594.72,,,
933,TR107,2023,MFL/CAL/IMU,7740,44.10,45471.58,18.21,,ADME,Close Metal Object,,,01:00,,,2.27,4.55,,,,,,,,,11:24,17.376,8.61,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2640.90,2647.10,AGM _013,AGM _014,40.02732980,-89.52207173,594.75,,,
934,TR107,2023,MFL/CAL/IMU,7750,62.30,45489.79,61.85,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:34,17.376,8.62,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2640.90,2647.10,AGM _013,AGM _014,40.02729408,-89.52211743,594.81,,,
935,TR107,2023,MFL/CAL/IMU,7750,46.59,45536.37,15.27,,COMP,Bend - Field,,12° 42.6D Left Cold Bend,08:57,,,,,,,,,,,,42.6D,00:34,17.376,8.62,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2703.20,2584.80,AGM _013,AGM _014,40.02720258,-89.52223431,594.88,,,
936,TR107,2023,MFL/CAL/IMU,7760,61.85,45551.64,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:03,17.376,8.63,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2703.20,2584.80,AGM _013,AGM _014,40.02716787,-89.52226511,594.78,,,
937,TR107,2023,MFL/CAL/IMU,7760,9.99,45561.62,52.36,,COMP,Bend - Field,,9° 41.4D Left Cold Bend,08:59,,,,,,,,,,,,41.4D,11:03,17.376,8.63,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,2765.00,2522.90,AGM _013,AGM _014,40.02714450,-89.52228405,594.75,,,
938,TR107,2023,MFL/CAL/IMU,7760,34.83,45586.47,27.51,,COMP,Bend - Field,,23° 44.1D Left Cold Bend,09:00,,,,,,,,,,,,44.1D,11:03,17.376,8.63,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,2765.00,2522.90,AGM _013,AGM _014,40.02708099,-89.52231650,594.71,,,
939,TR107,2023,MFL/CAL/IMU,7770,62.34,45613.98,62.14,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:10,17.376,8.64,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2765.00,2522.90,AGM _013,AGM _014,40.02700552,-89.52232263,594.74,,,
940,TR107,2023,MFL/CAL/IMU,7780,62.14,45676.12,62.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:35,17.376,8.65,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2827.40,2460.60,AGM _013,AGM _014,40.02683431,-89.52232288,595.05,,,
941,TR107,2023,MFL/CAL/IMU,7780,62.05,45738.17,0.18,941,ANOM,Corrosion - Circ Slotting,External,,03:56,12,,0.35,0.46,1981,2.440,2148,2.645,2147,2.644,,,10:35,17.376,8.66,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.8,10.0,ENTEGRA,17/02/23,2889.50,2398.40,AGM _013,AGM _014,40.02666340,-89.52231866,594.92,1427,1546,1546
942,TR107,2023,MFL/CAL/IMU,7790,62.23,45738.35,39.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:58,17.376,8.66,,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,2889.50,2398.40,AGM _013,AGM _014,40.02666295,-89.52231865,594.92,,,
943,TR107,2023,MFL/CAL/IMU,7800,39.23,45777.58,51.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:14,17.376,8.67,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2951.70,2336.20,AGM _013,AGM _014,40.02655482,-89.52231694,594.96,,,
944,TR107,2023,MFL/CAL/IMU,7810,51.25,45828.83,48.66,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:44,17.376,8.68,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2991.00,2297.00,AGM _013,AGM _014,40.02641364,-89.52231464,594.82,,,
945,TR107,2023,MFL/CAL/IMU,7820,48.66,45877.48,51.59,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:03,17.376,8.69,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3042.20,2245.70,AGM _013,AGM _014,40.02627961,-89.52231186,594.88,,,
946,TR107,2023,MFL/CAL/IMU,7820,13.81,45891.29,37.78,,ADME,Touching Metal Object,,,11:19,,,15.49,14.78,,,,,,,,,02:03,17.376,8.69,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,3090.90,2197.10,AGM _013,AGM _014,40.02624154,-89.52231112,594.83,,,
947,TR107,2023,MFL/CAL/IMU,7830,51.59,45929.07,50.56,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:37,17.376,8.70,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,3090.90,2197.10,AGM _013,AGM _014,40.02613759,-89.52230940,594.79,,,
948,TR107,2023,MFL/CAL/IMU,7840,50.56,45979.63,62.55,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:26,17.376,8.71,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,3142.50,2145.50,AGM _013,AGM _014,40.02599830,-89.52230898,595.04,,,
949,TR107,2023,MFL/CAL/IMU,7850,62.55,46042.18,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:51,17.376,8.72,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,3193.00,2094.90,AGM _013,AGM _014,40.02582592,-89.52230788,595.19,,,
950,TR107,2023,MFL/CAL/IMU,7860,62.32,46104.50,62.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:46,17.376,8.73,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,3255.60,2032.40,AGM _013,AGM _014,40.02565419,-89.52230591,595.38,,,
951,TR107,2023,MFL/CAL/IMU,7870,62.18,46166.68,61.96,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:07,17.376,8.74,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,3317.90,1970.10,AGM _013,AGM _014,40.02548294,-89.52230452,595.39,,,
952,TR107,2023,MFL/CAL/IMU,7880,61.96,46228.63,61.87,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:24,17.376,8.76,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,3380.10,1907.90,AGM _013,AGM _014,40.02531229,-89.52230313,595.24,,,
953,TR107,2023,MFL/CAL/IMU,7890,61.87,46290.50,61.57,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:03,17.376,8.77,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,3442.00,1845.90,AGM _013,AGM _014,40.02514186,-89.52230154,595.23,,,
954,TR107,2023,MFL/CAL/IMU,7900,61.57,46352.08,62.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:11,17.376,8.78,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,3503.90,1784.10,AGM _013,AGM _014,40.02497228,-89.52230003,595.18,,,
955,TR107,2023,MFL/CAL/IMU,7910,62.15,46414.23,52.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:49,17.376,8.79,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,3565.50,1722.50,AGM _013,AGM _014,40.02480100,-89.52229969,595.11,,,
956,TR107,2023,MFL/CAL/IMU,7920,52.27,46466.50,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:15,17.376,8.80,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,3627.60,1660.30,AGM _013,AGM _014,40.02465696,-89.52229872,595.18,,,
957,TR107,2023,MFL/CAL/IMU,7930,62.30,46528.80,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:51,17.376,8.81,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,3679.90,1608.10,AGM _013,AGM _014,40.02448535,-89.52229791,595.27,,,
958,TR107,2023,MFL/CAL/IMU,7940,62.30,46591.10,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:26,17.376,8.82,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,3742.20,1545.80,AGM _013,AGM _014,40.02431363,-89.52229867,595.18,,,
959,TR107,2023,MFL/CAL/IMU,7950,62.21,46653.30,62.17,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:44,17.376,8.84,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,3804.50,1483.50,AGM _013,AGM _014,40.02414241,-89.52229846,594.81,,,
960,TR107,2023,MFL/CAL/IMU,7960,62.17,46715.47,62.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:21,17.376,8.85,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3866.70,1421.30,AGM _013,AGM _014,40.02397109,-89.52229508,594.92,,,
961,TR107,2023,MFL/CAL/IMU,7970,62.23,46777.71,61.89,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:16,17.376,8.86,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3928.90,1359.10,AGM _013,AGM _014,40.02379971,-89.52229186,594.58,,,
962,TR107,2023,MFL/CAL/IMU,7980,61.89,46839.59,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:14,17.376,8.87,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,3991.10,1296.90,AGM _013,AGM _014,40.02362927,-89.52228854,594.41,,,
963,TR107,2023,MFL/CAL/IMU,7990,62.26,46901.85,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:32,17.376,8.88,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,4053.00,1235.00,AGM _013,AGM _014,40.02345780,-89.52228612,594.25,,,
964,TR107,2023,MFL/CAL/IMU,8000,62.37,46964.22,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:49,17.376,8.89,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,4115.20,1172.70,AGM _013,AGM _014,40.02328599,-89.52228652,594.11,,,
965,TR107,2023,MFL/CAL/IMU,8010,62.32,47026.54,48.72,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:49,17.376,8.91,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,4177.60,1110.30,AGM _013,AGM _014,40.02311429,-89.52228813,594.05,,,
966,TR107,2023,MFL/CAL/IMU,8020,48.72,47075.26,55.69,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:22,17.376,8.92,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,4239.90,1048.00,AGM _013,AGM _014,40.02298008,-89.52228906,593.92,,,
967,TR107,2023,MFL/CAL/IMU,8030,55.69,47130.95,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:04,17.376,8.93,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,4288.60,999.30,AGM _013,AGM _014,40.02282660,-89.52228822,593.83,,,
968,TR107,2023,MFL/CAL/IMU,8030,8.28,47139.23,53.98,,ADME,Close Metal Object,,,01:52,,,1.72,3.64,,,,,,,,,10:04,17.376,8.93,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,4344.30,943.60,AGM _013,AGM _014,40.02280384,-89.52228783,593.82,,,
969,TR107,2023,MFL/CAL/IMU,8040,62.26,47193.21,61.89,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:23,17.376,8.94,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,4344.30,943.60,AGM _013,AGM _014,40.02265501,-89.52228430,594.01,,,
970,TR107,2023,MFL/CAL/IMU,8050,61.89,47255.10,54.02,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:00,17.376,8.95,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,4406.60,881.40,AGM _013,AGM _014,40.02248461,-89.52228149,594.51,,,
971,TR107,2023,MFL/CAL/IMU,8060,54.02,47309.12,49.55,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:55,17.376,8.96,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,4468.50,819.50,AGM _013,AGM _014,40.02233570,-89.52227952,594.43,,,
972,TR107,2023,MFL/CAL/IMU,8070,49.55,47358.67,60.81,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:48,17.376,8.97,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,4522.50,765.40,AGM _013,AGM _014,40.02219924,-89.52227798,594.27,,,
973,TR107,2023,MFL/CAL/IMU,8080,60.81,47419.48,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:25,17.376,8.98,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,4572.10,715.90,AGM _013,AGM _014,40.02203168,-89.52227748,594.03,,,
974,TR107,2023,MFL/CAL/IMU,8090,62.35,47481.83,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:12,17.376,8.99,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,4632.90,655.10,AGM _013,AGM _014,40.02186007,-89.52227760,593.83,,,
975,TR107,2023,MFL/CAL/IMU,8100,62.40,47544.23,59.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:03,17.376,9.00,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,4695.20,592.70,AGM _013,AGM _014,40.02168811,-89.52227695,593.53,,,
976,TR107,2023,MFL/CAL/IMU,8110,59.19,47603.42,61.49,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:34,17.376,9.02,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,4757.60,530.30,AGM _013,AGM _014,40.02152502,-89.52227549,593.35,,,
977,TR107,2023,MFL/CAL/IMU,8110,27.67,47631.08,33.83,977,ANOM,Longitudinal Weld Anomaly,External,Manufacturing Related; At Seam,11:46,10,,1.37,2.70,1967,2.423,2131,2.625,2128,2.621,,,00:34,17.376,9.02,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.4,10.0,ENTEGRA,17/02/23,4816.80,471.10,AGM _013,AGM _014,40.02144878,-89.52227451,593.07,1416,1535,1532
978,TR107,2023,MFL/CAL/IMU,8120,61.49,47664.91,62.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:56,17.376,9.03,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,4816.80,471.10,AGM _013,AGM _014,40.02135576,-89.52227316,592.79,,,
979,TR107,2023,MFL/CAL/IMU,8130,62.18,47727.09,56.17,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:49,17.376,9.04,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,4878.30,409.70,AGM _013,AGM _014,40.02118436,-89.52227120,592.71,,,
980,TR107,2023,MFL/CAL/IMU,8140,56.17,47783.26,53.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:14,17.376,9.05,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,4940.50,347.50,AGM _013,AGM _014,40.02102959,-89.52226975,592.67,,,
981,TR107,2023,MFL/CAL/IMU,8150,53.39,47836.65,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:08,17.376,9.06,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,4996.60,291.30,AGM _013,AGM _014,40.02088266,-89.52226996,592.65,,,
982,TR107,2023,MFL/CAL/IMU,8160,62.30,47898.95,61.78,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:35,17.376,9.07,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,5050.00,237.90,AGM _013,AGM _014,40.02071104,-89.52227261,592.54,,,
983,TR107,2023,MFL/CAL/IMU,8170,61.78,47960.73,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:35,17.376,9.08,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,5112.30,175.60,AGM _013,AGM _014,40.02054082,-89.52227014,591.48,,,
984,TR107,2023,MFL/CAL/IMU,8180,62.34,48023.07,21.47,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:28,17.376,9.10,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,5174.10,113.80,AGM _013,AGM _014,40.02036906,-89.52226800,590.18,,,
985,TR107,2023,MFL/CAL/IMU,8190,21.47,48044.54,33.98,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:08,17.376,9.10,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,5236.50,51.50,AGM _013,AGM _014,40.02031001,-89.52226488,589.60,,,
986,TR107,2023,MFL/CAL/IMU,8190,30.03,48074.56,3.96,,REF,Above Ground Marker,,,,,,,,,,,,,,,,11:08,17.376,9.11,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,-30.00,4901.00,AGM _014,AGM _015,40.02022729,-89.52226105,589.30,,,
987,TR107,2023,MFL/CAL/IMU,8200,33.98,48078.52,35.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:14,17.376,9.11,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,-30.00,4901.00,AGM _014,AGM _015,40.02021653,-89.52226077,589.28,,,
988,TR107,2023,MFL/CAL/IMU,8210,35.46,48113.98,34.64,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:53,17.376,9.11,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,4.00,4867.00,AGM _014,AGM _015,40.02011883,-89.52226017,589.05,,,
