Feature ID,Segment Identifier,Assessment Year,Tool Type,Upstream Reference Girth Weld,Distance to Upstream Girth Weld,Absolute Distance,Distance to Downstream Girth Weld,Cluster Number,Feature Type,Feature Identification,Surface Location,Comment,Feature Orientation,Peak Depth of Metal Loss or Crack Anomaly,Peak Depth of Dent or Deformation Anomaly,Length of Anomaly,Width of Anomaly,B31G Pburst, B31G Pburst/MAOP,ModB31G Pburst, ModB31G Pburst/MAOP,EffectArea Pburst, EffectArea Pburst/MAOP,Half Life Corrosion Growth Rate,Bend Radius,Long Seam Orientation,Bore Diameter,Milepost,HCA,MAOP,Pipe OD,Pipe Wall Thickness NOMINAL,Pipe Wall Thickness MEASURED,SMYS,100% SMYS,Maximum Operating Stress,Safety Factor for Original Design Class Location,Installation Year,Actual Tool Speed,Maximum Allowable Tool Speed,ILI Vendor,Tool Run Date,Distance from Upstream Girth Weld to Upstream Reference,Distance from Upstream Girth Weld to Downstream Reference,Upstream Reference Description,Downstream Reference Description,Latitude,Longitude,Z coordinate,Psafe B31G (psi),Psafe MB31G (psi),Psafe EA31G (psi)
989,TR107,2023,MFL/CAL/IMU,8220,34.64,48148.62,48.67,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:26,17.376,9.12,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,39.40,4831.60,AGM _014,AGM _015,40.02002347,-89.52225990,588.44,,,
990,TR107,2023,MFL/CAL/IMU,8230,48.67,48197.29,61.49,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:29,17.376,9.13,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,74.10,4796.90,AGM _014,AGM _015,40.01988952,-89.52225868,588.95,,,
991,TR107,2023,MFL/CAL/IMU,8240,61.49,48258.77,61.89,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:24,17.376,9.14,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,122.70,4748.30,AGM _014,AGM _015,40.01972037,-89.52225722,589.79,,,
992,TR107,2023,MFL/CAL/IMU,8250,61.89,48320.66,62.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:40,17.376,9.15,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,184.20,4686.80,AGM _014,AGM _015,40.01954985,-89.52225675,589.79,,,
993,TR107,2023,MFL/CAL/IMU,8260,62.22,48382.88,62.02,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:45,17.376,9.16,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,246.10,4624.90,AGM _014,AGM _015,40.01937866,-89.52225544,590.09,,,
994,TR107,2023,MFL/CAL/IMU,8270,62.02,48444.91,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:53,17.376,9.18,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,308.30,4562.70,AGM _014,AGM _015,40.01920780,-89.52225484,590.25,,,
995,TR107,2023,MFL/CAL/IMU,8280,62.24,48507.14,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:21,17.376,9.19,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,370.30,4500.70,AGM _014,AGM _015,40.01903653,-89.52225391,589.74,,,
996,TR107,2023,MFL/CAL/IMU,8290,62.37,48569.51,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:26,17.376,9.20,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,432.60,4438.40,AGM _014,AGM _015,40.01886478,-89.52225255,589.31,,,
997,TR107,2023,MFL/CAL/IMU,8300,62.26,48631.77,62.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:01,17.376,9.21,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,495.00,4376.00,AGM _014,AGM _015,40.01869344,-89.52225317,588.99,,,
998,TR107,2023,MFL/CAL/IMU,8310,62.15,48693.93,59.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:11,17.376,9.22,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,557.20,4313.80,AGM _014,AGM _015,40.01852228,-89.52225207,589.15,,,
999,TR107,2023,MFL/CAL/IMU,8320,59.29,48753.22,54.12,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:31,17.376,9.23,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,619.40,4251.60,AGM _014,AGM _015,40.01835897,-89.52225049,589.76,,,
1000,TR107,2023,MFL/CAL/IMU,8330,54.12,48807.33,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:53,17.376,9.24,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,678.70,4192.30,AGM _014,AGM _015,40.01821001,-89.52225015,589.43,,,
1001,TR107,2023,MFL/CAL/IMU,8340,62.36,48869.70,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:42,17.376,9.26,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,732.80,4138.20,AGM _014,AGM _015,40.01803836,-89.52224850,589.35,,,
1002,TR107,2023,MFL/CAL/IMU,8350,62.35,48932.04,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:45,17.376,9.27,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,795.10,4075.90,AGM _014,AGM _015,40.01786667,-89.52224586,589.19,,,
1003,TR107,2023,MFL/CAL/IMU,8360,62.28,48994.33,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:55,17.376,9.28,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,857.50,4013.50,AGM _014,AGM _015,40.01769524,-89.52224246,589.40,,,
1004,TR107,2023,MFL/CAL/IMU,8370,62.36,49056.68,62.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:22,17.376,9.29,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,919.80,3951.20,AGM _014,AGM _015,40.01752362,-89.52223967,588.85,,,
1005,TR107,2023,MFL/CAL/IMU,8380,62.41,49119.09,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:35,17.376,9.30,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,982.10,3888.90,AGM _014,AGM _015,40.01735169,-89.52223842,588.63,,,
1006,TR107,2023,MFL/CAL/IMU,8390,62.38,49181.47,57.08,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:01,17.376,9.31,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1044.50,3826.50,AGM _014,AGM _015,40.01717996,-89.52224065,589.04,,,
1007,TR107,2023,MFL/CAL/IMU,8390,40.57,49222.04,16.51,,COMP,Bend - Field,,23° 40.5D Right Cold Bend,02:56,,,,,,,,,,,,40.5D,11:01,17.376,9.32,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,1106.90,3764.10,AGM _014,AGM _015,40.01706854,-89.52224660,588.71,,,
1008,TR107,2023,MFL/CAL/IMU,8400,57.08,49238.55,56.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:36,17.376,9.33,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,1106.90,3764.10,AGM _014,AGM _015,40.01702579,-89.52226616,588.58,,,
1009,TR107,2023,MFL/CAL/IMU,8400,13.80,49252.35,42.55,,COMP,Bend - Field,,17° 36.7D Right Cold Bend,03:04,,,,,,,,,,,,36.7D,00:36,17.376,9.33,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,1164.00,3707.00,AGM _014,AGM _015,40.01699175,-89.52228798,588.45,,,
1010,TR107,2023,MFL/CAL/IMU,8410,56.35,49294.90,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:33,17.376,9.34,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1164.00,3707.00,AGM _014,AGM _015,40.01690215,-89.52238584,587.97,,,
1011,TR107,2023,MFL/CAL/IMU,8420,62.19,49357.09,45.10,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:17,17.376,9.35,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,1220.30,3650.70,AGM _014,AGM _015,40.01677602,-89.52253649,588.40,,,
1012,TR107,2023,MFL/CAL/IMU,8430,45.10,49402.19,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:52,17.376,9.36,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,1282.50,3588.50,AGM _014,AGM _015,40.01668561,-89.52264721,588.58,,,
1013,TR107,2023,MFL/CAL/IMU,8440,62.21,49464.39,61.67,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:59,17.376,9.37,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1327.60,3543.40,AGM _014,AGM _015,40.01656020,-89.52279892,588.70,,,
1014,TR107,2023,MFL/CAL/IMU,8450,61.67,49526.07,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:27,17.376,9.38,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1389.80,3481.20,AGM _014,AGM _015,40.01643500,-89.52294820,588.65,,,
1015,TR107,2023,MFL/CAL/IMU,8460,62.27,49588.33,61.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:37,17.376,9.39,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1451.50,3419.50,AGM _014,AGM _015,40.01630871,-89.52309879,588.29,,,
1016,TR107,2023,MFL/CAL/IMU,8470,61.20,49649.54,61.77,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:55,17.376,9.40,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1513.80,3357.20,AGM _014,AGM _015,40.01618500,-89.52324775,588.29,,,
1017,TR107,2023,MFL/CAL/IMU,8480,61.77,49711.31,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:51,17.376,9.42,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1575.00,3296.00,AGM _014,AGM _015,40.01606129,-89.52339947,588.91,,,
1018,TR107,2023,MFL/CAL/IMU,8490,62.29,49773.60,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:02,17.376,9.43,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1636.70,3234.30,AGM _014,AGM _015,40.01593662,-89.52355274,588.80,,,
1019,TR107,2023,MFL/CAL/IMU,8500,62.32,49835.92,54.67,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:57,17.376,9.44,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1699.00,3172.00,AGM _014,AGM _015,40.01581145,-89.52370537,588.55,,,
1020,TR107,2023,MFL/CAL/IMU,8510,54.67,49890.60,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:40,17.376,9.45,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1761.40,3109.60,AGM _014,AGM _015,40.01570126,-89.52383872,588.55,,,
1021,TR107,2023,MFL/CAL/IMU,8520,62.21,49952.81,52.51,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:52,17.376,9.46,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1816.00,3055.00,AGM _014,AGM _015,40.01557564,-89.52399006,588.58,,,
1022,TR107,2023,MFL/CAL/IMU,8530,52.51,50005.31,54.63,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:17,17.376,9.47,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1878.20,2992.80,AGM _014,AGM _015,40.01546988,-89.52411847,588.43,,,
1023,TR107,2023,MFL/CAL/IMU,8540,54.63,50059.95,62.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:01,17.376,9.48,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1930.70,2940.30,AGM _014,AGM _015,40.01535964,-89.52425150,588.49,,,
1024,TR107,2023,MFL/CAL/IMU,8550,62.22,50122.17,58.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:54,17.376,9.49,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1985.40,2885.60,AGM _014,AGM _015,40.01523403,-89.52440287,588.48,,,
1025,TR107,2023,MFL/CAL/IMU,8560,58.15,50180.32,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:41,17.376,9.50,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,2047.60,2823.40,AGM _014,AGM _015,40.01511666,-89.52454434,588.20,,,
1026,TR107,2023,MFL/CAL/IMU,8570,62.38,50242.70,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:50,17.376,9.52,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,2105.80,2765.20,AGM _014,AGM _015,40.01499078,-89.52469634,588.18,,,
1027,TR107,2023,MFL/CAL/IMU,8580,62.28,50304.98,61.77,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:16,17.376,9.53,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2168.10,2702.90,AGM _014,AGM _015,40.01486472,-89.52484758,588.28,,,
1028,TR107,2023,MFL/CAL/IMU,8590,61.77,50366.74,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:57,17.376,9.54,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2230.40,2640.60,AGM _014,AGM _015,40.01474017,-89.52499822,588.27,,,
1029,TR107,2023,MFL/CAL/IMU,8600,62.28,50429.02,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:24,17.376,9.55,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2292.20,2578.80,AGM _014,AGM _015,40.01461431,-89.52514981,588.27,,,
1030,TR107,2023,MFL/CAL/IMU,8610,62.32,50491.34,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:26,17.376,9.56,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2354.50,2516.50,AGM _014,AGM _015,40.01449029,-89.52530385,588.35,,,
1031,TR107,2023,MFL/CAL/IMU,8620,62.38,50553.71,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:59,17.376,9.57,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2416.80,2454.20,AGM _014,AGM _015,40.01436629,-89.52545846,588.44,,,
1032,TR107,2023,MFL/CAL/IMU,8630,62.20,50615.91,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:26,17.376,9.59,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2479.20,2391.80,AGM _014,AGM _015,40.01424161,-89.52561103,588.41,,,
1033,TR107,2023,MFL/CAL/IMU,8640,62.24,50678.16,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:58,17.376,9.60,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2541.30,2329.70,AGM _014,AGM _015,40.01411589,-89.52576263,587.87,,,
1034,TR107,2023,MFL/CAL/IMU,8650,62.24,50740.39,62.13,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:35,17.376,9.61,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2603.60,2267.40,AGM _014,AGM _015,40.01399055,-89.52591465,587.33,,,
1035,TR107,2023,MFL/CAL/IMU,8660,62.13,50802.53,62.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:39,17.376,9.62,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2665.80,2205.20,AGM _014,AGM _015,40.01386537,-89.52606611,587.97,,,
1036,TR107,2023,MFL/CAL/IMU,8670,62.23,50864.76,61.74,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:26,17.376,9.63,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,2728.00,2143.00,AGM _014,AGM _015,40.01373910,-89.52621674,588.63,,,
1037,TR107,2023,MFL/CAL/IMU,8680,61.74,50926.50,62.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:27,17.376,9.65,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2790.20,2080.80,AGM _014,AGM _015,40.01361351,-89.52636571,587.60,,,
1038,TR107,2023,MFL/CAL/IMU,8690,62.22,50988.72,62.50,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:16,17.376,9.66,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,2851.90,2019.10,AGM _014,AGM _015,40.01348798,-89.52651736,587.50,,,
1039,TR107,2023,MFL/CAL/IMU,8700,62.50,51051.22,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:08,17.376,9.67,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2914.20,1956.80,AGM _014,AGM _015,40.01336305,-89.52667122,588.59,,,
1040,TR107,2023,MFL/CAL/IMU,8710,62.37,51113.59,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:59,17.376,9.68,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2976.70,1894.30,AGM _014,AGM _015,40.01323770,-89.52682385,588.47,,,
1041,TR107,2023,MFL/CAL/IMU,8720,62.21,51175.80,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:22,17.376,9.69,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3039.00,1832.00,AGM _014,AGM _015,40.01311214,-89.52697513,587.84,,,
1042,TR107,2023,MFL/CAL/IMU,8730,62.24,51238.03,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:02,17.376,9.70,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,3101.20,1769.80,AGM _014,AGM _015,40.01298798,-89.52712879,587.76,,,
1043,TR107,2023,MFL/CAL/IMU,8740,62.20,51300.23,43.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:54,17.376,9.72,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,3163.50,1707.50,AGM _014,AGM _015,40.01286176,-89.52727943,588.79,,,
1044,TR107,2023,MFL/CAL/IMU,8750,43.19,51343.42,61.71,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:13,17.376,9.72,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3225.70,1645.30,AGM _014,AGM _015,40.01277387,-89.52738355,589.03,,,
1045,TR107,2023,MFL/CAL/IMU,8760,61.71,51405.13,62.44,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:26,17.376,9.74,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,3268.90,1602.10,AGM _014,AGM _015,40.01264844,-89.52753260,589.06,,,
1046,TR107,2023,MFL/CAL/IMU,8770,62.44,51467.56,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:17,17.376,9.75,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3330.60,1540.40,AGM _014,AGM _015,40.01252219,-89.52768436,588.73,,,
1047,TR107,2023,MFL/CAL/IMU,8780,62.27,51529.83,62.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:17,17.376,9.76,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,3393.00,1478.00,AGM _014,AGM _015,40.01239723,-89.52783679,589.22,,,
1048,TR107,2023,MFL/CAL/IMU,8790,62.16,51591.99,61.68,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:10,17.376,9.77,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,3455.30,1415.70,AGM _014,AGM _015,40.01227320,-89.52799025,589.25,,,
1049,TR107,2023,MFL/CAL/IMU,8800,61.68,51653.67,61.56,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:04,17.376,9.78,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,3517.40,1353.60,AGM _014,AGM _015,40.01215047,-89.52814291,589.24,,,
1050,TR107,2023,MFL/CAL/IMU,8810,61.56,51715.23,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:23,17.376,9.79,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3579.10,1291.90,AGM _014,AGM _015,40.01202758,-89.52829482,589.35,,,
1051,TR107,2023,MFL/CAL/IMU,8820,62.24,51777.47,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:09,17.376,9.81,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3640.70,1230.30,AGM _014,AGM _015,40.01190227,-89.52844681,589.54,,,
1052,TR107,2023,MFL/CAL/IMU,8830,62.28,51839.75,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:07,17.376,9.82,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3702.90,1168.10,AGM _014,AGM _015,40.01177585,-89.52859748,590.38,,,
1053,TR107,2023,MFL/CAL/IMU,8840,62.40,51902.15,61.84,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:53,17.376,9.83,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,3765.20,1105.80,AGM _014,AGM _015,40.01164980,-89.52874928,590.51,,,
1054,TR107,2023,MFL/CAL/IMU,8850,61.84,51963.99,62.45,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:23,17.376,9.84,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3827.60,1043.40,AGM _014,AGM _015,40.01152498,-89.52889976,591.15,,,
1055,TR107,2023,MFL/CAL/IMU,8860,62.45,52026.45,62.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:40,17.376,9.85,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3889.40,981.60,AGM _014,AGM _015,40.01139847,-89.52905118,591.86,,,
1056,TR107,2023,MFL/CAL/IMU,8870,62.39,52088.83,62.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:05,17.376,9.87,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3951.90,919.10,AGM _014,AGM _015,40.01127208,-89.52920248,591.51,,,
1057,TR107,2023,MFL/CAL/IMU,8880,62.18,52151.00,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:44,17.376,9.88,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,4014.30,856.70,AGM _014,AGM _015,40.01114631,-89.52935349,590.38,,,
1058,TR107,2023,MFL/CAL/IMU,8890,62.19,52213.20,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:53,17.376,9.89,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,4076.40,794.60,AGM _014,AGM _015,40.01102155,-89.52950582,590.17,,,
1059,TR107,2023,MFL/CAL/IMU,8900,62.27,52275.47,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:05,17.376,9.90,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,4138.60,732.40,AGM _014,AGM _015,40.01089680,-89.52965898,590.06,,,
1060,TR107,2023,MFL/CAL/IMU,8910,62.28,52337.75,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:11,17.376,9.91,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,4200.90,670.10,AGM _014,AGM _015,40.01077202,-89.52981171,589.79,,,
1061,TR107,2023,MFL/CAL/IMU,8920,62.35,52400.10,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:25,17.376,9.92,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,4263.20,607.80,AGM _014,AGM _015,40.01064602,-89.52996328,589.95,,,
1062,TR107,2023,MFL/CAL/IMU,8930,62.19,52462.29,62.04,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:26,17.376,9.94,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,4325.50,545.50,AGM _014,AGM _015,40.01052019,-89.53011456,590.24,,,
1063,TR107,2023,MFL/CAL/IMU,8940,62.04,52524.33,62.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:50,17.376,9.95,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,4387.70,483.30,AGM _014,AGM _015,40.01039510,-89.53026578,590.31,,,
1064,TR107,2023,MFL/CAL/IMU,8950,62.22,52586.55,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:05,17.376,9.96,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,4449.80,421.20,AGM _014,AGM _015,40.01026987,-89.53041784,590.45,,,
1065,TR107,2023,MFL/CAL/IMU,8960,62.28,52648.83,62.14,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:41,17.376,9.97,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,4512.00,359.00,AGM _014,AGM _015,40.01014489,-89.53057046,590.59,,,
1066,TR107,2023,MFL/CAL/IMU,8970,62.14,52710.97,61.69,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:12,17.376,9.98,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,4574.30,296.70,AGM _014,AGM _015,40.01002008,-89.53072271,591.09,,,
1067,TR107,2023,MFL/CAL/IMU,8980,61.69,52772.66,62.17,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:52,17.376,9.99,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,4636.40,234.60,AGM _014,AGM _015,40.00989582,-89.53087329,590.84,,,
1068,TR107,2023,MFL/CAL/IMU,8990,62.17,52834.83,25.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:23,17.376,10.01,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,4698.10,172.90,AGM _014,AGM _015,40.00976979,-89.53102394,590.06,,,
1069,TR107,2023,MFL/CAL/IMU,9000,25.35,52860.19,46.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:22,17.376,10.01,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,4760.30,110.70,AGM _014,AGM _015,40.00971824,-89.53108509,589.59,,,
1070,TR107,2023,MFL/CAL/IMU,9010,46.15,52906.34,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:05,17.376,10.02,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,4785.60,85.40,AGM _014,AGM _015,40.00962490,-89.53119727,588.99,,,
1071,TR107,2023,MFL/CAL/IMU,9010,39.23,52945.56,22.97,,REF,Above Ground Marker,,,,,,,,,,,,,,,,11:05,17.376,10.03,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,-39.20,3946.00,AGM _015,AGM _016,40.00954615,-89.53129323,589.35,,,
1072,TR107,2023,MFL/CAL/IMU,9020,62.19,52968.53,34.84,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:39,17.376,10.03,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,-39.20,3946.00,AGM _015,AGM _016,40.00950013,-89.53134956,589.46,,,
1073,TR107,2023,MFL/CAL/IMU,9030,34.84,53003.37,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:22,17.376,10.04,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,23.00,3883.90,AGM _015,AGM _016,40.00943031,-89.53143514,589.08,,,
1074,TR107,2023,MFL/CAL/IMU,9040,62.36,53065.73,46.58,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:15,17.376,10.05,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,57.80,3849.00,AGM _015,AGM _016,40.00930436,-89.53158676,589.02,,,
1075,TR107,2023,MFL/CAL/IMU,9050,46.58,53112.32,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:25,17.376,10.06,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,120.20,3786.60,AGM _015,AGM _016,40.00920986,-89.53169943,589.60,,,
1076,TR107,2023,MFL/CAL/IMU,9060,62.37,53174.68,62.14,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:33,17.376,10.07,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,166.80,3740.10,AGM _015,AGM _016,40.00908504,-89.53185254,590.77,,,
1077,TR107,2023,MFL/CAL/IMU,9070,62.14,53236.82,62.09,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:50,17.376,10.08,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,229.10,3677.70,AGM _015,AGM _016,40.00896135,-89.53200611,591.64,,,
1078,TR107,2023,MFL/CAL/IMU,9080,62.09,53298.91,62.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:49,17.376,10.09,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,291.30,3615.60,AGM _015,AGM _016,40.00883506,-89.53215600,591.04,,,
1079,TR107,2023,MFL/CAL/IMU,9090,62.18,53361.09,62.11,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:59,17.376,10.11,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,353.30,3553.50,AGM _015,AGM _016,40.00870961,-89.53230745,591.08,,,
1080,TR107,2023,MFL/CAL/IMU,9090,48.85,53409.95,13.26,,ADME,Close Metal Object,,At Seam,09:29,,,6.26,8.87,,,,,,,,,09:59,17.376,10.12,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,415.50,3491.30,AGM _015,AGM _016,40.00861137,-89.53242697,591.21,,,
1081,TR107,2023,MFL/CAL/IMU,9100,62.11,53423.20,62.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:41,17.376,10.12,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,415.50,3491.30,AGM _015,AGM _016,40.00858472,-89.53245940,591.32,,,
1082,TR107,2023,MFL/CAL/IMU,9110,62.16,53485.37,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:01,17.376,10.13,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,477.60,3429.20,AGM _015,AGM _016,40.00845946,-89.53261100,591.47,,,
1083,TR107,2023,MFL/CAL/IMU,9120,62.26,53547.62,62.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:17,17.376,10.14,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,539.80,3367.00,AGM _015,AGM _016,40.00833349,-89.53276210,591.52,,,
1084,TR107,2023,MFL/CAL/IMU,9130,62.46,53610.08,62.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:01,17.376,10.15,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,602.10,3304.80,AGM _015,AGM _016,40.00820753,-89.53291411,591.77,,,
1085,TR107,2023,MFL/CAL/IMU,9140,62.43,53672.51,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:10,17.376,10.17,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,664.50,3242.30,AGM _015,AGM _016,40.00808167,-89.53306614,591.92,,,
1086,TR107,2023,MFL/CAL/IMU,9150,62.30,53734.81,61.69,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:26,17.376,10.18,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,726.90,3179.90,AGM _015,AGM _016,40.00795588,-89.53321776,591.85,,,
1087,TR107,2023,MFL/CAL/IMU,9160,61.69,53796.50,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:55,17.376,10.19,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,789.20,3117.60,AGM _015,AGM _016,40.00783190,-89.53336865,591.88,,,
1088,TR107,2023,MFL/CAL/IMU,9170,62.32,53858.83,62.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:03,17.376,10.20,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,850.90,3055.90,AGM _015,AGM _016,40.00770584,-89.53351994,591.82,,,
1089,TR107,2023,MFL/CAL/IMU,9170,22.39,53881.22,39.83,,ANOM,Mill Anomaly,Internal,With ID Restriction <1.0%,00:17,,,4.73,4.21,,,,,,,,,10:03,17.376,10.20,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,913.30,2993.60,AGM _015,AGM _016,40.00766053,-89.53357424,591.73,,,
1090,TR107,2023,MFL/CAL/IMU,9180,62.22,53921.04,61.70,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:58,17.376,10.21,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,913.30,2993.60,AGM _015,AGM _016,40.00758047,-89.53367161,591.69,,,
1091,TR107,2023,MFL/CAL/IMU,9190,61.70,53982.75,62.13,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:37,17.376,10.22,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,975.50,2931.30,AGM _015,AGM _016,40.00745709,-89.53382346,591.90,,,
1092,TR107,2023,MFL/CAL/IMU,9200,62.13,54044.87,42.53,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:20,17.376,10.24,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1037.20,2869.60,AGM _015,AGM _016,40.00733144,-89.53397458,592.17,,,
1093,TR107,2023,MFL/CAL/IMU,9210,42.53,54087.40,49.79,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:46,17.376,10.24,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1099.30,2807.50,AGM _015,AGM _016,40.00724535,-89.53407774,592.08,,,
1094,TR107,2023,MFL/CAL/IMU,9220,49.79,54137.19,48.87,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:58,17.376,10.25,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1141.80,2765.00,AGM _015,AGM _016,40.00714478,-89.53419870,592.06,,,
1095,TR107,2023,MFL/CAL/IMU,9230,48.87,54186.06,58.79,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:15,17.376,10.26,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1191.60,2715.20,AGM _015,AGM _016,40.00704591,-89.53431738,592.04,,,
1096,TR107,2023,MFL/CAL/IMU,9230,51.02,54237.08,7.77,,ADME,Close Metal Object,,,04:13,,,12.20,3.75,,,,,,,,,01:15,17.376,10.27,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1240.50,2666.30,AGM _015,AGM _016,40.00694283,-89.53444124,592.00,,,
1097,TR107,2023,MFL/CAL/IMU,9240,58.79,54244.85,57.10,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:47,17.376,10.27,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1240.50,2666.30,AGM _015,AGM _016,40.00692715,-89.53446017,591.98,,,
1098,TR107,2023,MFL/CAL/IMU,9240,3.48,54248.34,53.61,,ADME,Close Metal Object,,,05:26,,,1.21,5.35,,,,,,,,,00:47,17.376,10.27,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1299.30,2607.50,AGM _015,AGM _016,40.00692010,-89.53446873,591.97,,,
1099,TR107,2023,MFL/CAL/IMU,9250,57.10,54301.95,62.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:29,17.376,10.28,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1299.30,2607.50,AGM _015,AGM _016,40.00681284,-89.53460040,591.83,,,
1100,TR107,2023,MFL/CAL/IMU,9260,62.43,54364.38,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:22,17.376,10.30,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1356.40,2550.40,AGM _015,AGM _016,40.00668782,-89.53475373,591.89,,,
1101,TR107,2023,MFL/CAL/IMU,9270,62.35,54426.73,55.92,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:41,17.376,10.31,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1418.80,2488.00,AGM _015,AGM _016,40.00656300,-89.53490689,591.84,,,
1102,TR107,2023,MFL/CAL/IMU,9280,55.92,54482.65,50.57,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:50,17.376,10.32,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1481.20,2425.70,AGM _015,AGM _016,40.00645061,-89.53504371,591.49,,,
1103,TR107,2023,MFL/CAL/IMU,9290,50.57,54533.22,51.78,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:28,17.376,10.33,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1537.10,2369.70,AGM _015,AGM _016,40.00634871,-89.53516703,591.47,,,
1104,TR107,2023,MFL/CAL/IMU,9300,51.78,54585.00,62.57,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:16,17.376,10.34,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1587.70,2319.20,AGM _015,AGM _016,40.00624458,-89.53529370,591.58,,,
1105,TR107,2023,MFL/CAL/IMU,9310,62.57,54647.57,61.65,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:38,17.376,10.35,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1639.40,2267.40,AGM _015,AGM _016,40.00611985,-89.53544799,591.84,,,
1106,TR107,2023,MFL/CAL/IMU,9320,61.65,54709.22,62.11,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:37,17.376,10.36,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1702.00,2204.80,AGM _015,AGM _016,40.00599558,-89.53559861,592.50,,,
1107,TR107,2023,MFL/CAL/IMU,9330,62.11,54771.33,25.45,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:17,17.376,10.37,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,1763.70,2143.20,AGM _015,AGM _016,40.00587278,-89.53575297,592.84,,,
1108,TR107,2023,MFL/CAL/IMU,9340,25.45,54796.78,48.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:06,17.376,10.38,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1825.80,2081.10,AGM _015,AGM _016,40.00582308,-89.53581718,593.30,,,
1109,TR107,2023,MFL/CAL/IMU,9340,47.63,54844.40,0.54,1109,ANOM,Corrosion - Pitting,External,,05:39,10,,0.86,0.91,1976,2.434,2142,2.637,2140,2.636,,,08:06,17.376,10.39,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.3,10.0,ENTEGRA,17/02/23,1851.20,2055.60,AGM _015,AGM _016,40.00573070,-89.53593818,594.35,1423,1542,1541
1109,TR107,2023,MFL/CAL/IMU,9340,47.63,54844.40,0.54,1109,ANOM,Corrosion - Cluster,External,,05:39,13,,1.41,5.69,1961,2.415,2124,2.616,2125,2.617,,,08:06,17.376,10.39,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.3,10.0,ENTEGRA,17/02/23,1851.20,2055.60,AGM _015,AGM _016,40.00573070,-89.53593818,594.35,1412,1529,1530
1109,TR107,2023,MFL/CAL/IMU,9340,47.67,54844.45,0.49,1109,ANOM,Corrosion - Circ Slotting,External,,06:14,13,,0.31,0.57,1982,2.440,2148,2.645,2148,2.645,,,08:06,17.376,10.39,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.3,10.0,ENTEGRA,17/02/23,1851.20,2055.60,AGM _015,AGM _016,40.00573061,-89.53593829,594.35,1427,1546,1546
1109,TR107,2023,MFL/CAL/IMU,9340,47.68,54844.46,0.48,1109,ANOM,Corrosion - Pitting,External,,06:39,10,,0.74,1.14,1978,2.436,2143,2.640,2142,2.638,,,08:06,17.376,10.39,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.3,10.0,ENTEGRA,17/02/23,1851.20,2055.60,AGM _015,AGM _016,40.00573060,-89.53593832,594.35,1424,1543,1542
1109,TR107,2023,MFL/CAL/IMU,9340,47.70,54844.47,0.46,1109,ANOM,Corrosion - Pitting,External,,05:57,10,,0.55,0.91,1980,2.438,2146,2.643,2145,2.642,,,08:06,17.376,10.39,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.3,10.0,ENTEGRA,17/02/23,1851.20,2055.60,AGM _015,AGM _016,40.00573056,-89.53593836,594.35,1426,1545,1545
1110,TR107,2023,MFL/CAL/IMU,9340,47.83,54844.60,0.33,1110,ANOM,Corrosion - Pitting,External,,05:33,10,,0.47,0.68,1981,2.439,2147,2.644,2146,2.643,,,08:06,17.376,10.39,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.3,10.0,ENTEGRA,17/02/23,1851.20,2055.60,AGM _015,AGM _016,40.00573032,-89.53593868,594.36,1426,1546,1545
1110,TR107,2023,MFL/CAL/IMU,9340,47.83,54844.60,0.33,1110,ANOM,Girth Weld Anomaly,External,At Weld,04:59,13,,5.44,5.93,1883,2.318,2021,2.489,2077,2.557,,,08:06,17.376,10.39,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.2,10.0,ENTEGRA,17/02/23,1851.20,2055.60,AGM _015,AGM _016,40.00573032,-89.53593868,594.36,1355,1455,1495
1110,TR107,2023,MFL/CAL/IMU,9340,47.89,54844.67,0.27,1110,ANOM,Corrosion - Circ Slotting,External,,05:42,10,,0.31,0.68,1982,2.441,2148,2.646,2148,2.645,,,08:06,17.376,10.39,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.3,10.0,ENTEGRA,17/02/23,1851.20,2055.60,AGM _015,AGM _016,40.00573020,-89.53593884,594.36,1427,1547,1547
1110,TR107,2023,MFL/CAL/IMU,9340,47.94,54844.71,0.22,1110,ANOM,Corrosion - Pitting,External,,05:41,10,,0.70,0.80,1978,2.436,2144,2.640,2143,2.639,,,08:06,17.376,10.39,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.3,10.0,ENTEGRA,17/02/23,1851.20,2055.60,AGM _015,AGM _016,40.00573011,-89.53593895,594.36,1424,1544,1543
1110,TR107,2023,MFL/CAL/IMU,9340,48.05,54844.83,0.11,1110,ANOM,Corrosion - Pitting,External,,05:46,13,,0.51,0.80,1980,2.438,2146,2.642,2145,2.641,,,08:06,17.376,10.39,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.2,10.0,ENTEGRA,17/02/23,1851.20,2055.60,AGM _015,AGM _016,40.00572985,-89.53593930,594.36,1425,1545,1544
1110,TR107,2023,MFL/CAL/IMU,9340,48.07,54844.84,0.09,1110,ANOM,Corrosion - Circ Slotting,External,,05:59,10,,0.39,0.75,1981,2.440,2148,2.645,2147,2.644,,,08:06,17.376,10.39,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.2,10.0,ENTEGRA,17/02/23,1851.20,2055.60,AGM _015,AGM _016,40.00572982,-89.53593934,594.36,1427,1546,1546
1110,TR107,2023,MFL/CAL/IMU,9340,48.09,54844.86,0.08,1110,ANOM,Girth Weld Anomaly,External,At Weld,05:26,10,,0.51,0.91,1980,2.439,2147,2.643,2146,2.643,,,08:06,17.376,10.39,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.2,10.0,ENTEGRA,17/02/23,1851.20,2055.60,AGM _015,AGM _016,40.00572979,-89.53593938,594.36,1426,1545,1545
1110,TR107,2023,MFL/CAL/IMU,9340,48.11,54844.89,0.05,1110,ANOM,Girth Weld Anomaly,External,At Weld,05:00,10,,0.31,1.14,1982,2.441,2148,2.646,2148,2.645,,,08:06,17.376,10.39,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.2,10.0,ENTEGRA,17/02/23,1851.20,2055.60,AGM _015,AGM _016,40.00572974,-89.53593944,594.36,1427,1547,1547
1110,TR107,2023,MFL/CAL/IMU,9350,0.04,54844.98,62.15,1110,ANOM,Corrosion - Circ Slotting,External,,05:41,10,,0.27,0.76,1982,2.441,2149,2.646,2148,2.646,,,08:06,17.376,10.39,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.2,10.0,ENTEGRA,17/02/23,1899.40,2007.40,AGM _015,AGM _016,40.00572957,-89.53593967,594.36,1427,1547,1547
1110,TR107,2023,MFL/CAL/IMU,9350,0.05,54844.98,62.15,1110,ANOM,Corrosion - Circ Slotting,External,,06:10,10,,0.23,0.63,1982,2.441,2149,2.646,2149,2.646,,,08:06,17.376,10.39,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.2,10.0,ENTEGRA,17/02/23,1899.40,2007.40,AGM _015,AGM _016,40.00572956,-89.53593968,594.36,1427,1547,1547
1110,TR107,2023,MFL/CAL/IMU,9350,0.09,54845.02,62.11,1110,ANOM,Corrosion - Circ Slotting,External,,05:40,10,,0.39,0.71,1981,2.440,2148,2.645,2147,2.644,,,08:06,17.376,10.39,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.2,10.0,ENTEGRA,17/02/23,1899.40,2007.40,AGM _015,AGM _016,40.00572949,-89.53593978,594.36,1427,1546,1546
1111,TR107,2023,MFL/CAL/IMU,9350,48.16,54844.94,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:15,17.376,10.39,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1851.20,2055.60,AGM _015,AGM _016,40.00572965,-89.53593956,594.36,,,
1112,TR107,2023,MFL/CAL/IMU,9350,0.29,54845.23,61.90,1112,ANOM,Corrosion - Circ Slotting,External,,05:41,15,,0.35,0.61,1981,2.440,2147,2.644,2147,2.644,,,01:15,17.376,10.39,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.2,10.0,ENTEGRA,17/02/23,1899.40,2007.40,AGM _015,AGM _016,40.00572905,-89.53594036,594.37,1426,1546,1546
1112,TR107,2023,MFL/CAL/IMU,9350,0.29,54845.23,61.90,1112,ANOM,Corrosion - Cluster,External,,05:33,15,,1.64,2.42,1950,2.402,2111,2.600,2127,2.620,,,01:15,17.376,10.39,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.2,10.0,ENTEGRA,17/02/23,1899.40,2007.40,AGM _015,AGM _016,40.00572905,-89.53594036,594.37,1404,1520,1532
1112,TR107,2023,MFL/CAL/IMU,9350,0.38,54845.31,61.82,1112,ANOM,Corrosion - Pitting,External,,05:33,10,,0.47,0.92,1981,2.439,2147,2.644,2146,2.643,,,01:15,17.376,10.39,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.2,10.0,ENTEGRA,17/02/23,1899.40,2007.40,AGM _015,AGM _016,40.00572889,-89.53594057,594.37,1426,1546,1545
1112,TR107,2023,MFL/CAL/IMU,9350,0.41,54845.34,61.79,1112,ANOM,Corrosion - Circ Slotting,External,,05:56,14,,0.27,0.64,1982,2.441,2148,2.645,2148,2.645,,,01:15,17.376,10.39,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.2,10.0,ENTEGRA,17/02/23,1899.40,2007.40,AGM _015,AGM _016,40.00572884,-89.53594064,594.37,1427,1547,1546
1113,TR107,2023,MFL/CAL/IMU,9360,62.19,54907.13,35.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,04:20,17.376,10.40,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1899.40,2007.40,AGM _015,AGM _016,40.00561087,-89.53609975,595.73,,,
1114,TR107,2023,MFL/CAL/IMU,9370,35.19,54942.32,32.88,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:42,17.376,10.41,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1961.60,1945.30,AGM _015,AGM _016,40.00554432,-89.53619138,595.78,,,
1115,TR107,2023,MFL/CAL/IMU,9380,32.88,54975.20,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:36,17.376,10.41,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1996.80,1910.10,AGM _015,AGM _016,40.00548337,-89.53627807,594.98,,,
1116,TR107,2023,MFL/CAL/IMU,9380,11.29,54986.49,51.01,,COMP,Bend - Field,,7° 37.3D Sag Cold Bend,11:54,,,,,,,,,,,,37.3D,09:36,17.376,10.41,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2029.60,1877.20,AGM _015,AGM _016,40.00546259,-89.53630820,594.72,,,
1117,TR107,2023,MFL/CAL/IMU,9390,62.30,55037.50,46.61,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:18,17.376,10.42,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,2029.60,1877.20,AGM _015,AGM _016,40.00536711,-89.53644125,599.11,,,
1118,TR107,2023,MFL/CAL/IMU,9400,46.61,55084.11,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:25,17.376,10.43,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2091.90,1814.90,AGM _015,AGM _016,40.00527682,-89.53655972,600.27,,,
1119,TR107,2023,MFL/CAL/IMU,9410,62.27,55146.38,62.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:05,17.376,10.44,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,2138.50,1768.30,AGM _015,AGM _016,40.00515502,-89.53671668,600.36,,,
1120,TR107,2023,MFL/CAL/IMU,9420,62.23,55208.61,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:31,17.376,10.46,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,2200.80,1706.00,AGM _015,AGM _016,40.00503560,-89.53687606,599.78,,,
1121,TR107,2023,MFL/CAL/IMU,9430,62.29,55270.90,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:47,17.376,10.47,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,2263.00,1643.80,AGM _015,AGM _016,40.00491693,-89.53703714,599.86,,,
1122,TR107,2023,MFL/CAL/IMU,9440,62.28,55333.18,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:23,17.376,10.48,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,2325.30,1581.50,AGM _015,AGM _016,40.00479840,-89.53719805,598.77,,,
1123,TR107,2023,MFL/CAL/IMU,9450,62.25,55395.43,62.45,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:27,17.376,10.49,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,2387.60,1519.20,AGM _015,AGM _016,40.00467979,-89.53735882,596.93,,,
1124,TR107,2023,MFL/CAL/IMU,9460,62.45,55457.87,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:00,17.376,10.50,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,2449.90,1457.00,AGM _015,AGM _016,40.00456134,-89.53752048,595.21,,,
1125,TR107,2023,MFL/CAL/IMU,9470,62.29,55520.16,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:43,17.376,10.52,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,2512.30,1394.50,AGM _015,AGM _016,40.00444376,-89.53768268,595.09,,,
1126,TR107,2023,MFL/CAL/IMU,9480,62.20,55582.36,55.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:05,17.376,10.53,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,2574.60,1332.20,AGM _015,AGM _016,40.00432646,-89.53784475,594.31,,,
1127,TR107,2023,MFL/CAL/IMU,9490,55.28,55637.64,58.71,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:51,17.376,10.54,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,2636.80,1270.00,AGM _015,AGM _016,40.00422192,-89.53798859,593.59,,,
1128,TR107,2023,MFL/CAL/IMU,9490,34.96,55672.60,23.75,1128,ANOM,Corrosion - Other,Internal,Manufacturing Related,02:30,12,,0.31,0.43,1982,2.441,2148,2.645,2148,2.645,,,00:51,17.376,10.54,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.5,10.0,ENTEGRA,17/02/23,2692.10,1214.70,AGM _015,AGM _016,40.00415583,-89.53807935,593.33,1427,1547,1546
1129,TR107,2023,MFL/CAL/IMU,9500,58.71,55696.35,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:50,17.376,10.55,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2692.10,1214.70,AGM _015,AGM _016,40.00411089,-89.53814117,592.63,,,
1130,TR107,2023,MFL/CAL/IMU,9510,62.28,55758.64,62.07,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:06,17.376,10.56,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,2750.80,1156.00,AGM _015,AGM _016,40.00399286,-89.53830270,591.45,,,
1131,TR107,2023,MFL/CAL/IMU,9520,62.07,55820.70,57.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:00,17.376,10.57,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2813.10,1093.70,AGM _015,AGM _016,40.00387454,-89.53846282,591.01,,,
1132,TR107,2023,MFL/CAL/IMU,9520,56.75,55877.45,0.55,1132,ANOM,Corrosion - Other,Internal,Manufacturing Related,06:48,12,,0.47,0.42,1980,2.439,2146,2.643,2146,2.643,,,11:00,17.376,10.58,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.7,10.0,ENTEGRA,17/02/23,2875.10,1031.70,AGM _015,AGM _016,40.00376559,-89.53860858,590.79,1426,1545,1545
1133,TR107,2023,MFL/CAL/IMU,9530,57.30,55878.00,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:07,17.376,10.58,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2875.10,1031.70,AGM _015,AGM _016,40.00376450,-89.53861001,590.79,,,
1134,TR107,2023,MFL/CAL/IMU,9540,62.20,55940.20,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:17,17.376,10.59,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2932.40,974.40,AGM _015,AGM _016,40.00364411,-89.53876791,589.86,,,
1135,TR107,2023,MFL/CAL/IMU,9550,62.32,56002.52,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:37,17.376,10.61,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,2994.60,912.20,AGM _015,AGM _016,40.00352404,-89.53892746,589.19,,,
1136,TR107,2023,MFL/CAL/IMU,9560,62.24,56064.77,62.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:33,17.376,10.62,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,3057.00,849.90,AGM _015,AGM _016,40.00340468,-89.53908736,589.34,,,
1137,TR107,2023,MFL/CAL/IMU,9570,62.23,56127.00,54.13,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:44,17.376,10.63,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,3119.20,787.60,AGM _015,AGM _016,40.00328637,-89.53924821,589.40,,,
1138,TR107,2023,MFL/CAL/IMU,9580,54.13,56181.13,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:56,17.376,10.64,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,3181.40,725.40,AGM _015,AGM _016,40.00318391,-89.53938913,589.61,,,
1139,TR107,2023,MFL/CAL/IMU,9590,62.27,56243.40,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:36,17.376,10.65,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3235.60,671.30,AGM _015,AGM _016,40.00306605,-89.53955082,589.35,,,
1140,TR107,2023,MFL/CAL/IMU,9600,62.32,56305.71,62.17,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:35,17.376,10.66,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3297.80,609.00,AGM _015,AGM _016,40.00294778,-89.53971232,589.70,,,
1141,TR107,2023,MFL/CAL/IMU,9610,62.17,56367.88,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:43,17.376,10.68,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,3360.20,546.70,AGM _015,AGM _016,40.00283006,-89.53987372,589.87,,,
1142,TR107,2023,MFL/CAL/IMU,9620,62.25,56430.13,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:54,17.376,10.69,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,3422.30,484.50,AGM _015,AGM _016,40.00271149,-89.54003483,590.16,,,
1143,TR107,2023,MFL/CAL/IMU,9630,62.40,56492.53,62.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:04,17.376,10.70,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,3484.60,422.30,AGM _015,AGM _016,40.00259320,-89.54019671,589.76,,,
1144,TR107,2023,MFL/CAL/IMU,9640,62.41,56554.94,47.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:06,17.376,10.71,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3547.00,359.80,AGM _015,AGM _016,40.00247441,-89.54035793,588.79,,,
1145,TR107,2023,MFL/CAL/IMU,9650,47.40,56602.34,61.60,,COMP,Girth Weld,,,,,,,,,,,,,,,,04:45,17.376,10.72,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,3609.40,297.40,AGM _015,AGM _016,40.00238506,-89.54048156,588.03,,,
1146,TR107,2023,MFL/CAL/IMU,9660,61.60,56663.94,34.75,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:01,17.376,10.73,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,3656.80,250.00,AGM _015,AGM _016,40.00226879,-89.54064200,588.66,,,
1147,TR107,2023,MFL/CAL/IMU,9670,34.75,56698.68,35.13,,COMP,Girth Weld,,,,,,,,,,,,,,,,04:31,17.376,10.74,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,3718.40,188.40,AGM _015,AGM _016,40.00220328,-89.54073243,588.96,,,
1148,TR107,2023,MFL/CAL/IMU,9680,35.13,56733.81,51.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:11,17.376,10.75,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,3753.10,153.70,AGM _015,AGM _016,40.00213682,-89.54082380,588.79,,,
1149,TR107,2023,MFL/CAL/IMU,9680,22.38,56756.19,28.89,,ADME,Close Metal Object,,At Seam,02:47,,,7.59,7.28,,,,,,,,,02:11,17.376,10.75,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,3788.30,118.60,AGM _015,AGM _016,40.00209429,-89.54088184,588.93,,,
1150,TR107,2023,MFL/CAL/IMU,9690,51.27,56785.08,62.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:30,17.376,10.75,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3788.30,118.60,AGM _015,AGM _016,40.00203983,-89.54095704,589.35,,,
1151,TR107,2023,MFL/CAL/IMU,9700,62.23,56847.31,62.12,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:07,17.376,10.77,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,3839.50,67.30,AGM _015,AGM _016,40.00192213,-89.54111901,589.73,,,
1152,TR107,2023,MFL/CAL/IMU,9700,5.07,56852.38,57.06,,REF,Above Ground Marker,,,,,,,,,,,,,,,,01:07,17.376,10.77,,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,-5.10,2657.10,AGM _016,AGM _017,40.00191242,-89.54113221,589.70,,,
1153,TR107,2023,MFL/CAL/IMU,9710,62.12,56909.44,50.90,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:18,17.376,10.78,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,-5.10,2657.10,AGM _016,AGM _017,40.00180377,-89.54127960,589.45,,,
1154,TR107,2023,MFL/CAL/IMU,9720,50.90,56960.33,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:26,17.376,10.79,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,57.10,2595.00,AGM _016,AGM _017,40.00170632,-89.54141057,589.21,,,
1155,TR107,2023,MFL/CAL/IMU,9730,62.38,57022.71,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:40,17.376,10.80,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,108.00,2544.10,AGM _016,AGM _017,40.00158676,-89.54157105,589.08,,,
1156,TR107,2023,MFL/CAL/IMU,9740,62.25,57084.96,57.68,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:04,17.376,10.81,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,170.30,2481.70,AGM _016,AGM _017,40.00146673,-89.54173009,589.45,,,
1157,TR107,2023,MFL/CAL/IMU,9750,57.68,57142.63,62.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:31,17.376,10.82,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,232.60,2419.40,AGM _016,AGM _017,40.00135558,-89.54187781,589.68,,,
1158,TR107,2023,MFL/CAL/IMU,9760,62.18,57204.82,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:16,17.376,10.83,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,290.30,2361.80,AGM _016,AGM _017,40.00123679,-89.54203814,590.04,,,
1159,TR107,2023,MFL/CAL/IMU,9770,62.21,57267.02,56.54,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:16,17.376,10.85,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,352.40,2299.60,AGM _016,AGM _017,40.00111938,-89.54220036,590.34,,,
1160,TR107,2023,MFL/CAL/IMU,9780,56.54,57323.57,62.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:54,17.376,10.86,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,414.60,2237.40,AGM _016,AGM _017,40.00101204,-89.54234703,590.71,,,
1161,TR107,2023,MFL/CAL/IMU,9790,62.18,57385.74,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:40,17.376,10.87,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,471.20,2180.80,AGM _016,AGM _017,40.00089309,-89.54250739,590.92,,,
1162,TR107,2023,MFL/CAL/IMU,9800,62.21,57447.95,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:57,17.376,10.88,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,533.40,2118.70,AGM _016,AGM _017,40.00077464,-89.54266827,590.79,,,
1163,TR107,2023,MFL/CAL/IMU,9810,62.21,57510.16,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:38,17.376,10.89,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,595.60,2056.40,AGM _016,AGM _017,40.00065643,-89.54282942,590.79,,,
1164,TR107,2023,MFL/CAL/IMU,9820,62.20,57572.36,46.93,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:23,17.376,10.90,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,657.80,1994.20,AGM _016,AGM _017,40.00053760,-89.54298999,590.96,,,
1165,TR107,2023,MFL/CAL/IMU,9830,46.93,57619.29,62.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:16,17.376,10.91,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,720.00,1932.00,AGM _016,AGM _017,40.00044837,-89.54311160,590.74,,,
1166,TR107,2023,MFL/CAL/IMU,9840,62.16,57681.45,61.67,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:41,17.376,10.92,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,766.90,1885.10,AGM _016,AGM _017,40.00033026,-89.54327254,590.90,,,
1167,TR107,2023,MFL/CAL/IMU,9850,61.67,57743.12,62.12,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:01,17.376,10.94,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,829.10,1823.00,AGM _016,AGM _017,40.00021223,-89.54343131,590.77,,,
1168,TR107,2023,MFL/CAL/IMU,9860,62.12,57805.24,62.11,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:22,17.376,10.95,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,890.70,1761.30,AGM _016,AGM _017,40.00009297,-89.54359096,590.62,,,
1169,TR107,2023,MFL/CAL/IMU,9870,62.11,57867.34,61.72,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:39,17.376,10.96,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,952.90,1699.20,AGM _016,AGM _017,39.99997392,-89.54375066,590.67,,,
1170,TR107,2023,MFL/CAL/IMU,9880,61.72,57929.07,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:47,17.376,10.97,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1015.00,1637.10,AGM _016,AGM _017,39.99985566,-89.54390938,590.98,,,
1171,TR107,2023,MFL/CAL/IMU,9890,62.29,57991.35,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:21,17.376,10.98,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,1076.70,1575.30,AGM _016,AGM _017,39.99973672,-89.54407002,591.20,,,
