Feature ID,Segment Identifier,Assessment Year,Tool Type,Upstream Reference Girth Weld,Distance to Upstream Girth Weld,Absolute Distance,Distance to Downstream Girth Weld,Cluster Number,Feature Type,Feature Identification,Surface Location,Comment,Feature Orientation,Peak Depth of Metal Loss or Crack Anomaly,Peak Depth of Dent or Deformation Anomaly,Length of Anomaly,Width of Anomaly,B31G Pburst, B31G Pburst/MAOP,ModB31G Pburst, ModB31G Pburst/MAOP,EffectArea Pburst, EffectArea Pburst/MAOP,Half Life Corrosion Growth Rate,Bend Radius,Long Seam Orientation,Bore Diameter,Milepost,HCA,MAOP,Pipe OD,Pipe Wall Thickness NOMINAL,Pipe Wall Thickness MEASURED,SMYS,100% SMYS,Maximum Operating Stress,Safety Factor for Original Design Class Location,Installation Year,Actual Tool Speed,Maximum Allowable Tool Speed,ILI Vendor,Tool Run Date,Distance from Upstream Girth Weld to Upstream Reference,Distance from Upstream Girth Weld to Downstream Reference,Upstream Reference Description,Downstream Reference Description,Latitude,Longitude,Z coordinate,Psafe B31G (psi),Psafe MB31G (psi),Psafe EA31G (psi)
1172,TR107,2023,MFL/CAL/IMU,9900,62.36,58053.72,61.65,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:11,17.376,11.00,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1139.00,1513.00,AGM _016,AGM _017,39.99961832,-89.54423196,591.43,,,
1173,TR107,2023,MFL/CAL/IMU,9910,61.65,58115.37,61.74,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:37,17.376,11.01,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1201.30,1450.70,AGM _016,AGM _017,39.99950150,-89.54439210,591.53,,,
1174,TR107,2023,MFL/CAL/IMU,9920,61.74,58177.11,46.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:26,17.376,11.02,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1263.00,1389.00,AGM _016,AGM _017,39.99938415,-89.54455201,591.76,,,
1175,TR107,2023,MFL/CAL/IMU,9930,46.19,58223.30,47.04,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:40,17.376,11.03,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,1324.70,1327.30,AGM _016,AGM _017,39.99929589,-89.54467134,592.18,,,
1176,TR107,2023,MFL/CAL/IMU,9940,47.04,58270.33,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:23,17.376,11.04,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1370.90,1281.10,AGM _016,AGM _017,39.99920677,-89.54479340,592.37,,,
1177,TR107,2023,MFL/CAL/IMU,9950,62.29,58332.62,52.58,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:47,17.376,11.05,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1418.00,1234.10,AGM _016,AGM _017,39.99908821,-89.54495460,592.34,,,
1178,TR107,2023,MFL/CAL/IMU,9960,52.58,58385.21,48.94,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:11,17.376,11.06,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1480.20,1171.80,AGM _016,AGM _017,39.99898793,-89.54509067,592.20,,,
1179,TR107,2023,MFL/CAL/IMU,9970,48.94,58434.15,61.66,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:53,17.376,11.07,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1532.80,1119.20,AGM _016,AGM _017,39.99889505,-89.54521764,592.12,,,
1180,TR107,2023,MFL/CAL/IMU,9980,61.66,58495.81,62.11,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:56,17.376,11.08,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1581.80,1070.20,AGM _016,AGM _017,39.99877827,-89.54537803,592.73,,,
1181,TR107,2023,MFL/CAL/IMU,9980,1.77,58497.58,60.33,,ADME,Close Metal Object,,,03:57,,,1.37,3.64,,,,,,,,,01:56,17.376,11.08,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1643.40,1008.60,AGM _016,AGM _017,39.99877492,-89.54538265,592.74,,,
1182,TR107,2023,MFL/CAL/IMU,9990,62.11,58557.91,62.45,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:42,17.376,11.09,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1643.40,1008.60,AGM _016,AGM _017,39.99866093,-89.54553958,592.98,,,
1183,TR107,2023,MFL/CAL/IMU,10000,62.45,58620.36,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:29,17.376,11.10,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1705.50,946.50,AGM _016,AGM _017,39.99854272,-89.54570207,593.11,,,
1184,TR107,2023,MFL/CAL/IMU,10010,62.20,58682.56,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:50,17.376,11.11,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1768.00,884.00,AGM _016,AGM _017,39.99842444,-89.54586321,593.30,,,
1185,TR107,2023,MFL/CAL/IMU,10020,62.36,58744.91,61.62,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:11,17.376,11.13,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1830.20,821.80,AGM _016,AGM _017,39.99830544,-89.54602430,593.63,,,
1186,TR107,2023,MFL/CAL/IMU,10030,61.62,58806.53,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:47,17.376,11.14,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1892.50,759.50,AGM _016,AGM _017,39.99818874,-89.54618453,593.67,,,
1187,TR107,2023,MFL/CAL/IMU,10040,62.38,58868.92,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:14,17.376,11.15,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1954.20,697.90,AGM _016,AGM _017,39.99807079,-89.54634682,594.04,,,
1188,TR107,2023,MFL/CAL/IMU,10050,62.37,58931.29,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:59,17.376,11.16,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2016.50,635.50,AGM _016,AGM _017,39.99795221,-89.54650869,593.91,,,
1189,TR107,2023,MFL/CAL/IMU,10060,62.20,58993.49,58.81,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:59,17.376,11.17,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,2078.90,573.10,AGM _016,AGM _017,39.99783417,-89.54666981,592.87,,,
1190,TR107,2023,MFL/CAL/IMU,10070,58.81,59052.30,62.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:14,17.376,11.18,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2141.10,510.90,AGM _016,AGM _017,39.99772277,-89.54682251,591.79,,,
1191,TR107,2023,MFL/CAL/IMU,10080,62.39,59114.69,62.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:18,17.376,11.20,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2199.90,452.10,AGM _016,AGM _017,39.99760394,-89.54698388,592.21,,,
1192,TR107,2023,MFL/CAL/IMU,10080,31.95,59146.63,30.20,,ANOM,Mill Anomaly,Internal,With ID Restriction <1.0%; At Seam,01:58,,,4.61,3.98,,,,,,,,,02:18,17.376,11.20,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2262.30,389.70,AGM _016,AGM _017,39.99754299,-89.54706642,592.42,,,
1193,TR107,2023,MFL/CAL/IMU,10090,62.15,59176.83,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:14,17.376,11.21,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2262.30,389.70,AGM _016,AGM _017,39.99748541,-89.54714442,592.62,,,
1194,TR107,2023,MFL/CAL/IMU,10090,61.34,59238.17,0.86,1194,ANOM,Corrosion - Pitting,External,,07:15,10,,0.47,0.67,1981,2.439,2147,2.644,2146,2.643,,,10:14,17.376,11.22,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.9,10.0,ENTEGRA,17/02/23,2324.50,327.60,AGM _016,AGM _017,39.99736778,-89.54730206,591.85,1426,1546,1545
1195,TR107,2023,MFL/CAL/IMU,10090,61.59,59238.42,0.61,1195,ANOM,Corrosion - Circ Slotting,External,,07:07,10,,0.23,0.56,1982,2.441,2149,2.646,2149,2.646,,,10:14,17.376,11.22,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.7,10.0,ENTEGRA,17/02/23,2324.50,327.60,AGM _016,AGM _017,39.99736728,-89.54730272,591.84,1427,1547,1547
1196,TR107,2023,MFL/CAL/IMU,10100,62.19,59239.03,53.93,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:25,17.376,11.22,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,2324.50,327.60,AGM _016,AGM _017,39.99736610,-89.54730430,591.82,,,
1197,TR107,2023,MFL/CAL/IMU,10110,53.93,59292.96,62.07,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:25,17.376,11.23,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,2386.60,265.40,AGM _016,AGM _017,39.99726205,-89.54744170,589.33,,,
1198,TR107,2023,MFL/CAL/IMU,10120,62.07,59355.03,62.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:09,17.376,11.24,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,2440.60,211.40,AGM _016,AGM _017,39.99713973,-89.54759557,584.76,,,
1199,TR107,2023,MFL/CAL/IMU,10130,62.22,59417.25,62.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:23,17.376,11.25,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2502.70,149.40,AGM _016,AGM _017,39.99702042,-89.54775500,582.66,,,
1200,TR107,2023,MFL/CAL/IMU,10140,62.15,59479.40,43.71,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:07,17.376,11.27,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,2564.90,87.10,AGM _016,AGM _017,39.99690545,-89.54791975,586.07,,,
1201,TR107,2023,MFL/CAL/IMU,10140,25.00,59504.40,18.71,,REF,Above Ground Marker,,,,,,,,,,,,,,,,01:07,17.376,11.27,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,-25.00,4503.00,AGM _017,AGM _018,39.99685924,-89.54798602,587.57,,,
1202,TR107,2023,MFL/CAL/IMU,10150,43.71,59523.11,45.83,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:14,17.376,11.27,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,-25.00,4503.00,AGM _017,AGM _018,39.99682464,-89.54803544,588.55,,,
1203,TR107,2023,MFL/CAL/IMU,10160,45.83,59568.94,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:37,17.376,11.28,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,18.70,4459.30,AGM _017,AGM _018,39.99673856,-89.54815537,590.01,,,
1204,TR107,2023,MFL/CAL/IMU,10170,62.27,59631.21,49.45,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:43,17.376,11.29,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,64.50,4413.50,AGM _017,AGM _018,39.99661989,-89.54831636,590.70,,,
1205,TR107,2023,MFL/CAL/IMU,10180,49.45,59680.66,51.72,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:30,17.376,11.30,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,126.80,4351.20,AGM _017,AGM _018,39.99652518,-89.54844359,590.76,,,
1206,TR107,2023,MFL/CAL/IMU,10190,51.72,59732.38,52.55,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:02,17.376,11.31,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,176.30,4301.80,AGM _017,AGM _018,39.99642572,-89.54857624,591.00,,,
1207,TR107,2023,MFL/CAL/IMU,10200,52.55,59784.93,62.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:26,17.376,11.32,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,228.00,4250.00,AGM _017,AGM _018,39.99632544,-89.54871193,591.53,,,
1208,TR107,2023,MFL/CAL/IMU,10210,62.31,59847.23,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:03,17.376,11.33,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,280.50,4197.50,AGM _017,AGM _018,39.99620686,-89.54887324,591.92,,,
1209,TR107,2023,MFL/CAL/IMU,10220,62.26,59909.49,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:46,17.376,11.35,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,342.80,4135.20,AGM _017,AGM _018,39.99608958,-89.54903592,592.30,,,
1210,TR107,2023,MFL/CAL/IMU,10230,62.24,59971.73,61.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:00,17.376,11.36,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,405.10,4072.90,AGM _017,AGM _018,39.99597229,-89.54919849,592.50,,,
1211,TR107,2023,MFL/CAL/IMU,10230,45.86,60017.59,15.35,,COMP,Bend - Field,,20° 42.2D Right Cold Bend,03:03,,,,,,,,,,,,42.2D,11:00,17.376,11.37,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,467.30,4010.70,AGM _017,AGM _018,39.99588627,-89.54931868,592.80,,,
1212,TR107,2023,MFL/CAL/IMU,10240,61.21,60032.94,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:45,17.376,11.37,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,467.30,4010.70,AGM _017,AGM _018,39.99586662,-89.54936719,592.70,,,
1213,TR107,2023,MFL/CAL/IMU,10240,15.56,60048.51,46.65,,COMP,Bend - Field,,21° 40.5D Right Cold Bend,03:02,,,,,,,,,,,,40.5D,01:45,17.376,11.37,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,528.50,3949.50,AGM _017,AGM _018,39.99585205,-89.54941940,592.58,,,
1214,TR107,2023,MFL/CAL/IMU,10240,31.16,60064.11,31.05,,COMP,Tap,,,00:05,,,,,,,,,,,,,01:45,17.376,11.38,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,528.50,3949.50,AGM _017,AGM _018,39.99584729,-89.54947475,592.37,,,
1215,TR107,2023,MFL/CAL/IMU,10250,62.21,60095.16,54.44,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:21,17.376,11.38,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,528.50,3949.50,AGM _017,AGM _018,39.99584376,-89.54958585,592.14,,,
1216,TR107,2023,MFL/CAL/IMU,10260,54.44,60149.59,54.61,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:12,17.376,11.39,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,590.80,3887.30,AGM _017,AGM _018,39.99583796,-89.54978077,591.97,,,
1217,TR107,2023,MFL/CAL/IMU,10270,54.61,60204.20,61.70,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:20,17.376,11.40,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,645.20,3832.80,AGM _017,AGM _018,39.99583239,-89.54997611,592.24,,,
1218,TR107,2023,MFL/CAL/IMU,10280,61.70,60265.90,61.80,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:20,17.376,11.41,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,699.80,3778.20,AGM _017,AGM _018,39.99582593,-89.55019686,592.78,,,
1219,TR107,2023,MFL/CAL/IMU,10290,61.80,60327.70,37.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:07,17.376,11.43,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,761.50,3716.50,AGM _017,AGM _018,39.99581859,-89.55041795,592.73,,,
1220,TR107,2023,MFL/CAL/IMU,10300,37.27,60364.97,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:43,17.376,11.43,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,823.30,3654.70,AGM _017,AGM _018,39.99581504,-89.55055129,592.89,,,
1221,TR107,2023,MFL/CAL/IMU,10310,62.19,60427.16,62.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:01,17.376,11.44,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,860.60,3617.40,AGM _017,AGM _018,39.99580828,-89.55077382,593.67,,,
1222,TR107,2023,MFL/CAL/IMU,10320,62.18,60489.34,62.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:57,17.376,11.46,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,922.80,3555.30,AGM _017,AGM _018,39.99580071,-89.55099640,594.16,,,
1223,TR107,2023,MFL/CAL/IMU,10330,62.16,60551.50,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:23,17.376,11.47,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,984.90,3493.10,AGM _017,AGM _018,39.99579679,-89.55121883,594.56,,,
1224,TR107,2023,MFL/CAL/IMU,10330,27.87,60579.36,34.34,,COMP,Bend - Field,,24° 38.5D Left Cold Bend,08:49,,,,,,,,,,,,38.5D,10:23,17.376,11.47,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1047.10,3430.90,AGM _017,AGM _018,39.99579174,-89.55131814,594.15,,,
1225,TR107,2023,MFL/CAL/IMU,10340,62.21,60613.71,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:28,17.376,11.48,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,1047.10,3430.90,AGM _017,AGM _018,39.99575501,-89.55143117,592.62,,,
1226,TR107,2023,MFL/CAL/IMU,10350,62.33,60676.03,62.45,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:16,17.376,11.49,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,1109.30,3368.70,AGM _017,AGM _018,39.99568190,-89.55163266,589.53,,,
1227,TR107,2023,MFL/CAL/IMU,10360,62.45,60738.48,45.55,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:00,17.376,11.50,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1171.60,3306.40,AGM _017,AGM _018,39.99560596,-89.55183317,589.12,,,
1228,TR107,2023,MFL/CAL/IMU,10370,45.55,60784.03,44.87,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:05,17.376,11.51,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1234.10,3243.90,AGM _017,AGM _018,39.99555089,-89.55197973,590.46,,,
1229,TR107,2023,MFL/CAL/IMU,10380,44.87,60828.90,45.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:46,17.376,11.52,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1279.60,3198.40,AGM _017,AGM _018,39.99549644,-89.55212385,592.44,,,
1230,TR107,2023,MFL/CAL/IMU,10390,45.29,60874.19,62.01,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:41,17.376,11.53,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,1324.50,3153.50,AGM _017,AGM _018,39.99544102,-89.55226903,593.70,,,
1231,TR107,2023,MFL/CAL/IMU,10400,62.01,60936.20,52.64,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:33,17.376,11.54,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1369.80,3108.20,AGM _017,AGM _018,39.99536493,-89.55246791,594.00,,,
1232,TR107,2023,MFL/CAL/IMU,10410,52.64,60988.83,55.05,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:36,17.376,11.55,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1431.80,3046.20,AGM _017,AGM _018,39.99530043,-89.55263670,594.06,,,
1233,TR107,2023,MFL/CAL/IMU,10420,55.05,61043.88,57.72,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:39,17.376,11.56,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1484.40,2993.60,AGM _017,AGM _018,39.99523332,-89.55281351,594.26,,,
1234,TR107,2023,MFL/CAL/IMU,10430,57.72,61101.60,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:27,17.376,11.57,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,1539.50,2938.50,AGM _017,AGM _018,39.99516447,-89.55299942,593.00,,,
1235,TR107,2023,MFL/CAL/IMU,10440,62.36,61163.97,62.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:11,17.376,11.58,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1597.20,2880.80,AGM _017,AGM _018,39.99508979,-89.55320065,591.77,,,
1236,TR107,2023,MFL/CAL/IMU,10450,62.46,61226.42,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:48,17.376,11.60,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1659.60,2818.40,AGM _017,AGM _018,39.99501378,-89.55340120,590.65,,,
1237,TR107,2023,MFL/CAL/IMU,10460,62.21,61288.63,62.17,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:04,17.376,11.61,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1722.00,2756.00,AGM _017,AGM _018,39.99493764,-89.55360064,591.71,,,
1238,TR107,2023,MFL/CAL/IMU,10470,62.17,61350.80,62.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:40,17.376,11.62,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1784.20,2693.80,AGM _017,AGM _018,39.99486094,-89.55379971,592.70,,,
1239,TR107,2023,MFL/CAL/IMU,10480,62.31,61413.11,39.44,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:09,17.376,11.63,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1846.40,2631.60,AGM _017,AGM _018,39.99478463,-89.55399962,593.44,,,
1240,TR107,2023,MFL/CAL/IMU,10490,39.44,61452.54,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:50,17.376,11.64,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1908.70,2569.30,AGM _017,AGM _018,39.99473674,-89.55412631,594.00,,,
1241,TR107,2023,MFL/CAL/IMU,10500,62.34,61514.89,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:55,17.376,11.65,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,1948.10,2529.90,AGM _017,AGM _018,39.99466103,-89.55432665,594.61,,,
1242,TR107,2023,MFL/CAL/IMU,10510,62.26,61577.14,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:14,17.376,11.66,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,2010.50,2467.50,AGM _017,AGM _018,39.99458575,-89.55452695,593.57,,,
1243,TR107,2023,MFL/CAL/IMU,10520,62.27,61639.41,62.47,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:37,17.376,11.67,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2072.70,2405.30,AGM _017,AGM _018,39.99451050,-89.55472703,591.48,,,
1244,TR107,2023,MFL/CAL/IMU,10530,62.47,61701.88,62.50,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:14,17.376,11.69,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2135.00,2343.00,AGM _017,AGM _018,39.99443477,-89.55492777,590.32,,,
1245,TR107,2023,MFL/CAL/IMU,10540,62.50,61764.38,62.00,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:39,17.376,11.70,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2197.50,2280.50,AGM _017,AGM _018,39.99435848,-89.55512835,590.60,,,
1246,TR107,2023,MFL/CAL/IMU,10550,62.00,61826.38,62.08,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:54,17.376,11.71,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2260.00,2218.00,AGM _017,AGM _018,39.99428429,-89.55532846,590.93,,,
1247,TR107,2023,MFL/CAL/IMU,10560,62.08,61888.46,62.02,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:39,17.376,11.72,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2322.00,2156.00,AGM _017,AGM _018,39.99421097,-89.55552927,590.79,,,
1248,TR107,2023,MFL/CAL/IMU,10570,62.02,61950.48,61.76,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:46,17.376,11.73,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2384.10,2094.00,AGM _017,AGM _018,39.99413533,-89.55572846,591.09,,,
1249,TR107,2023,MFL/CAL/IMU,10580,61.76,62012.24,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:42,17.376,11.74,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2446.10,2031.90,AGM _017,AGM _018,39.99405866,-89.55592582,591.68,,,
1250,TR107,2023,MFL/CAL/IMU,10590,62.24,62074.48,53.74,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:07,17.376,11.76,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,2507.80,1970.20,AGM _017,AGM _018,39.99398324,-89.55612580,593.72,,,
1251,TR107,2023,MFL/CAL/IMU,10600,53.74,62128.22,52.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:56,17.376,11.77,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2570.10,1907.90,AGM _017,AGM _018,39.99391927,-89.55629940,594.58,,,
1252,TR107,2023,MFL/CAL/IMU,10610,52.37,62180.58,62.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:07,17.376,11.78,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2623.80,1854.20,AGM _017,AGM _018,39.99385697,-89.55646860,595.04,,,
1253,TR107,2023,MFL/CAL/IMU,10620,62.46,62243.05,51.57,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:19,17.376,11.79,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2676.20,1801.80,AGM _017,AGM _018,39.99378193,-89.55666975,595.93,,,
1254,TR107,2023,MFL/CAL/IMU,10630,51.57,62294.62,51.90,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:56,17.376,11.80,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2738.60,1739.40,AGM _017,AGM _018,39.99371957,-89.55683571,596.64,,,
1255,TR107,2023,MFL/CAL/IMU,10640,51.90,62346.52,59.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:14,17.376,11.81,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,2790.20,1687.80,AGM _017,AGM _018,39.99365673,-89.55700271,597.18,,,
1256,TR107,2023,MFL/CAL/IMU,10650,59.23,62405.75,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:23,17.376,11.82,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2842.10,1635.90,AGM _017,AGM _018,39.99358576,-89.55719350,597.25,,,
1257,TR107,2023,MFL/CAL/IMU,10660,62.20,62467.96,59.65,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:12,17.376,11.83,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2901.40,1576.70,AGM _017,AGM _018,39.99351120,-89.55739426,597.15,,,
1258,TR107,2023,MFL/CAL/IMU,10670,59.65,62527.61,56.72,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:38,17.376,11.84,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2963.60,1514.50,AGM _017,AGM _018,39.99343991,-89.55758673,597.06,,,
1259,TR107,2023,MFL/CAL/IMU,10680,56.72,62584.33,61.69,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:36,17.376,11.85,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3023.20,1454.80,AGM _017,AGM _018,39.99337133,-89.55776917,597.76,,,
1260,TR107,2023,MFL/CAL/IMU,10690,61.69,62646.02,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:57,17.376,11.86,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,3079.90,1398.10,AGM _017,AGM _018,39.99329775,-89.55796828,598.78,,,
1261,TR107,2023,MFL/CAL/IMU,10700,62.25,62708.27,45.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:00,17.376,11.88,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,3141.60,1336.40,AGM _017,AGM _018,39.99322258,-89.55816855,598.63,,,
1262,TR107,2023,MFL/CAL/IMU,10710,45.21,62753.48,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:30,17.376,11.89,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,3203.90,1274.10,AGM _017,AGM _018,39.99316525,-89.55831225,597.36,,,
1263,TR107,2023,MFL/CAL/IMU,10720,62.20,62815.67,62.13,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:09,17.376,11.90,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,3249.10,1228.90,AGM _017,AGM _018,39.99308628,-89.55850961,595.95,,,
1264,TR107,2023,MFL/CAL/IMU,10730,62.13,62877.80,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:17,17.376,11.91,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,3311.30,1166.70,AGM _017,AGM _018,39.99301056,-89.55870901,595.66,,,
1265,TR107,2023,MFL/CAL/IMU,10740,62.24,62940.04,62.06,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:40,17.376,11.92,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3373.40,1104.60,AGM _017,AGM _018,39.99293546,-89.55890946,596.14,,,
1266,TR107,2023,MFL/CAL/IMU,10750,62.06,63002.10,61.75,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:32,17.376,11.93,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,3435.60,1042.40,AGM _017,AGM _018,39.99286039,-89.55910922,596.22,,,
1267,TR107,2023,MFL/CAL/IMU,10760,61.75,63063.85,57.78,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:05,17.376,11.94,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,3497.70,980.30,AGM _017,AGM _018,39.99278563,-89.55930761,595.75,,,
1268,TR107,2023,MFL/CAL/IMU,10770,57.78,63121.63,33.63,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:32,17.376,11.95,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3559.40,918.60,AGM _017,AGM _018,39.99271438,-89.55949273,597.40,,,
1269,TR107,2023,MFL/CAL/IMU,10780,33.63,63155.25,19.60,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:17,17.376,11.96,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,3617.20,860.80,AGM _017,AGM _018,39.99267355,-89.55960080,597.34,,,
1270,TR107,2023,MFL/CAL/IMU,10780,0.05,63155.31,19.55,1270,ANOM,Girth Weld Anomaly,External,At Weld,06:29,13,,0.31,0.64,1982,2.440,2148,2.645,2148,2.645,,,02:17,17.376,11.96,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.4,10.0,ENTEGRA,17/02/23,3650.90,827.20,AGM _017,AGM _018,39.99267349,-89.55960096,597.33,1427,1546,1546
1271,TR107,2023,MFL/CAL/IMU,10790,19.60,63174.86,62.04,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:08,17.376,11.96,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,3650.90,827.20,AGM _017,AGM _018,39.99264999,-89.55966393,596.76,,,
1272,TR107,2023,MFL/CAL/IMU,10790,52.27,63227.13,9.77,1272,ANOM,Longitudinal Weld Anomaly,External,Manufacturing Related; At Seam,10:39,10,,1.13,2.13,1972,2.428,2136,2.631,2134,2.628,,,11:08,17.376,11.97,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.7,10.0,ENTEGRA,17/02/23,3670.50,807.60,AGM _017,AGM _018,39.99258694,-89.55983189,596.04,1420,1538,1536
1272,TR107,2023,MFL/CAL/IMU,10790,52.27,63227.13,9.77,1272,ANOM,Longitudinal Weld Anomaly,External,Manufacturing Related; At Seam,09:09,10,,5.91,8.96,1903,2.343,2046,2.520,2049,2.524,,,11:08,17.376,11.97,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.7,10.0,ENTEGRA,17/02/23,3670.50,807.60,AGM _017,AGM _018,39.99258694,-89.55983189,596.04,1370,1473,1475
1272,TR107,2023,MFL/CAL/IMU,10790,52.40,63227.26,9.64,1272,ANOM,Corrosion - Other,External,Manufacturing Related,10:03,10,,1.21,1.93,1970,2.426,2135,2.629,2132,2.626,,,11:08,17.376,11.97,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.7,10.0,ENTEGRA,17/02/23,3670.50,807.60,AGM _017,AGM _018,39.99258675,-89.55983240,596.04,1419,1537,1535
1272,TR107,2023,MFL/CAL/IMU,10790,52.55,63227.40,9.50,1272,ANOM,Corrosion - Other,External,Manufacturing Related,09:23,10,,1.60,2.53,1963,2.417,2126,2.618,2121,2.613,,,11:08,17.376,11.97,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.7,10.0,ENTEGRA,17/02/23,3670.50,807.60,AGM _017,AGM _018,39.99258658,-89.55983285,596.04,1413,1531,1527
1272,TR107,2023,MFL/CAL/IMU,10790,52.69,63227.54,9.36,1272,ANOM,Corrosion - Other,External,Manufacturing Related,09:08,10,,0.94,1.56,1975,2.432,2140,2.636,2138,2.634,,,11:08,17.376,11.97,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.7,10.0,ENTEGRA,17/02/23,3670.50,807.60,AGM _017,AGM _018,39.99258643,-89.55983326,596.04,1422,1541,1540
1273,TR107,2023,MFL/CAL/IMU,10800,62.04,63236.90,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:33,17.376,11.98,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,3670.50,807.60,AGM _017,AGM _018,39.99257511,-89.55986342,596.07,,,
1274,TR107,2023,MFL/CAL/IMU,10800,56.10,63293.00,6.10,,ADME,Close Metal Object,,,05:37,,,4.11,4.09,,,,,,,,,01:33,17.376,11.99,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,3732.50,745.50,AGM _017,AGM _018,39.99250757,-89.56004414,595.74,,,
1275,TR107,2023,MFL/CAL/IMU,10810,62.20,63299.10,62.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:30,17.376,11.99,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3732.50,745.50,AGM _017,AGM _018,39.99250022,-89.56006372,595.72,,,
1276,TR107,2023,MFL/CAL/IMU,10820,62.31,63361.41,62.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:15,17.376,12.00,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,3794.70,683.30,AGM _017,AGM _018,39.99242532,-89.56026446,595.17,,,
1277,TR107,2023,MFL/CAL/IMU,10820,38.39,63399.80,23.92,,COMP,Bend - Field,,41° 35.7D Left Cold Bend,09:12,,,,,,,,,,,,35.7D,01:15,17.376,12.01,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,3857.00,621.00,AGM _017,AGM _018,39.99237208,-89.56038227,595.60,,,
1278,TR107,2023,MFL/CAL/IMU,10830,62.31,63423.72,62.13,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:01,17.376,12.01,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,3857.00,621.00,AGM _017,AGM _018,39.99231701,-89.56042776,596.90,,,
1279,TR107,2023,MFL/CAL/IMU,10830,17.78,63441.51,44.34,,COMP,Bend - Field,,26° 36.6D Left Cold Bend,08:55,,,,,,,,,,,,36.6D,01:01,17.376,12.02,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,3919.30,558.70,AGM _017,AGM _018,39.99227076,-89.56044832,598.10,,,
1280,TR107,2023,MFL/CAL/IMU,10840,62.13,63485.85,53.60,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:26,17.376,12.02,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,3919.30,558.70,AGM _017,AGM _018,39.99214888,-89.56044698,600.29,,,
1281,TR107,2023,MFL/CAL/IMU,10850,53.60,63539.45,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:06,17.376,12.03,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,3981.40,496.60,AGM _017,AGM _018,39.99200141,-89.56044532,601.48,,,
1282,TR107,2023,MFL/CAL/IMU,10860,62.20,63601.64,55.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:09,17.376,12.05,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,4035.00,443.00,AGM _017,AGM _018,39.99183014,-89.56044285,603.47,,,
1283,TR107,2023,MFL/CAL/IMU,10870,55.20,63656.85,53.98,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:58,17.376,12.06,,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,4097.20,380.80,AGM _017,AGM _018,39.99167799,-89.56044067,603.83,,,
1284,TR107,2023,MFL/CAL/IMU,10880,53.98,63710.83,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:31,17.376,12.07,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,4152.40,325.60,AGM _017,AGM _018,39.99152938,-89.56044005,603.61,,,
1285,TR107,2023,MFL/CAL/IMU,10890,62.33,63773.16,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:24,17.376,12.08,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,4206.40,271.60,AGM _017,AGM _018,39.99135790,-89.56043959,602.07,,,
1286,TR107,2023,MFL/CAL/IMU,10900,62.27,63835.43,49.54,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:35,17.376,12.09,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,4268.80,209.30,AGM _017,AGM _018,39.99118633,-89.56043743,600.86,,,
1287,TR107,2023,MFL/CAL/IMU,10910,49.54,63884.97,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:11,17.376,12.10,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,4331.00,147.00,AGM _017,AGM _018,39.99105001,-89.56043565,599.83,,,
1288,TR107,2023,MFL/CAL/IMU,10920,62.25,63947.22,33.53,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:54,17.376,12.11,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,4380.60,97.40,AGM _017,AGM _018,39.99087854,-89.56043213,600.20,,,
1289,TR107,2023,MFL/CAL/IMU,10930,33.53,63980.75,18.09,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:29,17.376,12.12,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,4442.80,35.20,AGM _017,AGM _018,39.99078624,-89.56043145,600.14,,,
1290,TR107,2023,MFL/CAL/IMU,10930,1.67,63982.41,16.42,,REF,Above Ground Marker,,,,,,,,,,,,,,,,01:29,17.376,12.12,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,-1.70,2644.20,AGM _018,AGM _019,39.99078159,-89.56043141,600.12,,,
1291,TR107,2023,MFL/CAL/IMU,10940,18.09,63998.83,61.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:38,17.376,12.12,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,-1.70,2644.20,AGM _018,AGM _019,39.99073636,-89.56043100,599.86,,,
1292,TR107,2023,MFL/CAL/IMU,10950,61.28,64060.12,47.99,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:50,17.376,12.13,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,16.40,2626.10,AGM _018,AGM _019,39.99056746,-89.56043030,599.05,,,
1293,TR107,2023,MFL/CAL/IMU,10950,0.04,64060.15,47.96,1293,ANOM,Girth Weld Anomaly,External,At Weld,03:09,18,,0.31,0.60,1981,2.440,2147,2.644,2147,2.644,,,01:50,17.376,12.13,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.4,10.0,ENTEGRA,17/02/23,77.70,2564.80,AGM _018,AGM _019,39.99056737,-89.56043030,599.05,1426,1546,1546
1294,TR107,2023,MFL/CAL/IMU,10960,47.99,64108.11,62.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:38,17.376,12.14,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,77.70,2564.80,AGM _018,AGM _019,39.99043507,-89.56042922,598.57,,,
1295,TR107,2023,MFL/CAL/IMU,10970,62.31,64170.42,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:20,17.376,12.15,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,125.70,2516.80,AGM _018,AGM _019,39.99026323,-89.56042640,598.28,,,
1296,TR107,2023,MFL/CAL/IMU,10980,62.25,64232.67,61.99,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:37,17.376,12.17,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,188.00,2454.50,AGM _018,AGM _019,39.99009170,-89.56042272,598.03,,,
1297,TR107,2023,MFL/CAL/IMU,10990,61.99,64294.66,62.12,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:47,17.376,12.18,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,250.30,2392.30,AGM _018,AGM _019,39.98992077,-89.56042054,597.81,,,
1298,TR107,2023,MFL/CAL/IMU,11000,62.12,64356.78,62.07,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:02,17.376,12.19,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,312.20,2330.30,AGM _018,AGM _019,39.98974939,-89.56041865,598.12,,,
1299,TR107,2023,MFL/CAL/IMU,11010,62.07,64418.85,61.92,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:22,17.376,12.20,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,374.40,2268.20,AGM _018,AGM _019,39.98957823,-89.56041685,598.15,,,
1300,TR107,2023,MFL/CAL/IMU,11020,61.92,64480.78,62.45,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:34,17.376,12.21,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,436.40,2206.10,AGM _018,AGM _019,39.98940754,-89.56041520,597.99,,,
1301,TR107,2023,MFL/CAL/IMU,11030,62.45,64543.22,62.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:23,17.376,12.22,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,498.40,2144.20,AGM _018,AGM _019,39.98923537,-89.56041294,597.88,,,
1302,TR107,2023,MFL/CAL/IMU,11040,62.31,64605.53,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:03,17.376,12.24,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,560.80,2081.70,AGM _018,AGM _019,39.98906351,-89.56040774,598.15,,,
1303,TR107,2023,MFL/CAL/IMU,11050,62.33,64667.86,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:52,17.376,12.25,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,623.10,2019.40,AGM _018,AGM _019,39.98889164,-89.56040505,597.99,,,
1304,TR107,2023,MFL/CAL/IMU,11060,62.20,64730.06,62.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:25,17.376,12.26,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,685.40,1957.10,AGM _018,AGM _019,39.98872013,-89.56040450,598.00,,,
1305,TR107,2023,MFL/CAL/IMU,11070,62.39,64792.44,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:02,17.376,12.27,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,747.60,1894.90,AGM _018,AGM _019,39.98854824,-89.56040291,598.09,,,
1306,TR107,2023,MFL/CAL/IMU,11080,62.34,64854.79,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:20,17.376,12.28,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,810.00,1832.50,AGM _018,AGM _019,39.98837621,-89.56040075,598.08,,,
1307,TR107,2023,MFL/CAL/IMU,11090,62.37,64917.16,62.11,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:08,17.376,12.29,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,872.40,1770.20,AGM _018,AGM _019,39.98820429,-89.56039877,597.69,,,
1308,TR107,2023,MFL/CAL/IMU,11100,62.11,64979.27,61.60,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:34,17.376,12.31,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,934.70,1707.80,AGM _018,AGM _019,39.98803312,-89.56039693,597.69,,,
1309,TR107,2023,MFL/CAL/IMU,11110,61.60,65040.87,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:53,17.376,12.32,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,996.90,1645.70,AGM _018,AGM _019,39.98786315,-89.56039615,597.47,,,
1310,TR107,2023,MFL/CAL/IMU,11120,62.30,65103.17,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:24,17.376,12.33,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,1058.50,1584.10,AGM _018,AGM _019,39.98769135,-89.56039552,597.37,,,
1311,TR107,2023,MFL/CAL/IMU,11130,62.36,65165.53,62.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:00,17.376,12.34,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,1120.80,1521.80,AGM _018,AGM _019,39.98751941,-89.56039399,597.61,,,
1312,TR107,2023,MFL/CAL/IMU,11140,62.31,65227.84,62.10,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:23,17.376,12.35,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1183.10,1459.40,AGM _018,AGM _019,39.98734758,-89.56039154,597.45,,,
1313,TR107,2023,MFL/CAL/IMU,11150,62.10,65289.94,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:29,17.376,12.37,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,1245.40,1397.10,AGM _018,AGM _019,39.98717634,-89.56039093,596.96,,,
1314,TR107,2023,MFL/CAL/IMU,11160,62.26,65352.20,62.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:51,17.376,12.38,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,1307.50,1335.00,AGM _018,AGM _019,39.98700461,-89.56038853,597.53,,,
1315,TR107,2023,MFL/CAL/IMU,11170,62.18,65414.37,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:43,17.376,12.39,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1369.80,1272.70,AGM _018,AGM _019,39.98683326,-89.56038727,597.62,,,
1316,TR107,2023,MFL/CAL/IMU,11180,62.33,65476.70,62.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:47,17.376,12.40,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,1432.00,1210.60,AGM _018,AGM _019,39.98666136,-89.56038561,597.78,,,
1317,TR107,2023,MFL/CAL/IMU,11190,62.39,65539.09,62.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:28,17.376,12.41,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1494.30,1148.20,AGM _018,AGM _019,39.98648932,-89.56038270,597.69,,,
1318,TR107,2023,MFL/CAL/IMU,11200,62.15,65601.24,58.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:07,17.376,12.42,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,1556.70,1085.90,AGM _018,AGM _019,39.98631811,-89.56037624,596.66,,,
1319,TR107,2023,MFL/CAL/IMU,11210,58.22,65659.46,62.44,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:44,17.376,12.44,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,1618.80,1023.70,AGM _018,AGM _019,39.98615747,-89.56037430,597.01,,,
1320,TR107,2023,MFL/CAL/IMU,11220,62.44,65721.90,62.14,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:04,17.376,12.45,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,1677.00,965.50,AGM _018,AGM _019,39.98598529,-89.56037560,597.84,,,
1321,TR107,2023,MFL/CAL/IMU,11230,62.14,65784.04,55.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:12,17.376,12.46,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1739.50,903.00,AGM _018,AGM _019,39.98581403,-89.56037400,598.08,,,
1322,TR107,2023,MFL/CAL/IMU,11240,55.46,65839.51,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:42,17.376,12.47,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,1801.60,840.90,AGM _018,AGM _019,39.98566098,-89.56037258,598.49,,,
1323,TR107,2023,MFL/CAL/IMU,11250,62.37,65901.88,62.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:07,17.376,12.48,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1857.10,785.40,AGM _018,AGM _019,39.98548899,-89.56036961,599.11,,,
1324,TR107,2023,MFL/CAL/IMU,11260,62.16,65964.03,61.78,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:31,17.376,12.49,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,1919.50,723.10,AGM _018,AGM _019,39.98531754,-89.56036710,599.55,,,
1325,TR107,2023,MFL/CAL/IMU,11270,61.78,66025.81,62.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:14,17.376,12.50,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1981.60,660.90,AGM _018,AGM _019,39.98514723,-89.56036508,600.50,,,
1326,TR107,2023,MFL/CAL/IMU,11270,33.88,66059.69,28.27,1326,ANOM,Corrosion - Other,External,Manufacturing Related,06:10,16,,0.27,0.73,1982,2.440,2148,2.645,2148,2.645,,,11:14,17.376,12.51,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.6,10.0,ENTEGRA,17/02/23,2043.40,599.10,AGM _018,AGM _019,39.98505383,-89.56036426,601.15,1427,1547,1546
1327,TR107,2023,MFL/CAL/IMU,11270,33.88,66059.70,28.26,1327,ANOM,Corrosion - Other,External,Manufacturing Related,05:23,10,,0.27,0.84,1982,2.441,2149,2.646,2148,2.646,,,11:14,17.376,12.51,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.6,10.0,ENTEGRA,17/02/23,2043.40,599.10,AGM _018,AGM _019,39.98505382,-89.56036426,601.15,1427,1547,1547
1328,TR107,2023,MFL/CAL/IMU,11270,34.29,66060.11,27.85,1328,ANOM,Corrosion - Other,External,Manufacturing Related,06:09,19,,0.31,0.69,1981,2.440,2147,2.644,2147,2.644,,,11:14,17.376,12.51,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.5,10.0,ENTEGRA,17/02/23,2043.40,599.10,AGM _018,AGM _019,39.98505266,-89.56036425,601.15,1426,1546,1546
1329,TR107,2023,MFL/CAL/IMU,11270,34.30,66060.11,27.84,1329,ANOM,Corrosion - Other,External,Manufacturing Related,05:29,10,,0.23,0.55,1982,2.441,2149,2.646,2149,2.646,,,11:14,17.376,12.51,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.5,10.0,ENTEGRA,17/02/23,2043.40,599.10,AGM _018,AGM _019,39.98505265,-89.56036425,601.15,1427,1547,1547
1330,TR107,2023,MFL/CAL/IMU,11280,62.15,66087.96,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:13,17.376,12.52,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,2043.40,599.10,AGM _018,AGM _019,39.98497598,-89.56036348,601.54,,,
1331,TR107,2023,MFL/CAL/IMU,11290,62.30,66150.26,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:46,17.376,12.53,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2105.50,537.00,AGM _018,AGM _019,39.98480409,-89.56036120,602.35,,,
1332,TR107,2023,MFL/CAL/IMU,11300,62.30,66212.55,61.90,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:57,17.376,12.54,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,2167.80,474.70,AGM _018,AGM _019,39.98463241,-89.56035943,603.19,,,
1333,TR107,2023,MFL/CAL/IMU,11310,61.90,66274.46,62.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:28,17.376,12.55,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,2230.10,412.40,AGM _018,AGM _019,39.98446157,-89.56035805,604.20,,,
1334,TR107,2023,MFL/CAL/IMU,11320,62.15,66336.61,61.77,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:49,17.376,12.56,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2292.00,350.50,AGM _018,AGM _019,39.98429026,-89.56035681,604.67,,,
1335,TR107,2023,MFL/CAL/IMU,11330,61.77,66398.37,61.45,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:55,17.376,12.58,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,2354.20,288.30,AGM _018,AGM _019,39.98411999,-89.56035445,604.57,,,
1336,TR107,2023,MFL/CAL/IMU,11340,61.45,66459.82,36.71,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:10,17.376,12.59,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,2416.00,226.60,AGM _018,AGM _019,39.98395050,-89.56035185,603.25,,,
1337,TR107,2023,MFL/CAL/IMU,11350,36.71,66496.53,61.61,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:54,17.376,12.59,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,2477.40,165.10,AGM _018,AGM _019,39.98384933,-89.56035043,602.30,,,
1338,TR107,2023,MFL/CAL/IMU,11360,61.61,66558.14,62.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:28,17.376,12.61,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,2514.10,128.40,AGM _018,AGM _019,39.98367945,-89.56034767,603.00,,,
1339,TR107,2023,MFL/CAL/IMU,11360,43.82,66601.96,18.34,,COMP,Tap,,,00:04,,,,,,,,,,,,,10:28,17.376,12.61,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2575.70,66.80,AGM _018,AGM _019,39.98355875,-89.56034666,603.02,,,
1340,TR107,2023,MFL/CAL/IMU,11370,62.16,66620.30,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:56,17.376,12.62,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,2575.70,66.80,AGM _018,AGM _019,39.98350803,-89.56034622,602.78,,,
1341,TR107,2023,MFL/CAL/IMU,11370,0.02,66620.32,62.35,1341,ANOM,Girth Weld Anomaly,External,At Weld,09:15,12,,0.23,0.70,1982,2.441,2149,2.646,2148,2.646,,,00:56,17.376,12.62,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.1,10.0,ENTEGRA,17/02/23,2637.90,4.60,AGM _018,AGM _019,39.98350798,-89.56034622,602.78,1427,1547,1547
1342,TR107,2023,MFL/CAL/IMU,11370,4.64,66624.94,57.74,,REF,Above Ground Marker,,,,,,,,,,,,,,,,00:56,17.376,12.62,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,-4.60,2623.60,AGM _019,AGM _020,39.98349523,-89.56034606,602.73,,,
1343,TR107,2023,MFL/CAL/IMU,11370,55.00,66675.30,7.38,1343,ANOM,Corrosion - Other,Internal,Manufacturing Related; With ID Restriction <1.0%,11:54,10,,1.25,1.25,1969,2.425,2134,2.628,2131,2.624,,,00:56,17.376,12.63,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.1,10.0,ENTEGRA,17/02/23,-4.60,2623.60,AGM _019,AGM _020,39.98335636,-89.56034326,603.01,1418,1536,1534
1344,TR107,2023,MFL/CAL/IMU,11380,62.37,66682.68,40.49,,COMP,Girth Weld,,,,,,,,,,,,,,,,05:43,17.376,12.63,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,-4.60,2623.60,AGM _019,AGM _020,39.98333598,-89.56034268,603.16,,,
1345,TR107,2023,MFL/CAL/IMU,11390,40.49,66723.17,56.05,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:20,17.376,12.64,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,57.70,2561.20,AGM _019,AGM _020,39.98322430,-89.56033982,604.23,,,
1346,TR107,2023,MFL/CAL/IMU,11400,56.05,66779.22,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:11,17.376,12.65,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,98.20,2520.70,AGM _019,AGM _020,39.98306968,-89.56033787,605.03,,,
1347,TR107,2023,MFL/CAL/IMU,11410,62.27,66841.49,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:23,17.376,12.66,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,154.30,2464.70,AGM _019,AGM _020,39.98289773,-89.56033662,605.12,,,
1348,TR107,2023,MFL/CAL/IMU,11420,62.29,66903.78,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:17,17.376,12.67,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,216.60,2402.40,AGM _019,AGM _020,39.98272593,-89.56033431,605.04,,,
1349,TR107,2023,MFL/CAL/IMU,11420,0.02,66903.80,62.18,,ANOM,Girth Weld Anomaly,Internal,,04:03,,,0.23,3.30,,,,,,,,,11:17,17.376,12.67,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,278.80,2340.10,AGM _019,AGM _020,39.98272586,-89.56033431,605.04,,,
1350,TR107,2023,MFL/CAL/IMU,11430,62.20,66965.98,62.12,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:11,17.376,12.68,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,278.80,2340.10,AGM _019,AGM _020,39.98255427,-89.56033086,604.74,,,
1351,TR107,2023,MFL/CAL/IMU,11440,62.12,67028.11,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:34,17.376,12.69,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,341.00,2277.90,AGM _019,AGM _020,39.98238282,-89.56032695,604.38,,,
1352,TR107,2023,MFL/CAL/IMU,11450,62.36,67090.46,62.04,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:04,17.376,12.71,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,403.20,2215.80,AGM _019,AGM _020,39.98221078,-89.56032296,603.92,,,
1353,TR107,2023,MFL/CAL/IMU,11460,62.04,67152.51,61.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:31,17.376,12.72,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,465.50,2153.40,AGM _019,AGM _020,39.98203966,-89.56032045,602.71,,,
1354,TR107,2023,MFL/CAL/IMU,11470,61.38,67213.88,62.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:16,17.376,12.73,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,527.60,2091.40,AGM _019,AGM _020,39.98187035,-89.56031817,602.23,,,
1355,TR107,2023,MFL/CAL/IMU,11480,62.16,67276.05,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:35,17.376,12.74,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,588.90,2030.00,AGM _019,AGM _020,39.98169890,-89.56031615,601.09,,,
1356,TR107,2023,MFL/CAL/IMU,11490,62.24,67338.29,61.80,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:59,17.376,12.75,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,651.10,1967.80,AGM _019,AGM _020,39.98152705,-89.56031464,600.14,,,
1357,TR107,2023,MFL/CAL/IMU,11500,61.80,67400.09,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:25,17.376,12.77,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,713.30,1905.60,AGM _019,AGM _020,39.98135670,-89.56031456,597.63,,,
1358,TR107,2023,MFL/CAL/IMU,11510,62.21,67462.30,62.14,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:09,17.376,12.78,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,775.10,1843.80,AGM _019,AGM _020,39.98118508,-89.56031443,596.53,,,
1359,TR107,2023,MFL/CAL/IMU,11520,62.14,67524.44,62.13,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:51,17.376,12.79,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,837.40,1781.60,AGM _019,AGM _020,39.98101355,-89.56031354,596.55,,,
1360,TR107,2023,MFL/CAL/IMU,11530,62.13,67586.56,61.84,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:13,17.376,12.80,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,899.50,1719.40,AGM _019,AGM _020,39.98084218,-89.56031154,596.43,,,
1361,TR107,2023,MFL/CAL/IMU,11540,61.84,67648.41,62.17,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:28,17.376,12.81,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,961.60,1657.30,AGM _019,AGM _020,39.98067146,-89.56030886,596.18,,,
1362,TR107,2023,MFL/CAL/IMU,11550,62.17,67710.58,62.06,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:34,17.376,12.82,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,1023.50,1595.50,AGM _019,AGM _020,39.98050004,-89.56030602,596.18,,,
1363,TR107,2023,MFL/CAL/IMU,11560,62.06,67772.63,50.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:51,17.376,12.84,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,1085.60,1533.30,AGM _019,AGM _020,39.98032874,-89.56030372,596.00,,,
1364,TR107,2023,MFL/CAL/IMU,11570,50.22,67822.85,41.67,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:12,17.376,12.85,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1147.70,1471.20,AGM _019,AGM _020,39.98019023,-89.56030146,595.56,,,
1365,TR107,2023,MFL/CAL/IMU,11580,41.67,67864.53,36.68,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:40,17.376,12.85,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1197.90,1421.00,AGM _019,AGM _020,39.98007519,-89.56029840,595.73,,,
1366,TR107,2023,MFL/CAL/IMU,11590,36.68,67901.20,34.50,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:13,17.376,12.86,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1239.60,1379.40,AGM _019,AGM _020,39.97997406,-89.56029626,595.53,,,
1367,TR107,2023,MFL/CAL/IMU,11600,34.50,67935.71,35.80,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:19,17.376,12.87,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1276.30,1342.70,AGM _019,AGM _020,39.97987875,-89.56029452,595.40,,,
1368,TR107,2023,MFL/CAL/IMU,11610,35.80,67971.51,34.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:28,17.376,12.87,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1310.80,1308.20,AGM _019,AGM _020,39.97977991,-89.56029262,595.25,,,
