Feature ID,Segment Identifier,Assessment Year,Tool Type,Upstream Reference Girth Weld,Distance to Upstream Girth Weld,Absolute Distance,Distance to Downstream Girth Weld,Cluster Number,Feature Type,Feature Identification,Surface Location,Comment,Feature Orientation,Peak Depth of Metal Loss or Crack Anomaly,Peak Depth of Dent or Deformation Anomaly,Length of Anomaly,Width of Anomaly,B31G Pburst, B31G Pburst/MAOP,ModB31G Pburst, ModB31G Pburst/MAOP,EffectArea Pburst, EffectArea Pburst/MAOP,Half Life Corrosion Growth Rate,Bend Radius,Long Seam Orientation,Bore Diameter,Milepost,HCA,MAOP,Pipe OD,Pipe Wall Thickness NOMINAL,Pipe Wall Thickness MEASURED,SMYS,100% SMYS,Maximum Operating Stress,Safety Factor for Original Design Class Location,Installation Year,Actual Tool Speed,Maximum Allowable Tool Speed,ILI Vendor,Tool Run Date,Distance from Upstream Girth Weld to Upstream Reference,Distance from Upstream Girth Weld to Downstream Reference,Upstream Reference Description,Downstream Reference Description,Latitude,Longitude,Z coordinate,Psafe B31G (psi),Psafe MB31G (psi),Psafe EA31G (psi)
1369,TR107,2023,MFL/CAL/IMU,11620,34.27,68005.78,33.82,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:22,17.376,12.88,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1346.60,1272.40,AGM _019,AGM _020,39.97968547,-89.56029115,595.47,,,
1370,TR107,2023,MFL/CAL/IMU,11630,33.82,68039.59,34.78,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:05,17.376,12.89,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1380.80,1238.10,AGM _019,AGM _020,39.97959215,-89.56028961,595.39,,,
1371,TR107,2023,MFL/CAL/IMU,11640,34.78,68074.38,35.64,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:40,17.376,12.89,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1414.70,1204.30,AGM _019,AGM _020,39.97949614,-89.56028783,595.32,,,
1372,TR107,2023,MFL/CAL/IMU,11650,35.64,68110.01,37.03,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:32,17.376,12.90,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1449.40,1169.50,AGM _019,AGM _020,39.97939773,-89.56028625,595.17,,,
1373,TR107,2023,MFL/CAL/IMU,11660,37.03,68147.05,38.73,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:55,17.376,12.91,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,1485.10,1133.90,AGM _019,AGM _020,39.97929568,-89.56028503,594.93,,,
1374,TR107,2023,MFL/CAL/IMU,11670,38.73,68185.77,34.92,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:52,17.376,12.91,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1522.10,1096.80,AGM _019,AGM _020,39.97918866,-89.56028361,594.74,,,
1375,TR107,2023,MFL/CAL/IMU,11680,34.92,68220.69,46.65,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:24,17.376,12.92,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1560.80,1058.10,AGM _019,AGM _020,39.97909228,-89.56028269,594.65,,,
1376,TR107,2023,MFL/CAL/IMU,11690,46.65,68267.34,43.83,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:01,17.376,12.93,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1595.80,1023.20,AGM _019,AGM _020,39.97896360,-89.56028259,594.25,,,
1377,TR107,2023,MFL/CAL/IMU,11700,43.83,68311.17,32.82,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:16,17.376,12.94,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,1642.40,976.50,AGM _019,AGM _020,39.97884273,-89.56028129,594.00,,,
1378,TR107,2023,MFL/CAL/IMU,11710,32.82,68343.98,62.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:05,17.376,12.94,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,1686.20,932.70,AGM _019,AGM _020,39.97875223,-89.56027887,593.77,,,
1379,TR107,2023,MFL/CAL/IMU,11720,62.15,68406.13,49.12,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:58,17.376,12.96,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1719.00,899.90,AGM _019,AGM _020,39.97858075,-89.56027561,593.41,,,
1380,TR107,2023,MFL/CAL/IMU,11730,49.12,68455.25,62.13,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:44,17.376,12.97,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1781.20,837.80,AGM _019,AGM _020,39.97844526,-89.56027545,593.03,,,
1381,TR107,2023,MFL/CAL/IMU,11740,62.13,68517.38,62.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:04,17.376,12.98,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,1830.30,788.60,AGM _019,AGM _020,39.97827371,-89.56027505,593.06,,,
1382,TR107,2023,MFL/CAL/IMU,11750,62.15,68579.53,61.69,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:15,17.376,12.99,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1892.40,726.50,AGM _019,AGM _020,39.97810230,-89.56027300,593.39,,,
1383,TR107,2023,MFL/CAL/IMU,11760,61.69,68641.22,62.09,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:18,17.376,13.00,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,1954.60,664.30,AGM _019,AGM _020,39.97793193,-89.56027221,593.27,,,
1384,TR107,2023,MFL/CAL/IMU,11770,62.09,68703.31,62.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:42,17.376,13.01,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,2016.30,602.70,AGM _019,AGM _020,39.97776050,-89.56027024,593.03,,,
1385,TR107,2023,MFL/CAL/IMU,11780,62.18,68765.49,61.45,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:46,17.376,13.02,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,2078.40,540.60,AGM _019,AGM _020,39.97758907,-89.56026870,591.30,,,
1386,TR107,2023,MFL/CAL/IMU,11790,61.45,68826.94,62.10,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:43,17.376,13.04,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,2140.50,478.40,AGM _019,AGM _020,39.97741943,-89.56026662,591.17,,,
1387,TR107,2023,MFL/CAL/IMU,11800,62.10,68889.04,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:07,17.376,13.05,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2202.00,416.90,AGM _019,AGM _020,39.97724826,-89.56026597,593.23,,,
1388,TR107,2023,MFL/CAL/IMU,11810,62.20,68951.25,61.72,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:09,17.376,13.06,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2264.10,354.80,AGM _019,AGM _020,39.97707659,-89.56026368,595.25,,,
1389,TR107,2023,MFL/CAL/IMU,11820,61.72,69012.97,40.05,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:16,17.376,13.07,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2326.30,292.60,AGM _019,AGM _020,39.97690635,-89.56026105,595.30,,,
1390,TR107,2023,MFL/CAL/IMU,11830,40.05,69053.02,30.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:36,17.376,13.08,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2388.00,230.90,AGM _019,AGM _020,39.97679569,-89.56025931,594.98,,,
1391,TR107,2023,MFL/CAL/IMU,11840,30.20,69083.22,31.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:48,17.376,13.08,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2428.10,190.90,AGM _019,AGM _020,39.97671254,-89.56025844,594.26,,,
1392,TR107,2023,MFL/CAL/IMU,11850,31.42,69114.64,32.90,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:03,17.376,13.09,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,2458.30,160.70,AGM _019,AGM _020,39.97662588,-89.56025770,593.63,,,
1393,TR107,2023,MFL/CAL/IMU,11860,32.90,69147.55,39.90,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:02,17.376,13.10,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2489.70,129.20,AGM _019,AGM _020,39.97653503,-89.56025615,593.20,,,
1394,TR107,2023,MFL/CAL/IMU,11870,39.90,69187.44,10.59,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:55,17.376,13.10,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2522.60,96.30,AGM _019,AGM _020,39.97642505,-89.56025197,592.77,,,
1395,TR107,2023,MFL/CAL/IMU,11880,10.59,69198.03,2.12,,COMP,Girth Weld,,18in x 8in Reducing Tee,,,,,,,,,,,,,,,17.250,13.11,,812,18.000,0.375,,42000,,,,,6.3,10.0,ENTEGRA,17/02/23,2562.50,56.40,AGM _019,AGM _020,39.97639583,-89.56025078,592.85,,,
1396,TR107,2023,MFL/CAL/IMU,11880,0.97,69199.00,1.15,,COMP,Tee,,,09:08,,,,,,,,,,,,,,17.250,13.11,,812,18.000,0.375,,42000,,,,,8.0,10.0,ENTEGRA,17/02/23,2573.10,45.90,AGM _019,AGM _020,39.97639301,-89.56025065,592.87,,,
1397,TR107,2023,MFL/CAL/IMU,11890,2.12,69200.15,9.94,,COMP,Girth Weld,,,,,,,,,,,,,,,,,17.376,13.11,,812,18.000,0.312,,52000,,,,,9.5,10.0,ENTEGRA,17/02/23,2573.10,45.90,AGM _019,AGM _020,39.97638986,-89.56025054,592.88,,,
1398,TR107,2023,MFL/CAL/IMU,11900,9.94,69210.09,62.10,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:21,17.376,13.11,,812,18.000,0.312,,52000,,,,,13.0,10.0,ENTEGRA,17/02/23,2575.20,43.70,AGM _019,AGM _020,39.97636266,-89.56024970,592.98,,,
1399,TR107,2023,MFL/CAL/IMU,11900,33.79,69243.88,28.31,,REF,Above Ground Marker,,,,,,,,,,,,,,,,10:21,17.376,13.11,,812,18.000,0.312,,52000,,,,,12.4,10.0,ENTEGRA,17/02/23,-33.80,5461.60,AGM _020,AGM _021,39.97626939,-89.56024761,593.17,,,
1400,TR107,2023,MFL/CAL/IMU,11910,62.10,69272.19,37.50,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:45,17.376,13.12,,812,18.000,0.312,,52000,,,,,11.8,10.0,ENTEGRA,17/02/23,-33.80,5461.60,AGM _020,AGM _021,39.97619134,-89.56024624,593.16,,,
1401,TR107,2023,MFL/CAL/IMU,11920,37.50,69309.69,52.87,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:21,17.376,13.13,,812,18.000,0.312,,52000,,,,,11.4,10.0,ENTEGRA,17/02/23,28.30,5399.50,AGM _020,AGM _021,39.97608802,-89.56024494,594.70,,,
1402,TR107,2023,MFL/CAL/IMU,11930,52.87,69362.56,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:22,17.376,13.14,,812,18.000,0.312,,52000,,,,,10.8,10.0,ENTEGRA,17/02/23,65.80,5362.10,AGM _020,AGM _021,39.97594223,-89.56024504,596.94,,,
1403,TR107,2023,MFL/CAL/IMU,11940,62.19,69424.75,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:33,17.376,13.15,,812,18.000,0.312,,52000,,,,,10.7,10.0,ENTEGRA,17/02/23,118.70,5309.20,AGM _020,AGM _021,39.97577064,-89.56024757,597.43,,,
1404,TR107,2023,MFL/CAL/IMU,11950,62.25,69487.00,61.52,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:40,17.376,13.16,,812,18.000,0.312,,52000,,,,,10.1,10.0,ENTEGRA,17/02/23,180.90,5247.00,AGM _020,AGM _021,39.97559891,-89.56025012,597.82,,,
1405,TR107,2023,MFL/CAL/IMU,11960,61.52,69548.52,62.07,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:25,17.376,13.17,,812,18.000,0.312,,52000,,,,,9.8,10.0,ENTEGRA,17/02/23,243.10,5184.70,AGM _020,AGM _021,39.97542909,-89.56025052,598.06,,,
1406,TR107,2023,MFL/CAL/IMU,11970,62.07,69610.59,62.13,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:02,17.376,13.18,,812,18.000,0.312,,52000,,,,,9.5,10.0,ENTEGRA,17/02/23,304.60,5123.20,AGM _020,AGM _021,39.97525785,-89.56024934,598.16,,,
1407,TR107,2023,MFL/CAL/IMU,11980,62.13,69672.72,61.75,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:27,17.376,13.20,,812,18.000,0.312,,52000,,,,,9.3,10.0,ENTEGRA,17/02/23,366.70,5061.10,AGM _020,AGM _021,39.97508663,-89.56024918,598.26,,,
1408,TR107,2023,MFL/CAL/IMU,11990,61.75,69734.47,62.04,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:10,17.376,13.21,,812,18.000,0.312,,52000,,,,,9.2,10.0,ENTEGRA,17/02/23,428.80,4999.00,AGM _020,AGM _021,39.97491627,-89.56024934,598.85,,,
1409,TR107,2023,MFL/CAL/IMU,12000,62.04,69796.51,62.07,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:14,17.376,13.22,,812,18.000,0.312,,52000,,,,,9.0,10.0,ENTEGRA,17/02/23,490.60,4937.30,AGM _020,AGM _021,39.97474498,-89.56024883,598.78,,,
1410,TR107,2023,MFL/CAL/IMU,12010,62.07,69858.59,61.92,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:33,17.376,13.23,,812,18.000,0.312,,52000,,,,,8.7,10.0,ENTEGRA,17/02/23,552.60,4875.20,AGM _020,AGM _021,39.97457380,-89.56024849,598.49,,,
1411,TR107,2023,MFL/CAL/IMU,12020,61.92,69920.51,46.62,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:00,17.376,13.24,,812,18.000,0.312,,52000,,,,,8.5,10.0,ENTEGRA,17/02/23,614.70,4813.10,AGM _020,AGM _021,39.97440308,-89.56024839,598.67,,,
1412,TR107,2023,MFL/CAL/IMU,12020,18.54,69939.05,28.07,1412,ANOM,Longitudinal Weld Anomaly,External,Manufacturing Related; At Seam,01:16,10,,1.33,1.54,1968,2.424,2132,2.626,2129,2.622,,,02:00,17.376,13.25,,812,18.000,0.312,,52000,1803,0.45,0.60,,8.6,10.0,ENTEGRA,17/02/23,676.60,4751.20,AGM _020,AGM _021,39.97435195,-89.56024832,598.78,1181,1279,1277
1413,TR107,2023,MFL/CAL/IMU,12030,46.62,69967.12,54.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:48,17.376,13.25,,812,18.000,0.312,,52000,,,,,8.5,10.0,ENTEGRA,17/02/23,676.60,4751.20,AGM _020,AGM _021,39.97427438,-89.56024824,598.90,,,
1414,TR107,2023,MFL/CAL/IMU,12040,54.23,70021.35,62.10,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:43,17.376,13.26,,812,18.000,0.312,,52000,,,,,8.4,10.0,ENTEGRA,17/02/23,723.20,4704.60,AGM _020,AGM _021,39.97412494,-89.56024717,598.96,,,
1415,TR107,2023,MFL/CAL/IMU,12050,62.10,70083.45,48.60,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:14,17.376,13.27,,812,18.000,0.312,,52000,,,,,8.2,10.0,ENTEGRA,17/02/23,777.50,4650.40,AGM _020,AGM _021,39.97395364,-89.56024543,598.75,,,
1416,TR107,2023,MFL/CAL/IMU,12060,48.60,70132.05,48.14,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:54,17.376,13.28,,812,18.000,0.312,,52000,,,,,8.2,10.0,ENTEGRA,17/02/23,839.60,4588.30,AGM _020,AGM _021,39.97381960,-89.56024427,598.57,,,
1417,TR107,2023,MFL/CAL/IMU,12070,48.14,70180.19,62.07,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:19,17.376,13.29,,812,18.000,0.312,,52000,,,,,8.1,10.0,ENTEGRA,17/02/23,888.20,4539.70,AGM _020,AGM _021,39.97368680,-89.56024386,598.40,,,
1418,TR107,2023,MFL/CAL/IMU,12080,62.07,70242.26,62.02,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:38,17.376,13.30,,812,18.000,0.312,,52000,,,,,7.9,10.0,ENTEGRA,17/02/23,936.30,4491.50,AGM _020,AGM _021,39.97351548,-89.56024361,598.12,,,
1419,TR107,2023,MFL/CAL/IMU,12090,62.02,70304.28,61.97,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:39,17.376,13.32,,812,18.000,0.312,,52000,,,,,7.8,10.0,ENTEGRA,17/02/23,998.40,4429.50,AGM _020,AGM _021,39.97334440,-89.56024350,597.92,,,
1420,TR107,2023,MFL/CAL/IMU,12100,61.97,70366.25,55.09,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:30,17.376,13.33,,812,18.000,0.312,,52000,,,,,7.8,10.0,ENTEGRA,17/02/23,1060.40,4367.50,AGM _020,AGM _021,39.97317357,-89.56024379,597.45,,,
1421,TR107,2023,MFL/CAL/IMU,12100,51.48,70417.73,3.60,1421,ANOM,Corrosion - Other,Internal,Manufacturing Related,08:27,10,,0.43,0.67,1981,2.440,2147,2.644,2147,2.644,,,02:30,17.376,13.34,,812,18.000,0.312,,52000,1803,0.45,0.72,,8.0,10.0,ENTEGRA,17/02/23,1122.40,4305.50,AGM _020,AGM _021,39.97303157,-89.56024478,597.28,1426,1546,1546
1422,TR107,2023,MFL/CAL/IMU,12110,55.09,70421.33,57.06,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:09,17.376,13.34,,812,18.000,0.312,,52000,,,,,7.8,10.0,ENTEGRA,17/02/23,1122.40,4305.50,AGM _020,AGM _021,39.97302164,-89.56024488,597.30,,,
1423,TR107,2023,MFL/CAL/IMU,12120,57.06,70478.39,62.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:14,17.376,13.35,,812,18.000,0.312,,52000,,,,,7.7,10.0,ENTEGRA,17/02/23,1177.40,4250.40,AGM _020,AGM _021,39.97286419,-89.56024726,596.57,,,
1424,TR107,2023,MFL/CAL/IMU,12130,62.16,70540.56,53.84,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:10,17.376,13.36,,812,18.000,0.312,,52000,,,,,7.5,10.0,ENTEGRA,17/02/23,1234.50,4193.30,AGM _020,AGM _021,39.97269276,-89.56025017,595.74,,,
1425,TR107,2023,MFL/CAL/IMU,12140,53.84,70594.40,44.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:24,17.376,13.37,,812,18.000,0.312,,52000,,,,,7.5,10.0,ENTEGRA,17/02/23,1296.70,4131.20,AGM _020,AGM _021,39.97254436,-89.56025109,595.69,,,
1426,TR107,2023,MFL/CAL/IMU,12150,44.37,70638.77,62.11,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:02,17.376,13.38,,812,18.000,0.312,,52000,,,,,7.5,10.0,ENTEGRA,17/02/23,1350.50,4077.30,AGM _020,AGM _021,39.97242184,-89.56025142,596.13,,,
1427,TR107,2023,MFL/CAL/IMU,12160,62.11,70700.88,50.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:01,17.376,13.39,,812,18.000,0.312,,52000,,,,,7.4,10.0,ENTEGRA,17/02/23,1394.90,4033.00,AGM _020,AGM _021,39.97225047,-89.56025212,596.04,,,
1428,TR107,2023,MFL/CAL/IMU,12170,50.43,70751.31,54.76,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:10,17.376,13.40,,812,18.000,0.312,,52000,,,,,7.3,10.0,ENTEGRA,17/02/23,1457.00,3970.90,AGM _020,AGM _021,39.97211151,-89.56025223,596.24,,,
1429,TR107,2023,MFL/CAL/IMU,12180,54.76,70806.07,62.06,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:27,17.376,13.41,,812,18.000,0.312,,52000,,,,,7.3,10.0,ENTEGRA,17/02/23,1507.40,3920.40,AGM _020,AGM _021,39.97196047,-89.56025159,596.89,,,
1430,TR107,2023,MFL/CAL/IMU,12190,62.06,70868.13,59.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:03,17.376,13.42,,812,18.000,0.312,,52000,,,,,7.2,10.0,ENTEGRA,17/02/23,1562.20,3865.70,AGM _020,AGM _021,39.97178923,-89.56025089,596.59,,,
1431,TR107,2023,MFL/CAL/IMU,12200,59.41,70927.54,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:08,17.376,13.43,,812,18.000,0.312,,52000,,,,,7.4,10.0,ENTEGRA,17/02/23,1624.30,3803.60,AGM _020,AGM _021,39.97162528,-89.56024997,596.72,,,
1432,TR107,2023,MFL/CAL/IMU,12210,62.24,70989.78,61.60,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:02,17.376,13.45,,812,18.000,0.312,,52000,,,,,7.1,10.0,ENTEGRA,17/02/23,1683.70,3744.20,AGM _020,AGM _021,39.97145372,-89.56024973,596.15,,,
1433,TR107,2023,MFL/CAL/IMU,12220,61.60,71051.38,62.10,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:32,17.376,13.46,,812,18.000,0.312,,52000,,,,,6.8,10.0,ENTEGRA,17/02/23,1745.90,3682.00,AGM _020,AGM _021,39.97128378,-89.56024994,595.58,,,
1434,TR107,2023,MFL/CAL/IMU,12230,62.10,71113.48,62.14,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:46,17.376,13.47,,812,18.000,0.312,,52000,,,,,7.0,10.0,ENTEGRA,17/02/23,1807.50,3620.40,AGM _020,AGM _021,39.97111250,-89.56025024,595.08,,,
1435,TR107,2023,MFL/CAL/IMU,12240,62.14,71175.62,46.85,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:49,17.376,13.48,,812,18.000,0.312,,52000,,,,,7.0,10.0,ENTEGRA,17/02/23,1869.60,3558.30,AGM _020,AGM _021,39.97094101,-89.56025171,594.40,,,
1436,TR107,2023,MFL/CAL/IMU,12250,46.85,71222.47,49.59,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:04,17.376,13.49,,812,18.000,0.312,,52000,,,,,6.8,10.0,ENTEGRA,17/02/23,1931.70,3496.10,AGM _020,AGM _021,39.97081180,-89.56025360,594.36,,,
1437,TR107,2023,MFL/CAL/IMU,12260,49.59,71272.07,62.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:28,17.376,13.50,,812,18.000,0.312,,52000,,,,,6.8,10.0,ENTEGRA,17/02/23,1978.60,3449.30,AGM _020,AGM _021,39.97067509,-89.56025605,594.33,,,
1438,TR107,2023,MFL/CAL/IMU,12270,62.15,71334.21,57.65,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:02,17.376,13.51,,812,18.000,0.312,,52000,,,,,6.9,10.0,ENTEGRA,17/02/23,2028.20,3399.70,AGM _020,AGM _021,39.97050380,-89.56025931,592.70,,,
1439,TR107,2023,MFL/CAL/IMU,12280,57.65,71391.86,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:30,17.376,13.52,,812,18.000,0.312,,52000,,,,,6.8,10.0,ENTEGRA,17/02/23,2090.30,3337.50,AGM _020,AGM _021,39.97034477,-89.56026057,592.74,,,
1440,TR107,2023,MFL/CAL/IMU,12290,62.19,71454.06,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:49,17.376,13.53,,812,18.000,0.312,,52000,,,,,6.7,10.0,ENTEGRA,17/02/23,2148.00,3279.90,AGM _020,AGM _021,39.97017323,-89.56026023,593.10,,,
1441,TR107,2023,MFL/CAL/IMU,12300,62.21,71516.27,62.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:18,17.376,13.54,,812,18.000,0.312,,52000,,,,,6.7,10.0,ENTEGRA,17/02/23,2210.20,3217.70,AGM _020,AGM _021,39.97000148,-89.56025994,593.30,,,
1442,TR107,2023,MFL/CAL/IMU,12310,62.16,71578.43,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:36,17.376,13.56,,812,18.000,0.312,,52000,,,,,6.8,10.0,ENTEGRA,17/02/23,2272.40,3155.50,AGM _020,AGM _021,39.96983003,-89.56026000,593.22,,,
1443,TR107,2023,MFL/CAL/IMU,12320,62.21,71640.64,61.64,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:29,17.376,13.57,,812,18.000,0.312,,52000,,,,,6.7,10.0,ENTEGRA,17/02/23,2334.50,3093.30,AGM _020,AGM _021,39.96965850,-89.56025947,593.28,,,
1444,TR107,2023,MFL/CAL/IMU,12330,61.64,71702.28,61.65,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:28,17.376,13.58,,812,18.000,0.312,,52000,,,,,6.7,10.0,ENTEGRA,17/02/23,2396.80,3031.10,AGM _020,AGM _021,39.96948851,-89.56025890,593.09,,,
1445,TR107,2023,MFL/CAL/IMU,12340,61.65,71763.92,62.10,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:19,17.376,13.59,,812,18.000,0.312,,52000,,,,,6.7,10.0,ENTEGRA,17/02/23,2458.40,2969.50,AGM _020,AGM _021,39.96931835,-89.56025906,592.43,,,
1446,TR107,2023,MFL/CAL/IMU,12350,62.10,71826.02,50.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:21,17.376,13.60,,812,18.000,0.312,,52000,,,,,6.6,10.0,ENTEGRA,17/02/23,2520.00,2907.80,AGM _020,AGM _021,39.96914716,-89.56025883,592.37,,,
1447,TR107,2023,MFL/CAL/IMU,12360,50.23,71876.25,52.82,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:42,17.376,13.61,,812,18.000,0.312,,52000,,,,,6.6,10.0,ENTEGRA,17/02/23,2582.10,2845.70,AGM _020,AGM _021,39.96900853,-89.56025858,591.78,,,
1448,TR107,2023,MFL/CAL/IMU,12370,52.82,71929.07,47.51,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:01,17.376,13.62,,812,18.000,0.312,,52000,,,,,6.6,10.0,ENTEGRA,17/02/23,2632.40,2795.50,AGM _020,AGM _021,39.96886295,-89.56025906,591.52,,,
1449,TR107,2023,MFL/CAL/IMU,12380,47.51,71976.59,56.69,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:57,17.376,13.63,,812,18.000,0.312,,52000,,,,,6.4,10.0,ENTEGRA,17/02/23,2685.20,2742.70,AGM _020,AGM _021,39.96873188,-89.56025983,591.04,,,
1450,TR107,2023,MFL/CAL/IMU,12380,26.60,72003.19,30.09,,ANOM,Mill Anomaly,Internal,With ID Restriction <1.0%,08:46,,,16.11,4.78,,,,,,,,,00:57,17.376,13.64,,812,18.000,0.312,,52000,,,,,6.7,10.0,ENTEGRA,17/02/23,2732.70,2695.20,AGM _020,AGM _021,39.96865839,-89.56025985,590.83,,,
1451,TR107,2023,MFL/CAL/IMU,12390,56.69,72033.28,55.06,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:24,17.376,13.64,,812,18.000,0.312,,52000,,,,,6.5,10.0,ENTEGRA,17/02/23,2732.70,2695.20,AGM _020,AGM _021,39.96857547,-89.56025965,591.05,,,
1452,TR107,2023,MFL/CAL/IMU,12400,55.06,72088.34,61.81,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:58,17.376,13.65,,812,18.000,0.312,,52000,,,,,6.3,10.0,ENTEGRA,17/02/23,2789.40,2638.50,AGM _020,AGM _021,39.96842363,-89.56026002,591.17,,,
1453,TR107,2023,MFL/CAL/IMU,12410,61.81,72150.15,62.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:54,17.376,13.66,,812,18.000,0.312,,52000,,,,,6.3,10.0,ENTEGRA,17/02/23,2844.50,2583.40,AGM _020,AGM _021,39.96825318,-89.56026122,591.12,,,
1454,TR107,2023,MFL/CAL/IMU,12420,62.18,72212.33,61.59,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:07,17.376,13.68,,812,18.000,0.312,,52000,,,,,6.3,10.0,ENTEGRA,17/02/23,2906.30,2521.60,AGM _020,AGM _021,39.96808162,-89.56026154,590.78,,,
1455,TR107,2023,MFL/CAL/IMU,12430,61.59,72273.91,62.12,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:41,17.376,13.69,,812,18.000,0.312,,52000,,,,,6.1,10.0,ENTEGRA,17/02/23,2968.40,2459.40,AGM _020,AGM _021,39.96791172,-89.56026086,591.00,,,
1456,TR107,2023,MFL/CAL/IMU,12440,62.12,72336.03,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:35,17.376,13.70,,812,18.000,0.312,,52000,,,,,6.0,10.0,ENTEGRA,17/02/23,3030.00,2397.80,AGM _020,AGM _021,39.96774040,-89.56026110,590.54,,,
1457,TR107,2023,MFL/CAL/IMU,12450,62.24,72398.26,62.08,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:39,17.376,13.71,,812,18.000,0.312,,52000,,,,,6.2,10.0,ENTEGRA,17/02/23,3092.10,2335.70,AGM _020,AGM _021,39.96756876,-89.56026243,589.82,,,
1458,TR107,2023,MFL/CAL/IMU,12460,62.08,72460.34,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:50,17.376,13.72,,812,18.000,0.312,,52000,,,,,6.4,10.0,ENTEGRA,17/02/23,3154.40,2273.50,AGM _020,AGM _021,39.96739757,-89.56026294,589.44,,,
1459,TR107,2023,MFL/CAL/IMU,12470,62.27,72522.61,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:09,17.376,13.74,,812,18.000,0.312,,52000,,,,,6.3,10.0,ENTEGRA,17/02/23,3216.50,2211.40,AGM _020,AGM _021,39.96722589,-89.56026411,588.29,,,
1460,TR107,2023,MFL/CAL/IMU,12480,62.30,72584.91,62.01,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:29,17.376,13.75,,812,18.000,0.312,,52000,,,,,6.2,10.0,ENTEGRA,17/02/23,3278.70,2149.10,AGM _020,AGM _021,39.96705390,-89.56026433,587.86,,,
1461,TR107,2023,MFL/CAL/IMU,12490,62.01,72646.91,62.04,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:39,17.376,13.76,,812,18.000,0.312,,52000,,,,,6.0,10.0,ENTEGRA,17/02/23,3341.00,2086.80,AGM _020,AGM _021,39.96688298,-89.56026321,588.13,,,
1462,TR107,2023,MFL/CAL/IMU,12500,62.04,72708.95,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:37,17.376,13.77,,812,18.000,0.312,,52000,,,,,6.0,10.0,ENTEGRA,17/02/23,3403.00,2024.80,AGM _020,AGM _021,39.96671174,-89.56026290,587.24,,,
1463,TR107,2023,MFL/CAL/IMU,12510,62.20,72771.15,62.07,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:16,17.376,13.78,,812,18.000,0.312,,52000,,,,,5.9,10.0,ENTEGRA,17/02/23,3465.10,1962.80,AGM _020,AGM _021,39.96654035,-89.56026497,586.14,,,
1464,TR107,2023,MFL/CAL/IMU,12520,62.07,72833.22,62.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:42,17.376,13.79,,812,18.000,0.312,,52000,,,,,5.9,10.0,ENTEGRA,17/02/23,3527.30,1900.60,AGM _020,AGM _021,39.96636921,-89.56026734,584.57,,,
1465,TR107,2023,MFL/CAL/IMU,12530,62.15,72895.37,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:19,17.376,13.81,,812,18.000,0.312,,52000,,,,,5.9,10.0,ENTEGRA,17/02/23,3589.30,1838.50,AGM _020,AGM _021,39.96619783,-89.56026997,583.40,,,
1466,TR107,2023,MFL/CAL/IMU,12540,62.26,72957.63,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:18,17.376,13.82,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,3651.50,1776.40,AGM _020,AGM _021,39.96602600,-89.56027051,582.72,,,
1467,TR107,2023,MFL/CAL/IMU,12550,62.34,73019.97,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:02,17.376,13.83,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,3713.80,1714.10,AGM _020,AGM _021,39.96585412,-89.56027016,584.16,,,
1468,TR107,2023,MFL/CAL/IMU,12560,62.24,73082.21,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:37,17.376,13.84,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,3776.10,1651.80,AGM _020,AGM _021,39.96568259,-89.56026892,586.47,,,
1469,TR107,2023,MFL/CAL/IMU,12570,62.19,73144.40,61.82,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:13,17.376,13.85,,812,18.000,0.312,,52000,,,,,5.9,10.0,ENTEGRA,17/02/23,3838.30,1589.50,AGM _020,AGM _021,39.96551116,-89.56026752,587.89,,,
1470,TR107,2023,MFL/CAL/IMU,12580,61.82,73206.22,52.03,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:00,17.376,13.86,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,3900.50,1527.30,AGM _020,AGM _021,39.96534049,-89.56026753,588.63,,,
1471,TR107,2023,MFL/CAL/IMU,12590,52.03,73258.25,54.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:49,17.376,13.87,,812,18.000,0.312,,52000,,,,,5.9,10.0,ENTEGRA,17/02/23,3962.30,1465.50,AGM _020,AGM _021,39.96519713,-89.56026940,588.89,,,
1472,TR107,2023,MFL/CAL/IMU,12600,54.46,73312.71,14.49,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:50,17.376,13.88,,812,18.000,0.312,,52000,,,,,5.9,10.0,ENTEGRA,17/02/23,4014.40,1413.50,AGM _020,AGM _021,39.96504686,-89.56027079,589.20,,,
1473,TR107,2023,MFL/CAL/IMU,12610,14.49,73327.20,54.78,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:13,17.376,13.89,,812,18.000,0.312,,52000,,,,,5.9,10.0,ENTEGRA,17/02/23,4068.80,1359.00,AGM _020,AGM _021,39.96500686,-89.56027088,589.16,,,
1474,TR107,2023,MFL/CAL/IMU,12620,54.78,73381.98,62.11,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:49,17.376,13.90,,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,4083.30,1344.50,AGM _020,AGM _021,39.96485577,-89.56026973,589.16,,,
1475,TR107,2023,MFL/CAL/IMU,12630,62.11,73444.09,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:22,17.376,13.91,,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,4138.10,1289.80,AGM _020,AGM _021,39.96468449,-89.56026621,589.56,,,
1476,TR107,2023,MFL/CAL/IMU,12640,62.20,73506.30,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:35,17.376,13.92,,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,4200.20,1227.60,AGM _020,AGM _021,39.96451285,-89.56026455,588.90,,,
1477,TR107,2023,MFL/CAL/IMU,12650,62.32,73568.61,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:14,17.376,13.93,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,4262.40,1165.40,AGM _020,AGM _021,39.96434090,-89.56026481,588.73,,,
1478,TR107,2023,MFL/CAL/IMU,12660,62.34,73630.96,62.12,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:52,17.376,13.95,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,4324.70,1103.10,AGM _020,AGM _021,39.96416911,-89.56026494,589.14,,,
1479,TR107,2023,MFL/CAL/IMU,12670,62.12,73693.07,61.80,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:12,17.376,13.96,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,4387.10,1040.80,AGM _020,AGM _021,39.96399767,-89.56026607,589.60,,,
1480,TR107,2023,MFL/CAL/IMU,12680,61.80,73754.87,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:47,17.376,13.97,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,4449.20,978.70,AGM _020,AGM _021,39.96382712,-89.56026714,589.60,,,
1481,TR107,2023,MFL/CAL/IMU,12690,62.36,73817.24,40.53,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:46,17.376,13.98,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,4511.00,916.90,AGM _020,AGM _021,39.96365511,-89.56026781,589.48,,,
1482,TR107,2023,MFL/CAL/IMU,12700,40.53,73857.76,51.65,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:44,17.376,13.99,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,4573.40,854.50,AGM _020,AGM _021,39.96354336,-89.56026846,589.24,,,
1483,TR107,2023,MFL/CAL/IMU,12710,51.65,73909.41,54.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:43,17.376,14.00,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,4613.90,814.00,AGM _020,AGM _021,39.96340098,-89.56026916,589.14,,,
1484,TR107,2023,MFL/CAL/IMU,12720,54.21,73963.62,56.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:28,17.376,14.01,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,4665.50,762.30,AGM _020,AGM _021,39.96325138,-89.56026997,589.42,,,
1485,TR107,2023,MFL/CAL/IMU,12720,16.14,73979.76,40.04,,HCA Start,HCA Start,,TR-107-MLN-1-74204-75761,,,,,,,,,,,,,,01:28,17.376,14.01,HCA,812,18.000,0.312,,52000,,,,,6.0,10.0,ENTEGRA,17/02/23,4719.70,708.10,AGM _020,AGM _021,39.96320679,-89.56027025,589.65,,,
1486,TR107,2023,MFL/CAL/IMU,12730,56.18,74019.80,56.81,,COMP,Girth Weld,,,,,,,,,,,,,,,,07:57,17.376,14.02,HCA,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,4719.70,708.10,AGM _020,AGM _021,39.96309644,-89.56027103,590.71,,,
1487,TR107,2023,MFL/CAL/IMU,12740,56.81,74076.60,54.98,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:25,17.376,14.03,HCA,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,4775.90,651.90,AGM _020,AGM _021,39.96293965,-89.56027357,591.13,,,
1488,TR107,2023,MFL/CAL/IMU,12750,54.98,74131.58,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:19,17.376,14.04,HCA,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,4832.70,595.10,AGM _020,AGM _021,39.96278808,-89.56027592,591.18,,,
1489,TR107,2023,MFL/CAL/IMU,12750,27.12,74158.70,35.06,,ANOM,Mill Anomaly,Internal,With ID Restriction <1.0%,00:33,,,10.33,6.37,,,,,,,,,10:19,17.376,14.05,HCA,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,4887.70,540.20,AGM _020,AGM _021,39.96271322,-89.56027715,591.25,,,
1490,TR107,2023,MFL/CAL/IMU,12760,62.19,74193.76,56.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:00,17.376,14.05,HCA,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,4887.70,540.20,AGM _020,AGM _021,39.96261655,-89.56027987,591.07,,,
1491,TR107,2023,MFL/CAL/IMU,12770,56.37,74250.14,48.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:06,17.376,14.06,HCA,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,4949.90,478.00,AGM _020,AGM _021,39.96246111,-89.56028449,590.51,,,
1492,TR107,2023,MFL/CAL/IMU,12780,48.29,74298.43,61.90,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:34,17.376,14.07,HCA,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,5006.30,421.60,AGM _020,AGM _021,39.96232815,-89.56028894,588.93,,,
1493,TR107,2023,MFL/CAL/IMU,12790,61.90,74360.33,62.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:45,17.376,14.08,HCA,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,5054.50,373.30,AGM _020,AGM _021,39.96215736,-89.56028815,588.83,,,
1494,TR107,2023,MFL/CAL/IMU,12800,62.16,74422.48,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:51,17.376,14.10,HCA,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,5116.40,311.40,AGM _020,AGM _021,39.96198652,-89.56027249,587.42,,,
1495,TR107,2023,MFL/CAL/IMU,12800,16.70,74439.19,45.58,,COMP,Casing Begin,,,,,,,,,,,,,,,,11:51,17.376,14.10,HCA,812,18.000,0.312,,52000,,,,,5.9,10.0,ENTEGRA,17/02/23,5178.60,249.30,AGM _020,AGM _021,39.96194066,-89.56026664,587.06,,,
1496,TR107,2023,MFL/CAL/IMU,12810,62.29,74484.77,62.01,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:22,17.376,14.11,HCA,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,5178.60,249.30,AGM _020,AGM _021,39.96181509,-89.56025693,586.86,,,
1497,TR107,2023,MFL/CAL/IMU,12820,62.01,74546.78,46.94,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:21,17.376,14.12,HCA,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,5240.90,187.00,AGM _020,AGM _021,39.96164434,-89.56024767,586.17,,,
1498,TR107,2023,MFL/CAL/IMU,12820,26.93,74573.71,20.01,,COMP,Casing End,,,,,,,,,,,,,,,,11:21,17.376,14.12,HCA,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,5302.90,125.00,AGM _020,AGM _021,39.96157004,-89.56024403,585.69,,,
1499,TR107,2023,MFL/CAL/IMU,12830,46.94,74593.72,62.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:17,17.376,14.13,HCA,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,5302.90,125.00,AGM _020,AGM _021,39.96151488,-89.56024125,585.79,,,
1500,TR107,2023,MFL/CAL/IMU,12830,1.78,74595.49,60.65,,COMP,Tap,,At Seam; With ID Restriction,03:04,,,,,,,,,,,,,02:17,17.376,14.13,HCA,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,5349.80,78.00,AGM _020,AGM _021,39.96150999,-89.56024093,585.82,,,
1501,TR107,2023,MFL/CAL/IMU,12840,62.43,74656.14,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:44,17.376,14.14,HCA,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,5349.80,78.00,AGM _020,AGM _021,39.96134353,-89.56022630,590.47,,,
1502,TR107,2023,MFL/CAL/IMU,12840,15.60,74671.74,46.76,,REF,Above Ground Marker,,,,,,,,,,,,,,,,09:44,17.376,14.14,HCA,812,18.000,0.312,,52000,,,,,6.0,10.0,ENTEGRA,17/02/23,-15.60,2484.20,AGM _021,Valve -AGM MLV_S-8-2,39.96130061,-89.56022274,591.19,,,
1503,TR107,2023,MFL/CAL/IMU,12850,62.36,74718.50,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:45,17.376,14.15,HCA,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,-15.60,2484.20,AGM _021,Valve -AGM MLV_S-8-2,39.96117192,-89.56021366,592.56,,,
1504,TR107,2023,MFL/CAL/IMU,12860,62.29,74780.78,49.53,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:58,17.376,14.16,HCA,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,46.80,2421.80,AGM _021,Valve -AGM MLV_S-8-2,39.96100011,-89.56020632,593.43,,,
1505,TR107,2023,MFL/CAL/IMU,12870,49.53,74830.31,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:25,17.376,14.17,HCA,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,109.00,2359.50,AGM _021,Valve -AGM MLV_S-8-2,39.96086338,-89.56020315,593.78,,,
1506,TR107,2023,MFL/CAL/IMU,12880,62.29,74892.60,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:25,17.376,14.18,HCA,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,158.60,2310.00,AGM _021,Valve -AGM MLV_S-8-2,39.96069155,-89.56020069,593.39,,,
1507,TR107,2023,MFL/CAL/IMU,12890,62.25,74954.85,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:24,17.376,14.20,HCA,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,220.90,2247.70,AGM _021,Valve -AGM MLV_S-8-2,39.96051976,-89.56019766,594.20,,,
1508,TR107,2023,MFL/CAL/IMU,12900,62.25,75017.10,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:39,17.376,14.21,HCA,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,283.10,2185.50,AGM _021,Valve -AGM MLV_S-8-2,39.96034813,-89.56019402,593.41,,,
1509,TR107,2023,MFL/CAL/IMU,12910,62.37,75079.47,43.61,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:58,17.376,14.22,HCA,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,345.40,2123.20,AGM _021,Valve -AGM MLV_S-8-2,39.96017601,-89.56018899,594.31,,,
1510,TR107,2023,MFL/CAL/IMU,12920,43.61,75123.07,56.04,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:23,17.376,14.23,HCA,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,407.70,2060.80,AGM _021,Valve -AGM MLV_S-8-2,39.96005568,-89.56018569,593.67,,,
1511,TR107,2023,MFL/CAL/IMU,12930,56.04,75179.11,62.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:51,17.376,14.24,HCA,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,451.30,2017.20,AGM _021,Valve -AGM MLV_S-8-2,39.95990104,-89.56018166,593.43,,,
1512,TR107,2023,MFL/CAL/IMU,12940,62.41,75241.52,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:36,17.376,14.25,HCA,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,507.40,1961.20,AGM _021,Valve -AGM MLV_S-8-2,39.95972913,-89.56017787,591.16,,,
1513,TR107,2023,MFL/CAL/IMU,12950,62.32,75303.84,49.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:41,17.376,14.26,HCA,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,569.80,1898.80,AGM _021,Valve -AGM MLV_S-8-2,39.95955735,-89.56017326,589.79,,,
1514,TR107,2023,MFL/CAL/IMU,12960,49.33,75353.17,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:47,17.376,14.27,HCA,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,632.10,1836.50,AGM _021,Valve -AGM MLV_S-8-2,39.95942113,-89.56016863,589.38,,,
1515,TR107,2023,MFL/CAL/IMU,12970,62.27,75415.44,62.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:23,17.376,14.28,HCA,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,681.40,1787.10,AGM _021,Valve -AGM MLV_S-8-2,39.95924940,-89.56016390,588.60,,,
1516,TR107,2023,MFL/CAL/IMU,12980,62.43,75477.87,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:16,17.376,14.30,HCA,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,743.70,1724.90,AGM _021,Valve -AGM MLV_S-8-2,39.95907726,-89.56016047,587.50,,,
1517,TR107,2023,MFL/CAL/IMU,12980,46.25,75524.12,16.12,,HCA End,HCA End,,TR-107-MLN-1-74204-75761,,,,,,,,,,,,,,11:16,17.376,14.30,HCA,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,806.10,1662.40,AGM _021,Valve -AGM MLV_S-8-2,39.95894957,-89.56015713,587.28,,,
1518,TR107,2023,MFL/CAL/IMU,12990,62.36,75540.23,57.81,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:04,17.376,14.31,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,806.10,1662.40,AGM _021,Valve -AGM MLV_S-8-2,39.95890509,-89.56015584,587.13,,,
1519,TR107,2023,MFL/CAL/IMU,13000,57.81,75598.04,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:15,17.376,14.32,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,868.50,1600.10,AGM _021,Valve -AGM MLV_S-8-2,39.95874566,-89.56015063,586.57,,,
1520,TR107,2023,MFL/CAL/IMU,13010,62.38,75660.43,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:44,17.376,14.33,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,926.30,1542.30,AGM _021,Valve -AGM MLV_S-8-2,39.95857373,-89.56014366,585.97,,,
1521,TR107,2023,MFL/CAL/IMU,13020,62.32,75722.74,44.56,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:30,17.376,14.34,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,988.70,1479.90,AGM _021,Valve -AGM MLV_S-8-2,39.95840171,-89.56013757,585.71,,,
1522,TR107,2023,MFL/CAL/IMU,13030,44.56,75767.30,58.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:06,17.376,14.35,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1051.00,1417.60,AGM _021,Valve -AGM MLV_S-8-2,39.95827885,-89.56013365,585.46,,,
1523,TR107,2023,MFL/CAL/IMU,13040,58.16,75825.46,62.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:51,17.376,14.36,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1095.60,1373.00,AGM _021,Valve -AGM MLV_S-8-2,39.95811840,-89.56012915,584.84,,,
1524,TR107,2023,MFL/CAL/IMU,13050,62.31,75887.77,62.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:44,17.376,14.37,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1153.70,1314.90,AGM _021,Valve -AGM MLV_S-8-2,39.95794664,-89.56012440,583.61,,,
1525,TR107,2023,MFL/CAL/IMU,13060,62.39,75950.16,61.76,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:09,17.376,14.38,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1216.00,1252.50,AGM _021,Valve -AGM MLV_S-8-2,39.95777454,-89.56011996,582.19,,,
1526,TR107,2023,MFL/CAL/IMU,13070,61.76,76011.93,61.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:51,17.376,14.40,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1278.40,1190.20,AGM _021,Valve -AGM MLV_S-8-2,39.95760414,-89.56011507,581.05,,,
1527,TR107,2023,MFL/CAL/IMU,13080,61.28,76073.21,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:43,17.376,14.41,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1340.20,1128.40,AGM _021,Valve -AGM MLV_S-8-2,39.95743514,-89.56010972,581.39,,,
1528,TR107,2023,MFL/CAL/IMU,13090,62.35,76135.55,62.12,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:00,17.376,14.42,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1401.50,1067.10,AGM _021,Valve -AGM MLV_S-8-2,39.95726319,-89.56010494,581.28,,,
1529,TR107,2023,MFL/CAL/IMU,13100,62.12,76197.67,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:48,17.376,14.43,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,1463.80,1004.80,AGM _021,Valve -AGM MLV_S-8-2,39.95709190,-89.56010041,579.97,,,
1530,TR107,2023,MFL/CAL/IMU,13100,32.32,76229.99,30.02,,ANOM,Mill Anomaly,Internal,With ID Restriction <1.0%; At Seam,08:51,,,7.67,4.32,,,,,,,,,09:48,17.376,14.44,,812,18.000,0.312,,52000,,,,,6.0,10.0,ENTEGRA,17/02/23,1525.90,942.60,AGM _021,Valve -AGM MLV_S-8-2,39.95700264,-89.56009781,579.31,,,
1531,TR107,2023,MFL/CAL/IMU,13110,62.35,76260.02,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:55,17.376,14.44,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1525.90,942.60,AGM _021,Valve -AGM MLV_S-8-2,39.95691989,-89.56009508,578.86,,,
1532,TR107,2023,MFL/CAL/IMU,13120,62.35,76322.36,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:20,17.376,14.45,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1588.30,880.30,AGM _021,Valve -AGM MLV_S-8-2,39.95674792,-89.56009095,577.95,,,
1533,TR107,2023,MFL/CAL/IMU,13130,62.28,76384.64,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:46,17.376,14.47,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1650.60,818.00,AGM _021,Valve -AGM MLV_S-8-2,39.95657608,-89.56008842,576.95,,,
1534,TR107,2023,MFL/CAL/IMU,13140,62.28,76446.92,50.80,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:35,17.376,14.48,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1712.90,755.70,AGM _021,Valve -AGM MLV_S-8-2,39.95640428,-89.56008510,576.82,,,
1535,TR107,2023,MFL/CAL/IMU,13150,50.80,76497.71,51.86,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:13,17.376,14.49,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1775.20,693.40,AGM _021,Valve -AGM MLV_S-8-2,39.95626407,-89.56008138,576.41,,,
1536,TR107,2023,MFL/CAL/IMU,13160,51.86,76549.58,61.88,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:50,17.376,14.50,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1826.00,642.60,AGM _021,Valve -AGM MLV_S-8-2,39.95612110,-89.56007709,576.13,,,
1537,TR107,2023,MFL/CAL/IMU,13170,61.88,76611.45,47.54,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:23,17.376,14.51,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1877.80,590.70,AGM _021,Valve -AGM MLV_S-8-2,39.95595044,-89.56007132,576.85,,,
1538,TR107,2023,MFL/CAL/IMU,13180,47.54,76659.00,47.51,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:10,17.376,14.52,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1939.70,528.90,AGM _021,Valve -AGM MLV_S-8-2,39.95581943,-89.56006551,578.19,,,
1539,TR107,2023,MFL/CAL/IMU,13190,47.51,76706.51,61.83,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:57,17.376,14.53,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1987.30,481.30,AGM _021,Valve -AGM MLV_S-8-2,39.95568835,-89.56006002,579.62,,,
1540,TR107,2023,MFL/CAL/IMU,13200,61.83,76768.34,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:19,17.376,14.54,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2034.80,433.80,AGM _021,Valve -AGM MLV_S-8-2,39.95551786,-89.56005392,581.38,,,
1541,TR107,2023,MFL/CAL/IMU,13200,61.76,76830.10,0.57,1541,ANOM,Corrosion - Circ Grooving,External,,02:43,10,,0.51,1.02,1980,2.439,2147,2.643,2146,2.643,,,09:19,17.376,14.55,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.7,10.0,ENTEGRA,17/02/23,2096.60,372.00,AGM _021,Valve -AGM MLV_S-8-2,39.95534742,-89.56004940,581.91,1426,1545,1545
1541,TR107,2023,MFL/CAL/IMU,13200,61.76,76830.10,0.57,1541,ANOM,Corrosion - Cluster,External,,02:43,10,,0.70,8.09,1978,2.436,2144,2.640,2143,2.639,,,09:19,17.376,14.55,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.7,10.0,ENTEGRA,17/02/23,2096.60,372.00,AGM _021,Valve -AGM MLV_S-8-2,39.95534742,-89.56004940,581.91,1424,1544,1543
1541,TR107,2023,MFL/CAL/IMU,13200,61.77,76830.11,0.56,1541,ANOM,Corrosion - Circ Slotting,External,,03:08,10,,0.31,1.01,1982,2.441,2148,2.646,2148,2.645,,,09:19,17.376,14.55,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.7,10.0,ENTEGRA,17/02/23,2096.60,372.00,AGM _021,Valve -AGM MLV_S-8-2,39.95534738,-89.56004940,581.91,1427,1547,1547
1541,TR107,2023,MFL/CAL/IMU,13200,61.78,76830.11,0.55,1541,ANOM,Corrosion - Circ Grooving,External,,03:46,10,,0.47,1.02,1981,2.439,2147,2.644,2146,2.643,,,09:19,17.376,14.55,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.7,10.0,ENTEGRA,17/02/23,2096.60,372.00,AGM _021,Valve -AGM MLV_S-8-2,39.95534737,-89.56004940,581.91,1426,1546,1545
1541,TR107,2023,MFL/CAL/IMU,13200,61.79,76830.13,0.54,1541,ANOM,Corrosion - Circ Slotting,External,,04:13,10,,0.35,1.28,1982,2.441,2148,2.645,2148,2.645,,,09:19,17.376,14.55,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.7,10.0,ENTEGRA,17/02/23,2096.60,372.00,AGM _021,Valve -AGM MLV_S-8-2,39.95534734,-89.56004940,581.91,1427,1547,1546
1542,TR107,2023,MFL/CAL/IMU,13210,62.33,76830.67,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:34,17.376,14.55,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2096.60,372.00,AGM _021,Valve -AGM MLV_S-8-2,39.95534582,-89.56004936,581.91,,,
1543,TR107,2023,MFL/CAL/IMU,13220,62.37,76893.04,61.93,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:06,17.376,14.56,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2158.90,309.60,AGM _021,Valve -AGM MLV_S-8-2,39.95517369,-89.56004495,581.79,,,
1544,TR107,2023,MFL/CAL/IMU,13230,61.93,76954.97,61.83,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:48,17.376,14.57,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2221.30,247.30,AGM _021,Valve -AGM MLV_S-8-2,39.95500305,-89.56004123,581.40,,,
1545,TR107,2023,MFL/CAL/IMU,13240,61.83,77016.81,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:39,17.376,14.59,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2283.20,185.30,AGM _021,Valve -AGM MLV_S-8-2,39.95483237,-89.56003959,580.98,,,
1546,TR107,2023,MFL/CAL/IMU,13250,62.26,77079.07,41.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:05,17.376,14.60,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2345.10,123.50,AGM _021,Valve -AGM MLV_S-8-2,39.95466058,-89.56003825,581.13,,,
1547,TR107,2023,MFL/CAL/IMU,13261,41.38,77120.45,5.14,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:16,17.376,14.61,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2407.30,61.20,AGM _021,Valve -AGM MLV_S-8-2,39.95454637,-89.56003737,580.48,,,
1548,TR107,2023,MFL/CAL/IMU,13271,5.14,77125.59,1.68,,COMP,Girth Weld,,"Insulating Joint, 18in, 600# ANSI, Tube Turn Series L",,,,,,,,,,,,,,,17.376,14.61,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,2448.70,19.90,AGM _021,Valve -AGM MLV_S-8-2,39.95453221,-89.56003715,580.43,,,
1549,TR107,2023,MFL/CAL/IMU,13271,0.83,77126.42,0.84,,COMP,Flange,,,,,,,,,,,,,,,,,17.376,14.61,,812,18.000,0.312,,52000,,,,,3.0,10.0,ENTEGRA,17/02/23,2453.90,14.70,AGM _021,Valve -AGM MLV_S-8-2,39.95453011,-89.56003711,580.43,,,
1550,TR107,2023,MFL/CAL/IMU,13272,1.68,77127.27,5.98,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:53,17.376,14.61,,812,18.000,0.312,,52000,,,,,3.1,10.0,ENTEGRA,17/02/23,2453.90,14.70,AGM _021,Valve -AGM MLV_S-8-2,39.95452742,-89.56003707,580.42,,,
1551,TR107,2023,MFL/CAL/IMU,13273,5.98,77133.25,2.22,,COMP,Girth Weld,,"18in x 18in Straight Tee, Barred Branch",,,,,,,,,,,,,,,17.250,14.61,,812,18.000,0.375,,42000,,,,,3.0,10.0,ENTEGRA,17/02/23,2455.50,13.00,AGM _021,Valve -AGM MLV_S-8-2,39.95451131,-89.56003672,580.37,,,
1552,TR107,2023,MFL/CAL/IMU,13273,1.07,77134.32,1.14,,COMP,Tee,,,00:02,,,,,,,,,,,,,,17.250,14.61,,812,18.000,0.375,,42000,,,,,3.2,10.0,ENTEGRA,17/02/23,2461.50,7.10,AGM _021,Valve -AGM MLV_S-8-2,39.95450824,-89.56003665,580.36,,,
1553,TR107,2023,MFL/CAL/IMU,13274,2.22,77135.47,3.06,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:59,17.376,14.61,,812,18.000,0.312,,52000,,,,,3.5,10.0,ENTEGRA,17/02/23,2461.50,7.10,AGM _021,Valve -AGM MLV_S-8-2,39.95450470,-89.56003656,580.36,,,
1554,TR107,2023,MFL/CAL/IMU,13275,3.06,77138.53,3.59,,COMP,Girth Weld,,"MLV#2, 18in Gate Valve, 600# ANSI, BFW to mach 0.375in WT, API-5L",,,,,,,,,,,,,,,17.250,14.61,,812,18.000,0.375,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,2463.70,4.80,AGM _021,Valve -AGM MLV_S-8-2,39.95449653,-89.56003633,580.33,,,
1555,TR107,2023,MFL/CAL/IMU,13275,1.79,77140.31,1.81,,COMP,Valve,,,,,,,,,,,,,,,,,17.250,14.61,,812,18.000,0.375,,52000,,,,,1.7,10.0,ENTEGRA,17/02/23,-1.80,91.80,Valve -AGM MLV_S-8-2,AGM _022,39.95449149,-89.56003618,580.33,,,
1556,TR107,2023,MFL/CAL/IMU,13276,3.59,77142.12,3.06,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:29,17.376,14.61,,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,-1.80,91.80,Valve -AGM MLV_S-8-2,AGM _022,39.95448644,-89.56003607,580.36,,,
1557,TR107,2023,MFL/CAL/IMU,13277,3.06,77145.17,2.18,,COMP,Girth Weld,,"18in x 18in Straight Tee, Barred Branch",,,,,,,,,,,,,,,17.250,14.61,,812,18.000,0.375,,42000,,,,,4.8,10.0,ENTEGRA,17/02/23,1.80,88.20,Valve -AGM MLV_S-8-2,AGM _022,39.95447808,-89.56003590,580.43,,,
1558,TR107,2023,MFL/CAL/IMU,13277,1.09,77146.27,1.09,,COMP,Tee,,,00:01,,,,,,,,,,,,,,17.250,14.61,,812,18.000,0.375,,42000,,,,,5.2,10.0,ENTEGRA,17/02/23,4.90,85.20,Valve -AGM MLV_S-8-2,AGM _022,39.95447511,-89.56003584,580.45,,,
1559,TR107,2023,MFL/CAL/IMU,13280,2.18,77147.35,4.00,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:01,17.376,14.61,,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,4.90,85.20,Valve -AGM MLV_S-8-2,AGM _022,39.95447170,-89.56003577,580.46,,,
1560,TR107,2023,MFL/CAL/IMU,13280,2.97,77150.32,1.02,,REP,Welded Sleeve Begin,,,,,,,,,,,,,,,,02:01,17.376,14.61,,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,7.00,83.00,Valve -AGM MLV_S-8-2,AGM _022,39.95446389,-89.56003562,580.50,,,
1561,TR107,2023,MFL/CAL/IMU,13290,4.00,77151.35,52.08,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:25,17.376,14.61,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,7.00,83.00,Valve -AGM MLV_S-8-2,AGM _022,39.95446111,-89.56003557,580.51,,,
1562,TR107,2023,MFL/CAL/IMU,13290,1.08,77152.42,51.00,,REP,Welded Sleeve End,,,,,,,,,,,,,,,,11:25,17.376,14.61,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,11.00,79.00,Valve -AGM MLV_S-8-2,AGM _022,39.95445793,-89.56003552,580.53,,,
1563,TR107,2023,MFL/CAL/IMU,13290,27.38,77178.72,24.70,,COMP,Bend - Field,,7° 55.6D Right Cold Bend,02:56,,,,,,,,,,,,55.6D,11:25,17.376,14.62,,812,18.000,0.312,,52000,,,,,7.8,10.0,ENTEGRA,17/02/23,11.00,79.00,Valve -AGM MLV_S-8-2,AGM _022,39.95438550,-89.56003429,581.43,,,
1564,TR107,2023,MFL/CAL/IMU,13300,52.08,77203.42,62.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:05,17.376,14.62,,812,18.000,0.312,,52000,,,,,8.0,10.0,ENTEGRA,17/02/23,11.00,79.00,Valve -AGM MLV_S-8-2,AGM _022,39.95431755,-89.56004197,582.49,,,
