Feature ID,Segment Identifier,Assessment Year,Tool Type,Upstream Reference Girth Weld,Distance to Upstream Girth Weld,Absolute Distance,Distance to Downstream Girth Weld,Cluster Number,Feature Type,Feature Identification,Surface Location,Comment,Feature Orientation,Peak Depth of Metal Loss or Crack Anomaly,Peak Depth of Dent or Deformation Anomaly,Length of Anomaly,Width of Anomaly,B31G Pburst, B31G Pburst/MAOP,ModB31G Pburst, ModB31G Pburst/MAOP,EffectArea Pburst, EffectArea Pburst/MAOP,Half Life Corrosion Growth Rate,Bend Radius,Long Seam Orientation,Bore Diameter,Milepost,HCA,MAOP,Pipe OD,Pipe Wall Thickness NOMINAL,Pipe Wall Thickness MEASURED,SMYS,100% SMYS,Maximum Operating Stress,Safety Factor for Original Design Class Location,Installation Year,Actual Tool Speed,Maximum Allowable Tool Speed,ILI Vendor,Tool Run Date,Distance from Upstream Girth Weld to Upstream Reference,Distance from Upstream Girth Weld to Downstream Reference,Upstream Reference Description,Downstream Reference Description,Latitude,Longitude,Z coordinate,Psafe B31G (psi),Psafe MB31G (psi),Psafe EA31G (psi)
1565,TR107,2023,MFL/CAL/IMU,13300,26.92,77230.34,35.30,,REF,Above Ground Marker,,,,,,,,,,,,,,,,08:05,17.376,14.63,,812,18.000,0.312,,52000,,,,,8.2,10.0,ENTEGRA,17/02/23,-26.90,2705.90,AGM _022,AGM _023,39.95424340,-89.56005075,582.44,,,
1566,TR107,2023,MFL/CAL/IMU,13310,62.22,77265.64,49.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:41,17.376,14.63,,812,18.000,0.312,,52000,,,,,7.9,10.0,ENTEGRA,17/02/23,-26.90,2705.90,AGM _022,AGM _023,39.95414710,-89.56006028,578.91,,,
1567,TR107,2023,MFL/CAL/IMU,13310,19.41,77285.05,29.95,,COMP,Bend - Field,,6° 48.0D Sag Cold Bend,00:15,,,,,,,,,,,,48D,03:41,17.376,14.64,,812,18.000,0.312,,52000,,,,,7.4,10.0,ENTEGRA,17/02/23,35.30,2643.70,AGM _022,AGM _023,39.95409398,-89.56006542,577.11,,,
1568,TR107,2023,MFL/CAL/IMU,13320,49.36,77315.00,49.97,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:04,17.376,14.64,,812,18.000,0.312,,52000,,,,,7.4,10.0,ENTEGRA,17/02/23,35.30,2643.70,AGM _022,AGM _023,39.95401191,-89.56007530,577.35,,,
1569,TR107,2023,MFL/CAL/IMU,13330,49.97,77364.97,61.73,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:54,17.376,14.65,,812,18.000,0.312,,52000,,,,,7.1,10.0,ENTEGRA,17/02/23,84.70,2594.30,AGM _022,AGM _023,39.95387499,-89.56009186,578.41,,,
1570,TR107,2023,MFL/CAL/IMU,13340,61.73,77426.70,61.81,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:58,17.376,14.66,,812,18.000,0.312,,52000,,,,,6.8,10.0,ENTEGRA,17/02/23,134.60,2544.30,AGM _022,AGM _023,39.95370568,-89.56011191,580.55,,,
1571,TR107,2023,MFL/CAL/IMU,13350,61.81,77488.51,62.13,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:57,17.376,14.68,,812,18.000,0.312,,52000,,,,,6.4,10.0,ENTEGRA,17/02/23,196.40,2482.60,AGM _022,AGM _023,39.95353624,-89.56013266,581.64,,,
1572,TR107,2023,MFL/CAL/IMU,13360,62.13,77550.64,62.08,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:36,17.376,14.69,,812,18.000,0.312,,52000,,,,,6.7,10.0,ENTEGRA,17/02/23,258.20,2420.80,AGM _022,AGM _023,39.95336614,-89.56015521,580.85,,,
1573,TR107,2023,MFL/CAL/IMU,13360,31.60,77582.24,30.48,,ANOM,Mill Anomaly,Internal,With ID Restriction <1.0%,05:13,,,17.21,8.30,,,,,,,,,01:36,17.376,14.69,,812,18.000,0.312,,52000,,,,,7.0,10.0,ENTEGRA,17/02/23,320.30,2358.70,AGM _022,AGM _023,39.95327954,-89.56016643,580.61,,,
1574,TR107,2023,MFL/CAL/IMU,13370,62.08,77612.72,61.74,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:04,17.376,14.70,,812,18.000,0.312,,52000,,,,,6.7,10.0,ENTEGRA,17/02/23,320.30,2358.70,AGM _022,AGM _023,39.95319609,-89.56017742,580.36,,,
1575,TR107,2023,MFL/CAL/IMU,13380,61.74,77674.45,61.72,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:06,17.376,14.71,,812,18.000,0.312,,52000,,,,,6.6,10.0,ENTEGRA,17/02/23,382.40,2296.60,AGM _022,AGM _023,39.95302712,-89.56020086,578.75,,,
1576,TR107,2023,MFL/CAL/IMU,13390,61.72,77736.17,62.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:44,17.376,14.72,,812,18.000,0.312,,52000,,,,,6.4,10.0,ENTEGRA,17/02/23,444.10,2234.90,AGM _022,AGM _023,39.95285781,-89.56022172,578.82,,,
1577,TR107,2023,MFL/CAL/IMU,13400,62.16,77798.33,61.79,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:28,17.376,14.73,,812,18.000,0.312,,52000,,,,,6.6,10.0,ENTEGRA,17/02/23,505.80,2173.10,AGM _022,AGM _023,39.95268747,-89.56024265,578.73,,,
1578,TR107,2023,MFL/CAL/IMU,13410,61.79,77860.12,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:28,17.376,14.75,,812,18.000,0.312,,52000,,,,,6.0,10.0,ENTEGRA,17/02/23,568.00,2111.00,AGM _022,AGM _023,39.95251802,-89.56026199,581.34,,,
1579,TR107,2023,MFL/CAL/IMU,13420,62.26,77922.38,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:55,17.376,14.76,,812,18.000,0.312,,52000,,,,,6.0,10.0,ENTEGRA,17/02/23,629.80,2049.20,AGM _022,AGM _023,39.95234723,-89.56028128,582.79,,,
1580,TR107,2023,MFL/CAL/IMU,13430,62.27,77984.65,62.08,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:37,17.376,14.77,,812,18.000,0.312,,52000,,,,,6.2,10.0,ENTEGRA,17/02/23,692.00,1986.90,AGM _022,AGM _023,39.95217650,-89.56030057,583.26,,,
1581,TR107,2023,MFL/CAL/IMU,13440,62.08,78046.73,61.64,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:04,17.376,14.78,,812,18.000,0.312,,52000,,,,,6.3,10.0,ENTEGRA,17/02/23,754.30,1924.70,AGM _022,AGM _023,39.95200638,-89.56032135,583.49,,,
1582,TR107,2023,MFL/CAL/IMU,13440,5.23,78051.96,56.42,,ANOM,Mill Anomaly,Internal,With ID Restriction <1.0%,09:50,,,14.08,5.35,,,,,,,,,02:04,17.376,14.78,,812,18.000,0.312,,52000,,,,,6.6,10.0,ENTEGRA,17/02/23,816.40,1862.60,AGM _022,AGM _023,39.95199198,-89.56032313,583.50,,,
1583,TR107,2023,MFL/CAL/IMU,13450,61.64,78108.38,62.17,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:52,17.376,14.79,,812,18.000,0.312,,52000,,,,,6.2,10.0,ENTEGRA,17/02/23,816.40,1862.60,AGM _022,AGM _023,39.95183731,-89.56034246,583.52,,,
1584,TR107,2023,MFL/CAL/IMU,13460,62.17,78170.55,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:12,17.376,14.81,,812,18.000,0.312,,52000,,,,,6.0,10.0,ENTEGRA,17/02/23,878.00,1800.90,AGM _022,AGM _023,39.95166686,-89.56036430,583.75,,,
1585,TR107,2023,MFL/CAL/IMU,13470,62.29,78232.84,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:58,17.376,14.82,,812,18.000,0.312,,52000,,,,,6.0,10.0,ENTEGRA,17/02/23,940.20,1738.80,AGM _022,AGM _023,39.95149627,-89.56038611,583.51,,,
1586,TR107,2023,MFL/CAL/IMU,13480,62.26,78295.10,62.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:14,17.376,14.83,,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,1002.50,1676.50,AGM _022,AGM _023,39.95132554,-89.56040783,583.53,,,
1587,TR107,2023,MFL/CAL/IMU,13490,62.39,78357.48,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:32,17.376,14.84,,812,18.000,0.312,,52000,,,,,6.1,10.0,ENTEGRA,17/02/23,1064.80,1614.20,AGM _022,AGM _023,39.95115456,-89.56042971,583.61,,,
1588,TR107,2023,MFL/CAL/IMU,13500,62.26,78419.75,62.10,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:34,17.376,14.85,,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,1127.10,1551.80,AGM _022,AGM _023,39.95098394,-89.56045188,583.41,,,
1589,TR107,2023,MFL/CAL/IMU,13510,62.10,78481.85,61.99,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:43,17.376,14.86,,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,1189.40,1489.60,AGM _022,AGM _023,39.95081392,-89.56047507,583.68,,,
1590,TR107,2023,MFL/CAL/IMU,13520,61.99,78543.84,62.17,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:15,17.376,14.88,,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,1251.50,1427.50,AGM _022,AGM _023,39.95064395,-89.56049685,583.42,,,
1591,TR107,2023,MFL/CAL/IMU,13530,62.17,78606.01,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:30,17.376,14.89,,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,1313.50,1365.50,AGM _022,AGM _023,39.95047351,-89.56051720,583.37,,,
1592,TR107,2023,MFL/CAL/IMU,13540,62.21,78668.23,62.13,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:06,17.376,14.90,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,1375.70,1303.30,AGM _022,AGM _023,39.95030303,-89.56053804,583.75,,,
1593,TR107,2023,MFL/CAL/IMU,13550,62.13,78730.36,62.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:16,17.376,14.91,,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,1437.90,1241.10,AGM _022,AGM _023,39.95013257,-89.56055925,583.73,,,
1594,TR107,2023,MFL/CAL/IMU,13560,62.15,78792.51,62.13,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:25,17.376,14.92,,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,1500.00,1178.90,AGM _022,AGM _023,39.94996232,-89.56058138,584.17,,,
1595,TR107,2023,MFL/CAL/IMU,13570,62.13,78854.64,61.49,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:02,17.376,14.93,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,1562.20,1116.80,AGM _022,AGM _023,39.94979214,-89.56060320,583.73,,,
1596,TR107,2023,MFL/CAL/IMU,13580,61.49,78916.12,61.54,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:59,17.376,14.95,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1624.30,1054.70,AGM _022,AGM _023,39.94962354,-89.56062452,583.67,,,
1597,TR107,2023,MFL/CAL/IMU,13590,61.54,78977.66,61.60,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:48,17.376,14.96,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1685.80,993.20,AGM _022,AGM _023,39.94945478,-89.56064468,583.21,,,
1598,TR107,2023,MFL/CAL/IMU,13600,61.60,79039.25,62.11,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:12,17.376,14.97,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1747.30,931.70,AGM _022,AGM _023,39.94928591,-89.56066544,583.67,,,
1599,TR107,2023,MFL/CAL/IMU,13610,62.11,79101.36,61.62,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:23,17.376,14.98,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1808.90,870.10,AGM _022,AGM _023,39.94911583,-89.56068723,583.41,,,
1600,TR107,2023,MFL/CAL/IMU,13620,61.62,79162.98,61.85,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:58,17.376,14.99,,812,18.000,0.312,,52000,,,,,5.6,10.0,ENTEGRA,17/02/23,1871.00,807.90,AGM _022,AGM _023,39.94894689,-89.56070823,583.25,,,
1601,TR107,2023,MFL/CAL/IMU,13630,61.85,79224.83,62.17,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:38,17.376,15.00,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,1932.60,746.30,AGM _022,AGM _023,39.94877732,-89.56072973,583.02,,,
1602,TR107,2023,MFL/CAL/IMU,13640,62.17,79287.00,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:16,17.376,15.02,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,1994.50,684.50,AGM _022,AGM _023,39.94860691,-89.56075165,582.86,,,
1603,TR107,2023,MFL/CAL/IMU,13650,62.28,79349.28,61.14,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:12,17.376,15.03,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2056.70,622.30,AGM _022,AGM _023,39.94843625,-89.56077342,582.77,,,
1604,TR107,2023,MFL/CAL/IMU,13660,61.14,79410.42,62.09,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:03,17.376,15.04,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,2118.90,560.00,AGM _022,AGM _023,39.94826869,-89.56079446,583.24,,,
1605,TR107,2023,MFL/CAL/IMU,13670,62.09,79472.51,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:20,17.376,15.05,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2180.10,498.90,AGM _022,AGM _023,39.94809867,-89.56081675,582.29,,,
1606,TR107,2023,MFL/CAL/IMU,13680,62.19,79534.70,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:00,17.376,15.06,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2242.20,436.80,AGM _022,AGM _023,39.94792816,-89.56083914,582.34,,,
1607,TR107,2023,MFL/CAL/IMU,13690,62.36,79597.06,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:14,17.376,15.08,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,2304.40,374.60,AGM _022,AGM _023,39.94775740,-89.56086143,581.93,,,
1608,TR107,2023,MFL/CAL/IMU,13700,62.40,79659.46,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:11,17.376,15.09,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2366.70,312.20,AGM _022,AGM _023,39.94758630,-89.56088383,582.45,,,
1609,TR107,2023,MFL/CAL/IMU,13710,62.33,79721.80,61.85,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:44,17.376,15.10,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2429.10,249.80,AGM _022,AGM _023,39.94741556,-89.56090651,581.95,,,
1610,TR107,2023,MFL/CAL/IMU,13720,61.85,79783.64,47.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:46,17.376,15.11,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,2491.50,187.50,AGM _022,AGM _023,39.94724614,-89.56092827,581.10,,,
1611,TR107,2023,MFL/CAL/IMU,13730,47.20,79830.84,62.08,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:33,17.376,15.12,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,2553.30,125.70,AGM _022,AGM _023,39.94711675,-89.56094468,580.76,,,
1612,TR107,2023,MFL/CAL/IMU,13740,62.08,79892.92,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:46,17.376,15.13,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,2600.50,78.50,AGM _022,AGM _023,39.94694641,-89.56096362,581.62,,,
1613,TR107,2023,MFL/CAL/IMU,13740,4.03,79896.94,58.24,,COMP,Tap,,With ID Restriction,09:03,,,,,,,,,,,,,10:46,17.376,15.13,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,2662.60,16.40,AGM _022,AGM _023,39.94693538,-89.56096482,581.69,,,
1614,TR107,2023,MFL/CAL/IMU,13740,7.67,79900.58,54.60,1614,ANOM,Corrosion - Other,External,Manufacturing Related,00:45,10,,0.78,1.10,1977,2.435,2143,2.639,2142,2.637,,,10:46,17.376,15.13,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.1,10.0,ENTEGRA,17/02/23,2662.60,16.40,AGM _022,AGM _023,39.94692537,-89.56096591,581.75,1424,1543,1542
1615,TR107,2023,MFL/CAL/IMU,13740,16.40,79909.31,45.88,,REF,Above Ground Marker,,,,,,,,,,,,,,,,10:46,17.376,15.13,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,-16.40,5195.90,AGM _023,AGM _024,39.94690136,-89.56096857,581.86,,,
1616,TR107,2023,MFL/CAL/IMU,13740,26.21,79919.12,36.07,1616,ANOM,Corrosion - Other,External,Manufacturing Related,01:35,10,,0.78,1.27,1977,2.435,2143,2.639,2142,2.637,,,10:46,17.376,15.14,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.3,10.0,ENTEGRA,17/02/23,-16.40,5195.90,AGM _023,AGM _024,39.94687446,-89.56097158,581.89,1424,1543,1542
1617,TR107,2023,MFL/CAL/IMU,13750,62.27,79955.19,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:30,17.376,15.14,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,-16.40,5195.90,AGM _023,AGM _024,39.94677575,-89.56098368,581.25,,,
1618,TR107,2023,MFL/CAL/IMU,13750,29.38,79984.56,32.82,,COMP,Bend - Field,,50° 39.0D Right Cold Bend,02:57,,,,,,,,,,,,39D,11:30,17.376,15.15,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,45.90,5133.70,AGM _023,AGM _024,39.94669944,-89.56101520,580.89,,,
1619,TR107,2023,MFL/CAL/IMU,13760,62.20,80017.39,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:13,17.376,15.15,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,45.90,5133.70,AGM _023,AGM _024,39.94663833,-89.56110028,580.69,,,
1620,TR107,2023,MFL/CAL/IMU,13760,21.96,80039.34,40.23,,COMP,Bend - Field,,29° 44.3D Right Cold Bend,02:55,,,,,,,,,,,,44.3D,01:13,17.376,15.16,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,108.10,5071.50,AGM _023,AGM _024,39.94661037,-89.56116951,580.40,,,
1621,TR107,2023,MFL/CAL/IMU,13770,62.19,80079.57,40.17,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:51,17.376,15.17,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,108.10,5071.50,AGM _023,AGM _024,39.94659625,-89.56131184,580.69,,,
1622,TR107,2023,MFL/CAL/IMU,13780,40.17,80119.74,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:16,17.376,15.17,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,170.30,5009.30,AGM _023,AGM _024,39.94658674,-89.56145491,581.56,,,
1623,TR107,2023,MFL/CAL/IMU,13790,62.38,80182.12,62.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:56,17.376,15.19,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,210.40,4969.10,AGM _023,AGM _024,39.94657126,-89.56167718,581.89,,,
1624,TR107,2023,MFL/CAL/IMU,13800,62.16,80244.28,51.00,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:17,17.376,15.20,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,272.80,4906.70,AGM _023,AGM _024,39.94655135,-89.56189813,581.80,,,
1625,TR107,2023,MFL/CAL/IMU,13810,51.00,80295.28,50.72,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:24,17.376,15.21,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,335.00,4844.60,AGM _023,AGM _024,39.94653260,-89.56207883,581.09,,,
1626,TR107,2023,MFL/CAL/IMU,13820,50.72,80346.00,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:12,17.376,15.22,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,386.00,4793.60,AGM _023,AGM _024,39.94651300,-89.56225848,581.05,,,
1627,TR107,2023,MFL/CAL/IMU,13830,62.37,80408.37,47.93,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:29,17.376,15.23,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,436.70,4742.80,AGM _023,AGM _024,39.94648909,-89.56247937,581.21,,,
1628,TR107,2023,MFL/CAL/IMU,13840,47.93,80456.29,50.50,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:07,17.376,15.24,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,499.10,4680.50,AGM _023,AGM _024,39.94647004,-89.56264896,580.42,,,
1629,TR107,2023,MFL/CAL/IMU,13850,50.50,80506.79,52.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:05,17.376,15.25,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,547.00,4632.50,AGM _023,AGM _024,39.94645010,-89.56282783,580.72,,,
1630,TR107,2023,MFL/CAL/IMU,13860,52.40,80559.19,62.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:51,17.376,15.26,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,597.50,4582.00,AGM _023,AGM _024,39.94643034,-89.56301360,580.76,,,
1631,TR107,2023,MFL/CAL/IMU,13870,62.43,80621.62,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:00,17.376,15.27,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,649.90,4529.60,AGM _023,AGM _024,39.94640714,-89.56323476,580.92,,,
1632,TR107,2023,MFL/CAL/IMU,13880,62.35,80683.97,62.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:38,17.376,15.28,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,712.30,4467.20,AGM _023,AGM _024,39.94638423,-89.56345580,580.98,,,
1633,TR107,2023,MFL/CAL/IMU,13890,62.18,80746.15,62.07,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:06,17.376,15.29,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,774.70,4404.90,AGM _023,AGM _024,39.94636177,-89.56367632,580.46,,,
1634,TR107,2023,MFL/CAL/IMU,13900,62.07,80808.22,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:54,17.376,15.30,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,836.80,4342.70,AGM _023,AGM _024,39.94633870,-89.56389638,580.39,,,
1635,TR107,2023,MFL/CAL/IMU,13910,62.34,80870.57,62.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:49,17.376,15.32,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,898.90,4280.60,AGM _023,AGM _024,39.94631337,-89.56411706,580.85,,,
1636,TR107,2023,MFL/CAL/IMU,13920,62.22,80932.79,44.78,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:42,17.376,15.33,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,961.30,4218.30,AGM _023,AGM _024,39.94628841,-89.56433713,579.10,,,
1637,TR107,2023,MFL/CAL/IMU,13930,44.78,80977.57,54.54,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:49,17.376,15.34,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,1023.50,4156.00,AGM _023,AGM _024,39.94626983,-89.56449543,578.58,,,
1638,TR107,2023,MFL/CAL/IMU,13940,54.54,81032.11,62.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:56,17.376,15.35,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,1068.30,4111.30,AGM _023,AGM _024,39.94624695,-89.56468819,577.75,,,
1639,TR107,2023,MFL/CAL/IMU,13950,62.23,81094.34,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:54,17.376,15.36,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,1122.80,4056.70,AGM _023,AGM _024,39.94622236,-89.56490859,576.75,,,
1640,TR107,2023,MFL/CAL/IMU,13960,62.26,81156.59,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:49,17.376,15.37,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,1185.00,3994.50,AGM _023,AGM _024,39.94619886,-89.56512901,575.57,,,
1641,TR107,2023,MFL/CAL/IMU,13970,62.35,81218.95,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:10,17.376,15.38,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,1247.30,3932.20,AGM _023,AGM _024,39.94617572,-89.56534993,573.73,,,
1642,TR107,2023,MFL/CAL/IMU,13980,62.36,81281.31,62.14,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:38,17.376,15.39,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,1309.60,3869.90,AGM _023,AGM _024,39.94615239,-89.56557090,574.60,,,
1643,TR107,2023,MFL/CAL/IMU,13990,62.14,81343.44,61.83,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:56,17.376,15.41,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,1372.00,3807.50,AGM _023,AGM _024,39.94612859,-89.56579099,575.76,,,
1644,TR107,2023,MFL/CAL/IMU,14000,61.83,81405.27,62.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:45,17.376,15.42,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,1434.10,3745.40,AGM _023,AGM _024,39.94610520,-89.56601019,576.31,,,
1645,TR107,2023,MFL/CAL/IMU,14010,62.31,81467.58,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:56,17.376,15.43,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,1496.00,3683.60,AGM _023,AGM _024,39.94607998,-89.56623060,576.75,,,
1646,TR107,2023,MFL/CAL/IMU,14020,62.27,81529.85,62.17,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:20,17.376,15.44,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,1558.30,3621.30,AGM _023,AGM _024,39.94605430,-89.56645090,577.21,,,
1647,TR107,2023,MFL/CAL/IMU,14030,62.17,81592.03,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:41,17.376,15.45,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,1620.50,3559.00,AGM _023,AGM _024,39.94603030,-89.56667092,576.71,,,
1648,TR107,2023,MFL/CAL/IMU,14040,62.21,81654.24,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:15,17.376,15.46,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,1682.70,3496.80,AGM _023,AGM _024,39.94600877,-89.56689180,575.34,,,
1649,TR107,2023,MFL/CAL/IMU,14050,62.29,81716.53,62.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:29,17.376,15.48,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,1744.90,3434.60,AGM _023,AGM _024,39.94598778,-89.56711275,572.96,,,
1650,TR107,2023,MFL/CAL/IMU,14060,62.23,81778.76,62.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:33,17.376,15.49,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,1807.20,3372.30,AGM _023,AGM _024,39.94596680,-89.56733358,570.80,,,
1651,TR107,2023,MFL/CAL/IMU,14070,62.31,81841.07,55.14,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:57,17.376,15.50,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,1869.40,3310.10,AGM _023,AGM _024,39.94594602,-89.56755476,570.21,,,
1652,TR107,2023,MFL/CAL/IMU,14080,55.14,81896.21,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:03,17.376,15.51,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,1931.80,3247.80,AGM _023,AGM _024,39.94592639,-89.56775040,569.65,,,
1653,TR107,2023,MFL/CAL/IMU,14090,62.27,81958.48,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:11,17.376,15.52,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,1986.90,3192.60,AGM _023,AGM _024,39.94590368,-89.56797088,566.73,,,
1654,TR107,2023,MFL/CAL/IMU,14100,62.29,82020.77,62.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:42,17.376,15.53,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,2049.20,3130.40,AGM _023,AGM _024,39.94588059,-89.56819155,564.04,,,
1655,TR107,2023,MFL/CAL/IMU,14110,62.18,82082.95,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:52,17.376,15.55,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,2111.50,3068.10,AGM _023,AGM _024,39.94585901,-89.56841192,561.23,,,
1656,TR107,2023,MFL/CAL/IMU,14120,62.30,82145.25,56.01,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:16,17.376,15.56,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,2173.60,3005.90,AGM _023,AGM _024,39.94583703,-89.56863277,559.11,,,
1657,TR107,2023,MFL/CAL/IMU,14130,56.01,82201.26,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:49,17.376,15.57,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,2235.90,2943.60,AGM _023,AGM _024,39.94581628,-89.56883105,556.73,,,
1658,TR107,2023,MFL/CAL/IMU,14140,62.29,82263.55,62.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:26,17.376,15.58,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,2292.00,2887.60,AGM _023,AGM _024,39.94579162,-89.56905162,555.64,,,
1659,TR107,2023,MFL/CAL/IMU,14150,62.22,82325.77,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:45,17.376,15.59,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,2354.20,2825.30,AGM _023,AGM _024,39.94576789,-89.56927187,553.31,,,
1660,TR107,2023,MFL/CAL/IMU,14160,62.28,82388.05,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:00,17.376,15.60,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,2416.50,2763.10,AGM _023,AGM _024,39.94574327,-89.56949200,551.10,,,
1661,TR107,2023,MFL/CAL/IMU,14170,62.20,82450.25,62.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:20,17.376,15.62,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,2478.70,2700.80,AGM _023,AGM _024,39.94571953,-89.56971248,550.92,,,
1662,TR107,2023,MFL/CAL/IMU,14180,62.31,82512.56,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:32,17.376,15.63,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,2540.90,2638.60,AGM _023,AGM _024,39.94569572,-89.56993322,551.85,,,
1663,TR107,2023,MFL/CAL/IMU,14190,62.33,82574.89,61.81,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:03,17.376,15.64,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,2603.30,2576.30,AGM _023,AGM _024,39.94567284,-89.57015409,551.63,,,
1664,TR107,2023,MFL/CAL/IMU,14200,61.81,82636.70,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:15,17.376,15.65,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,2665.60,2513.90,AGM _023,AGM _024,39.94564946,-89.57037310,552.46,,,
1665,TR107,2023,MFL/CAL/IMU,14210,62.21,82698.91,62.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:38,17.376,15.66,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,2727.40,2452.10,AGM _023,AGM _024,39.94562429,-89.57059314,554.61,,,
1666,TR107,2023,MFL/CAL/IMU,14220,62.31,82761.22,56.85,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:22,17.376,15.67,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,2789.60,2389.90,AGM _023,AGM _024,39.94560019,-89.57081373,555.27,,,
1667,TR107,2023,MFL/CAL/IMU,14230,56.85,82818.08,55.90,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:51,17.376,15.69,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,2851.90,2327.60,AGM _023,AGM _024,39.94557933,-89.57101527,556.99,,,
1668,TR107,2023,MFL/CAL/IMU,14240,55.90,82873.97,54.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:17,17.376,15.70,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,2908.80,2270.80,AGM _023,AGM _024,39.94555857,-89.57121332,558.94,,,
1669,TR107,2023,MFL/CAL/IMU,14250,54.41,82928.38,54.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:51,17.376,15.71,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,2964.70,2214.90,AGM _023,AGM _024,39.94553888,-89.57140613,559.58,,,
1670,TR107,2023,MFL/CAL/IMU,14260,54.37,82982.75,57.56,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:30,17.376,15.72,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,3019.10,2160.50,AGM _023,AGM _024,39.94551929,-89.57159901,559.37,,,
1671,TR107,2023,MFL/CAL/IMU,14270,57.56,83040.31,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:27,17.376,15.73,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,3073.40,2106.10,AGM _023,AGM _024,39.94549800,-89.57180285,561.73,,,
1672,TR107,2023,MFL/CAL/IMU,14280,62.36,83102.66,61.87,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:35,17.376,15.74,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,3131.00,2048.50,AGM _023,AGM _024,39.94547530,-89.57202326,566.79,,,
1673,TR107,2023,MFL/CAL/IMU,14290,61.87,83164.53,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:44,17.376,15.75,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,3193.40,1986.20,AGM _023,AGM _024,39.94545337,-89.57224096,574.30,,,
1674,TR107,2023,MFL/CAL/IMU,14300,62.37,83226.91,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:32,17.376,15.76,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,3255.20,1924.30,AGM _023,AGM _024,39.94543047,-89.57246187,577.86,,,
1675,TR107,2023,MFL/CAL/IMU,14310,62.34,83289.25,61.99,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:13,17.376,15.77,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,3317.60,1861.90,AGM _023,AGM _024,39.94540676,-89.57268266,579.45,,,
1676,TR107,2023,MFL/CAL/IMU,14320,61.99,83351.24,62.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:47,17.376,15.79,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,3379.90,1799.60,AGM _023,AGM _024,39.94538307,-89.57290231,579.37,,,
1677,TR107,2023,MFL/CAL/IMU,14330,62.46,83413.70,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:43,17.376,15.80,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,3441.90,1737.60,AGM _023,AGM _024,39.94535974,-89.57312353,578.65,,,
1678,TR107,2023,MFL/CAL/IMU,14340,62.28,83475.97,26.62,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:54,17.376,15.81,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,3504.40,1675.10,AGM _023,AGM _024,39.94533612,-89.57334416,576.90,,,
1679,TR107,2023,MFL/CAL/IMU,14350,26.62,83502.59,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:05,17.376,15.81,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,3566.70,1612.90,AGM _023,AGM _024,39.94532597,-89.57343837,576.96,,,
1680,TR107,2023,MFL/CAL/IMU,14360,62.33,83564.92,62.44,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:12,17.376,15.83,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,3593.30,1586.20,AGM _023,AGM _024,39.94530252,-89.57365924,578.85,,,
1681,TR107,2023,MFL/CAL/IMU,14370,62.44,83627.36,51.88,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:58,17.376,15.84,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,3655.60,1523.90,AGM _023,AGM _024,39.94528156,-89.57388081,578.94,,,
1682,TR107,2023,MFL/CAL/IMU,14380,51.88,83679.24,43.92,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:23,17.376,15.85,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3718.10,1461.50,AGM _023,AGM _024,39.94526476,-89.57406509,580.28,,,
1683,TR107,2023,MFL/CAL/IMU,14390,43.92,83723.16,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:36,17.376,15.86,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,3769.90,1409.60,AGM _023,AGM _024,39.94525130,-89.57422125,581.05,,,
1684,TR107,2023,MFL/CAL/IMU,14390,21.74,83744.90,40.59,,COMP,Bend - Field,,29° 44.1D Right Cold Bend,03:09,,,,,,,,,,,,44.1D,11:36,17.376,15.86,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3813.90,1365.70,AGM _023,AGM _024,39.94525064,-89.57429872,581.13,,,
1685,TR107,2023,MFL/CAL/IMU,14400,62.32,83785.48,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:13,17.376,15.87,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,3813.90,1365.70,AGM _023,AGM _024,39.94528852,-89.57443460,579.89,,,
1686,TR107,2023,MFL/CAL/IMU,14410,62.25,83847.74,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:08,17.376,15.88,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,3876.20,1303.40,AGM _023,AGM _024,39.94535587,-89.57463898,575.92,,,
1687,TR107,2023,MFL/CAL/IMU,14420,62.26,83910.00,43.85,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:52,17.376,15.89,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,3938.40,1241.10,AGM _023,AGM _024,39.94542371,-89.57484204,569.90,,,
1688,TR107,2023,MFL/CAL/IMU,14430,43.85,83953.84,61.70,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:48,17.376,15.90,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,4000.70,1178.80,AGM _023,AGM _024,39.94547101,-89.57498487,564.13,,,
1689,TR107,2023,MFL/CAL/IMU,14440,61.70,84015.54,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:28,17.376,15.91,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,4044.50,1135.00,AGM _023,AGM _024,39.94553515,-89.57518740,556.47,,,
1690,TR107,2023,MFL/CAL/IMU,14440,61.68,84077.22,0.68,1690,ANOM,Corrosion - Pitting,External,,05:08,10,,0.47,0.68,1981,2.439,2147,2.644,2146,2.643,,,02:28,17.376,15.92,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.1,10.0,ENTEGRA,17/02/23,4106.20,1073.30,AGM _023,AGM _024,39.94559768,-89.57539149,551.23,1426,1546,1545
1690,TR107,2023,MFL/CAL/IMU,14440,61.68,84077.22,0.68,1690,ANOM,Girth Weld Anomaly,External,At Weld,04:44,10,,7.59,4.21,1892,2.330,2032,2.502,2041,2.514,,,02:28,17.376,15.92,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,4106.20,1073.30,AGM _023,AGM _024,39.94559768,-89.57539149,551.23,1362,1463,1470
1690,TR107,2023,MFL/CAL/IMU,14440,61.73,84077.27,0.62,1690,ANOM,Corrosion - Pitting,External,,05:11,10,,0.70,0.80,1978,2.436,2144,2.640,2143,2.639,,,02:28,17.376,15.92,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.8,10.0,ENTEGRA,17/02/23,4106.20,1073.30,AGM _023,AGM _024,39.94559776,-89.57539174,551.23,1424,1544,1543
1690,TR107,2023,MFL/CAL/IMU,14440,61.79,84077.33,0.56,1690,ANOM,Corrosion - Pitting,External,,04:42,10,,0.90,0.91,1975,2.433,2141,2.637,2139,2.635,,,02:28,17.376,15.92,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.8,10.0,ENTEGRA,17/02/23,4106.20,1073.30,AGM _023,AGM _024,39.94559782,-89.57539194,551.22,1422,1541,1540
1690,TR107,2023,MFL/CAL/IMU,14440,61.87,84077.41,0.49,1690,ANOM,Corrosion - Pitting,External,,05:27,10,,0.59,0.80,1980,2.438,2146,2.642,2145,2.641,,,02:28,17.376,15.92,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.8,10.0,ENTEGRA,17/02/23,4106.20,1073.30,AGM _023,AGM _024,39.94559789,-89.57539218,551.22,1425,1545,1544
1690,TR107,2023,MFL/CAL/IMU,14440,61.89,84077.43,0.46,1690,ANOM,Corrosion - Pitting,External,,04:47,10,,0.94,1.02,1975,2.432,2140,2.636,2138,2.634,,,02:28,17.376,15.92,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.8,10.0,ENTEGRA,17/02/23,4106.20,1073.30,AGM _023,AGM _024,39.94559791,-89.57539226,551.22,1422,1541,1540
1690,TR107,2023,MFL/CAL/IMU,14440,61.98,84077.52,0.38,1690,ANOM,Corrosion - Pitting,External,,05:15,10,,0.66,0.80,1979,2.437,2145,2.641,2144,2.640,,,02:28,17.376,15.92,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.8,10.0,ENTEGRA,17/02/23,4106.20,1073.30,AGM _023,AGM _024,39.94559800,-89.57539253,551.21,1425,1544,1543
1690,TR107,2023,MFL/CAL/IMU,14440,62.00,84077.54,0.35,1690,ANOM,Corrosion - Pitting,External,,04:54,10,,0.63,0.80,1979,2.437,2145,2.642,2144,2.641,,,02:28,17.376,15.92,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.8,10.0,ENTEGRA,17/02/23,4106.20,1073.30,AGM _023,AGM _024,39.94559802,-89.57539261,551.21,1425,1544,1544
1690,TR107,2023,MFL/CAL/IMU,14440,62.10,84077.64,0.25,1690,ANOM,Corrosion - Pitting,External,,05:27,10,,0.51,0.57,1980,2.439,2147,2.643,2146,2.643,,,02:28,17.376,15.92,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.8,10.0,ENTEGRA,17/02/23,4106.20,1073.30,AGM _023,AGM _024,39.94559812,-89.57539293,551.20,1426,1545,1545
1690,TR107,2023,MFL/CAL/IMU,14440,62.21,84077.75,0.15,1690,ANOM,Corrosion - Pitting,External,,05:14,10,,0.98,1.14,1974,2.431,2140,2.635,2138,2.632,,,02:28,17.376,15.92,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,4106.20,1073.30,AGM _023,AGM _024,39.94559825,-89.57539337,551.20,1421,1540,1539
1690,TR107,2023,MFL/CAL/IMU,14440,62.23,84077.77,0.12,1690,ANOM,Corrosion - Pitting,External,,04:45,10,,0.90,1.14,1975,2.433,2141,2.637,2139,2.635,,,02:28,17.376,15.92,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,4106.20,1073.30,AGM _023,AGM _024,39.94559827,-89.57539344,551.19,1422,1541,1540
1691,TR107,2023,MFL/CAL/IMU,14440,61.92,84077.46,0.43,1691,ANOM,Corrosion - Pitting,External,,08:14,10,,0.43,0.80,1981,2.440,2147,2.644,2147,2.644,,,02:28,17.376,15.92,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.8,10.0,ENTEGRA,17/02/23,4106.20,1073.30,AGM _023,AGM _024,39.94559794,-89.57539236,551.21,1426,1546,1546
1692,TR107,2023,MFL/CAL/IMU,14450,62.35,84077.89,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:32,17.376,15.92,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,4106.20,1073.30,AGM _023,AGM _024,39.94559839,-89.57539381,551.19,,,
1693,TR107,2023,MFL/CAL/IMU,14450,0.10,84077.99,62.21,1693,ANOM,Corrosion - Circ Slotting,External,,04:42,15,,0.39,0.43,1981,2.439,2147,2.644,2146,2.643,,,02:32,17.376,15.92,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,4168.60,1010.90,AGM _023,AGM _024,39.94559847,-89.57539409,551.18,1426,1546,1545
1693,TR107,2023,MFL/CAL/IMU,14450,0.10,84077.99,62.21,1693,ANOM,Girth Weld Anomaly,External,At Weld,04:42,15,,1.02,2.35,1968,2.424,2133,2.627,2134,2.628,,,02:32,17.376,15.92,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,4168.60,1010.90,AGM _023,AGM _024,39.94559847,-89.57539409,551.18,1417,1536,1537
1693,TR107,2023,MFL/CAL/IMU,14450,0.14,84078.04,62.16,1693,ANOM,Corrosion - Pitting,External,,05:06,13,,0.47,0.50,1980,2.438,2146,2.643,2145,2.642,,,02:32,17.376,15.92,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,4168.60,1010.90,AGM _023,AGM _024,39.94559851,-89.57539423,551.18,1426,1545,1545
1694,TR107,2023,MFL/CAL/IMU,14460,62.30,84140.20,54.10,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:51,17.376,15.94,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,4168.60,1010.90,AGM _023,AGM _024,39.94566219,-89.57560002,546.45,,,
1695,TR107,2023,MFL/CAL/IMU,14470,54.10,84194.30,39.59,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:15,17.376,15.95,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,4230.90,948.60,AGM _023,AGM _024,39.94571838,-89.57577848,542.10,,,
1696,TR107,2023,MFL/CAL/IMU,14470,31.52,84225.81,8.07,,COMP,Bend - Field,,7° 37.9D Sag Cold Bend,00:06,,,,,,,,,,,,37.9D,03:15,17.376,15.95,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,4285.00,894.50,AGM _023,AGM _024,39.94575112,-89.57588212,538.40,,,
1697,TR107,2023,MFL/CAL/IMU,14480,39.59,84233.89,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:02,17.376,15.95,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,4285.00,894.50,AGM _023,AGM _024,39.94575965,-89.57590875,538.32,,,
1698,TR107,2023,MFL/CAL/IMU,14480,27.34,84261.23,35.04,,COMP,Bend - Field,,7° 46.0D Sag Cold Bend,00:23,,,,,,,,,,,,46D,10:02,17.376,15.96,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,4324.60,854.90,AGM _023,AGM _024,39.94578910,-89.57599881,538.55,,,
1699,TR107,2023,MFL/CAL/IMU,14490,62.38,84296.27,47.49,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:19,17.376,15.97,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,4324.60,854.90,AGM _023,AGM _024,39.94582908,-89.57611177,542.80,,,
1700,TR107,2023,MFL/CAL/IMU,14490,11.17,84307.44,36.32,,COMP,Bend - Field,,8° 48.5D Over Cold Bend,06:33,,,,,,,,,,,,48.5D,03:19,17.376,15.97,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,4387.00,792.60,AGM _023,AGM _024,39.94584194,-89.57614790,544.00,,,
1701,TR107,2023,MFL/CAL/IMU,14500,47.49,84343.76,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:49,17.376,15.97,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,4387.00,792.60,AGM _023,AGM _024,39.94588091,-89.57626755,543.88,,,
1702,TR107,2023,MFL/CAL/IMU,14510,62.28,84406.04,34.03,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:19,17.376,15.99,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,4434.50,745.10,AGM _023,AGM _024,39.94594601,-89.57647354,544.40,,,
1703,TR107,2023,MFL/CAL/IMU,14520,34.03,84440.07,33.55,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:07,17.376,15.99,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,4496.70,682.80,AGM _023,AGM _024,39.94598122,-89.57658644,544.95,,,
1704,TR107,2023,MFL/CAL/IMU,14530,33.55,84473.62,36.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:22,17.376,16.00,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,4530.80,648.80,AGM _023,AGM _024,39.94601620,-89.57669740,546.34,,,
1705,TR107,2023,MFL/CAL/IMU,14540,36.40,84510.02,36.54,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:20,17.376,16.01,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,4564.30,615.20,AGM _023,AGM _024,39.94605478,-89.57681723,548.19,,,
1706,TR107,2023,MFL/CAL/IMU,14550,36.54,84546.56,38.52,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:05,17.376,16.01,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,4600.70,578.80,AGM _023,AGM _024,39.94609390,-89.57693742,550.72,,,
1707,TR107,2023,MFL/CAL/IMU,14560,38.52,84585.08,37.98,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:34,17.376,16.02,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,4637.30,542.30,AGM _023,AGM _024,39.94613463,-89.57706402,554.67,,,
1708,TR107,2023,MFL/CAL/IMU,14570,37.98,84623.06,35.84,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:08,17.376,16.03,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,4675.80,503.80,AGM _023,AGM _024,39.94617480,-89.57718877,558.26,,,
1709,TR107,2023,MFL/CAL/IMU,14580,35.84,84658.89,35.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:59,17.376,16.03,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,4713.70,465.80,AGM _023,AGM _024,39.94621275,-89.57730663,560.72,,,
1710,TR107,2023,MFL/CAL/IMU,14590,35.40,84694.30,35.53,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:27,17.376,16.04,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,4749.60,429.90,AGM _023,AGM _024,39.94625052,-89.57742336,561.60,,,
1711,TR107,2023,MFL/CAL/IMU,14600,35.53,84729.83,37.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:41,17.376,16.05,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,4785.00,394.50,AGM _023,AGM _024,39.94628744,-89.57754102,562.49,,,
1712,TR107,2023,MFL/CAL/IMU,14610,37.41,84767.24,40.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:12,17.376,16.05,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,4820.50,359.00,AGM _023,AGM _024,39.94632578,-89.57766532,563.08,,,
1713,TR107,2023,MFL/CAL/IMU,14620,40.43,84807.67,34.70,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:14,17.376,16.06,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,4857.90,321.60,AGM _023,AGM _024,39.94636693,-89.57779970,563.51,,,
1714,TR107,2023,MFL/CAL/IMU,14630,34.70,84842.37,28.72,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:26,17.376,16.07,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,4898.40,281.20,AGM _023,AGM _024,39.94640280,-89.57791471,563.38,,,
1715,TR107,2023,MFL/CAL/IMU,14640,28.72,84871.09,34.58,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:31,17.376,16.07,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,4933.10,246.50,AGM _023,AGM _024,39.94643190,-89.57801007,563.31,,,
1716,TR107,2023,MFL/CAL/IMU,14650,34.58,84905.67,35.77,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:38,17.376,16.08,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,4961.80,217.70,AGM _023,AGM _024,39.94646510,-89.57812619,563.73,,,
1717,TR107,2023,MFL/CAL/IMU,14660,35.77,84941.43,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:47,17.376,16.09,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,4996.40,183.20,AGM _023,AGM _024,39.94649734,-89.57824705,564.61,,,
1718,TR107,2023,MFL/CAL/IMU,14660,22.86,84964.29,39.41,,COMP,Bend - Field,,33° 41.3D Right Cold Bend,03:03,,,,,,,,,,,,41.3D,11:47,17.376,16.09,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,5032.10,147.40,AGM _023,AGM _024,39.94652305,-89.57832135,564.88,,,
1719,TR107,2023,MFL/CAL/IMU,14660,30.32,84971.75,31.95,,ADME,Close Metal Object,,,02:02,,,1.88,5.00,,,,,,,,,11:47,17.376,16.09,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,5032.10,147.40,AGM _023,AGM _024,39.94653550,-89.57834247,564.87,,,
1720,TR107,2023,MFL/CAL/IMU,14670,62.27,85003.70,47.77,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:43,17.376,16.10,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,5032.10,147.40,AGM _023,AGM _024,39.94660225,-89.57841644,564.77,,,
1721,TR107,2023,MFL/CAL/IMU,14680,47.77,85051.47,62.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:34,17.376,16.11,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,5094.40,85.10,AGM _023,AGM _024,39.94670697,-89.57852015,564.86,,,
1722,TR107,2023,MFL/CAL/IMU,14680,37.37,85088.84,25.05,,REF,Above Ground Marker,,,,,,,,,,,,,,,,09:34,17.376,16.12,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,-37.40,3302.60,AGM _024,AGM _025,39.94679291,-89.57859369,565.01,,,
1723,TR107,2023,MFL/CAL/IMU,14690,62.41,85113.88,34.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:02,17.376,16.12,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,-37.40,3302.60,AGM _024,AGM _025,39.94685128,-89.57864113,564.96,,,
1724,TR107,2023,MFL/CAL/IMU,14690,7.73,85121.62,26.60,,COMP,Bend - Field,,5° 33.8D Sag Cold Bend,11:25,,,,,,,,,,,,33.8D,01:02,17.376,16.12,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,25.00,3240.20,AGM _024,AGM _025,39.94686936,-89.57865583,565.04,,,
1725,TR107,2023,MFL/CAL/IMU,14690,24.95,85138.83,9.38,,COMP,Bend - Field,,6° 39.1D Left Cold Bend,08:52,,,,,,,,,,,,39.1D,01:02,17.376,16.12,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,25.00,3240.20,AGM _024,AGM _025,39.94690837,-89.57869020,566.68,,,
1726,TR107,2023,MFL/CAL/IMU,14700,34.33,85148.21,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:58,17.376,16.13,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,25.00,3240.20,AGM _024,AGM _025,39.94692816,-89.57871147,567.60,,,
1727,TR107,2023,MFL/CAL/IMU,14700,29.51,85177.73,32.88,,COMP,Bend - Field,,54° 36.7D Left Cold Bend,08:55,,,,,,,,,,,,36.7D,10:58,17.376,16.13,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,59.40,3205.80,AGM _024,AGM _025,39.94697600,-89.57879461,570.45,,,
1728,TR107,2023,MFL/CAL/IMU,14710,62.40,85210.61,24.92,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:59,17.376,16.14,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,59.40,3205.80,AGM _024,AGM _025,39.94698441,-89.57890988,573.22,,,
1729,TR107,2023,MFL/CAL/IMU,14720,24.92,85235.53,41.79,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:38,17.376,16.14,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,121.80,3143.40,AGM _024,AGM _025,39.94697951,-89.57899856,574.11,,,
1730,TR107,2023,MFL/CAL/IMU,14730,41.79,85277.32,40.47,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:47,17.376,16.15,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,146.70,3118.50,AGM _024,AGM _025,39.94697246,-89.57914763,574.58,,,
1731,TR107,2023,MFL/CAL/IMU,14730,24.32,85301.64,16.15,1731,ANOM,Longitudinal Weld Anomaly,External,Manufacturing Related; At Seam,00:26,10,,1.02,1.38,1974,2.431,2139,2.634,2137,2.631,,,00:47,17.376,16.16,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.2,10.0,ENTEGRA,17/02/23,188.50,3076.70,AGM _024,AGM _025,39.94696833,-89.57923430,575.23,1421,1540,1538
1732,TR107,2023,MFL/CAL/IMU,14740,40.47,85317.78,37.71,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:34,17.376,16.16,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,188.50,3076.70,AGM _024,AGM _025,39.94696564,-89.57929189,575.78,,,
1733,TR107,2023,MFL/CAL/IMU,14750,37.71,85355.49,40.86,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:25,17.376,16.17,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,228.90,3036.30,AGM _024,AGM _025,39.94695997,-89.57942657,577.37,,,
1734,TR107,2023,MFL/CAL/IMU,14750,40.42,85395.90,0.45,1734,ANOM,Corrosion - Circ Slotting,External,,07:07,13,,0.23,0.57,1982,2.441,2149,2.646,2148,2.646,,,00:25,17.376,16.17,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.6,10.0,ENTEGRA,17/02/23,266.70,2998.60,AGM _024,AGM _025,39.94695589,-89.57957068,579.80,1427,1547,1547
1734,TR107,2023,MFL/CAL/IMU,14750,40.42,85395.90,0.45,1734,ANOM,Corrosion - Cluster,External,,06:43,13,,0.43,2.34,1981,2.439,2147,2.644,2146,2.643,,,00:25,17.376,16.17,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.6,10.0,ENTEGRA,17/02/23,266.70,2998.60,AGM _024,AGM _025,39.94695589,-89.57957068,579.80,1426,1546,1545
1734,TR107,2023,MFL/CAL/IMU,14750,40.43,85395.91,0.44,1734,ANOM,Corrosion - Circ Slotting,External,,06:43,10,,0.31,0.91,1982,2.441,2148,2.646,2148,2.645,,,00:25,17.376,16.17,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.6,10.0,ENTEGRA,17/02/23,266.70,2998.60,AGM _024,AGM _025,39.94695589,-89.57957072,579.80,1427,1547,1547
1735,TR107,2023,MFL/CAL/IMU,14760,40.86,85396.35,42.71,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:12,17.376,16.17,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,266.70,2998.60,AGM _024,AGM _025,39.94695587,-89.57957225,579.82,,,
1736,TR107,2023,MFL/CAL/IMU,14770,42.71,85439.06,34.68,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:08,17.376,16.18,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,307.50,2957.70,AGM _024,AGM _025,39.94695478,-89.57972472,581.39,,,
1737,TR107,2023,MFL/CAL/IMU,14780,34.68,85473.74,41.06,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:49,17.376,16.19,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,350.20,2915.00,AGM _024,AGM _025,39.94695409,-89.57984862,582.02,,,
1738,TR107,2023,MFL/CAL/IMU,14790,41.06,85514.80,44.86,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:12,17.376,16.20,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,384.90,2880.30,AGM _024,AGM _025,39.94695282,-89.57999551,582.23,,,
1739,TR107,2023,MFL/CAL/IMU,14800,44.86,85559.66,39.12,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:42,17.376,16.20,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,426.00,2839.30,AGM _024,AGM _025,39.94695050,-89.58015584,582.65,,,
1740,TR107,2023,MFL/CAL/IMU,14810,39.12,85598.78,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:00,17.376,16.21,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,470.80,2794.40,AGM _024,AGM _025,39.94694829,-89.58029563,582.55,,,
1741,TR107,2023,MFL/CAL/IMU,14820,62.26,85661.04,47.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:54,17.376,16.22,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,509.90,2755.30,AGM _024,AGM _025,39.94694522,-89.58051804,582.59,,,
1742,TR107,2023,MFL/CAL/IMU,14830,47.18,85708.21,36.03,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:17,17.376,16.23,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,572.20,2693.00,AGM _024,AGM _025,39.94694220,-89.58068658,582.24,,,
1743,TR107,2023,MFL/CAL/IMU,14840,36.03,85744.25,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:26,17.376,16.24,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,619.40,2645.80,AGM _024,AGM _025,39.94694012,-89.58081544,582.54,,,
1744,TR107,2023,MFL/CAL/IMU,14850,62.35,85806.60,62.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:48,17.376,16.25,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,655.40,2609.80,AGM _024,AGM _025,39.94693724,-89.58103834,581.75,,,
1745,TR107,2023,MFL/CAL/IMU,14860,62.42,85869.02,62.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:10,17.376,16.26,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,717.80,2547.50,AGM _024,AGM _025,39.94693413,-89.58126138,582.31,,,
1746,TR107,2023,MFL/CAL/IMU,14870,62.23,85931.25,61.66,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:34,17.376,16.27,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,780.20,2485.00,AGM _024,AGM _025,39.94693114,-89.58148363,582.39,,,
1747,TR107,2023,MFL/CAL/IMU,14880,61.66,85992.91,56.02,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:45,17.376,16.29,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,842.40,2422.80,AGM _024,AGM _025,39.94692859,-89.58170407,582.15,,,
1748,TR107,2023,MFL/CAL/IMU,14890,56.02,86048.93,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:16,17.376,16.30,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,904.10,2361.20,AGM _024,AGM _025,39.94692524,-89.58190419,580.92,,,
