Feature ID,Segment Identifier,Assessment Year,Tool Type,Upstream Reference Girth Weld,Distance to Upstream Girth Weld,Absolute Distance,Distance to Downstream Girth Weld,Cluster Number,Feature Type,Feature Identification,Surface Location,Comment,Feature Orientation,Peak Depth of Metal Loss or Crack Anomaly,Peak Depth of Dent or Deformation Anomaly,Length of Anomaly,Width of Anomaly,B31G Pburst, B31G Pburst/MAOP,ModB31G Pburst, ModB31G Pburst/MAOP,EffectArea Pburst, EffectArea Pburst/MAOP,Half Life Corrosion Growth Rate,Bend Radius,Long Seam Orientation,Bore Diameter,Milepost,HCA,MAOP,Pipe OD,Pipe Wall Thickness NOMINAL,Pipe Wall Thickness MEASURED,SMYS,100% SMYS,Maximum Operating Stress,Safety Factor for Original Design Class Location,Installation Year,Actual Tool Speed,Maximum Allowable Tool Speed,ILI Vendor,Tool Run Date,Distance from Upstream Girth Weld to Upstream Reference,Distance from Upstream Girth Weld to Downstream Reference,Upstream Reference Description,Downstream Reference Description,Latitude,Longitude,Z coordinate,Psafe B31G (psi),Psafe MB31G (psi),Psafe EA31G (psi)
1749,TR107,2023,MFL/CAL/IMU,14890,49.45,86098.38,12.82,,COMP,Bend - Field,,7° 45.0D Right Cold Bend,02:59,,,,,,,,,,,,45D,01:16,17.376,16.31,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,960.10,2305.10,AGM _024,AGM _025,39.94692157,-89.58208104,580.88,,,
1750,TR107,2023,MFL/CAL/IMU,14900,62.27,86111.20,61.71,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:39,17.376,16.31,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,960.10,2305.10,AGM _024,AGM _025,39.94692445,-89.58212667,580.97,,,
1751,TR107,2023,MFL/CAL/IMU,14900,17.19,86128.39,44.52,,COMP,Bend - Field,,23° 41.2D Right Cold Bend,02:54,,,,,,,,,,,,41.2D,11:39,17.376,16.31,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,1022.40,2242.90,AGM _024,AGM _025,39.94693241,-89.58218713,581.18,,,
1752,TR107,2023,MFL/CAL/IMU,14910,61.71,86172.91,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:49,17.376,16.32,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,1022.40,2242.90,AGM _024,AGM _025,39.94698796,-89.58232847,582.12,,,
1753,TR107,2023,MFL/CAL/IMU,14920,62.29,86235.20,62.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:45,17.376,16.33,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,1084.10,2181.20,AGM _024,AGM _025,39.94707243,-89.58252233,582.60,,,
1754,TR107,2023,MFL/CAL/IMU,14930,62.22,86297.42,41.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:23,17.376,16.34,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,1146.40,2118.90,AGM _024,AGM _025,39.94715837,-89.58271442,582.53,,,
1755,TR107,2023,MFL/CAL/IMU,14940,41.38,86338.80,62.49,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:46,17.376,16.35,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,1208.60,2056.60,AGM _024,AGM _025,39.94721582,-89.58284238,582.60,,,
1756,TR107,2023,MFL/CAL/IMU,14940,47.45,86386.25,15.04,,COMP,Bend - Field,,15° 48.7D Left Cold Bend,09:00,,,,,,,,,,,,48.7D,10:46,17.376,16.36,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,1250.00,2015.30,AGM _024,AGM _025,39.94728080,-89.58298930,582.80,,,
1757,TR107,2023,MFL/CAL/IMU,14950,62.49,86401.29,62.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:49,17.376,16.36,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1250.00,2015.30,AGM _024,AGM _025,39.94729371,-89.58304030,582.92,,,
1758,TR107,2023,MFL/CAL/IMU,14950,12.39,86413.68,50.03,,COMP,Bend - Field,,15° 39.0D Left Cold Bend,08:58,,,,,,,,,,,,39D,11:49,17.376,16.37,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,1312.50,1952.80,AGM _024,AGM _025,39.94730160,-89.58308344,583.00,,,
1759,TR107,2023,MFL/CAL/IMU,14960,62.41,86463.71,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:36,17.376,16.38,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,1312.50,1952.80,AGM _024,AGM _025,39.94730474,-89.58326216,583.12,,,
1760,TR107,2023,MFL/CAL/IMU,14970,62.33,86526.03,62.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:57,17.376,16.39,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,1374.90,1890.40,AGM _024,AGM _025,39.94730438,-89.58348488,583.10,,,
1761,TR107,2023,MFL/CAL/IMU,14980,62.39,86588.43,62.45,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:26,17.376,16.40,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,1437.20,1828.00,AGM _024,AGM _025,39.94730341,-89.58370791,582.57,,,
1762,TR107,2023,MFL/CAL/IMU,14990,62.45,86650.87,57.13,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:35,17.376,16.41,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,1499.60,1765.60,AGM _024,AGM _025,39.94729828,-89.58393083,583.37,,,
1763,TR107,2023,MFL/CAL/IMU,14990,17.63,86668.50,39.51,,COMP,Bend - Field,,23° 42.4D Left Cold Bend,08:56,,,,,,,,,,,,42.4D,00:35,17.376,16.41,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,1562.00,1703.20,AGM _024,AGM _025,39.94728967,-89.58399272,583.52,,,
1764,TR107,2023,MFL/CAL/IMU,15000,57.13,86708.00,58.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:58,17.376,16.42,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,1562.00,1703.20,AGM _024,AGM _025,39.94724005,-89.58411799,583.60,,,
1765,TR107,2023,MFL/CAL/IMU,15010,58.40,86766.40,62.03,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:45,17.376,16.43,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,1619.20,1646.10,AGM _024,AGM _025,39.94716150,-89.58430010,583.84,,,
1766,TR107,2023,MFL/CAL/IMU,15020,62.03,86828.43,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:39,17.376,16.44,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,1677.60,1587.70,AGM _024,AGM _025,39.94707757,-89.58449308,583.98,,,
1767,TR107,2023,MFL/CAL/IMU,15030,62.33,86890.76,60.53,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:59,17.376,16.46,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,1739.60,1525.60,AGM _024,AGM _025,39.94699239,-89.58468646,584.43,,,
1768,TR107,2023,MFL/CAL/IMU,15030,46.67,86937.42,13.86,,COMP,Bend - Field,,9° 42.6D Right Cold Bend,02:55,,,,,,,,,,,,42.6D,00:59,17.376,16.47,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,1801.90,1463.30,AGM _024,AGM _025,39.94692863,-89.58483149,584.35,,,
1769,TR107,2023,MFL/CAL/IMU,15040,60.53,86951.28,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:06,17.376,16.47,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,1801.90,1463.30,AGM _024,AGM _025,39.94691467,-89.58487745,584.32,,,
1770,TR107,2023,MFL/CAL/IMU,15040,16.29,86967.57,46.06,,COMP,Bend - Field,,20° 43.8D Right Cold Bend,02:58,,,,,,,,,,,,43.8D,11:06,17.376,16.47,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1862.40,1402.80,AGM _024,AGM _025,39.94690148,-89.58493293,584.12,,,
1771,TR107,2023,MFL/CAL/IMU,15050,62.34,87013.63,40.60,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:47,17.376,16.48,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,1862.40,1402.80,AGM _024,AGM _025,39.94689675,-89.58509727,583.65,,,
1772,TR107,2023,MFL/CAL/IMU,15060,40.60,87054.23,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:59,17.376,16.49,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,1924.80,1340.40,AGM _024,AGM _025,39.94689557,-89.58524254,583.47,,,
1773,TR107,2023,MFL/CAL/IMU,15070,62.27,87116.51,62.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:27,17.376,16.50,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1965.40,1299.80,AGM _024,AGM _025,39.94689498,-89.58546505,584.28,,,
1774,TR107,2023,MFL/CAL/IMU,15080,62.39,87178.90,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:23,17.376,16.51,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,2027.70,1237.60,AGM _024,AGM _025,39.94689357,-89.58568806,584.95,,,
1775,TR107,2023,MFL/CAL/IMU,15090,62.33,87241.23,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:23,17.376,16.52,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,2090.10,1175.20,AGM _024,AGM _025,39.94689157,-89.58591085,584.64,,,
1776,TR107,2023,MFL/CAL/IMU,15100,62.21,87303.44,62.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:33,17.376,16.53,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,2152.40,1112.80,AGM _024,AGM _025,39.94688917,-89.58613318,583.92,,,
1777,TR107,2023,MFL/CAL/IMU,15110,62.23,87365.67,62.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:33,17.376,16.55,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,2214.60,1050.60,AGM _024,AGM _025,39.94688673,-89.58635557,582.75,,,
1778,TR107,2023,MFL/CAL/IMU,15120,62.39,87428.06,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:49,17.376,16.56,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,2276.80,988.40,AGM _024,AGM _025,39.94688361,-89.58657847,581.64,,,
1779,TR107,2023,MFL/CAL/IMU,15130,62.38,87490.45,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:02,17.376,16.57,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,2339.20,926.00,AGM _024,AGM _025,39.94687946,-89.58680146,580.85,,,
1780,TR107,2023,MFL/CAL/IMU,15140,62.30,87552.75,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:25,17.376,16.58,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,2401.60,863.60,AGM _024,AGM _025,39.94687633,-89.58702399,579.78,,,
1781,TR107,2023,MFL/CAL/IMU,15150,62.29,87615.04,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:18,17.376,16.59,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,2463.90,801.30,AGM _024,AGM _025,39.94687353,-89.58724640,576.79,,,
1782,TR107,2023,MFL/CAL/IMU,15160,62.28,87677.31,43.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:07,17.376,16.61,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,2526.20,739.00,AGM _024,AGM _025,39.94686888,-89.58746879,575.39,,,
1783,TR107,2023,MFL/CAL/IMU,15170,43.31,87720.62,33.02,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:50,17.376,16.61,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2588.50,676.70,AGM _024,AGM _025,39.94686576,-89.58762359,575.56,,,
1784,TR107,2023,MFL/CAL/IMU,15180,33.02,87753.64,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:46,17.376,16.62,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,2631.80,633.40,AGM _024,AGM _025,39.94686362,-89.58774136,576.65,,,
1785,TR107,2023,MFL/CAL/IMU,15180,61.30,87814.94,1.08,,ADME,Close Metal Object,,,03:02,,,1.41,2.96,,,,,,,,,10:46,17.376,16.63,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,2664.80,600.40,AGM _024,AGM _025,39.94686020,-89.58796052,576.80,,,
1786,TR107,2023,MFL/CAL/IMU,15190,62.38,87816.02,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:37,17.376,16.63,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2664.80,600.40,AGM _024,AGM _025,39.94686015,-89.58796438,576.77,,,
1787,TR107,2023,MFL/CAL/IMU,15190,9.76,87825.78,52.54,,COMP,Bend - Field,,7° 47.5D Sag Cold Bend,11:55,,,,,,,,,,,,47.5D,09:37,17.376,16.63,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2727.20,538.00,AGM _024,AGM _025,39.94685961,-89.58799925,576.71,,,
1788,TR107,2023,MFL/CAL/IMU,15200,62.30,87878.32,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:14,17.376,16.64,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,2727.20,538.00,AGM _024,AGM _025,39.94685604,-89.58818596,582.08,,,
1789,TR107,2023,MFL/CAL/IMU,15200,10.24,87888.56,52.01,,COMP,Bend - Field,,5° 43.7D Over Cold Bend,05:52,,,,,,,,,,,,43.7D,03:14,17.376,16.65,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,2789.50,475.70,AGM _024,AGM _025,39.94685546,-89.58822248,582.93,,,
1790,TR107,2023,MFL/CAL/IMU,15210,62.25,87940.57,62.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:45,17.376,16.66,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,2789.50,475.70,AGM _024,AGM _025,39.94685378,-89.58840831,582.63,,,
1791,TR107,2023,MFL/CAL/IMU,15220,62.31,88002.88,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:07,17.376,16.67,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,2851.70,413.50,AGM _024,AGM _025,39.94685262,-89.58863100,583.67,,,
1792,TR107,2023,MFL/CAL/IMU,15230,62.29,88065.17,61.75,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:35,17.376,16.68,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,2914.00,351.20,AGM _024,AGM _025,39.94685075,-89.58885355,584.18,,,
1793,TR107,2023,MFL/CAL/IMU,15240,61.75,88126.92,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:54,17.376,16.69,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2976.30,288.90,AGM _024,AGM _025,39.94684886,-89.58907436,583.50,,,
1794,TR107,2023,MFL/CAL/IMU,15250,62.32,88189.25,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:42,17.376,16.70,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,3038.10,227.10,AGM _024,AGM _025,39.94684799,-89.58929718,583.49,,,
1795,TR107,2023,MFL/CAL/IMU,15260,62.29,88251.53,29.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:59,17.376,16.71,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3100.40,164.80,AGM _024,AGM _025,39.94684864,-89.58951991,583.63,,,
1796,TR107,2023,MFL/CAL/IMU,15270,29.32,88280.85,14.07,,COMP,Girth Weld,,"18in, 60 Degree Hot Bend",,,,,,,,,,,,,,,17.250,16.72,,812,18.000,0.375,,52000,,,,,3.3,10.0,ENTEGRA,17/02/23,3162.70,102.50,AGM _024,AGM _025,39.94684997,-89.58962428,583.42,,,
1797,TR107,2023,MFL/CAL/IMU,15270,6.80,88287.65,7.27,,COMP,Bend - Other (Induction),,60° 5.0D Left Induction Bend,08:40,,,,,,,,,,,,5D,,17.250,16.72,,812,18.000,0.375,,52000,,,,,2.4,10.0,ENTEGRA,17/02/23,3192.00,73.20,AGM _024,AGM _025,39.94684764,-89.58964857,583.29,,,
1798,TR107,2023,MFL/CAL/IMU,15280,14.07,88294.92,49.69,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:34,17.376,16.72,,812,18.000,0.312,,52000,,,,,3.3,10.0,ENTEGRA,17/02/23,3192.00,73.20,AGM _024,AGM _025,39.94683272,-89.58966509,583.15,,,
1799,TR107,2023,MFL/CAL/IMU,15290,49.69,88344.60,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:46,17.376,16.73,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,3206.10,59.10,AGM _024,AGM _025,39.94671523,-89.58975544,582.97,,,
1800,TR107,2023,MFL/CAL/IMU,15290,5.52,88350.11,56.69,,ADME,Close Metal Object,,,02:40,,,2.35,3.07,,,,,,,,,01:46,17.376,16.73,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,3255.80,9.50,AGM _024,AGM _025,39.94670217,-89.58976550,583.05,,,
1801,TR107,2023,MFL/CAL/IMU,15290,9.46,88354.06,52.74,,REF,Above Ground Marker,,,,,,,,,,,,,,,,01:46,17.376,16.73,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,-9.50,5606.10,AGM _025,AGM _026,39.94669290,-89.58977263,583.10,,,
1802,TR107,2023,MFL/CAL/IMU,15300,62.20,88406.80,21.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:27,17.376,16.74,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,-9.50,5606.10,AGM _025,AGM _026,39.94656809,-89.58986897,582.53,,,
1803,TR107,2023,MFL/CAL/IMU,15310,21.21,88428.01,21.59,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:08,17.376,16.75,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,52.70,5543.90,AGM _025,AGM _026,39.94651723,-89.58990615,582.48,,,
1804,TR107,2023,MFL/CAL/IMU,15320,21.59,88449.60,14.05,,COMP,Girth Weld,,"18in, 60 Degree Hot Bend",,,,,,,,,,,,,,,17.250,16.75,,812,18.000,0.375,,52000,,,,,3.0,10.0,ENTEGRA,17/02/23,74.00,5522.70,AGM _025,AGM _026,39.94646530,-89.58994281,583.46,,,
1805,TR107,2023,MFL/CAL/IMU,15320,7.11,88456.71,6.94,,COMP,Bend - Other (Induction),,60° 5.0D Right Induction Bend,03:00,,,,,,,,,,,,5D,,17.250,16.75,,812,18.000,0.375,,52000,,,,,3.1,10.0,ENTEGRA,17/02/23,95.50,5501.10,AGM _025,AGM _026,39.94644953,-89.58995784,583.89,,,
1806,TR107,2023,MFL/CAL/IMU,15330,14.05,88463.65,20.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:14,17.376,16.75,,812,18.000,0.312,,52000,,,,,3.4,10.0,ENTEGRA,17/02/23,95.50,5501.10,AGM _025,AGM _026,39.94644597,-89.58998185,584.09,,,
1807,TR107,2023,MFL/CAL/IMU,15340,20.38,88484.03,28.76,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:47,17.376,16.76,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,109.60,5487.10,AGM _025,AGM _026,39.94644398,-89.59005445,584.33,,,
1808,TR107,2023,MFL/CAL/IMU,15350,28.76,88512.79,62.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:58,17.376,16.76,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,130.00,5466.70,AGM _025,AGM _026,39.94644091,-89.59015720,584.44,,,
1809,TR107,2023,MFL/CAL/IMU,15360,62.22,88575.01,62.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:27,17.376,16.78,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,158.70,5437.90,AGM _025,AGM _026,39.94643390,-89.59037966,584.17,,,
1810,TR107,2023,MFL/CAL/IMU,15370,62.22,88637.23,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:03,17.376,16.79,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,221.00,5375.70,AGM _025,AGM _026,39.94642743,-89.59060174,582.49,,,
1811,TR107,2023,MFL/CAL/IMU,15380,62.34,88699.56,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:25,17.376,16.80,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,283.20,5313.50,AGM _025,AGM _026,39.94642030,-89.59082419,579.19,,,
1812,TR107,2023,MFL/CAL/IMU,15390,62.34,88761.91,61.81,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:53,17.376,16.81,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,345.50,5251.10,AGM _025,AGM _026,39.94641382,-89.59104630,575.50,,,
1813,TR107,2023,MFL/CAL/IMU,15400,61.81,88823.72,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:04,17.376,16.82,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,407.80,5188.80,AGM _025,AGM _026,39.94640757,-89.59126719,573.81,,,
1814,TR107,2023,MFL/CAL/IMU,15410,62.27,88885.98,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:44,17.376,16.83,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,469.70,5127.00,AGM _025,AGM _026,39.94640054,-89.59148957,573.09,,,
1815,TR107,2023,MFL/CAL/IMU,15420,62.38,88948.37,61.83,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:10,17.376,16.85,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,531.90,5064.70,AGM _025,AGM _026,39.94639269,-89.59171242,572.80,,,
1816,TR107,2023,MFL/CAL/IMU,15430,61.83,89010.20,47.65,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:29,17.376,16.86,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,594.30,5002.30,AGM _025,AGM _026,39.94638558,-89.59193326,573.97,,,
1817,TR107,2023,MFL/CAL/IMU,15440,47.65,89057.85,51.80,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:45,17.376,16.87,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,656.10,4940.50,AGM _025,AGM _026,39.94638045,-89.59210354,574.49,,,
1818,TR107,2023,MFL/CAL/IMU,15450,51.80,89109.65,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:36,17.376,16.88,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,703.80,4892.90,AGM _025,AGM _026,39.94637480,-89.59228839,574.12,,,
1819,TR107,2023,MFL/CAL/IMU,15450,41.56,89151.21,20.80,,COMP,Bend - Field,,6° 54.5D Over Right Cold Bend,04:33,,,,,,,,,,,,54.5D,00:36,17.376,16.88,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,755.60,4841.10,AGM _025,AGM _026,39.94636943,-89.59243697,573.59,,,
1820,TR107,2023,MFL/CAL/IMU,15460,62.36,89172.01,58.09,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:40,17.376,16.89,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,755.60,4841.10,AGM _025,AGM _026,39.94637040,-89.59251093,571.72,,,
1821,TR107,2023,MFL/CAL/IMU,15470,58.09,89230.10,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:55,17.376,16.90,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,817.90,4778.70,AGM _025,AGM _026,39.94637378,-89.59271762,566.02,,,
1822,TR107,2023,MFL/CAL/IMU,15480,62.29,89292.39,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:36,17.376,16.91,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,876.00,4720.60,AGM _025,AGM _026,39.94637673,-89.59293964,561.61,,,
1823,TR107,2023,MFL/CAL/IMU,15490,62.24,89354.63,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:35,17.376,16.92,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,938.30,4658.30,AGM _025,AGM _026,39.94637947,-89.59316161,557.34,,,
1824,TR107,2023,MFL/CAL/IMU,15500,62.24,89416.87,62.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:50,17.376,16.94,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1000.60,4596.10,AGM _025,AGM _026,39.94638255,-89.59338285,551.36,,,
1825,TR107,2023,MFL/CAL/IMU,15500,20.55,89437.42,41.86,,COMP,Bend - Field,,6° 41.4D Sag Cold Bend,11:48,,,,,,,,,,,,41.4D,02:50,17.376,16.94,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,1062.80,4533.80,AGM _025,AGM _026,39.94638422,-89.59345571,548.76,,,
1826,TR107,2023,MFL/CAL/IMU,15510,62.41,89479.28,46.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:36,17.376,16.95,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1062.80,4533.80,AGM _025,AGM _026,39.94638573,-89.59360533,549.23,,,
1827,TR107,2023,MFL/CAL/IMU,15520,46.37,89525.65,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:05,17.376,16.96,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1125.20,4471.40,AGM _025,AGM _026,39.94638696,-89.59377081,551.93,,,
1828,TR107,2023,MFL/CAL/IMU,15530,62.32,89587.98,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:21,17.376,16.97,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1171.60,4425.00,AGM _025,AGM _026,39.94638789,-89.59399371,552.30,,,
1829,TR107,2023,MFL/CAL/IMU,15540,62.28,89650.25,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:37,17.376,16.98,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,1233.90,4362.70,AGM _025,AGM _026,39.94638942,-89.59421635,552.61,,,
1830,TR107,2023,MFL/CAL/IMU,15550,62.28,89712.53,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:09,17.376,16.99,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1296.20,4300.50,AGM _025,AGM _026,39.94638924,-89.59443905,553.49,,,
1831,TR107,2023,MFL/CAL/IMU,15560,62.36,89774.89,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:58,17.376,17.00,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1358.50,4238.20,AGM _025,AGM _026,39.94638974,-89.59466151,557.31,,,
1832,TR107,2023,MFL/CAL/IMU,15570,62.30,89837.18,62.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:29,17.376,17.01,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,1420.80,4175.80,AGM _025,AGM _026,39.94639137,-89.59488223,565.45,,,
1833,TR107,2023,MFL/CAL/IMU,15580,62.23,89899.41,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:36,17.376,17.03,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1483.10,4113.50,AGM _025,AGM _026,39.94639312,-89.59510360,571.73,,,
1834,TR107,2023,MFL/CAL/IMU,15590,62.32,89961.74,60.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:09,17.376,17.04,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1545.40,4051.30,AGM _025,AGM _026,39.94639574,-89.59532586,576.07,,,
1835,TR107,2023,MFL/CAL/IMU,15600,60.19,90021.93,56.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:10,17.376,17.05,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1607.70,3989.00,AGM _025,AGM _026,39.94639721,-89.59554065,580.00,,,
1836,TR107,2023,MFL/CAL/IMU,15610,56.36,90078.29,55.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:36,17.376,17.06,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1667.90,3928.80,AGM _025,AGM _026,39.94639892,-89.59574212,581.50,,,
1837,TR107,2023,MFL/CAL/IMU,15620,55.39,90133.68,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:32,17.376,17.07,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1724.20,3872.40,AGM _025,AGM _026,39.94640096,-89.59594016,582.35,,,
1838,TR107,2023,MFL/CAL/IMU,15630,62.19,90195.88,62.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:17,17.376,17.08,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,1779.60,3817.00,AGM _025,AGM _026,39.94640370,-89.59616235,582.45,,,
1839,TR107,2023,MFL/CAL/IMU,15640,62.22,90258.10,33.61,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:56,17.376,17.09,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1841.80,3754.80,AGM _025,AGM _026,39.94640703,-89.59638483,581.99,,,
1840,TR107,2023,MFL/CAL/IMU,15650,33.61,90291.71,33.53,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:08,17.376,17.10,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1904.00,3692.60,AGM _025,AGM _026,39.94640898,-89.59650506,581.87,,,
1841,TR107,2023,MFL/CAL/IMU,15660,33.53,90325.24,35.91,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:19,17.376,17.11,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1937.70,3659.00,AGM _025,AGM _026,39.94641079,-89.59662477,582.51,,,
1842,TR107,2023,MFL/CAL/IMU,15670,35.91,90361.15,34.74,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:03,17.376,17.11,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1971.20,3625.50,AGM _025,AGM _026,39.94641259,-89.59675309,582.90,,,
1843,TR107,2023,MFL/CAL/IMU,15680,34.74,90395.88,35.65,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:44,17.376,17.12,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2007.10,3589.60,AGM _025,AGM _026,39.94641393,-89.59687741,583.58,,,
1844,TR107,2023,MFL/CAL/IMU,15690,35.65,90431.53,30.78,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:07,17.376,17.13,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2041.80,3554.80,AGM _025,AGM _026,39.94641511,-89.59700474,584.61,,,
1845,TR107,2023,MFL/CAL/IMU,15700,30.78,90462.31,36.48,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:49,17.376,17.13,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2077.50,3519.20,AGM _025,AGM _026,39.94641606,-89.59711483,585.22,,,
1846,TR107,2023,MFL/CAL/IMU,15710,36.48,90498.79,35.74,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:05,17.376,17.14,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2108.20,3488.40,AGM _025,AGM _026,39.94641672,-89.59724522,585.58,,,
1847,TR107,2023,MFL/CAL/IMU,15720,35.74,90534.53,35.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:07,17.376,17.15,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2144.70,3451.90,AGM _025,AGM _026,39.94641650,-89.59737291,586.03,,,
1848,TR107,2023,MFL/CAL/IMU,15730,35.38,90569.90,32.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:53,17.376,17.15,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,2180.50,3416.20,AGM _025,AGM _026,39.94641556,-89.59749943,586.39,,,
1849,TR107,2023,MFL/CAL/IMU,15740,32.42,90602.32,30.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:20,17.376,17.16,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,2215.80,3380.80,AGM _025,AGM _026,39.94641604,-89.59761532,586.56,,,
1850,TR107,2023,MFL/CAL/IMU,15750,30.43,90632.75,33.82,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:35,17.376,17.17,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,2248.30,3348.40,AGM _025,AGM _026,39.94642022,-89.59772396,586.54,,,
1851,TR107,2023,MFL/CAL/IMU,15760,33.82,90666.58,51.50,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:41,17.376,17.17,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,2278.70,3317.90,AGM _025,AGM _026,39.94642477,-89.59784473,586.41,,,
1852,TR107,2023,MFL/CAL/IMU,15770,51.50,90718.07,51.90,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:55,17.376,17.18,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2312.50,3284.10,AGM _025,AGM _026,39.94643172,-89.59802876,585.32,,,
1853,TR107,2023,MFL/CAL/IMU,15780,51.90,90769.97,62.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:49,17.376,17.19,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,2364.00,3232.60,AGM _025,AGM _026,39.94644045,-89.59821363,583.24,,,
1854,TR107,2023,MFL/CAL/IMU,15780,58.53,90828.50,3.86,1854,ANOM,Corrosion - Other,External,Manufacturing Related,01:56,10,,1.25,1.14,1969,2.425,2134,2.628,2131,2.624,,,02:49,17.376,17.20,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.6,10.0,ENTEGRA,17/02/23,2415.90,3180.70,AGM _025,AGM _026,39.94645121,-89.59842232,581.35,1418,1536,1534
1854,TR107,2023,MFL/CAL/IMU,15780,58.53,90828.50,3.86,1854,ANOM,Corrosion - Cluster,External,Manufacturing Related,01:52,10,,3.13,1.71,1934,2.382,2090,2.574,2093,2.578,,,02:49,17.376,17.20,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.6,10.0,ENTEGRA,17/02/23,2415.90,3180.70,AGM _025,AGM _026,39.94645121,-89.59842232,581.35,1393,1505,1507
1854,TR107,2023,MFL/CAL/IMU,15780,58.69,90828.66,3.70,1854,ANOM,Corrosion - Other,External,Manufacturing Related,01:52,10,,1.25,1.71,1969,2.425,2134,2.628,2131,2.624,,,02:49,17.376,17.20,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.6,10.0,ENTEGRA,17/02/23,2415.90,3180.70,AGM _025,AGM _026,39.94645124,-89.59842283,581.35,1418,1536,1534
1855,TR107,2023,MFL/CAL/IMU,15790,62.39,90832.36,50.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:42,17.376,17.20,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2415.90,3180.70,AGM _025,AGM _026,39.94645193,-89.59843602,581.43,,,
1856,TR107,2023,MFL/CAL/IMU,15790,21.04,90853.40,29.35,,COMP,Bend - Field,,7° 38.0D Right Cold Bend,02:55,,,,,,,,,,,,38D,11:42,17.376,17.21,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,2478.30,3118.30,AGM _025,AGM _026,39.94645618,-89.59851098,582.06,,,
1857,TR107,2023,MFL/CAL/IMU,15790,47.68,90880.04,2.72,,ADME,Close Metal Object,,,01:26,,,4.07,9.55,,,,,,,,,11:42,17.376,17.21,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,2478.30,3118.30,AGM _025,AGM _026,39.94646995,-89.59860444,583.13,,,
1858,TR107,2023,MFL/CAL/IMU,15800,50.39,90882.75,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:33,17.376,17.21,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2478.30,3118.30,AGM _025,AGM _026,39.94647140,-89.59861393,583.24,,,
1859,TR107,2023,MFL/CAL/IMU,15810,62.26,90945.01,61.71,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:34,17.376,17.22,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2528.70,3068.00,AGM _025,AGM _026,39.94650734,-89.59883140,584.78,,,
1860,TR107,2023,MFL/CAL/IMU,15820,61.71,91006.72,61.83,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:27,17.376,17.24,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2591.00,3005.70,AGM _025,AGM _026,39.94654859,-89.59904550,585.18,,,
1861,TR107,2023,MFL/CAL/IMU,15830,61.83,91068.55,62.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:05,17.376,17.25,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2652.70,2944.00,AGM _025,AGM _026,39.94659166,-89.59925922,586.04,,,
1862,TR107,2023,MFL/CAL/IMU,15840,62.46,91131.00,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:36,17.376,17.26,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,2714.50,2882.20,AGM _025,AGM _026,39.94663197,-89.59947636,587.58,,,
1863,TR107,2023,MFL/CAL/IMU,15850,62.29,91193.29,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:34,17.376,17.27,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2776.90,2819.70,AGM _025,AGM _026,39.94666930,-89.59969369,588.59,,,
1864,TR107,2023,MFL/CAL/IMU,15860,62.25,91255.55,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:40,17.376,17.28,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2839.20,2757.40,AGM _025,AGM _026,39.94670531,-89.59991132,589.10,,,
1865,TR107,2023,MFL/CAL/IMU,15860,16.60,91272.15,45.78,,COMP,Bend - Field,,12° 47.0D Left Cold Bend,08:49,,,,,,,,,,,,47D,00:40,17.376,17.29,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,2901.50,2695.20,AGM _025,AGM _026,39.94671390,-89.59996962,589.32,,,
1866,TR107,2023,MFL/CAL/IMU,15870,62.38,91317.92,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:55,17.376,17.30,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,2901.50,2695.20,AGM _025,AGM _026,39.94671538,-89.60013316,589.13,,,
1867,TR107,2023,MFL/CAL/IMU,15880,62.38,91380.31,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:38,17.376,17.31,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2963.90,2632.80,AGM _025,AGM _026,39.94671485,-89.60035623,588.83,,,
1868,TR107,2023,MFL/CAL/IMU,15890,62.40,91442.71,61.58,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:07,17.376,17.32,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,3026.20,2570.40,AGM _025,AGM _026,39.94671276,-89.60057923,588.89,,,
1869,TR107,2023,MFL/CAL/IMU,15900,61.58,91504.29,61.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:52,17.376,17.33,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,3088.60,2508.00,AGM _025,AGM _026,39.94671039,-89.60079957,589.12,,,
1870,TR107,2023,MFL/CAL/IMU,15910,61.42,91565.71,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:09,17.376,17.34,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,3150.20,2446.40,AGM _025,AGM _026,39.94670817,-89.60101904,589.49,,,
1871,TR107,2023,MFL/CAL/IMU,15920,62.34,91628.04,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:24,17.376,17.35,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,3211.60,2385.00,AGM _025,AGM _026,39.94670663,-89.60124180,589.69,,,
1872,TR107,2023,MFL/CAL/IMU,15930,62.30,91690.34,62.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:17,17.376,17.37,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,3274.00,2322.70,AGM _025,AGM _026,39.94670506,-89.60146456,589.37,,,
1873,TR107,2023,MFL/CAL/IMU,15940,62.23,91752.57,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:36,17.376,17.38,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,3336.30,2260.40,AGM _025,AGM _026,39.94670328,-89.60168711,588.29,,,
1874,TR107,2023,MFL/CAL/IMU,15950,62.38,91814.96,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:53,17.376,17.39,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,3398.50,2198.10,AGM _025,AGM _026,39.94670017,-89.60190981,585.30,,,
1875,TR107,2023,MFL/CAL/IMU,15960,62.28,91877.23,62.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:12,17.376,17.40,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,3460.90,2135.70,AGM _025,AGM _026,39.94669568,-89.60213199,583.11,,,
1876,TR107,2023,MFL/CAL/IMU,15970,62.22,91939.45,61.77,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:38,17.376,17.41,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3523.20,2073.50,AGM _025,AGM _026,39.94669185,-89.60235413,586.40,,,
1877,TR107,2023,MFL/CAL/IMU,15980,61.77,92001.22,30.88,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:37,17.376,17.42,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,3585.40,2011.30,AGM _025,AGM _026,39.94668945,-89.60257497,588.41,,,
1878,TR107,2023,MFL/CAL/IMU,15990,30.88,92032.10,35.54,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:43,17.376,17.43,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,3647.20,1949.50,AGM _025,AGM _026,39.94668906,-89.60268522,589.25,,,
1879,TR107,2023,MFL/CAL/IMU,16000,35.54,92067.64,33.58,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:51,17.376,17.44,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,3678.00,1918.60,AGM _025,AGM _026,39.94668945,-89.60281237,589.90,,,
1880,TR107,2023,MFL/CAL/IMU,16010,33.58,92101.22,36.01,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:56,17.376,17.44,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,3713.60,1883.10,AGM _025,AGM _026,39.94669083,-89.60293247,590.23,,,
1881,TR107,2023,MFL/CAL/IMU,16020,36.01,92137.22,35.77,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:10,17.376,17.45,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3747.20,1849.50,AGM _025,AGM _026,39.94669225,-89.60306115,590.78,,,
1882,TR107,2023,MFL/CAL/IMU,16020,17.24,92154.46,18.53,,COMP,Bend - Field,,22° 42.3D Left Cold Bend,08:56,,,,,,,,,,,,42.3D,01:10,17.376,17.45,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,3783.20,1813.50,AGM _025,AGM _026,39.94668940,-89.60312262,590.97,,,
1883,TR107,2023,MFL/CAL/IMU,16030,35.77,92172.99,38.73,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:10,17.376,17.46,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,3783.20,1813.50,AGM _025,AGM _026,39.94667387,-89.60318554,591.03,,,
1884,TR107,2023,MFL/CAL/IMU,16030,17.34,92190.33,21.39,,COMP,Bend - Field,,17° 55.1D Left Cold Bend,08:59,,,,,,,,,,,,55.1D,11:10,17.376,17.46,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3818.90,1777.70,AGM _025,AGM _026,39.94665374,-89.60324154,590.95,,,
1885,TR107,2023,MFL/CAL/IMU,16040,38.73,92211.72,35.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:00,17.376,17.46,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,3818.90,1777.70,AGM _025,AGM _026,39.94661897,-89.60330298,590.91,,,
1886,TR107,2023,MFL/CAL/IMU,16050,35.19,92246.92,39.02,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:18,17.376,17.47,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,3857.70,1739.00,AGM _025,AGM _026,39.94655378,-89.60339636,591.00,,,
1887,TR107,2023,MFL/CAL/IMU,16060,39.02,92285.94,14.84,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:40,17.376,17.48,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3892.90,1703.80,AGM _025,AGM _026,39.94648018,-89.60349781,590.82,,,
1888,TR107,2023,MFL/CAL/IMU,16070,14.84,92300.78,34.82,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:45,17.376,17.48,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,3931.90,1664.80,AGM _025,AGM _026,39.94645163,-89.60353576,590.57,,,
1889,TR107,2023,MFL/CAL/IMU,16080,34.82,92335.60,32.05,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:09,17.376,17.49,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,3946.70,1649.90,AGM _025,AGM _026,39.94638354,-89.60362339,589.94,,,
1890,TR107,2023,MFL/CAL/IMU,16090,32.05,92367.65,37.49,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:00,17.376,17.49,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,3981.50,1615.10,AGM _025,AGM _026,39.94632037,-89.60370313,589.77,,,
1891,TR107,2023,MFL/CAL/IMU,16100,37.49,92405.13,33.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:40,17.376,17.50,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,4013.60,1583.10,AGM _025,AGM _026,39.94624628,-89.60379643,589.83,,,
1892,TR107,2023,MFL/CAL/IMU,16110,33.22,92438.35,34.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:19,17.376,17.51,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,4051.10,1545.60,AGM _025,AGM _026,39.94618085,-89.60387944,589.40,,,
1893,TR107,2023,MFL/CAL/IMU,16120,34.16,92472.51,62.50,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:49,17.376,17.51,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,4084.30,1512.30,AGM _025,AGM _026,39.94611373,-89.60396475,588.67,,,
1894,TR107,2023,MFL/CAL/IMU,16130,62.50,92535.02,61.96,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:25,17.376,17.53,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,4118.50,1478.20,AGM _025,AGM _026,39.94599042,-89.60412071,588.49,,,
1895,TR107,2023,MFL/CAL/IMU,16140,61.96,92596.97,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:20,17.376,17.54,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,4181.00,1415.70,AGM _025,AGM _026,39.94586816,-89.60427508,588.88,,,
1896,TR107,2023,MFL/CAL/IMU,16150,62.36,92659.33,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:49,17.376,17.55,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,4242.90,1353.70,AGM _025,AGM _026,39.94574622,-89.60443172,589.05,,,
1897,TR107,2023,MFL/CAL/IMU,16160,62.35,92721.68,62.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:49,17.376,17.56,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,4305.30,1291.40,AGM _025,AGM _026,39.94562425,-89.60458863,589.02,,,
1898,TR107,2023,MFL/CAL/IMU,16170,62.46,92784.14,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:36,17.376,17.57,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,4367.60,1229.00,AGM _025,AGM _026,39.94550152,-89.60474507,589.17,,,
1899,TR107,2023,MFL/CAL/IMU,16180,62.32,92846.46,62.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:17,17.376,17.58,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,4430.10,1166.60,AGM _025,AGM _026,39.94537904,-89.60490104,589.29,,,
1900,TR107,2023,MFL/CAL/IMU,16190,62.41,92908.87,62.55,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:05,17.376,17.60,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,4492.40,1104.20,AGM _025,AGM _026,39.94525700,-89.60505806,588.64,,,
1901,TR107,2023,MFL/CAL/IMU,16200,62.55,92971.43,62.05,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:18,17.376,17.61,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,4554.80,1041.80,AGM _025,AGM _026,39.94513572,-89.60521676,588.42,,,
1902,TR107,2023,MFL/CAL/IMU,16210,62.05,93033.48,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:18,17.376,17.62,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,4617.40,979.30,AGM _025,AGM _026,39.94501542,-89.60537423,587.65,,,
1903,TR107,2023,MFL/CAL/IMU,16220,62.26,93095.73,62.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:45,17.376,17.63,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,4679.40,917.20,AGM _025,AGM _026,39.94489378,-89.60553090,586.97,,,
1904,TR107,2023,MFL/CAL/IMU,16230,62.23,93157.97,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:58,17.376,17.64,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,4741.70,855.00,AGM _025,AGM _026,39.94477156,-89.60568676,586.61,,,
1905,TR107,2023,MFL/CAL/IMU,16230,43.25,93201.21,19.05,,COMP,Bend - Field,,13° 46.9D Right Cold Bend,02:48,,,,,,,,,,,,46.9D,11:58,17.376,17.65,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,4803.90,792.70,AGM _025,AGM _026,39.94468773,-89.60579649,585.50,,,
1906,TR107,2023,MFL/CAL/IMU,16240,62.29,93220.26,48.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:17,17.376,17.66,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,4803.90,792.70,AGM _025,AGM _026,39.94465875,-89.60585309,585.27,,,
1907,TR107,2023,MFL/CAL/IMU,16250,48.27,93268.53,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:22,17.376,17.66,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,4866.20,730.40,AGM _025,AGM _026,39.94458740,-89.60599848,584.56,,,
1908,TR107,2023,MFL/CAL/IMU,16260,62.33,93330.86,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:41,17.376,17.68,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,4914.50,682.20,AGM _025,AGM _026,39.94449535,-89.60618664,584.18,,,
1909,TR107,2023,MFL/CAL/IMU,16270,62.35,93393.21,62.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:57,17.376,17.69,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,4976.80,619.80,AGM _025,AGM _026,39.94440638,-89.60637731,584.04,,,
1910,TR107,2023,MFL/CAL/IMU,16280,62.18,93455.38,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:11,17.376,17.70,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,5039.10,557.50,AGM _025,AGM _026,39.94431821,-89.60656757,585.37,,,
1911,TR107,2023,MFL/CAL/IMU,16290,62.25,93517.63,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:49,17.376,17.71,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,5101.30,495.30,AGM _025,AGM _026,39.94422856,-89.60675712,586.31,,,
1912,TR107,2023,MFL/CAL/IMU,16300,62.29,93579.92,57.54,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:53,17.376,17.72,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,5163.60,433.10,AGM _025,AGM _026,39.94413879,-89.60694699,586.69,,,
1913,TR107,2023,MFL/CAL/IMU,16310,57.54,93637.46,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:35,17.376,17.73,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,5225.90,370.80,AGM _025,AGM _026,39.94405654,-89.60712269,586.67,,,
1914,TR107,2023,MFL/CAL/IMU,16320,62.32,93699.78,57.77,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:07,17.376,17.75,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,5283.40,313.20,AGM _025,AGM _026,39.94396824,-89.60731366,585.43,,,
1915,TR107,2023,MFL/CAL/IMU,16330,57.77,93757.55,62.64,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:46,17.376,17.76,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,5345.70,250.90,AGM _025,AGM _026,39.94388805,-89.60749214,584.84,,,
1916,TR107,2023,MFL/CAL/IMU,16330,28.11,93785.66,34.53,,COMP,Bend - Field,,36° 45.7D Left Cold Bend,08:58,,,,,,,,,,,,45.7D,11:46,17.376,17.76,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,5403.50,193.20,AGM _025,AGM _026,39.94384216,-89.60757225,584.18,,,
1917,TR107,2023,MFL/CAL/IMU,16330,53.81,93811.36,8.83,1917,ANOM,Corrosion - Other,External,Manufacturing Related,11:24,10,,1.56,0.91,1963,2.418,2127,2.619,2123,2.614,,,11:46,17.376,17.77,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,5403.50,193.20,AGM _025,AGM _026,39.94378239,-89.60762051,583.41,1414,1531,1528
1917,TR107,2023,MFL/CAL/IMU,16330,53.81,93811.36,8.83,1917,ANOM,Longitudinal Weld Anomaly,External,Manufacturing Related; At Seam,11:11,10,,3.76,1.94,1925,2.370,2077,2.558,2082,2.564,,,11:46,17.376,17.77,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,5403.50,193.20,AGM _025,AGM _026,39.94378239,-89.60762051,583.41,1386,1496,1499
1917,TR107,2023,MFL/CAL/IMU,16330,54.00,93811.55,8.63,1917,ANOM,Corrosion - Other,External,Manufacturing Related,11:11,10,,1.41,1.74,1967,2.422,2131,2.624,2127,2.619,,,11:46,17.376,17.77,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,5403.50,193.20,AGM _025,AGM _026,39.94378193,-89.60762078,583.40,1416,1534,1531
1918,TR107,2023,MFL/CAL/IMU,16340,62.64,93820.19,31.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:04,17.376,17.77,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,5403.50,193.20,AGM _025,AGM _026,39.94376032,-89.60763363,583.20,,,
1919,TR107,2023,MFL/CAL/IMU,16350,31.31,93851.50,61.85,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:51,17.376,17.77,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,5466.10,130.50,AGM _025,AGM _026,39.94368168,-89.60767940,583.08,,,
1920,TR107,2023,MFL/CAL/IMU,16360,61.85,93913.35,62.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:45,17.376,17.79,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,5497.40,99.20,AGM _025,AGM _026,39.94352448,-89.60776378,584.91,,,
1921,TR107,2023,MFL/CAL/IMU,16360,37.36,93950.70,25.06,,REF,Above Ground Marker,,,,,,,,,,,,,,,,00:45,17.376,17.79,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,-37.40,5365.10,AGM _026,AGM _027.5,39.94342928,-89.60781406,584.91,,,
1922,TR107,2023,MFL/CAL/IMU,16370,62.41,93975.76,62.54,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:04,17.376,17.80,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,-37.40,5365.10,AGM _026,AGM _027.5,39.94336554,-89.60784810,584.84,,,
1923,TR107,2023,MFL/CAL/IMU,16370,7.89,93983.65,54.65,,ADME,Close Metal Object,,,03:19,,,2.74,3.75,,,,,,,,,02:04,17.376,17.80,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,25.10,5302.70,AGM _026,AGM _027.5,39.94334547,-89.60785893,584.87,,,
1924,TR107,2023,MFL/CAL/IMU,16380,62.54,94038.30,52.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:38,17.376,17.81,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,25.10,5302.70,AGM _026,AGM _027.5,39.94320715,-89.60793489,586.27,,,
1925,TR107,2023,MFL/CAL/IMU,16390,52.27,94090.57,52.64,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:02,17.376,17.82,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,87.60,5240.10,AGM _026,AGM _027.5,39.94307439,-89.60800673,586.47,,,
1926,TR107,2023,MFL/CAL/IMU,16400,52.64,94143.21,50.10,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:01,17.376,17.83,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,139.90,5187.90,AGM _026,AGM _027.5,39.94294043,-89.60807795,586.06,,,
1927,TR107,2023,MFL/CAL/IMU,16410,50.10,94193.31,52.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:26,17.376,17.84,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,192.50,5135.20,AGM _026,AGM _027.5,39.94281375,-89.60814741,583.20,,,
1928,TR107,2023,MFL/CAL/IMU,16420,52.39,94245.70,51.95,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:21,17.376,17.85,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,242.60,5085.10,AGM _026,AGM _027.5,39.94268136,-89.60822067,580.45,,,
1929,TR107,2023,MFL/CAL/IMU,16430,51.95,94297.65,51.99,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:18,17.376,17.86,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,295.00,5032.70,AGM _026,AGM _027.5,39.94255057,-89.60829369,576.48,,,
1930,TR107,2023,MFL/CAL/IMU,16430,9.59,94307.24,42.41,,COMP,Bend - Field,,5° 50.2D Sag Cold Bend,11:57,,,,,,,,,,,,50.2D,09:18,17.376,17.86,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,347.00,4980.80,AGM _026,AGM _027.5,39.94252628,-89.60830718,576.23,,,
1931,TR107,2023,MFL/CAL/IMU,16440,51.99,94349.65,62.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:39,17.376,17.87,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,347.00,4980.80,AGM _026,AGM _027.5,39.94241916,-89.60836653,578.34,,,
1932,TR107,2023,MFL/CAL/IMU,16440,20.45,94370.09,41.98,,COMP,Bend - Field,,8° 38.9D Right Cold Bend,02:48,,,,,,,,,,,,38.9D,00:39,17.376,17.87,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,398.90,4928.80,AGM _026,AGM _027.5,39.94236774,-89.60839586,578.94,,,
1933,TR107,2023,MFL/CAL/IMU,16450,62.43,94412.07,56.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:42,17.376,17.88,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,398.90,4928.80,AGM _026,AGM _027.5,39.94226872,-89.60847258,580.87,,,
1934,TR107,2023,MFL/CAL/IMU,16460,56.42,94468.50,55.58,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:52,17.376,17.89,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,461.40,4866.40,AGM _026,AGM _027.5,39.94213525,-89.60857471,584.27,,,
1935,TR107,2023,MFL/CAL/IMU,16470,55.58,94524.08,62.44,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:20,17.376,17.90,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,517.80,4809.90,AGM _026,AGM _027.5,39.94200358,-89.60867538,586.07,,,
1936,TR107,2023,MFL/CAL/IMU,16470,46.68,94570.76,15.76,,COMP,Bend - Field,,21° 43.7D Right Cold Bend,02:51,,,,,,,,,,,,43.7D,11:20,17.376,17.91,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,573.40,4754.40,AGM _026,AGM _027.5,39.94189648,-89.60876677,584.88,,,
1937,TR107,2023,MFL/CAL/IMU,16480,62.44,94586.51,61.65,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:33,17.376,17.91,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,573.40,4754.40,AGM _026,AGM _027.5,39.94186827,-89.60880934,584.56,,,
1938,TR107,2023,MFL/CAL/IMU,16480,11.09,94597.60,50.56,,COMP,Bend - Field,,8° 53.0D Right Cold Bend,03:17,,,,,,,,,,,,53D,01:33,17.376,17.92,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,635.80,4691.90,AGM _026,AGM _027.5,39.94185053,-89.60884144,584.37,,,
1939,TR107,2023,MFL/CAL/IMU,16490,61.65,94648.16,54.45,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:50,17.376,17.93,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,635.80,4691.90,AGM _026,AGM _027.5,39.94178240,-89.60899884,582.47,,,
1940,TR107,2023,MFL/CAL/IMU,16500,54.45,94702.61,54.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:34,17.376,17.94,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,697.50,4630.30,AGM _026,AGM _027.5,39.94170871,-89.60916779,579.26,,,
1941,TR107,2023,MFL/CAL/IMU,16510,54.15,94756.76,61.96,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:02,17.376,17.95,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,751.90,4575.80,AGM _026,AGM _027.5,39.94163395,-89.60933481,577.05,,,
1942,TR107,2023,MFL/CAL/IMU,16520,61.96,94818.72,50.78,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:42,17.376,17.96,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,806.10,4521.70,AGM _026,AGM _027.5,39.94154729,-89.60952536,577.79,,,
1943,TR107,2023,MFL/CAL/IMU,16530,50.78,94869.50,55.51,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:24,17.376,17.97,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,868.00,4459.70,AGM _026,AGM _027.5,39.94147579,-89.60968105,580.01,,,
1944,TR107,2023,MFL/CAL/IMU,16540,55.51,94925.01,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:22,17.376,17.98,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,918.80,4408.90,AGM _026,AGM _027.5,39.94139584,-89.60984998,581.46,,,
1945,TR107,2023,MFL/CAL/IMU,16550,62.20,94987.21,62.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:39,17.376,17.99,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,974.30,4353.40,AGM _026,AGM _027.5,39.94130543,-89.61003822,579.70,,,
