Feature ID,Segment Identifier,Assessment Year,Tool Type,Upstream Reference Girth Weld,Distance to Upstream Girth Weld,Absolute Distance,Distance to Downstream Girth Weld,Cluster Number,Feature Type,Feature Identification,Surface Location,Comment,Feature Orientation,Peak Depth of Metal Loss or Crack Anomaly,Peak Depth of Dent or Deformation Anomaly,Length of Anomaly,Width of Anomaly,B31G Pburst, B31G Pburst/MAOP,ModB31G Pburst, ModB31G Pburst/MAOP,EffectArea Pburst, EffectArea Pburst/MAOP,Half Life Corrosion Growth Rate,Bend Radius,Long Seam Orientation,Bore Diameter,Milepost,HCA,MAOP,Pipe OD,Pipe Wall Thickness NOMINAL,Pipe Wall Thickness MEASURED,SMYS,100% SMYS,Maximum Operating Stress,Safety Factor for Original Design Class Location,Installation Year,Actual Tool Speed,Maximum Allowable Tool Speed,ILI Vendor,Tool Run Date,Distance from Upstream Girth Weld to Upstream Reference,Distance from Upstream Girth Weld to Downstream Reference,Upstream Reference Description,Downstream Reference Description,Latitude,Longitude,Z coordinate,Psafe B31G (psi),Psafe MB31G (psi),Psafe EA31G (psi)
1946,TR107,2023,MFL/CAL/IMU,16560,62.43,95049.64,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:08,17.376,18.00,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,1036.50,4291.20,AGM _026,AGM _027.5,39.94121443,-89.61022688,575.63,,,
1947,TR107,2023,MFL/CAL/IMU,16570,62.34,95111.98,62.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:39,17.376,18.01,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,1098.90,4228.80,AGM _026,AGM _027.5,39.94112369,-89.61041499,571.17,,,
1948,TR107,2023,MFL/CAL/IMU,16580,62.46,95174.44,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:47,17.376,18.03,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1161.30,4166.50,AGM _026,AGM _027.5,39.94103220,-89.61060288,565.50,,,
1949,TR107,2023,MFL/CAL/IMU,16590,62.40,95236.85,62.02,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:42,17.376,18.04,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1223.70,4104.00,AGM _026,AGM _027.5,39.94094091,-89.61079067,559.85,,,
1950,TR107,2023,MFL/CAL/IMU,16600,62.02,95298.87,45.80,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:32,17.376,18.05,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,1286.10,4041.60,AGM _026,AGM _027.5,39.94085031,-89.61097725,554.22,,,
1951,TR107,2023,MFL/CAL/IMU,16610,45.80,95344.67,44.53,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:47,17.376,18.06,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1348.20,3979.60,AGM _026,AGM _027.5,39.94078388,-89.61111613,553.73,,,
1952,TR107,2023,MFL/CAL/IMU,16620,44.53,95389.20,44.84,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:43,17.376,18.07,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1394.00,3933.80,AGM _026,AGM _027.5,39.94071988,-89.61125174,553.50,,,
1953,TR107,2023,MFL/CAL/IMU,16630,44.84,95434.04,55.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:52,17.376,18.07,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,1438.50,3889.20,AGM _026,AGM _027.5,39.94065464,-89.61138764,552.97,,,
1954,TR107,2023,MFL/CAL/IMU,16640,55.39,95489.43,61.84,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:46,17.376,18.09,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1483.30,3844.40,AGM _026,AGM _027.5,39.94057327,-89.61155493,552.60,,,
1955,TR107,2023,MFL/CAL/IMU,16650,61.84,95551.27,48.64,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:16,17.376,18.10,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1538.70,3789.00,AGM _026,AGM _027.5,39.94048153,-89.61174080,552.59,,,
1956,TR107,2023,MFL/CAL/IMU,16660,48.64,95599.91,49.82,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:41,17.376,18.11,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,1600.60,3727.20,AGM _026,AGM _027.5,39.94040899,-89.61188700,552.04,,,
1957,TR107,2023,MFL/CAL/IMU,16670,49.82,95649.72,61.80,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:17,17.376,18.12,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1649.20,3678.50,AGM _026,AGM _027.5,39.94033508,-89.61203686,551.50,,,
1958,TR107,2023,MFL/CAL/IMU,16680,61.80,95711.52,62.11,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:35,17.376,18.13,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1699.00,3628.70,AGM _026,AGM _027.5,39.94024165,-89.61222114,550.45,,,
1959,TR107,2023,MFL/CAL/IMU,16680,38.29,95749.81,23.82,,COMP,Bend - Field,,26° 48.4D Left Cold Bend,08:58,,,,,,,,,,,,48.4D,11:35,17.376,18.13,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1760.80,3566.90,AGM _026,AGM _027.5,39.94017788,-89.61232964,550.26,,,
1960,TR107,2023,MFL/CAL/IMU,16690,62.11,95773.63,62.64,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:16,17.376,18.14,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1760.80,3566.90,AGM _026,AGM _027.5,39.94012350,-89.61237641,550.07,,,
1961,TR107,2023,MFL/CAL/IMU,16690,21.69,95795.32,40.95,,COMP,Bend - Field,,27° 47.1D Left Cold Bend,09:00,,,,,,,,,,,,47.1D,11:16,17.376,18.14,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1822.90,3504.80,AGM _026,AGM _027.5,39.94006895,-89.61240727,550.01,,,
1962,TR107,2023,MFL/CAL/IMU,16700,62.64,95836.27,61.88,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:28,17.376,18.15,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1822.90,3504.80,AGM _026,AGM _027.5,39.93995695,-89.61241958,549.94,,,
1963,TR107,2023,MFL/CAL/IMU,16710,61.88,95898.16,37.95,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:48,17.376,18.16,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1885.60,3442.20,AGM _026,AGM _027.5,39.93978698,-89.61242990,549.76,,,
1964,TR107,2023,MFL/CAL/IMU,16720,37.95,95936.11,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:31,17.376,18.17,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1947.50,3380.30,AGM _026,AGM _027.5,39.93968276,-89.61243794,549.55,,,
1965,TR107,2023,MFL/CAL/IMU,16730,62.30,95998.40,62.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:18,17.376,18.18,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1985.40,3342.30,AGM _026,AGM _027.5,39.93951241,-89.61245940,549.27,,,
1966,TR107,2023,MFL/CAL/IMU,16740,62.43,96060.83,62.48,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:16,17.376,18.19,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,2047.70,3280.00,AGM _026,AGM _027.5,39.93934135,-89.61247921,548.84,,,
1967,TR107,2023,MFL/CAL/IMU,16750,62.48,96123.31,62.50,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:02,17.376,18.21,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2110.10,3217.60,AGM _026,AGM _027.5,39.93916976,-89.61248980,548.64,,,
1968,TR107,2023,MFL/CAL/IMU,16760,62.50,96185.81,62.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:27,17.376,18.22,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,2172.60,3155.10,AGM _026,AGM _027.5,39.93899856,-89.61250799,548.35,,,
1969,TR107,2023,MFL/CAL/IMU,16770,62.41,96248.22,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:13,17.376,18.23,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2235.10,3092.60,AGM _026,AGM _027.5,39.93882749,-89.61252512,548.35,,,
1970,TR107,2023,MFL/CAL/IMU,16780,62.32,96310.54,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:27,17.376,18.24,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,2297.50,3030.20,AGM _026,AGM _027.5,39.93865643,-89.61253992,548.39,,,
1971,TR107,2023,MFL/CAL/IMU,16790,62.24,96372.78,61.82,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:08,17.376,18.25,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2359.80,2967.90,AGM _026,AGM _027.5,39.93848557,-89.61255319,548.11,,,
1972,TR107,2023,MFL/CAL/IMU,16800,61.82,96434.60,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:27,17.376,18.26,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,2422.10,2905.70,AGM _026,AGM _027.5,39.93831601,-89.61256918,548.01,,,
1973,TR107,2023,MFL/CAL/IMU,16810,62.34,96496.94,62.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:16,17.376,18.28,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2483.90,2843.80,AGM _026,AGM _027.5,39.93814509,-89.61258747,548.00,,,
1974,TR107,2023,MFL/CAL/IMU,16820,62.16,96559.10,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:35,17.376,18.29,,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,2546.20,2781.50,AGM _026,AGM _027.5,39.93797470,-89.61260527,548.03,,,
1975,TR107,2023,MFL/CAL/IMU,16830,62.32,96621.42,53.59,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:30,17.376,18.30,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,2608.40,2719.30,AGM _026,AGM _027.5,39.93780390,-89.61262228,547.74,,,
1976,TR107,2023,MFL/CAL/IMU,16840,53.59,96675.00,52.56,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:48,17.376,18.31,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,2670.70,2657.00,AGM _026,AGM _027.5,39.93765701,-89.61263764,547.82,,,
1977,TR107,2023,MFL/CAL/IMU,16850,52.56,96727.56,62.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:04,17.376,18.32,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2724.30,2603.40,AGM _026,AGM _027.5,39.93751303,-89.61265429,547.77,,,
1978,TR107,2023,MFL/CAL/IMU,16860,62.42,96789.98,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:17,17.376,18.33,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,2776.90,2550.90,AGM _026,AGM _027.5,39.93734203,-89.61267279,547.77,,,
1979,TR107,2023,MFL/CAL/IMU,16870,62.28,96852.25,61.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:23,17.376,18.34,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2839.30,2488.50,AGM _026,AGM _027.5,39.93717149,-89.61269334,548.14,,,
1980,TR107,2023,MFL/CAL/IMU,16880,61.43,96913.68,62.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:42,17.376,18.35,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2901.60,2426.20,AGM _026,AGM _027.5,39.93700322,-89.61271474,547.73,,,
1981,TR107,2023,MFL/CAL/IMU,16890,62.43,96976.11,62.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:29,17.376,18.37,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2963.00,2364.80,AGM _026,AGM _027.5,39.93683216,-89.61273106,547.16,,,
1982,TR107,2023,MFL/CAL/IMU,16900,62.16,97038.26,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:15,17.376,18.38,,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,3025.40,2302.30,AGM _026,AGM _027.5,39.93666134,-89.61274104,547.41,,,
1983,TR107,2023,MFL/CAL/IMU,16910,62.24,97100.50,61.70,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:06,17.376,18.39,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,3087.60,2240.20,AGM _026,AGM _027.5,39.93649061,-89.61275768,547.52,,,
1984,TR107,2023,MFL/CAL/IMU,16920,61.70,97162.20,61.85,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:13,17.376,18.40,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,3149.80,2177.90,AGM _026,AGM _027.5,39.93632154,-89.61277429,547.51,,,
1985,TR107,2023,MFL/CAL/IMU,16930,61.85,97224.05,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:10,17.376,18.41,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,3211.50,2116.20,AGM _026,AGM _027.5,39.93615181,-89.61278782,546.79,,,
1986,TR107,2023,MFL/CAL/IMU,16930,7.97,97232.02,54.30,,ANOM,Dent,,,09:51,,1.1,8.14,5.84,,,,,,,,,00:10,17.376,18.42,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,3273.30,2054.40,AGM _026,AGM _027.5,39.93612981,-89.61278929,546.71,,,
1987,TR107,2023,MFL/CAL/IMU,16930,47.43,97271.48,14.85,,COMP,Bend - Field,,11° 37.7D Right Cold Bend,03:02,,,,,,,,,,,,37.7D,00:10,17.376,18.42,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3273.30,2054.40,AGM _026,AGM _027.5,39.93602140,-89.61279700,546.51,,,
1988,TR107,2023,MFL/CAL/IMU,16940,62.27,97286.32,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:43,17.376,18.43,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,3273.30,2054.40,AGM _026,AGM _027.5,39.93598175,-89.61280891,546.39,,,
1989,TR107,2023,MFL/CAL/IMU,16940,11.86,97298.18,50.55,,COMP,Bend - Field,,12° 35.4D Right Cold Bend,02:59,,,,,,,,,,,,35.4D,00:43,17.376,18.43,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3335.60,1992.10,AGM _026,AGM _027.5,39.93595035,-89.61282072,546.19,,,
1990,TR107,2023,MFL/CAL/IMU,16940,42.07,97328.39,20.33,,COMP,Bend - Field,,26° 33.7D Right Cold Bend,03:08,,,,,,,,,,,,33.7D,00:43,17.376,18.43,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3335.60,1992.10,AGM _026,AGM _027.5,39.93587793,-89.61287275,545.73,,,
1991,TR107,2023,MFL/CAL/IMU,16950,62.40,97348.72,62.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:09,17.376,18.44,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,3335.60,1992.10,AGM _026,AGM _027.5,39.93584168,-89.61292760,544.93,,,
1992,TR107,2023,MFL/CAL/IMU,16950,17.49,97366.21,44.97,,COMP,Bend - Field,,6° 39.7D Over Cold Bend,05:44,,,,,,,,,,,,39.7D,09:09,17.376,18.44,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,3398.00,1929.70,AGM _026,AGM _027.5,39.93581283,-89.61297737,543.88,,,
1993,TR107,2023,MFL/CAL/IMU,16950,51.78,97400.50,10.68,,COMP,Bend - Field,,7° 34.8D Sag Cold Bend,11:49,,,,,,,,,,,,34.8D,09:09,17.376,18.45,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,3398.00,1929.70,AGM _026,AGM _027.5,39.93575767,-89.61307501,538.75,,,
1994,TR107,2023,MFL/CAL/IMU,16960,62.46,97411.18,62.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:08,17.376,18.45,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3398.00,1929.70,AGM _026,AGM _027.5,39.93574011,-89.61310542,538.48,,,
1995,TR107,2023,MFL/CAL/IMU,16960,18.09,97429.27,44.34,,COMP,Bend - Field,,8° 37.9D Sag Cold Bend,00:06,,,,,,,,,,,,37.9D,03:08,17.376,18.45,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,3460.50,1867.30,AGM _026,AGM _027.5,39.93571038,-89.61315740,538.35,,,
1996,TR107,2023,MFL/CAL/IMU,16960,50.66,97461.84,11.77,,COMP,Bend - Field,,7° 42.0D Over Cold Bend,06:06,,,,,,,,,,,,42D,03:08,17.376,18.46,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,3460.50,1867.30,AGM _026,AGM _027.5,39.93565819,-89.61325084,542.46,,,
1997,TR107,2023,MFL/CAL/IMU,16970,62.43,97473.61,54.12,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:13,17.376,18.46,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,3460.50,1867.30,AGM _026,AGM _027.5,39.93563915,-89.61328465,543.01,,,
1998,TR107,2023,MFL/CAL/IMU,16970,14.38,97487.99,39.74,,ANOM,Dent,,,07:23,,1.2,14.75,5.78,,,,,,,,,10:13,17.376,18.46,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,3522.90,1804.80,AGM _026,AGM _027.5,39.93561562,-89.61332607,543.66,,,
1999,TR107,2023,MFL/CAL/IMU,16980,54.12,97527.73,33.57,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:18,17.376,18.47,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,3522.90,1804.80,AGM _026,AGM _027.5,39.93555002,-89.61343940,545.23,,,
2000,TR107,2023,MFL/CAL/IMU,16990,33.57,97561.30,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:29,17.376,18.48,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,3577.00,1750.70,AGM _026,AGM _027.5,39.93549324,-89.61353409,545.99,,,
2001,TR107,2023,MFL/CAL/IMU,17000,62.34,97623.64,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:47,17.376,18.49,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3610.60,1717.10,AGM _026,AGM _027.5,39.93538535,-89.61370700,546.04,,,
2002,TR107,2023,MFL/CAL/IMU,17010,62.34,97685.98,61.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:01,17.376,18.50,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3672.90,1654.80,AGM _026,AGM _027.5,39.93527673,-89.61387927,545.42,,,
2003,TR107,2023,MFL/CAL/IMU,17020,61.19,97747.17,55.89,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:08,17.376,18.51,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,3735.30,1592.50,AGM _026,AGM _027.5,39.93517172,-89.61405010,544.90,,,
2004,TR107,2023,MFL/CAL/IMU,17020,42.77,97789.94,13.12,,COMP,Bend - Field,,8° 36.0D Right Cold Bend,02:53,,,,,,,,,,,,36D,00:08,17.376,18.52,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3796.50,1531.30,AGM _026,AGM _027.5,39.93509886,-89.61417011,545.23,,,
2005,TR107,2023,MFL/CAL/IMU,17030,55.89,97803.06,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:44,17.376,18.52,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,3796.50,1531.30,AGM _026,AGM _027.5,39.93508041,-89.61421030,545.51,,,
2006,TR107,2023,MFL/CAL/IMU,17030,14.11,97817.17,48.14,,COMP,Bend - Field,,10° 41.6D Right Cold Bend,03:06,,,,,,,,,,,,41.6D,11:44,17.376,18.53,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,3852.40,1475.40,AGM _026,AGM _027.5,39.93506144,-89.61425428,545.74,,,
2007,TR107,2023,MFL/CAL/IMU,17040,62.24,97865.31,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:37,17.376,18.54,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,3852.40,1475.40,AGM _026,AGM _027.5,39.93501554,-89.61441543,545.94,,,
2008,TR107,2023,MFL/CAL/IMU,17050,62.24,97927.55,62.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:22,17.376,18.55,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,3914.60,1413.10,AGM _026,AGM _027.5,39.93495778,-89.61462479,546.43,,,
2009,TR107,2023,MFL/CAL/IMU,17050,10.60,97938.15,51.87,,COMP,Bend - Field,,9° 43.1D Sag Cold Bend,11:57,,,,,,,,,,,,43.1D,09:22,17.376,18.55,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,3976.80,1350.90,AGM _026,AGM _027.5,39.93494777,-89.61466031,546.96,,,
2010,TR107,2023,MFL/CAL/IMU,17050,62.42,97989.97,0.04,2010,ANOM,Girth Weld Anomaly,External,At Weld,08:15,16,,0.31,0.68,1981,2.440,2147,2.645,2147,2.644,,,09:22,17.376,18.56,,812,18.000,0.312,,52000,1803,0.45,0.72,,3.7,10.0,ENTEGRA,17/02/23,3976.80,1350.90,AGM _026,AGM _027.5,39.93489956,-89.61482976,558.10,1427,1546,1546
2011,TR107,2023,MFL/CAL/IMU,17060,62.46,97990.01,49.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:08,17.376,18.56,,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,3976.80,1350.90,AGM _026,AGM _027.5,39.93489952,-89.61482989,558.11,,,
2012,TR107,2023,MFL/CAL/IMU,17070,49.29,98039.30,49.50,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:57,17.376,18.57,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,4039.30,1288.40,AGM _026,AGM _027.5,39.93485335,-89.61499067,569.33,,,
2013,TR107,2023,MFL/CAL/IMU,17080,49.50,98088.80,50.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:59,17.376,18.58,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,4088.60,1239.10,AGM _026,AGM _027.5,39.93480681,-89.61515479,576.13,,,
2014,TR107,2023,MFL/CAL/IMU,17090,50.18,98138.98,46.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:53,17.376,18.59,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,4138.10,1189.60,AGM _026,AGM _027.5,39.93476097,-89.61532366,578.99,,,
2015,TR107,2023,MFL/CAL/IMU,17100,46.40,98185.38,45.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:12,17.376,18.60,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,4188.30,1139.50,AGM _026,AGM _027.5,39.93472098,-89.61548087,580.75,,,
2016,TR107,2023,MFL/CAL/IMU,17100,29.53,98214.91,15.77,,COMP,Bend - Field,,22° 41.2D Left Cold Bend,08:45,,,,,,,,,,,,41.2D,01:12,17.376,18.60,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,4234.70,1093.10,AGM _026,AGM _027.5,39.93469277,-89.61557959,581.71,,,
2017,TR107,2023,MFL/CAL/IMU,17110,45.30,98230.68,46.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:42,17.376,18.60,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,4234.70,1093.10,AGM _026,AGM _027.5,39.93466738,-89.61562521,581.68,,,
2018,TR107,2023,MFL/CAL/IMU,17110,11.33,98242.00,35.14,,COMP,Bend - Field,,11° 44.1D Left Cold Bend,09:08,,,,,,,,,,,,44.1D,11:42,17.376,18.61,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,4280.00,1047.80,AGM _026,AGM _027.5,39.93464655,-89.61565515,581.56,,,
2019,TR107,2023,MFL/CAL/IMU,17120,46.46,98277.14,48.62,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:28,17.376,18.61,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,4280.00,1047.80,AGM _026,AGM _027.5,39.93457069,-89.61573291,581.62,,,
2020,TR107,2023,MFL/CAL/IMU,17130,48.62,98325.76,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:27,17.376,18.62,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,4326.40,1001.30,AGM _026,AGM _027.5,39.93446336,-89.61583640,581.44,,,
2021,TR107,2023,MFL/CAL/IMU,17140,62.32,98388.08,46.78,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:36,17.376,18.63,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,4375.10,952.70,AGM _026,AGM _027.5,39.93432482,-89.61596741,581.85,,,
2022,TR107,2023,MFL/CAL/IMU,17150,46.78,98434.86,53.57,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:20,17.376,18.64,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,4437.40,890.40,AGM _026,AGM _027.5,39.93422078,-89.61606564,581.69,,,
2023,TR107,2023,MFL/CAL/IMU,17160,53.57,98488.43,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:54,17.376,18.65,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,4484.20,843.60,AGM _026,AGM _027.5,39.93410196,-89.61617875,581.67,,,
2024,TR107,2023,MFL/CAL/IMU,17170,62.26,98550.69,61.88,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:51,17.376,18.66,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,4537.70,790.00,AGM _026,AGM _027.5,39.93396371,-89.61630988,581.44,,,
2025,TR107,2023,MFL/CAL/IMU,17180,61.88,98612.58,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:14,17.376,18.68,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,4600.00,727.70,AGM _026,AGM _027.5,39.93382604,-89.61643985,582.06,,,
2026,TR107,2023,MFL/CAL/IMU,17190,62.27,98674.84,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:28,17.376,18.69,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,4661.90,665.90,AGM _026,AGM _027.5,39.93368654,-89.61656896,582.17,,,
2027,TR107,2023,MFL/CAL/IMU,17200,62.34,98737.18,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:50,17.376,18.70,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,4724.10,603.60,AGM _026,AGM _027.5,39.93354652,-89.61669743,582.64,,,
2028,TR107,2023,MFL/CAL/IMU,17210,62.30,98799.48,62.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:10,17.376,18.71,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,4786.50,541.30,AGM _026,AGM _027.5,39.93340690,-89.61682629,582.66,,,
2029,TR107,2023,MFL/CAL/IMU,17220,62.23,98861.71,62.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:10,17.376,18.72,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,4848.80,479.00,AGM _026,AGM _027.5,39.93326625,-89.61695284,582.60,,,
2030,TR107,2023,MFL/CAL/IMU,17230,62.22,98923.93,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:16,17.376,18.74,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,4911.00,416.70,AGM _026,AGM _027.5,39.93312318,-89.61707499,582.57,,,
2031,TR107,2023,MFL/CAL/IMU,17240,62.36,98986.29,61.87,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:54,17.376,18.75,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,4973.20,354.50,AGM _026,AGM _027.5,39.93298014,-89.61719793,582.24,,,
2032,TR107,2023,MFL/CAL/IMU,17250,61.87,99048.16,61.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:04,17.376,18.76,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,5035.60,292.10,AGM _026,AGM _027.5,39.93283832,-89.61731998,581.80,,,
2033,TR107,2023,MFL/CAL/IMU,17260,61.21,99109.37,62.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:25,17.376,18.77,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,5097.50,230.30,AGM _026,AGM _027.5,39.93269747,-89.61743958,581.02,,,
2034,TR107,2023,MFL/CAL/IMU,17270,62.22,99171.59,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:57,17.376,18.78,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,5158.70,169.10,AGM _026,AGM _027.5,39.93255443,-89.61756126,579.37,,,
2035,TR107,2023,MFL/CAL/IMU,17270,46.62,99218.21,15.74,,COMP,Bend - Field,,14° 43.6D Left Cold Bend,08:53,,,,,,,,,,,,43.6D,10:57,17.376,18.79,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,5220.90,106.80,AGM _026,AGM _027.5,39.93244660,-89.61765145,578.33,,,
2036,TR107,2023,MFL/CAL/IMU,17280,62.35,99233.95,62.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:48,17.376,18.79,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,5220.90,106.80,AGM _026,AGM _027.5,39.93240648,-89.61767187,577.87,,,
2037,TR107,2023,MFL/CAL/IMU,17280,17.54,99251.49,44.85,,COMP,Bend - Field,,20° 46.3D Left Cold Bend,08:44,,,,,,,,,,,,46.3D,10:48,17.376,18.80,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,5283.20,44.50,AGM _026,AGM _027.5,39.93236026,-89.61768926,577.24,,,
2038,TR107,2023,MFL/CAL/IMU,17280,44.50,99278.44,17.89,,REF,Above Ground Marker,,,,,,,,,,,,,,,,10:48,17.376,18.80,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,-44.50,4017.10,AGM _027.5,AGM _029,39.93228643,-89.61769257,575.37,,,
2039,TR107,2023,MFL/CAL/IMU,17290,62.39,99296.33,62.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:41,17.376,18.81,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,-44.50,4017.10,AGM _027.5,AGM _029,39.93223725,-89.61769244,574.12,,,
2040,TR107,2023,MFL/CAL/IMU,17300,62.42,99358.76,50.63,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:23,17.376,18.82,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,17.90,3954.70,AGM _027.5,AGM _029,39.93206559,-89.61769249,574.92,,,
2041,TR107,2023,MFL/CAL/IMU,17310,50.63,99409.38,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:23,17.376,18.83,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,80.30,3892.30,AGM _027.5,AGM _029,39.93192674,-89.61769261,578.56,,,
2042,TR107,2023,MFL/CAL/IMU,17320,62.29,99471.67,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:15,17.376,18.84,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,130.90,3841.70,AGM _027.5,AGM _029,39.93175538,-89.61769349,580.98,,,
2043,TR107,2023,MFL/CAL/IMU,17330,62.32,99533.99,43.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:17,17.376,18.85,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,193.20,3779.40,AGM _027.5,AGM _029,39.93158386,-89.61769398,581.96,,,
2044,TR107,2023,MFL/CAL/IMU,17340,43.42,99577.41,62.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:12,17.376,18.86,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,255.50,3717.10,AGM _027.5,AGM _029,39.93146446,-89.61769178,582.18,,,
2045,TR107,2023,MFL/CAL/IMU,17350,62.39,99639.80,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:21,17.376,18.87,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,299.00,3673.70,AGM _027.5,AGM _029,39.93129281,-89.61768713,582.42,,,
2046,TR107,2023,MFL/CAL/IMU,17350,12.69,99652.49,49.63,2046,ANOM,Longitudinal Weld Anomaly,External,Manufacturing Related; At Seam,10:11,12,,2.89,1.14,1928,2.375,2083,2.565,2070,2.550,,,10:21,17.376,18.87,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.8,10.0,ENTEGRA,17/02/23,361.40,3611.30,AGM _027.5,AGM _029,39.93125784,-89.61768616,582.44,1388,1500,1491
2047,TR107,2023,MFL/CAL/IMU,17350,48.75,99688.55,13.57,2047,ANOM,Corrosion - Pitting,External,,10:43,10,,1.06,1.02,1973,2.430,2138,2.633,2136,2.630,,,10:21,17.376,18.88,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,361.40,3611.30,AGM _027.5,AGM _029,39.93115857,-89.61768362,582.23,1421,1539,1538
2047,TR107,2023,MFL/CAL/IMU,17350,48.75,99688.55,13.57,2047,ANOM,Longitudinal Weld Anomaly,External,At Seam,10:40,11,,4.26,5.18,1912,2.354,2060,2.537,2060,2.537,,,10:21,17.376,18.88,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,361.40,3611.30,AGM _027.5,AGM _029,39.93115857,-89.61768362,582.23,1376,1483,1483
2047,TR107,2023,MFL/CAL/IMU,17350,48.87,99688.67,13.45,2047,ANOM,Corrosion - Circ Grooving,External,,10:40,10,,0.78,1.71,1977,2.435,2143,2.639,2142,2.637,,,10:21,17.376,18.88,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,361.40,3611.30,AGM _027.5,AGM _029,39.93115827,-89.61768361,582.23,1424,1543,1542
2047,TR107,2023,MFL/CAL/IMU,17350,48.94,99688.74,13.39,2047,ANOM,Corrosion - General,External,,10:58,10,,1.37,1.59,1967,2.423,2131,2.625,2128,2.621,,,10:21,17.376,18.88,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,361.40,3611.30,AGM _027.5,AGM _029,39.93115811,-89.61768361,582.23,1416,1535,1532
2047,TR107,2023,MFL/CAL/IMU,17350,49.01,99688.82,13.31,2047,ANOM,Corrosion - Pitting,External,,11:26,11,,1.10,1.74,1971,2.427,2136,2.630,2133,2.627,,,10:21,17.376,18.88,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,361.40,3611.30,AGM _027.5,AGM _029,39.93115790,-89.61768360,582.23,1419,1538,1536
2048,TR107,2023,MFL/CAL/IMU,17360,62.32,99702.12,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:31,17.376,18.88,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,361.40,3611.30,AGM _027.5,AGM _029,39.93112132,-89.61768272,582.07,,,
2049,TR107,2023,MFL/CAL/IMU,17360,60.49,99762.61,1.88,,COMP,Tap,,,00:02,,,,,,,,,,,,,01:31,17.376,18.89,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,423.70,3548.90,AGM _027.5,AGM _029,39.93095484,-89.61767873,582.29,,,
2050,TR107,2023,MFL/CAL/IMU,17370,62.37,99764.49,62.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:09,17.376,18.89,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,423.70,3548.90,AGM _027.5,AGM _029,39.93094973,-89.61767860,582.29,,,
2051,TR107,2023,MFL/CAL/IMU,17380,62.15,99826.64,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:33,17.376,18.91,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,486.00,3486.60,AGM _027.5,AGM _029,39.93077856,-89.61767444,582.39,,,
2052,TR107,2023,MFL/CAL/IMU,17390,62.21,99888.84,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:21,17.376,18.92,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,548.20,3424.40,AGM _027.5,AGM _029,39.93060740,-89.61766973,582.24,,,
2053,TR107,2023,MFL/CAL/IMU,17400,62.28,99951.12,62.11,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:40,17.376,18.93,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,610.40,3362.20,AGM _027.5,AGM _029,39.93043615,-89.61766467,581.94,,,
2054,TR107,2023,MFL/CAL/IMU,17410,62.11,100013.23,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:00,17.376,18.94,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,672.70,3300.00,AGM _027.5,AGM _029,39.93026519,-89.61766040,581.92,,,
2055,TR107,2023,MFL/CAL/IMU,17420,62.19,100075.42,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:41,17.376,18.95,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,734.80,3237.80,AGM _027.5,AGM _029,39.93009417,-89.61765705,581.30,,,
2056,TR107,2023,MFL/CAL/IMU,17430,62.24,100137.65,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:02,17.376,18.97,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,797.00,3175.70,AGM _027.5,AGM _029,39.92992289,-89.61765386,580.09,,,
2057,TR107,2023,MFL/CAL/IMU,17440,62.32,100199.98,62.58,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:36,17.376,18.98,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,859.20,3113.40,AGM _027.5,AGM _029,39.92975207,-89.61765038,574.92,,,
2058,TR107,2023,MFL/CAL/IMU,17440,38.98,100238.96,23.60,,COMP,Bend - Field,,33° 47.0D Right Cold Bend,02:57,,,,,,,,,,,,47D,11:36,17.376,18.98,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,921.50,3051.10,AGM _027.5,AGM _029,39.92964586,-89.61765742,571.11,,,
2059,TR107,2023,MFL/CAL/IMU,17450,62.58,100262.56,61.74,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:23,17.376,18.99,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,921.50,3051.10,AGM _027.5,AGM _029,39.92958736,-89.61769224,568.91,,,
2060,TR107,2023,MFL/CAL/IMU,17460,61.74,100324.29,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:04,17.376,19.00,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,984.10,2988.50,AGM _027.5,AGM _029,39.92944271,-89.61780720,565.24,,,
2061,TR107,2023,MFL/CAL/IMU,17470,62.35,100386.65,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:57,17.376,19.01,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1045.90,2926.80,AGM _027.5,AGM _029,39.92929719,-89.61792438,561.89,,,
2062,TR107,2023,MFL/CAL/IMU,17480,62.33,100448.98,61.60,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:04,17.376,19.02,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1108.20,2864.40,AGM _027.5,AGM _029,39.92915241,-89.61804344,558.95,,,
2063,TR107,2023,MFL/CAL/IMU,17490,61.60,100510.58,61.82,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:33,17.376,19.04,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1170.50,2802.10,AGM _027.5,AGM _029,39.92900950,-89.61816141,555.45,,,
2064,TR107,2023,MFL/CAL/IMU,17500,61.82,100572.40,18.77,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:23,17.376,19.05,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,1232.10,2740.50,AGM _027.5,AGM _029,39.92886524,-89.61827686,550.12,,,
2065,TR107,2023,MFL/CAL/IMU,17500,18.13,100590.53,0.64,,ADME,Close Metal Object,,,06:52,,,1.80,3.07,,,,,,,,,09:23,17.376,19.05,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,1294.00,2678.70,AGM _027.5,AGM _029,39.92882231,-89.61830927,548.36,,,
2066,TR107,2023,MFL/CAL/IMU,17510,18.77,100591.17,50.47,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:27,17.376,19.05,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1294.00,2678.70,AGM _027.5,AGM _029,39.92882080,-89.61831038,548.30,,,
2067,TR107,2023,MFL/CAL/IMU,17510,5.06,100596.23,45.42,,ADME,Close Metal Object,,,06:34,,,1.88,3.07,,,,,,,,,00:27,17.376,19.05,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,1312.70,2659.90,AGM _027.5,AGM _029,39.92880867,-89.61831916,547.83,,,
2068,TR107,2023,MFL/CAL/IMU,17510,32.01,100623.18,18.47,,COMP,Bend - Field,,32° 34.9D Right Cold Bend,02:45,,,,,,,,,,,,34.9D,00:27,17.376,19.06,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1312.70,2659.90,AGM _027.5,AGM _029,39.92874710,-89.61837123,545.42,,,
2069,TR107,2023,MFL/CAL/IMU,17520,50.47,100641.64,52.45,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:24,17.376,19.06,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1312.70,2659.90,AGM _027.5,AGM _029,39.92871755,-89.61842450,544.59,,,
2070,TR107,2023,MFL/CAL/IMU,17520,32.57,100674.21,19.88,,COMP,Bend - Field,,6° 45.3D Sag Cold Bend,11:44,,,,,,,,,,,,45.3D,09:24,17.376,19.07,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1363.20,2609.40,AGM _027.5,AGM _029,39.92867329,-89.61852567,545.38,,,
2071,TR107,2023,MFL/CAL/IMU,17530,52.45,100694.10,28.66,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:59,17.376,19.07,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,1363.20,2609.40,AGM _027.5,AGM _029,39.92864596,-89.61858646,548.32,,,
2072,TR107,2023,MFL/CAL/IMU,17530,10.38,100704.47,18.28,,COMP,Bend - Field,,6° 52.2D Over Cold Bend,05:33,,,,,,,,,,,,52.2D,02:59,17.376,19.07,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1415.70,2557.00,AGM _027.5,AGM _029,39.92863195,-89.61861834,549.78,,,
2073,TR107,2023,MFL/CAL/IMU,17530,26.25,100720.34,2.41,2073,ANOM,Corrosion - Circ Slotting,External,,09:30,10,,0.35,0.68,1982,2.441,2148,2.645,2148,2.645,,,02:59,17.376,19.08,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.5,10.0,ENTEGRA,17/02/23,1415.70,2557.00,AGM _027.5,AGM _029,39.92861120,-89.61866816,550.62,1427,1547,1546
2074,TR107,2023,MFL/CAL/IMU,17540,28.66,100722.76,61.89,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:06,17.376,19.08,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,1415.70,2557.00,AGM _027.5,AGM _029,39.92860808,-89.61867572,550.74,,,
2075,TR107,2023,MFL/CAL/IMU,17550,61.89,100784.64,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:54,17.376,19.09,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1444.30,2528.30,AGM _027.5,AGM _029,39.92852931,-89.61887178,552.00,,,
2076,TR107,2023,MFL/CAL/IMU,17550,6.41,100791.05,55.84,2076,ANOM,Longitudinal Weld Anomaly,External,Manufacturing Related; At Seam,02:35,10,,1.84,1.97,1958,2.411,2120,2.611,2115,2.604,,,02:54,17.376,19.09,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.5,10.0,ENTEGRA,17/02/23,1506.20,2466.40,AGM _027.5,AGM _029,39.92852142,-89.61889226,551.93,1410,1527,1523
2077,TR107,2023,MFL/CAL/IMU,17560,62.24,100846.89,53.05,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:42,17.376,19.10,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1506.20,2466.40,AGM _027.5,AGM _029,39.92845388,-89.61907141,551.44,,,
2078,TR107,2023,MFL/CAL/IMU,17570,53.05,100899.94,62.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:36,17.376,19.11,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1568.40,2404.20,AGM _027.5,AGM _029,39.92838959,-89.61924168,551.34,,,
2079,TR107,2023,MFL/CAL/IMU,17580,62.42,100962.36,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:13,17.376,19.12,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1621.50,2351.10,AGM _027.5,AGM _029,39.92831311,-89.61944152,551.35,,,
2080,TR107,2023,MFL/CAL/IMU,17590,62.35,101024.71,62.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:27,17.376,19.13,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1683.90,2288.70,AGM _027.5,AGM _029,39.92823585,-89.61964052,551.52,,,
2081,TR107,2023,MFL/CAL/IMU,17600,62.43,101087.14,62.48,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:55,17.376,19.15,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,1746.30,2226.40,AGM _027.5,AGM _029,39.92815690,-89.61983866,552.15,,,
2082,TR107,2023,MFL/CAL/IMU,17600,7.38,101094.52,55.09,,COMP,Tap,,,00:03,,,,,,,,,,,,,10:55,17.376,19.15,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1808.70,2163.90,AGM _027.5,AGM _029,39.92814740,-89.61986201,552.18,,,
2083,TR107,2023,MFL/CAL/IMU,17610,62.48,101149.61,61.91,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:09,17.376,19.16,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,1808.70,2163.90,AGM _027.5,AGM _029,39.92807637,-89.62003603,552.43,,,
2084,TR107,2023,MFL/CAL/IMU,17620,61.91,101211.52,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:56,17.376,19.17,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1871.20,2101.50,AGM _027.5,AGM _029,39.92799617,-89.62023130,553.01,,,
2085,TR107,2023,MFL/CAL/IMU,17630,62.40,101273.92,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:51,17.376,19.18,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1933.10,2039.50,AGM _027.5,AGM _029,39.92791472,-89.62042758,553.89,,,
2086,TR107,2023,MFL/CAL/IMU,17630,52.53,101326.45,9.73,,COMP,Tap,,,00:03,,,,,,,,,,,,,01:51,17.376,19.19,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,1995.50,1977.10,AGM _027.5,AGM _029,39.92784578,-89.62059273,553.84,,,
2087,TR107,2023,MFL/CAL/IMU,17640,62.25,101336.18,61.92,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:14,17.376,19.19,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1995.50,1977.10,AGM _027.5,AGM _029,39.92783303,-89.62062318,553.80,,,
2088,TR107,2023,MFL/CAL/IMU,17650,61.92,101398.10,62.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:41,17.376,19.20,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,2057.70,1914.90,AGM _027.5,AGM _029,39.92775118,-89.62081738,555.19,,,
2089,TR107,2023,MFL/CAL/IMU,17660,62.39,101460.49,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:14,17.376,19.22,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,2119.70,1853.00,AGM _027.5,AGM _029,39.92767067,-89.62101427,556.53,,,
2090,TR107,2023,MFL/CAL/IMU,17670,62.28,101522.78,62.02,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:01,17.376,19.23,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,2182.00,1790.60,AGM _027.5,AGM _029,39.92759092,-89.62121148,556.32,,,
2091,TR107,2023,MFL/CAL/IMU,17670,38.64,101561.42,23.38,,ADME,Close Metal Object,,,03:47,,,2.03,4.66,,,,,,,,,03:01,17.376,19.24,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,2244.30,1728.30,AGM _027.5,AGM _029,39.92754113,-89.62133336,555.90,,,
2092,TR107,2023,MFL/CAL/IMU,17670,52.00,101574.78,10.03,,ANOM,Dent,,,06:21,,1.1,35.04,8.64,,,,,,,,,03:01,17.376,19.24,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2244.30,1728.30,AGM _027.5,AGM _029,39.92752378,-89.62137550,555.71,,,
2093,TR107,2023,MFL/CAL/IMU,17680,62.02,101584.80,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:01,17.376,19.24,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2244.30,1728.30,AGM _027.5,AGM _029,39.92751070,-89.62140704,555.82,,,
2094,TR107,2023,MFL/CAL/IMU,17680,28.20,101613.00,34.17,,ANOM,Dent,,,06:07,,1.0,41.61,9.21,,,,,,,,,11:01,17.376,19.24,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,2306.40,1666.30,AGM _027.5,AGM _029,39.92747388,-89.62149574,556.29,,,
2095,TR107,2023,MFL/CAL/IMU,17690,62.37,101647.17,62.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:59,17.376,19.25,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2306.40,1666.30,AGM _027.5,AGM _029,39.92742910,-89.62160321,557.00,,,
2096,TR107,2023,MFL/CAL/IMU,17700,62.41,101709.58,62.48,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:56,17.376,19.26,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2368.70,1603.90,AGM _027.5,AGM _029,39.92734646,-89.62179873,557.69,,,
2097,TR107,2023,MFL/CAL/IMU,17700,48.75,101758.33,13.74,,COMP,Bend - Field,,19° 37.0D Left Cold Bend,08:46,,,,,,,,,,,,37D,11:56,17.376,19.27,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2431.10,1541.50,AGM _027.5,AGM _029,39.92727978,-89.62194990,558.20,,,
2098,TR107,2023,MFL/CAL/IMU,17710,62.48,101772.07,62.50,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:20,17.376,19.28,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2431.10,1541.50,AGM _027.5,AGM _029,39.92725320,-89.62198464,557.79,,,
2099,TR107,2023,MFL/CAL/IMU,17710,13.11,101785.18,49.39,,COMP,Bend - Field,,14° 44.0D Left Cold Bend,08:22,,,,,,,,,,,,44D,01:20,17.376,19.28,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2493.60,1479.00,AGM _027.5,AGM _029,39.92722535,-89.62201421,557.12,,,
2100,TR107,2023,MFL/CAL/IMU,17710,48.13,101820.20,14.37,,ANOM,Ripple/Wrinkle,,At Seam,00:36,,,,,,,,,,,,,01:20,17.376,19.28,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2493.60,1479.00,AGM _027.5,AGM _029,39.92714149,-89.62207406,553.41,,,
2101,TR107,2023,MFL/CAL/IMU,17710,51.01,101823.08,11.49,,COMP,Bend - Field,,6° 35.3D Sag Cold Bend,00:07,,,,,,,,,,,,35.3D,01:20,17.376,19.28,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2493.60,1479.00,AGM _027.5,AGM _029,39.92713454,-89.62207891,553.19,,,
2102,TR107,2023,MFL/CAL/IMU,17720,62.50,101834.57,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:31,17.376,19.29,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,2493.60,1479.00,AGM _027.5,AGM _029,39.92710673,-89.62209854,553.14,,,
2103,TR107,2023,MFL/CAL/IMU,17720,9.69,101844.26,52.59,,COMP,Bend - Field,,6° 44.2D Sag Cold Bend,00:08,,,,,,,,,,,,44.2D,09:31,17.376,19.29,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2556.10,1416.50,AGM _027.5,AGM _029,39.92708326,-89.62211512,553.26,,,
2104,TR107,2023,MFL/CAL/IMU,17720,44.25,101878.82,18.03,,COMP,Bend - Field,,6° 42.1D Over Cold Bend,06:00,,,,,,,,,,,,42.1D,09:31,17.376,19.30,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2556.10,1416.50,AGM _027.5,AGM _029,39.92700041,-89.62217450,556.66,,,
2105,TR107,2023,MFL/CAL/IMU,17730,62.29,101896.86,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:37,17.376,19.30,,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,2556.10,1416.50,AGM _027.5,AGM _029,39.92695691,-89.62220560,556.85,,,
2106,TR107,2023,MFL/CAL/IMU,17730,62.26,101959.11,0.06,2106,ANOM,Girth Weld Anomaly,External,At Weld,00:05,13,,0.31,0.73,1982,2.440,2148,2.645,2148,2.645,,,02:37,17.376,19.31,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.2,10.0,ENTEGRA,17/02/23,2618.40,1354.20,AGM _027.5,AGM _029,39.92680630,-89.62231175,557.30,1427,1546,1546
2106,TR107,2023,MFL/CAL/IMU,17730,62.26,101959.11,0.06,2106,ANOM,Girth Weld Anomaly,External,At Weld,00:05,13,,1.41,0.87,1961,2.415,2124,2.616,2138,2.633,,,02:37,17.376,19.31,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.2,10.0,ENTEGRA,17/02/23,2618.40,1354.20,AGM _027.5,AGM _029,39.92680630,-89.62231175,557.30,1412,1529,1539
2106,TR107,2023,MFL/CAL/IMU,17740,0.03,101959.20,48.48,2106,ANOM,Girth Weld Anomaly,External,At Weld,00:08,10,,0.35,0.68,1982,2.441,2148,2.645,2148,2.645,,,02:37,17.376,19.31,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.2,10.0,ENTEGRA,17/02/23,2680.70,1291.90,AGM _027.5,AGM _029,39.92680610,-89.62231189,557.30,1427,1547,1546
2107,TR107,2023,MFL/CAL/IMU,17740,62.32,101959.17,48.51,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:22,17.376,19.31,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2618.40,1354.20,AGM _027.5,AGM _029,39.92680617,-89.62231184,557.30,,,
2108,TR107,2023,MFL/CAL/IMU,17750,48.51,102007.68,62.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:43,17.376,19.32,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2680.70,1291.90,AGM _027.5,AGM _029,39.92668816,-89.62239256,557.71,,,
2109,TR107,2023,MFL/CAL/IMU,17760,62.22,102069.90,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:53,17.376,19.33,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2729.20,1243.40,AGM _027.5,AGM _029,39.92653720,-89.62249756,558.14,,,
2110,TR107,2023,MFL/CAL/IMU,17770,62.29,102132.19,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:19,17.376,19.34,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,2791.50,1181.20,AGM _027.5,AGM _029,39.92638668,-89.62260414,559.64,,,
2111,TR107,2023,MFL/CAL/IMU,17770,57.10,102189.29,5.23,,ADME,Close Metal Object,,,11:55,,,5.40,14.78,,,,,,,,,09:19,17.376,19.35,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,2853.70,1118.90,AGM _027.5,AGM _029,39.92624839,-89.62270126,561.02,,,
2112,TR107,2023,MFL/CAL/IMU,17780,62.33,102194.52,62.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:45,17.376,19.36,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,2853.70,1118.90,AGM _027.5,AGM _029,39.92623582,-89.62271006,561.19,,,
2113,TR107,2023,MFL/CAL/IMU,17780,0.69,102195.21,61.62,,ADME,Close Metal Object,,,01:34,,,4.54,5.23,,,,,,,,,11:45,17.376,19.36,,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,2916.10,1056.60,AGM _027.5,AGM _029,39.92623406,-89.62271130,561.21,,,
2114,TR107,2023,MFL/CAL/IMU,17780,8.17,102202.69,54.14,,ADME,Close Metal Object,,At Seam,00:33,,,3.52,8.53,,,,,,,,,11:45,17.376,19.36,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2916.10,1056.60,AGM _027.5,AGM _029,39.92621594,-89.62272402,561.50,,,
2115,TR107,2023,MFL/CAL/IMU,17780,50.83,102245.35,11.48,,COMP,Bend - Field,,11° 44.8D Right Cold Bend,03:27,,,,,,,,,,,,44.8D,11:45,17.376,19.36,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,2916.10,1056.60,AGM _027.5,AGM _029,39.92611324,-89.62279724,564.04,,,
2116,TR107,2023,MFL/CAL/IMU,17790,62.31,102256.83,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:38,17.376,19.37,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2916.10,1056.60,AGM _027.5,AGM _029,39.92608820,-89.62282218,564.44,,,
2117,TR107,2023,MFL/CAL/IMU,17800,62.26,102319.09,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:51,17.376,19.38,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2978.40,994.20,AGM _027.5,AGM _029,39.92595620,-89.62296399,564.50,,,
2118,TR107,2023,MFL/CAL/IMU,17810,62.33,102381.42,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:50,17.376,19.39,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,3040.60,932.00,AGM _027.5,AGM _029,39.92582541,-89.62310799,564.44,,,
2119,TR107,2023,MFL/CAL/IMU,17820,62.37,102443.78,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:50,17.376,19.40,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,3103.00,869.70,AGM _027.5,AGM _029,39.92569471,-89.62325255,565.76,,,
2120,TR107,2023,MFL/CAL/IMU,17820,0.18,102443.97,62.20,2120,ANOM,Corrosion - Circ Slotting,External,,07:17,20,,0.31,0.56,1981,2.439,2147,2.644,2146,2.643,,,10:50,17.376,19.40,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.4,10.0,ENTEGRA,17/02/23,3165.30,807.30,AGM _027.5,AGM _029,39.92569430,-89.62325301,565.77,1426,1546,1545
2121,TR107,2023,MFL/CAL/IMU,17820,29.68,102473.47,32.70,,COMP,Bend - Field,,43° 45.8D Left Cold Bend,08:46,,,,,,,,,,,,45.8D,10:50,17.376,19.41,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,3165.30,807.30,AGM _027.5,AGM _029,39.92562539,-89.62330739,565.15,,,
2122,TR107,2023,MFL/CAL/IMU,17830,62.38,102506.17,62.14,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:23,17.376,19.41,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,3165.30,807.30,AGM _027.5,AGM _029,39.92553695,-89.62332039,563.19,,,
2123,TR107,2023,MFL/CAL/IMU,17830,42.70,102548.87,19.44,,ANOM,Dent,,In Cold Bend,05:43,,1.0,33.17,7.28,,,,,,,,,01:23,17.376,19.42,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3227.70,744.90,AGM _027.5,AGM _029,39.92541969,-89.62331364,561.25,,,
2124,TR107,2023,MFL/CAL/IMU,17830,44.99,102551.16,17.15,,COMP,Bend - Field,,20° 45.5D Left Sag Cold Bend,10:24,,,,,,,,,,,,45.5D,01:23,17.376,19.42,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3227.70,744.90,AGM _027.5,AGM _029,39.92541336,-89.62331246,561.37,,,
2125,TR107,2023,MFL/CAL/IMU,17840,62.14,102568.30,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:08,17.376,19.43,,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,3227.70,744.90,AGM _027.5,AGM _029,39.92536817,-89.62329784,563.63,,,
2126,TR107,2023,MFL/CAL/IMU,17840,33.82,102602.13,28.52,,COMP,Bend - Field,,7° 46.8D Over Cold Bend,05:51,,,,,,,,,,,,46.8D,10:08,17.376,19.43,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,3289.90,682.80,AGM _027.5,AGM _029,39.92528022,-89.62326390,569.59,,,
2127,TR107,2023,MFL/CAL/IMU,17850,62.35,102630.65,52.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:21,17.376,19.44,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,3289.90,682.80,AGM _027.5,AGM _029,39.92520501,-89.62323597,571.83,,,
2128,TR107,2023,MFL/CAL/IMU,17850,17.52,102648.17,34.82,,COMP,Bend - Field,,8° 45.6D Left Cold Bend,09:02,,,,,,,,,,,,45.6D,01:21,17.376,19.44,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3352.20,620.40,AGM _027.5,AGM _029,39.92515892,-89.62321799,572.73,,,
2129,TR107,2023,MFL/CAL/IMU,17860,52.34,102683.00,37.98,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:06,17.376,19.45,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3352.20,620.40,AGM _027.5,AGM _029,39.92507163,-89.62316714,574.65,,,
2130,TR107,2023,MFL/CAL/IMU,17870,37.98,102720.98,61.80,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:55,17.376,19.45,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,3404.60,568.10,AGM _027.5,AGM _029,39.92497740,-89.62310908,577.56,,,
2131,TR107,2023,MFL/CAL/IMU,17880,61.80,102782.78,61.90,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:17,17.376,19.47,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,3442.50,530.10,AGM _027.5,AGM _029,39.92482627,-89.62300907,581.46,,,
2132,TR107,2023,MFL/CAL/IMU,17890,61.90,102844.68,61.55,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:52,17.376,19.48,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,3504.30,468.30,AGM _027.5,AGM _029,39.92467633,-89.62290429,580.36,,,
2133,TR107,2023,MFL/CAL/IMU,17900,61.55,102906.23,61.88,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:30,17.376,19.49,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,3566.20,406.40,AGM _027.5,AGM _029,39.92452792,-89.62279862,577.32,,,
2134,TR107,2023,MFL/CAL/IMU,17910,61.88,102968.11,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:59,17.376,19.50,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,3627.80,344.80,AGM _027.5,AGM _029,39.92437872,-89.62269258,576.98,,,
