Feature ID,Segment Identifier,Assessment Year,Tool Type,Upstream Reference Girth Weld,Distance to Upstream Girth Weld,Absolute Distance,Distance to Downstream Girth Weld,Cluster Number,Feature Type,Feature Identification,Surface Location,Comment,Feature Orientation,Peak Depth of Metal Loss or Crack Anomaly,Peak Depth of Dent or Deformation Anomaly,Length of Anomaly,Width of Anomaly,B31G Pburst, B31G Pburst/MAOP,ModB31G Pburst, ModB31G Pburst/MAOP,EffectArea Pburst, EffectArea Pburst/MAOP,Half Life Corrosion Growth Rate,Bend Radius,Long Seam Orientation,Bore Diameter,Milepost,HCA,MAOP,Pipe OD,Pipe Wall Thickness NOMINAL,Pipe Wall Thickness MEASURED,SMYS,100% SMYS,Maximum Operating Stress,Safety Factor for Original Design Class Location,Installation Year,Actual Tool Speed,Maximum Allowable Tool Speed,ILI Vendor,Tool Run Date,Distance from Upstream Girth Weld to Upstream Reference,Distance from Upstream Girth Weld to Downstream Reference,Upstream Reference Description,Downstream Reference Description,Latitude,Longitude,Z coordinate,Psafe B31G (psi),Psafe MB31G (psi),Psafe EA31G (psi)
2135,TR107,2023,MFL/CAL/IMU,17920,62.27,103030.38,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:38,17.376,19.51,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,3689.70,283.00,AGM _027.5,AGM _029,39.92422847,-89.62258575,579.51,,,
2136,TR107,2023,MFL/CAL/IMU,17930,62.27,103092.65,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:54,17.376,19.53,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,3751.90,220.70,AGM _027.5,AGM _029,39.92407777,-89.62247985,580.72,,,
2137,TR107,2023,MFL/CAL/IMU,17940,62.34,103154.98,9.97,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:56,17.376,19.54,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,3814.20,158.40,AGM _027.5,AGM _029,39.92392602,-89.62237580,580.71,,,
2138,TR107,2023,MFL/CAL/IMU,17950,9.97,103164.96,62.61,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:05,17.376,19.54,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,3876.50,96.10,AGM _027.5,AGM _029,39.92390175,-89.62235932,580.50,,,
2139,TR107,2023,MFL/CAL/IMU,17950,30.55,103195.51,32.06,,COMP,Bend - Field,,48° 42.4D Right Cold Bend,02:55,,,,,,,,,,,,42.4D,00:05,17.376,19.54,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,3886.50,86.10,AGM _027.5,AGM _029,39.92382186,-89.62232854,580.25,,,
2140,TR107,2023,MFL/CAL/IMU,17960,62.61,103227.57,16.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:29,17.376,19.55,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3886.50,86.10,AGM _027.5,AGM _029,39.92373597,-89.62234947,580.38,,,
2141,TR107,2023,MFL/CAL/IMU,17960,7.46,103235.03,8.81,,COMP,Bend - Field,,6° 49.2D Right Cold Bend,02:43,,,,,,,,,,,,49.2D,00:29,17.376,19.55,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,3949.10,23.50,AGM _027.5,AGM _029,39.92371690,-89.62235924,580.43,,,
2142,TR107,2023,MFL/CAL/IMU,17970,16.27,103243.84,14.92,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:03,17.376,19.55,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,3949.10,23.50,AGM _027.5,AGM _029,39.92369517,-89.62237316,580.60,,,
2143,TR107,2023,MFL/CAL/IMU,17970,3.76,103247.60,11.16,,COMP,Casing Begin,,,,,,,,,,,,,,,,11:03,17.376,19.55,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,3965.40,7.20,AGM _027.5,AGM _029,39.92368591,-89.62237926,580.68,,,
2144,TR107,2023,MFL/CAL/IMU,17970,7.24,103251.07,7.69,,REF,Above Ground Marker,,,,,,,,,,,,,,,,11:03,17.376,19.56,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,-7.20,4770.50,AGM _029,AGM _030,39.92367735,-89.62238489,580.76,,,
2145,TR107,2023,MFL/CAL/IMU,17980,14.92,103258.76,43.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:51,17.376,19.56,,812,18.000,0.312,,52000,,,,,3.5,10.0,ENTEGRA,17/02/23,-7.20,4770.50,AGM _029,AGM _030,39.92365844,-89.62239731,580.93,,,
2146,TR107,2023,MFL/CAL/IMU,17980,43.03,103301.79,0.30,2146,ANOM,Corrosion - Circ Slotting,External,,04:12,10,,0.23,0.70,1982,2.441,2149,2.646,2149,2.646,,,00:51,17.376,19.56,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.2,10.0,ENTEGRA,17/02/23,7.70,4755.60,AGM _029,AGM _030,39.92355261,-89.62246656,581.20,1427,1547,1547
2147,TR107,2023,MFL/CAL/IMU,17990,43.33,103302.09,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:15,17.376,19.56,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,7.70,4755.60,AGM _029,AGM _030,39.92355193,-89.62246701,581.20,,,
2148,TR107,2023,MFL/CAL/IMU,17990,38.04,103340.13,24.27,,COMP,Casing End,,,,,,,,,,,,,,,,03:15,17.376,19.57,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,51.00,4712.30,AGM _029,AGM _030,39.92345831,-89.62252821,580.79,,,
2149,TR107,2023,MFL/CAL/IMU,17990,43.40,103345.49,18.92,,COMP,Tap,,,00:02,,,,,,,,,,,,,03:15,17.376,19.57,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,51.00,4712.30,AGM _029,AGM _030,39.92344512,-89.62253681,580.72,,,
2150,TR107,2023,MFL/CAL/IMU,18000,62.32,103364.41,62.74,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:06,17.376,19.58,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,51.00,4712.30,AGM _029,AGM _030,39.92339859,-89.62256714,580.64,,,
2151,TR107,2023,MFL/CAL/IMU,18000,30.57,103394.97,32.17,,COMP,Bend - Field,,49° 40.0D Left Cold Bend,08:57,,,,,,,,,,,,40D,00:06,17.376,19.58,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,113.30,4650.00,AGM _029,AGM _030,39.92331845,-89.62259708,580.86,,,
2152,TR107,2023,MFL/CAL/IMU,18010,62.74,103427.14,46.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:34,17.376,19.59,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,113.30,4650.00,AGM _029,AGM _030,39.92323307,-89.62257122,580.66,,,
2153,TR107,2023,MFL/CAL/IMU,18020,46.28,103473.42,61.96,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:53,17.376,19.60,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,176.10,4587.20,AGM _029,AGM _030,39.92311923,-89.62249696,579.41,,,
2154,TR107,2023,MFL/CAL/IMU,18030,61.96,103535.38,53.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:30,17.376,19.61,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,222.30,4541.00,AGM _029,AGM _030,39.92296791,-89.62239456,578.87,,,
2155,TR107,2023,MFL/CAL/IMU,18040,53.37,103588.75,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:47,17.376,19.62,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,284.30,4479.00,AGM _029,AGM _030,39.92283872,-89.62230348,580.36,,,
2156,TR107,2023,MFL/CAL/IMU,18050,62.27,103651.02,62.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:31,17.376,19.63,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,337.70,4425.60,AGM _029,AGM _030,39.92268740,-89.62219899,582.08,,,
2157,TR107,2023,MFL/CAL/IMU,18050,23.83,103674.84,38.63,,COMP,Bend - Field,,14° 47.7D Right Cold Bend,02:57,,,,,,,,,,,,47.7D,00:31,17.376,19.64,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,399.90,4363.40,AGM _029,AGM _030,39.92262850,-89.62216170,582.23,,,
2158,TR107,2023,MFL/CAL/IMU,18060,62.46,103713.48,61.97,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:17,17.376,19.64,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,399.90,4363.40,AGM _029,AGM _030,39.92252522,-89.62212922,582.53,,,
2159,TR107,2023,MFL/CAL/IMU,18070,61.97,103775.45,62.51,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:20,17.376,19.65,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,462.40,4300.90,AGM _029,AGM _030,39.92235838,-89.62208239,582.84,,,
2160,TR107,2023,MFL/CAL/IMU,18080,62.51,103837.96,62.49,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:56,17.376,19.67,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,524.40,4238.90,AGM _029,AGM _030,39.92218978,-89.62203712,583.01,,,
2161,TR107,2023,MFL/CAL/IMU,18090,62.49,103900.44,62.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:12,17.376,19.68,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,586.90,4176.40,AGM _029,AGM _030,39.92202151,-89.62198990,583.32,,,
2162,TR107,2023,MFL/CAL/IMU,18100,62.23,103962.68,51.54,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:35,17.376,19.69,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,649.40,4113.90,AGM _029,AGM _030,39.92185448,-89.62193999,583.35,,,
2163,TR107,2023,MFL/CAL/IMU,18110,51.54,104014.21,60.87,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:04,17.376,19.70,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,711.60,4051.70,AGM _029,AGM _030,39.92171631,-89.62189730,583.07,,,
2164,TR107,2023,MFL/CAL/IMU,18110,23.40,104037.61,37.47,,COMP,Bend - Field,,8° 48.0D Right Cold Bend,02:48,,,,,,,,,,,,48D,01:04,17.376,19.70,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,763.10,4000.20,AGM _029,AGM _030,39.92165345,-89.62187950,582.81,,,
2165,TR107,2023,MFL/CAL/IMU,18120,60.87,104075.08,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:01,17.376,19.71,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,763.10,4000.20,AGM _029,AGM _030,39.92155065,-89.62186898,582.93,,,
2166,TR107,2023,MFL/CAL/IMU,18130,62.26,104137.34,54.68,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:10,17.376,19.72,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,824.00,3939.30,AGM _029,AGM _030,39.92137955,-89.62185338,583.37,,,
2167,TR107,2023,MFL/CAL/IMU,18140,54.68,104192.02,53.64,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:18,17.376,19.73,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,886.30,3877.00,AGM _029,AGM _030,39.92122936,-89.62184119,583.66,,,
2168,TR107,2023,MFL/CAL/IMU,18150,53.64,104245.66,62.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:31,17.376,19.74,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,940.90,3822.40,AGM _029,AGM _030,39.92108180,-89.62183012,583.76,,,
2169,TR107,2023,MFL/CAL/IMU,18160,62.46,104308.11,61.70,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:19,17.376,19.76,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,994.60,3768.70,AGM _029,AGM _030,39.92090986,-89.62182862,583.79,,,
2170,TR107,2023,MFL/CAL/IMU,18160,4.93,104313.04,56.77,2170,ANOM,Corrosion - Pitting,External,,03:08,10,,0.51,0.53,1980,2.439,2147,2.643,2146,2.643,,,10:19,17.376,19.76,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.8,10.0,ENTEGRA,17/02/23,1057.00,3706.30,AGM _029,AGM _030,39.92089622,-89.62182854,583.79,1426,1545,1545
2171,TR107,2023,MFL/CAL/IMU,18160,7.51,104315.62,54.20,2171,ANOM,Corrosion - Pitting,External,,03:00,10,,0.51,0.51,1980,2.439,2147,2.643,2146,2.643,,,10:19,17.376,19.76,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.8,10.0,ENTEGRA,17/02/23,1057.00,3706.30,AGM _029,AGM _030,39.92088913,-89.62182850,583.79,1426,1545,1545
2172,TR107,2023,MFL/CAL/IMU,18160,7.86,104315.98,53.84,2172,ANOM,Corrosion - Pitting,External,,02:45,10,,0.59,0.57,1980,2.438,2146,2.642,2145,2.641,,,10:19,17.376,19.76,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.8,10.0,ENTEGRA,17/02/23,1057.00,3706.30,AGM _029,AGM _030,39.92088814,-89.62182850,583.79,1425,1545,1544
2173,TR107,2023,MFL/CAL/IMU,18160,11.39,104319.50,50.31,2173,ANOM,Corrosion - Other,External,Manufacturing Related; Possible Repair,03:00,28,,0.78,0.69,1964,2.419,2128,2.620,2123,2.614,,,10:19,17.376,19.76,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.8,10.0,ENTEGRA,17/02/23,1057.00,3706.30,AGM _029,AGM _030,39.92087844,-89.62182843,583.81,1414,1532,1528
2174,TR107,2023,MFL/CAL/IMU,18170,61.70,104369.82,61.90,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:10,17.376,19.77,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1057.00,3706.30,AGM _029,AGM _030,39.92073984,-89.62182744,583.92,,,
2175,TR107,2023,MFL/CAL/IMU,18180,61.90,104431.72,62.47,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:01,17.376,19.78,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1118.70,3644.60,AGM _029,AGM _030,39.92056933,-89.62182601,584.06,,,
2176,TR107,2023,MFL/CAL/IMU,18190,62.47,104494.19,62.47,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:28,17.376,19.79,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1180.60,3582.70,AGM _029,AGM _030,39.92039732,-89.62182343,584.73,,,
2177,TR107,2023,MFL/CAL/IMU,18200,62.47,104556.66,61.70,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:32,17.376,19.80,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1243.10,3520.20,AGM _029,AGM _030,39.92022525,-89.62182109,585.05,,,
2178,TR107,2023,MFL/CAL/IMU,18210,61.70,104618.36,61.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:53,17.376,19.81,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1305.60,3457.70,AGM _029,AGM _030,39.92005545,-89.62181865,585.09,,,
2179,TR107,2023,MFL/CAL/IMU,18220,61.39,104679.74,51.78,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:27,17.376,19.83,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1367.30,3396.00,AGM _029,AGM _030,39.91988629,-89.62181610,584.97,,,
2180,TR107,2023,MFL/CAL/IMU,18230,51.78,104731.53,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:25,17.376,19.84,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1428.70,3334.60,AGM _029,AGM _030,39.91974381,-89.62181392,585.41,,,
2181,TR107,2023,MFL/CAL/IMU,18240,62.35,104793.88,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:54,17.376,19.85,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,1480.50,3282.80,AGM _029,AGM _030,39.91957202,-89.62181251,586.02,,,
2182,TR107,2023,MFL/CAL/IMU,18250,62.30,104856.17,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:54,17.376,19.86,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1542.80,3220.50,AGM _029,AGM _030,39.91940041,-89.62181164,585.96,,,
2183,TR107,2023,MFL/CAL/IMU,18260,62.30,104918.47,62.47,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:32,17.376,19.87,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1605.10,3158.20,AGM _029,AGM _030,39.91922895,-89.62181021,585.93,,,
2184,TR107,2023,MFL/CAL/IMU,18270,62.47,104980.94,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:33,17.376,19.88,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1667.40,3095.90,AGM _029,AGM _030,39.91905689,-89.62180859,586.32,,,
2185,TR107,2023,MFL/CAL/IMU,18280,62.36,105043.30,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:07,17.376,19.89,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1729.90,3033.40,AGM _029,AGM _030,39.91888523,-89.62180556,586.65,,,
2186,TR107,2023,MFL/CAL/IMU,18290,62.40,105105.70,62.45,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:22,17.376,19.91,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1792.20,2971.10,AGM _029,AGM _030,39.91871331,-89.62180191,586.91,,,
2187,TR107,2023,MFL/CAL/IMU,18300,62.45,105168.15,62.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:50,17.376,19.92,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1854.60,2908.70,AGM _029,AGM _030,39.91854134,-89.62179815,587.07,,,
2188,TR107,2023,MFL/CAL/IMU,18310,62.23,105230.38,62.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:23,17.376,19.93,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,1917.10,2846.20,AGM _029,AGM _030,39.91837000,-89.62179498,587.33,,,
2189,TR107,2023,MFL/CAL/IMU,18320,62.23,105292.61,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:24,17.376,19.94,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,1979.30,2784.00,AGM _029,AGM _030,39.91819867,-89.62179191,587.38,,,
2190,TR107,2023,MFL/CAL/IMU,18330,62.38,105354.99,62.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:48,17.376,19.95,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,2041.50,2721.80,AGM _029,AGM _030,39.91802691,-89.62179006,587.54,,,
2191,TR107,2023,MFL/CAL/IMU,18340,62.41,105417.39,61.92,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:30,17.376,19.97,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2103.90,2659.40,AGM _029,AGM _030,39.91785497,-89.62178857,587.18,,,
2192,TR107,2023,MFL/CAL/IMU,18350,61.92,105479.31,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:30,17.376,19.98,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2166.30,2597.00,AGM _029,AGM _030,39.91768438,-89.62178603,586.93,,,
2193,TR107,2023,MFL/CAL/IMU,18360,62.30,105541.61,47.10,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:13,17.376,19.99,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2228.20,2535.10,AGM _029,AGM _030,39.91751289,-89.62178395,587.32,,,
2194,TR107,2023,MFL/CAL/IMU,18370,47.10,105588.71,61.75,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:45,17.376,20.00,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2290.50,2472.80,AGM _029,AGM _030,39.91738315,-89.62178204,587.43,,,
2195,TR107,2023,MFL/CAL/IMU,18380,61.75,105650.46,61.90,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:26,17.376,20.01,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2337.60,2425.70,AGM _029,AGM _030,39.91721309,-89.62177913,587.37,,,
2196,TR107,2023,MFL/CAL/IMU,18390,61.90,105712.35,57.59,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:32,17.376,20.02,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,2399.40,2363.90,AGM _029,AGM _030,39.91704265,-89.62177561,587.04,,,
2197,TR107,2023,MFL/CAL/IMU,18400,57.59,105769.94,61.85,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:52,17.376,20.03,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2461.30,2302.00,AGM _029,AGM _030,39.91688410,-89.62177311,586.78,,,
2198,TR107,2023,MFL/CAL/IMU,18410,61.85,105831.79,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:01,17.376,20.04,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2518.90,2244.40,AGM _029,AGM _030,39.91671373,-89.62177292,587.12,,,
2199,TR107,2023,MFL/CAL/IMU,18420,62.25,105894.04,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:44,17.376,20.06,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2580.70,2182.60,AGM _029,AGM _030,39.91654233,-89.62177150,586.77,,,
2200,TR107,2023,MFL/CAL/IMU,18430,62.29,105956.32,50.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:24,17.376,20.07,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,2643.00,2120.30,AGM _029,AGM _030,39.91637088,-89.62176822,586.19,,,
2201,TR107,2023,MFL/CAL/IMU,18440,50.23,106006.55,51.67,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:04,17.376,20.08,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,2705.30,2058.10,AGM _029,AGM _030,39.91623260,-89.62176531,585.95,,,
2202,TR107,2023,MFL/CAL/IMU,18450,51.67,106058.22,56.04,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:48,17.376,20.09,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2755.50,2007.80,AGM _029,AGM _030,39.91609016,-89.62176237,586.12,,,
2203,TR107,2023,MFL/CAL/IMU,18460,56.04,106114.26,62.45,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:22,17.376,20.10,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2807.10,1956.20,AGM _029,AGM _030,39.91593602,-89.62175903,586.40,,,
2204,TR107,2023,MFL/CAL/IMU,18470,62.45,106176.71,50.80,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:08,17.376,20.11,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2863.20,1900.10,AGM _029,AGM _030,39.91576389,-89.62175600,586.52,,,
2205,TR107,2023,MFL/CAL/IMU,18480,50.80,106227.51,47.76,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:51,17.376,20.12,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2925.60,1837.70,AGM _029,AGM _030,39.91562406,-89.62175331,587.07,,,
2206,TR107,2023,MFL/CAL/IMU,18490,47.76,106275.27,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:26,17.376,20.13,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2976.40,1786.90,AGM _029,AGM _030,39.91549250,-89.62175172,587.25,,,
2207,TR107,2023,MFL/CAL/IMU,18500,62.30,106337.57,62.51,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:27,17.376,20.14,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3024.20,1739.10,AGM _029,AGM _030,39.91532100,-89.62175008,587.23,,,
2208,TR107,2023,MFL/CAL/IMU,18510,62.51,106400.08,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:30,17.376,20.15,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,3086.50,1676.80,AGM _029,AGM _030,39.91514891,-89.62174773,587.10,,,
2209,TR107,2023,MFL/CAL/IMU,18520,62.40,106462.48,62.12,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:09,17.376,20.16,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3149.00,1614.30,AGM _029,AGM _030,39.91497700,-89.62174491,586.97,,,
2210,TR107,2023,MFL/CAL/IMU,18530,62.12,106524.60,61.97,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:20,17.376,20.18,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,3211.40,1551.90,AGM _029,AGM _030,39.91480595,-89.62174125,586.49,,,
2211,TR107,2023,MFL/CAL/IMU,18540,61.97,106586.57,62.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:06,17.376,20.19,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,3273.50,1489.80,AGM _029,AGM _030,39.91463525,-89.62173840,585.60,,,
2212,TR107,2023,MFL/CAL/IMU,18550,62.42,106648.98,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:51,17.376,20.20,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,3335.50,1427.80,AGM _029,AGM _030,39.91446336,-89.62173731,584.99,,,
2213,TR107,2023,MFL/CAL/IMU,18560,62.34,106711.32,58.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:11,17.376,20.21,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,3397.90,1365.40,AGM _029,AGM _030,39.91429167,-89.62173678,584.98,,,
2214,TR107,2023,MFL/CAL/IMU,18570,58.46,106769.77,62.44,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:06,17.376,20.22,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,3460.20,1303.10,AGM _029,AGM _030,39.91413076,-89.62173580,584.63,,,
2215,TR107,2023,MFL/CAL/IMU,18580,62.44,106832.22,62.48,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:12,17.376,20.23,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,3518.70,1244.60,AGM _029,AGM _030,39.91395877,-89.62173463,584.00,,,
2216,TR107,2023,MFL/CAL/IMU,18590,62.48,106894.69,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:47,17.376,20.25,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,3581.10,1182.20,AGM _029,AGM _030,39.91378668,-89.62173209,584.33,,,
2217,TR107,2023,MFL/CAL/IMU,18600,62.28,106956.97,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:01,17.376,20.26,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,3643.60,1119.70,AGM _029,AGM _030,39.91361520,-89.62172805,584.25,,,
2218,TR107,2023,MFL/CAL/IMU,18610,62.40,107019.37,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:18,17.376,20.27,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3705.90,1057.40,AGM _029,AGM _030,39.91344345,-89.62172508,584.38,,,
2219,TR107,2023,MFL/CAL/IMU,18610,55.02,107074.38,7.35,,ANOM,Dent,,,02:46,,1.3,15.96,5.62,,,,,,,,,00:18,17.376,20.28,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,3768.30,995.00,AGM _029,AGM _030,39.91329191,-89.62172266,584.45,,,
2220,TR107,2023,MFL/CAL/IMU,18620,62.37,107081.74,62.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:00,17.376,20.28,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,3768.30,995.00,AGM _029,AGM _030,39.91327165,-89.62172231,584.43,,,
2221,TR107,2023,MFL/CAL/IMU,18630,62.41,107144.14,62.44,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:56,17.376,20.29,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,3830.70,932.60,AGM _029,AGM _030,39.91309986,-89.62171946,584.60,,,
2222,TR107,2023,MFL/CAL/IMU,18640,62.44,107206.58,62.47,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:50,17.376,20.30,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3893.10,870.20,AGM _029,AGM _030,39.91292790,-89.62171655,584.12,,,
2223,TR107,2023,MFL/CAL/IMU,18650,62.47,107269.05,62.50,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:57,17.376,20.32,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3955.50,807.80,AGM _029,AGM _030,39.91275582,-89.62171296,583.83,,,
2224,TR107,2023,MFL/CAL/IMU,18660,62.50,107331.55,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:32,17.376,20.33,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,4018.00,745.30,AGM _029,AGM _030,39.91258383,-89.62170945,583.35,,,
2225,TR107,2023,MFL/CAL/IMU,18670,62.37,107393.91,61.74,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:52,17.376,20.34,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,4080.50,682.80,AGM _029,AGM _030,39.91241198,-89.62170594,582.94,,,
2226,TR107,2023,MFL/CAL/IMU,18680,61.74,107455.65,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:56,17.376,20.35,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,4142.80,620.50,AGM _029,AGM _030,39.91224208,-89.62170413,582.68,,,
2227,TR107,2023,MFL/CAL/IMU,18690,62.38,107518.03,62.48,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:28,17.376,20.36,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,4204.60,558.70,AGM _029,AGM _030,39.91207026,-89.62170112,582.38,,,
2228,TR107,2023,MFL/CAL/IMU,18700,62.48,107580.50,61.92,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:51,17.376,20.38,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,4267.00,496.30,AGM _029,AGM _030,39.91189831,-89.62169739,581.75,,,
2229,TR107,2023,MFL/CAL/IMU,18710,61.92,107642.42,62.45,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:39,17.376,20.39,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,4329.40,433.90,AGM _029,AGM _030,39.91172770,-89.62169393,581.38,,,
2230,TR107,2023,MFL/CAL/IMU,18720,62.45,107704.87,61.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:12,17.376,20.40,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,4391.30,372.00,AGM _029,AGM _030,39.91155573,-89.62169229,581.11,,,
2231,TR107,2023,MFL/CAL/IMU,18730,61.31,107766.18,62.51,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:56,17.376,20.41,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,4453.80,309.50,AGM _029,AGM _030,39.91138701,-89.62169182,580.13,,,
2232,TR107,2023,MFL/CAL/IMU,18740,62.51,107828.68,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:41,17.376,20.42,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,4515.10,248.20,AGM _029,AGM _030,39.91121488,-89.62169039,580.43,,,
2233,TR107,2023,MFL/CAL/IMU,18750,62.40,107891.08,62.47,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:45,17.376,20.43,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,4577.60,185.70,AGM _029,AGM _030,39.91104304,-89.62168776,579.55,,,
2234,TR107,2023,MFL/CAL/IMU,18760,62.47,107953.55,54.96,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:00,17.376,20.45,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,4640.00,123.30,AGM _029,AGM _030,39.91087103,-89.62168362,579.36,,,
2235,TR107,2023,MFL/CAL/IMU,18770,54.96,108008.51,24.91,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:37,17.376,20.46,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,4702.50,60.80,AGM _029,AGM _030,39.91071971,-89.62168183,577.88,,,
2236,TR107,2023,MFL/CAL/IMU,18770,5.86,108014.37,19.04,,REF,Above Ground Marker,,,,,,,,,,,,,,,,02:37,17.376,20.46,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,-5.90,2750.80,AGM _030,AGM _031,39.91070361,-89.62168194,577.58,,,
2237,TR107,2023,MFL/CAL/IMU,18780,24.91,108033.42,57.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:42,17.376,20.46,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,-5.90,2750.80,AGM _030,AGM _031,39.91065131,-89.62168245,576.78,,,
2238,TR107,2023,MFL/CAL/IMU,18790,57.16,108090.58,39.68,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:58,17.376,20.47,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,19.00,2725.90,AGM _030,AGM _031,39.91049389,-89.62168073,575.88,,,
2239,TR107,2023,MFL/CAL/IMU,18800,39.68,108130.26,37.01,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:19,17.376,20.48,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,76.20,2668.70,AGM _030,AGM _031,39.91038482,-89.62167775,575.75,,,
2240,TR107,2023,MFL/CAL/IMU,18810,37.01,108167.28,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:42,17.376,20.49,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,115.90,2629.10,AGM _030,AGM _031,39.91028297,-89.62167543,575.30,,,
2241,TR107,2023,MFL/CAL/IMU,18820,62.35,108229.62,62.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:27,17.376,20.50,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,152.90,2592.00,AGM _030,AGM _031,39.91011137,-89.62167274,575.02,,,
2242,TR107,2023,MFL/CAL/IMU,18830,62.31,108291.93,62.45,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:56,17.376,20.51,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,215.20,2529.70,AGM _030,AGM _031,39.90993994,-89.62167259,572.91,,,
2243,TR107,2023,MFL/CAL/IMU,18840,62.45,108354.39,62.05,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:39,17.376,20.52,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,277.60,2467.40,AGM _030,AGM _031,39.90976837,-89.62167080,569.72,,,
2244,TR107,2023,MFL/CAL/IMU,18850,62.05,108416.44,62.45,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:44,17.376,20.53,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,340.00,2404.90,AGM _030,AGM _031,39.90959781,-89.62166904,567.80,,,
2245,TR107,2023,MFL/CAL/IMU,18850,46.43,108462.87,16.02,,COMP,Bend - Field,,6° 54.2D Sag Cold Bend,00:00,,,,,,,,,,,,54.2D,03:44,17.376,20.54,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,402.10,2342.90,AGM _030,AGM _031,39.90947026,-89.62166611,565.53,,,
2246,TR107,2023,MFL/CAL/IMU,18860,62.45,108478.89,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:29,17.376,20.55,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,402.10,2342.90,AGM _030,AGM _031,39.90942615,-89.62166488,565.71,,,
2247,TR107,2023,MFL/CAL/IMU,18860,11.88,108490.77,50.47,,ANOM,Ripple/Wrinkle,,,00:41,,,,,,,,,,,,,09:29,17.376,20.55,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,464.50,2280.40,AGM _030,AGM _031,39.90939355,-89.62166394,565.97,,,
2248,TR107,2023,MFL/CAL/IMU,18860,14.22,108493.10,48.14,,COMP,Bend - Field,,8° 45.1D Sag Cold Bend,00:01,,,,,,,,,,,,45.1D,09:29,17.376,20.55,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,464.50,2280.40,AGM _030,AGM _031,39.90938714,-89.62166375,566.16,,,
2249,TR107,2023,MFL/CAL/IMU,18870,62.35,108541.24,62.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:05,17.376,20.56,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,464.50,2280.40,AGM _030,AGM _031,39.90925565,-89.62166000,571.96,,,
2250,TR107,2023,MFL/CAL/IMU,18880,62.43,108603.67,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:45,17.376,20.57,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,526.90,2218.10,AGM _030,AGM _031,39.90908419,-89.62165473,575.23,,,
2251,TR107,2023,MFL/CAL/IMU,18890,62.36,108666.03,62.44,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:15,17.376,20.58,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,589.30,2155.60,AGM _030,AGM _031,39.90891260,-89.62165129,574.95,,,
2252,TR107,2023,MFL/CAL/IMU,18900,62.44,108728.47,61.99,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:16,17.376,20.59,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,651.70,2093.30,AGM _030,AGM _031,39.90874091,-89.62165036,572.31,,,
2253,TR107,2023,MFL/CAL/IMU,18910,61.99,108790.46,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:48,17.376,20.60,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,714.10,2030.80,AGM _030,AGM _031,39.90857031,-89.62165004,571.23,,,
2254,TR107,2023,MFL/CAL/IMU,18920,62.35,108852.81,62.50,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:24,17.376,20.62,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,776.10,1968.90,AGM _030,AGM _031,39.90839893,-89.62164963,569.05,,,
2255,TR107,2023,MFL/CAL/IMU,18920,52.20,108905.01,10.30,,COMP,Bend - Field,,5° 52.9D Sag Cold Bend,11:52,,,,,,,,,,,,52.9D,09:24,17.376,20.63,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,838.40,1906.50,AGM _030,AGM _031,39.90825592,-89.62164911,564.55,,,
2256,TR107,2023,MFL/CAL/IMU,18930,62.50,108915.31,62.44,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:10,17.376,20.63,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,838.40,1906.50,AGM _030,AGM _031,39.90822760,-89.62164881,564.60,,,
2257,TR107,2023,MFL/CAL/IMU,18940,62.44,108977.75,61.89,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:47,17.376,20.64,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,900.90,1844.00,AGM _030,AGM _031,39.90805613,-89.62164509,568.90,,,
2258,TR107,2023,MFL/CAL/IMU,18950,61.89,109039.64,62.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:39,17.376,20.65,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,963.40,1781.60,AGM _030,AGM _031,39.90788592,-89.62164081,569.53,,,
2259,TR107,2023,MFL/CAL/IMU,18960,62.41,109102.05,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:27,17.376,20.66,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1025.30,1719.70,AGM _030,AGM _031,39.90771439,-89.62163635,567.10,,,
2260,TR107,2023,MFL/CAL/IMU,18970,62.36,109164.41,62.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:04,17.376,20.68,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1087.70,1657.30,AGM _030,AGM _031,39.90754301,-89.62163174,569.70,,,
2261,TR107,2023,MFL/CAL/IMU,18980,62.42,109226.83,62.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:40,17.376,20.69,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,1150.00,1594.90,AGM _030,AGM _031,39.90737130,-89.62162752,571.84,,,
2262,TR107,2023,MFL/CAL/IMU,18990,62.42,109289.26,62.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:35,17.376,20.70,,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,1212.50,1532.50,AGM _030,AGM _031,39.90719957,-89.62162363,572.74,,,
2263,TR107,2023,MFL/CAL/IMU,19000,62.31,109351.57,53.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:19,17.376,20.71,,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,1274.90,1470.10,AGM _030,AGM _031,39.90702808,-89.62162309,573.15,,,
2264,TR107,2023,MFL/CAL/IMU,19010,53.23,109404.80,51.69,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:57,17.376,20.72,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,1337.20,1407.70,AGM _030,AGM _031,39.90688164,-89.62162290,573.09,,,
2265,TR107,2023,MFL/CAL/IMU,19020,51.69,109456.49,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:12,17.376,20.73,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1390.40,1354.50,AGM _030,AGM _031,39.90673930,-89.62162022,573.01,,,
2266,TR107,2023,MFL/CAL/IMU,19030,62.24,109518.73,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:32,17.376,20.74,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1442.10,1302.80,AGM _030,AGM _031,39.90656807,-89.62161652,573.17,,,
2267,TR107,2023,MFL/CAL/IMU,19040,62.33,109581.06,61.97,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:41,17.376,20.75,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1504.40,1240.60,AGM _030,AGM _031,39.90639648,-89.62161259,573.37,,,
2268,TR107,2023,MFL/CAL/IMU,19050,61.97,109643.03,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:11,17.376,20.77,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1566.70,1178.30,AGM _030,AGM _031,39.90622608,-89.62160959,573.50,,,
2269,TR107,2023,MFL/CAL/IMU,19060,62.40,109705.43,62.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:55,17.376,20.78,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,1628.70,1116.30,AGM _030,AGM _031,39.90605436,-89.62160743,573.57,,,
2270,TR107,2023,MFL/CAL/IMU,19070,62.22,109767.65,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:18,17.376,20.79,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,1691.10,1053.90,AGM _030,AGM _031,39.90588318,-89.62160497,573.37,,,
2271,TR107,2023,MFL/CAL/IMU,19080,62.28,109829.93,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:55,17.376,20.80,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1753.30,991.70,AGM _030,AGM _031,39.90571180,-89.62160371,572.42,,,
2272,TR107,2023,MFL/CAL/IMU,19090,62.34,109892.27,61.87,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:37,17.376,20.81,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,1815.60,929.40,AGM _030,AGM _031,39.90554024,-89.62160392,571.31,,,
2273,TR107,2023,MFL/CAL/IMU,19100,61.87,109954.13,61.80,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:00,17.376,20.82,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,1877.90,867.10,AGM _030,AGM _031,39.90537006,-89.62160269,570.69,,,
2274,TR107,2023,MFL/CAL/IMU,19110,61.80,110015.93,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:28,17.376,20.84,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,1939.80,805.20,AGM _030,AGM _031,39.90519985,-89.62159795,571.14,,,
2275,TR107,2023,MFL/CAL/IMU,19120,62.25,110078.18,34.84,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:54,17.376,20.85,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2001.60,743.40,AGM _030,AGM _031,39.90502860,-89.62159318,572.55,,,
2276,TR107,2023,MFL/CAL/IMU,19130,34.84,110113.02,42.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:39,17.376,20.85,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2063.80,681.10,AGM _030,AGM _031,39.90493276,-89.62159330,572.89,,,
2277,TR107,2023,MFL/CAL/IMU,19140,42.20,110155.22,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:40,17.376,20.86,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,2098.60,646.30,AGM _030,AGM _031,39.90481659,-89.62159470,573.26,,,
2278,TR107,2023,MFL/CAL/IMU,19150,62.27,110217.49,52.99,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:34,17.376,20.87,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,2140.80,604.10,AGM _030,AGM _031,39.90464525,-89.62159700,573.79,,,
2279,TR107,2023,MFL/CAL/IMU,19160,52.99,110270.48,41.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:44,17.376,20.88,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2203.10,541.80,AGM _030,AGM _031,39.90449949,-89.62159648,573.76,,,
2280,TR107,2023,MFL/CAL/IMU,19170,41.22,110311.69,61.83,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:48,17.376,20.89,,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,2256.10,488.80,AGM _030,AGM _031,39.90438613,-89.62159507,573.47,,,
2281,TR107,2023,MFL/CAL/IMU,19180,61.83,110373.52,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:03,17.376,20.90,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,2297.30,447.60,AGM _030,AGM _031,39.90421598,-89.62159218,573.08,,,
2282,TR107,2023,MFL/CAL/IMU,19180,38.25,110411.77,24.08,2282,ANOM,Corrosion - Other,External,Manufacturing Related,02:38,10,,0.66,0.80,1979,2.437,2145,2.641,2144,2.640,,,01:03,17.376,20.91,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.5,10.0,ENTEGRA,17/02/23,2359.10,385.80,AGM _030,AGM _031,39.90411071,-89.62158942,572.82,1425,1544,1543
2282,TR107,2023,MFL/CAL/IMU,19180,38.25,110411.77,24.08,2282,ANOM,Corrosion - Cluster,External,Manufacturing Related,02:26,17,,1.17,1.71,1961,2.416,2125,2.616,2133,2.626,,,01:03,17.376,20.91,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.5,10.0,ENTEGRA,17/02/23,2359.10,385.80,AGM _030,AGM _031,39.90411071,-89.62158942,572.82,1412,1530,1535
2282,TR107,2023,MFL/CAL/IMU,19180,38.32,110411.84,24.01,2282,ANOM,Corrosion - Other,External,Manufacturing Related,02:26,17,,0.31,0.55,1981,2.440,2147,2.645,2147,2.644,,,01:03,17.376,20.91,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.5,10.0,ENTEGRA,17/02/23,2359.10,385.80,AGM _030,AGM _031,39.90411052,-89.62158941,572.82,1426,1546,1546
2283,TR107,2023,MFL/CAL/IMU,19190,62.33,110435.85,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:02,17.376,20.92,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,2359.10,385.80,AGM _030,AGM _031,39.90404449,-89.62158756,572.71,,,
2284,TR107,2023,MFL/CAL/IMU,19200,62.36,110498.21,61.97,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:12,17.376,20.93,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,2421.50,323.50,AGM _030,AGM _031,39.90387288,-89.62158286,572.66,,,
2285,TR107,2023,MFL/CAL/IMU,19210,61.97,110560.18,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:13,17.376,20.94,,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,2483.80,261.10,AGM _030,AGM _031,39.90370229,-89.62157900,572.88,,,
2286,TR107,2023,MFL/CAL/IMU,19220,62.34,110622.52,62.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:59,17.376,20.95,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,2545.80,199.10,AGM _030,AGM _031,39.90353078,-89.62157737,572.58,,,
2287,TR107,2023,MFL/CAL/IMU,19230,62.41,110684.94,37.54,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:41,17.376,20.96,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2608.20,136.80,AGM _030,AGM _031,39.90335903,-89.62157586,572.56,,,
2288,TR107,2023,MFL/CAL/IMU,19230,12.70,110697.64,24.84,2288,ANOM,Longitudinal Weld Anomaly,External,Manufacturing Related; At Seam,11:43,10,,1.17,1.30,1971,2.427,2136,2.630,2133,2.627,,,11:41,17.376,20.97,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.5,10.0,ENTEGRA,17/02/23,2670.60,74.40,AGM _030,AGM _031,39.90332405,-89.62157542,572.69,1419,1538,1536
2289,TR107,2023,MFL/CAL/IMU,19240,37.54,110722.48,61.62,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:12,17.376,20.97,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2670.60,74.40,AGM _030,AGM _031,39.90325571,-89.62157438,572.92,,,
2290,TR107,2023,MFL/CAL/IMU,19240,36.84,110759.32,24.78,,REF,Above Ground Marker,,,,,,,,,,,,,,,,00:12,17.376,20.98,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,-36.80,5574.10,AGM _031,AGM _032,39.90315436,-89.62157212,573.26,,,
2291,TR107,2023,MFL/CAL/IMU,19250,61.62,110784.10,37.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:14,17.376,20.98,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,-36.80,5574.10,AGM _031,AGM _032,39.90308632,-89.62157050,573.82,,,
2292,TR107,2023,MFL/CAL/IMU,19260,37.41,110821.50,62.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:55,17.376,20.99,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,24.80,5512.50,AGM _031,AGM _032,39.90298353,-89.62156912,574.67,,,
2293,TR107,2023,MFL/CAL/IMU,19270,62.39,110883.89,61.84,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:52,17.376,21.00,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,62.20,5475.10,AGM _031,AGM _032,39.90281196,-89.62156613,575.69,,,
2294,TR107,2023,MFL/CAL/IMU,19280,61.84,110945.73,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:47,17.376,21.01,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,124.60,5412.70,AGM _031,AGM _032,39.90264216,-89.62156244,576.41,,,
2295,TR107,2023,MFL/CAL/IMU,19290,62.25,111007.98,62.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:36,17.376,21.02,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,186.40,5350.80,AGM _031,AGM _032,39.90247103,-89.62155984,576.90,,,
2296,TR107,2023,MFL/CAL/IMU,19300,62.31,111070.29,62.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:30,17.376,21.04,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,248.70,5288.60,AGM _031,AGM _032,39.90229986,-89.62155755,576.93,,,
2297,TR107,2023,MFL/CAL/IMU,19310,62.43,111132.71,58.59,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:57,17.376,21.05,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,311.00,5226.30,AGM _031,AGM _032,39.90212835,-89.62155528,576.98,,,
2298,TR107,2023,MFL/CAL/IMU,19320,58.59,111191.30,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:39,17.376,21.06,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,373.40,5163.90,AGM _031,AGM _032,39.90196717,-89.62155328,577.52,,,
2299,TR107,2023,MFL/CAL/IMU,19330,62.36,111253.66,61.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:15,17.376,21.07,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,432.00,5105.30,AGM _031,AGM _032,39.90179581,-89.62155241,578.34,,,
2300,TR107,2023,MFL/CAL/IMU,19340,61.42,111315.08,62.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:49,17.376,21.08,,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,494.30,5042.90,AGM _031,AGM _032,39.90162712,-89.62155113,578.18,,,
2301,TR107,2023,MFL/CAL/IMU,19350,62.41,111377.49,45.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:38,17.376,21.09,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,555.80,4981.50,AGM _031,AGM _032,39.90145540,-89.62154783,578.77,,,
2302,TR107,2023,MFL/CAL/IMU,19360,45.46,111422.95,44.56,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:08,17.376,21.10,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,618.20,4919.10,AGM _031,AGM _032,39.90133065,-89.62154587,579.12,,,
2303,TR107,2023,MFL/CAL/IMU,19370,44.56,111467.51,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:04,17.376,21.11,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,663.60,4873.60,AGM _031,AGM _032,39.90120810,-89.62154354,579.25,,,
2304,TR107,2023,MFL/CAL/IMU,19380,62.36,111529.86,51.45,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:54,17.376,21.12,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,708.20,4829.10,AGM _031,AGM _032,39.90103675,-89.62153964,579.63,,,
2305,TR107,2023,MFL/CAL/IMU,19390,51.45,111581.31,48.79,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:38,17.376,21.13,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,770.50,4766.70,AGM _031,AGM _032,39.90089539,-89.62153671,579.83,,,
2306,TR107,2023,MFL/CAL/IMU,19400,48.79,111630.09,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:07,17.376,21.14,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,822.00,4715.30,AGM _031,AGM _032,39.90076140,-89.62153435,580.13,,,
2307,TR107,2023,MFL/CAL/IMU,19410,62.34,111692.42,62.54,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:55,17.376,21.15,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,870.80,4666.50,AGM _031,AGM _032,39.90059009,-89.62153180,580.29,,,
2308,TR107,2023,MFL/CAL/IMU,19420,62.54,111754.97,61.58,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:31,17.376,21.17,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,933.10,4604.10,AGM _031,AGM _032,39.90041809,-89.62153016,580.67,,,
2309,TR107,2023,MFL/CAL/IMU,19430,61.58,111816.55,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:53,17.376,21.18,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,995.60,4541.60,AGM _031,AGM _032,39.90024881,-89.62152857,580.56,,,
2310,TR107,2023,MFL/CAL/IMU,19430,16.23,111832.77,46.12,2310,ANOM,Corrosion - Pitting,Internal,,06:21,10,,0.78,0.73,1977,2.435,2143,2.639,2142,2.637,,,10:53,17.376,21.18,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,1057.20,4480.00,AGM _031,AGM _032,39.90020426,-89.62152776,580.49,1424,1543,1542
2311,TR107,2023,MFL/CAL/IMU,19430,21.02,111837.57,41.32,2311,ANOM,Corrosion - Pitting,Internal,,05:59,10,,0.59,0.71,1980,2.438,2146,2.642,2145,2.641,,,10:53,17.376,21.18,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,1057.20,4480.00,AGM _031,AGM _032,39.90019113,-89.62152751,580.47,1425,1545,1544
2312,TR107,2023,MFL/CAL/IMU,19440,62.35,111878.89,61.96,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:30,17.376,21.19,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1057.20,4480.00,AGM _031,AGM _032,39.90007760,-89.62152552,580.33,,,
2313,TR107,2023,MFL/CAL/IMU,19440,31.99,111910.88,29.97,2313,ANOM,Corrosion - Other,Internal,Manufacturing Related,02:15,10,,0.27,0.55,1982,2.441,2149,2.646,2148,2.646,,,11:30,17.376,21.20,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,1119.60,4417.70,AGM _031,AGM _032,39.89998964,-89.62152464,580.24,1427,1547,1547
2314,TR107,2023,MFL/CAL/IMU,19450,61.96,111940.85,62.51,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:40,17.376,21.20,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1119.60,4417.70,AGM _031,AGM _032,39.89990725,-89.62152355,580.32,,,
2315,TR107,2023,MFL/CAL/IMU,19460,62.51,112003.36,61.83,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:02,17.376,21.21,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1181.50,4355.70,AGM _031,AGM _032,39.89973548,-89.62151965,581.10,,,
2316,TR107,2023,MFL/CAL/IMU,19470,61.83,112065.19,62.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:37,17.376,21.22,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1244.00,4293.20,AGM _031,AGM _032,39.89956549,-89.62151642,581.24,,,
2317,TR107,2023,MFL/CAL/IMU,19480,62.46,112127.65,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:45,17.376,21.24,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,1305.90,4231.40,AGM _031,AGM _032,39.89939391,-89.62151265,581.50,,,
2318,TR107,2023,MFL/CAL/IMU,19490,62.35,112189.99,62.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:46,17.376,21.25,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1368.30,4168.90,AGM _031,AGM _032,39.89922262,-89.62150910,582.03,,,
2319,TR107,2023,MFL/CAL/IMU,19500,62.43,112252.42,55.72,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:52,17.376,21.26,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,1430.70,4106.60,AGM _031,AGM _032,39.89905101,-89.62150519,582.55,,,
2320,TR107,2023,MFL/CAL/IMU,19510,55.72,112308.14,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:58,17.376,21.27,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,1493.10,4044.20,AGM _031,AGM _032,39.89889798,-89.62150213,582.89,,,
2321,TR107,2023,MFL/CAL/IMU,19520,62.36,112370.49,38.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:58,17.376,21.28,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1548.80,3988.40,AGM _031,AGM _032,39.89872649,-89.62149980,583.21,,,
2322,TR107,2023,MFL/CAL/IMU,19530,38.30,112408.79,61.78,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:28,17.376,21.29,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1611.20,3926.10,AGM _031,AGM _032,39.89862130,-89.62149798,583.42,,,
2323,TR107,2023,MFL/CAL/IMU,19540,61.78,112470.57,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:28,17.376,21.30,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1649.50,3887.80,AGM _031,AGM _032,39.89845155,-89.62149461,583.74,,,
2324,TR107,2023,MFL/CAL/IMU,19550,62.24,112532.81,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:03,17.376,21.31,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1711.30,3826.00,AGM _031,AGM _032,39.89828051,-89.62149308,583.96,,,
2325,TR107,2023,MFL/CAL/IMU,19550,0.18,112532.99,62.14,2325,ANOM,Corrosion - Pitting,External,,04:49,17,,0.43,0.60,1980,2.438,2146,2.642,2145,2.641,,,01:03,17.376,21.31,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.3,10.0,ENTEGRA,17/02/23,1773.50,3763.80,AGM _031,AGM _032,39.89828006,-89.62149311,583.95,1425,1545,1544
2326,TR107,2023,MFL/CAL/IMU,19550,14.53,112547.34,47.79,,COMP,Bend - Field,,18° 41.7D Right Cold Bend,03:00,,,,,,,,,,,,41.7D,01:03,17.376,21.32,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,1773.50,3763.80,AGM _031,AGM _032,39.89824084,-89.62149843,583.78,,,
2327,TR107,2023,MFL/CAL/IMU,19550,45.05,112577.86,17.27,,COMP,Bend - Field,,15° 38.0D Right Cold Bend,02:57,,,,,,,,,,,,38D,01:03,17.376,21.32,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,1773.50,3763.80,AGM _031,AGM _032,39.89816237,-89.62153595,583.44,,,
2328,TR107,2023,MFL/CAL/IMU,19560,62.32,112595.13,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:01,17.376,21.32,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1773.50,3763.80,AGM _031,AGM _032,39.89812301,-89.62157065,583.31,,,
2329,TR107,2023,MFL/CAL/IMU,19560,10.86,112605.98,51.50,,COMP,Bend - Field,,7° 48.5D Right Cold Bend,02:51,,,,,,,,,,,,48.5D,00:01,17.376,21.33,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,1835.80,3701.40,AGM _031,AGM _032,39.89809916,-89.62159377,583.18,,,
2330,TR107,2023,MFL/CAL/IMU,19570,62.36,112657.49,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:37,17.376,21.34,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,1835.80,3701.40,AGM _031,AGM _032,39.89799525,-89.62171850,583.14,,,
2331,TR107,2023,MFL/CAL/IMU,19580,62.36,112719.84,51.66,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:41,17.376,21.35,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,1898.20,3639.10,AGM _031,AGM _032,39.89787040,-89.62187104,583.45,,,
2332,TR107,2023,MFL/CAL/IMU,19590,51.66,112771.51,53.63,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:45,17.376,21.36,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1960.50,3576.70,AGM _031,AGM _032,39.89776765,-89.62199807,584.29,,,
