Feature ID,Segment Identifier,Assessment Year,Tool Type,Upstream Reference Girth Weld,Distance to Upstream Girth Weld,Absolute Distance,Distance to Downstream Girth Weld,Cluster Number,Feature Type,Feature Identification,Surface Location,Comment,Feature Orientation,Peak Depth of Metal Loss or Crack Anomaly,Peak Depth of Dent or Deformation Anomaly,Length of Anomaly,Width of Anomaly,B31G Pburst, B31G Pburst/MAOP,ModB31G Pburst, ModB31G Pburst/MAOP,EffectArea Pburst, EffectArea Pburst/MAOP,Half Life Corrosion Growth Rate,Bend Radius,Long Seam Orientation,Bore Diameter,Milepost,HCA,MAOP,Pipe OD,Pipe Wall Thickness NOMINAL,Pipe Wall Thickness MEASURED,SMYS,100% SMYS,Maximum Operating Stress,Safety Factor for Original Design Class Location,Installation Year,Actual Tool Speed,Maximum Allowable Tool Speed,ILI Vendor,Tool Run Date,Distance from Upstream Girth Weld to Upstream Reference,Distance from Upstream Girth Weld to Downstream Reference,Upstream Reference Description,Downstream Reference Description,Latitude,Longitude,Z coordinate,Psafe B31G (psi),Psafe MB31G (psi),Psafe EA31G (psi)
2333,TR107,2023,MFL/CAL/IMU,19590,39.33,112810.84,14.30,2333,ANOM,Corrosion - Other,External,Manufacturing Related,02:58,10,,1.29,1.70,1969,2.425,2133,2.627,2130,2.623,,,02:45,17.376,21.37,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,2012.20,3525.10,AGM _031,AGM _032,39.89768912,-89.62209465,584.68,1417,1536,1534
2333,TR107,2023,MFL/CAL/IMU,19590,39.33,112810.84,14.30,2333,ANOM,Longitudinal Weld Anomaly,External,Manufacturing Related; At Seam,02:58,10,,3.48,2.56,1929,2.375,2082,2.565,2088,2.571,,,02:45,17.376,21.37,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,2012.20,3525.10,AGM _031,AGM _032,39.89768912,-89.62209465,584.68,1389,1499,1503
2333,TR107,2023,MFL/CAL/IMU,19590,39.50,112811.01,14.13,2333,ANOM,Corrosion - Other,External,Manufacturing Related,03:08,10,,1.45,1.85,1966,2.421,2130,2.623,2126,2.618,,,02:45,17.376,21.37,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,2012.20,3525.10,AGM _031,AGM _032,39.89768876,-89.62209510,584.68,1415,1533,1531
2334,TR107,2023,MFL/CAL/IMU,19590,45.35,112816.85,8.28,2334,ANOM,Longitudinal Weld Anomaly,External,Manufacturing Related; At Seam,02:24,14,,1.21,0.92,1965,2.419,2128,2.621,2124,2.616,,,02:45,17.376,21.37,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.6,10.0,ENTEGRA,17/02/23,2012.20,3525.10,AGM _031,AGM _032,39.89767711,-89.62210948,584.72,1415,1532,1529
2335,TR107,2023,MFL/CAL/IMU,19600,53.63,112825.13,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:59,17.376,21.37,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2012.20,3525.10,AGM _031,AGM _032,39.89766064,-89.62212979,584.78,,,
2336,TR107,2023,MFL/CAL/IMU,19610,62.29,112887.42,62.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:20,17.376,21.38,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2065.80,3471.40,AGM _031,AGM _032,39.89753615,-89.62228246,584.89,,,
2337,TR107,2023,MFL/CAL/IMU,19620,62.18,112949.60,54.66,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:22,17.376,21.39,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2128.10,3409.10,AGM _031,AGM _032,39.89741118,-89.62243382,585.17,,,
2338,TR107,2023,MFL/CAL/IMU,19630,54.66,113004.26,62.03,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:04,17.376,21.40,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2190.30,3347.00,AGM _031,AGM _032,39.89730147,-89.62256688,585.29,,,
2339,TR107,2023,MFL/CAL/IMU,19640,62.03,113066.29,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:50,17.376,21.41,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2244.90,3292.30,AGM _031,AGM _032,39.89717850,-89.62272019,585.51,,,
2340,TR107,2023,MFL/CAL/IMU,19650,62.29,113128.58,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:57,17.376,21.43,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2307.00,3230.30,AGM _031,AGM _032,39.89705630,-89.62287574,585.57,,,
2341,TR107,2023,MFL/CAL/IMU,19650,52.70,113181.28,9.51,,COMP,Tap,,,00:07,,,,,,,,,,,,,01:57,17.376,21.44,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,2369.30,3168.00,AGM _031,AGM _032,39.89695204,-89.62300635,585.41,,,
2342,TR107,2023,MFL/CAL/IMU,19660,62.21,113190.79,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:00,17.376,21.44,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2369.30,3168.00,AGM _031,AGM _032,39.89693306,-89.62302969,585.42,,,
2343,TR107,2023,MFL/CAL/IMU,19660,0.24,113191.03,62.05,2343,ANOM,Corrosion - Circ Slotting,External,,08:13,11,,0.39,0.60,1981,2.440,2147,2.645,2147,2.644,,,00:00,17.376,21.44,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.3,10.0,ENTEGRA,17/02/23,2431.50,3105.80,AGM _031,AGM _032,39.89693258,-89.62303028,585.41,1427,1546,1546
2344,TR107,2023,MFL/CAL/IMU,19670,62.28,113253.07,61.92,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:16,17.376,21.45,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2431.50,3105.80,AGM _031,AGM _032,39.89680855,-89.62318213,585.21,,,
2345,TR107,2023,MFL/CAL/IMU,19680,61.92,113314.99,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:10,17.376,21.46,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2493.80,3043.50,AGM _031,AGM _032,39.89668388,-89.62333273,585.25,,,
2346,TR107,2023,MFL/CAL/IMU,19690,62.26,113377.24,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:16,17.376,21.47,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,2555.70,2981.60,AGM _031,AGM _032,39.89655872,-89.62348419,585.11,,,
2347,TR107,2023,MFL/CAL/IMU,19700,62.28,113439.53,58.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:07,17.376,21.48,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2617.90,2919.30,AGM _031,AGM _032,39.89643408,-89.62363635,584.95,,,
2348,TR107,2023,MFL/CAL/IMU,19710,58.15,113497.67,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:14,17.376,21.50,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2680.20,2857.00,AGM _031,AGM _032,39.89631862,-89.62378000,584.62,,,
2349,TR107,2023,MFL/CAL/IMU,19720,62.26,113559.93,61.97,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:18,17.376,21.51,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2738.40,2798.90,AGM _031,AGM _032,39.89619729,-89.62393654,585.06,,,
2350,TR107,2023,MFL/CAL/IMU,19720,41.62,113601.55,20.35,,COMP,Bend - Field,,29° 41.4D Right Cold Bend,03:04,,,,,,,,,,,,41.4D,11:18,17.376,21.52,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,2800.60,2736.60,AGM _031,AGM _032,39.89612258,-89.62404829,585.34,,,
2351,TR107,2023,MFL/CAL/IMU,19730,61.97,113621.90,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:13,17.376,21.52,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2800.60,2736.60,AGM _031,AGM _032,39.89610374,-89.62411646,585.07,,,
2352,TR107,2023,MFL/CAL/IMU,19730,13.61,113635.51,48.64,,COMP,Bend - Field,,16° 42.8D Right Cold Bend,02:57,,,,,,,,,,,,42.8D,01:13,17.376,21.52,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,2862.60,2674.70,AGM _031,AGM _032,39.89609595,-89.62416386,584.85,,,
2353,TR107,2023,MFL/CAL/IMU,19740,62.25,113684.15,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:05,17.376,21.53,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2862.60,2674.70,AGM _031,AGM _032,39.89609663,-89.62433727,584.46,,,
2354,TR107,2023,MFL/CAL/IMU,19750,62.29,113746.44,61.73,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:20,17.376,21.54,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2924.80,2612.40,AGM _031,AGM _032,39.89609702,-89.62455951,584.15,,,
2355,TR107,2023,MFL/CAL/IMU,19760,61.73,113808.17,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:52,17.376,21.55,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2987.10,2550.10,AGM _031,AGM _032,39.89609567,-89.62477978,583.73,,,
2356,TR107,2023,MFL/CAL/IMU,19770,62.38,113870.55,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:55,17.376,21.57,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,3048.90,2488.40,AGM _031,AGM _032,39.89609317,-89.62500221,583.37,,,
2357,TR107,2023,MFL/CAL/IMU,19780,62.34,113932.89,61.80,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:31,17.376,21.58,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,3111.20,2426.00,AGM _031,AGM _032,39.89609063,-89.62522476,582.98,,,
2358,TR107,2023,MFL/CAL/IMU,19790,61.80,113994.69,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:38,17.376,21.59,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,3173.60,2363.70,AGM _031,AGM _032,39.89608816,-89.62544525,583.01,,,
2359,TR107,2023,MFL/CAL/IMU,19790,42.21,114036.89,20.11,2359,ANOM,Corrosion - Other,External,Manufacturing Related,01:48,11,,1.49,0.97,1963,2.418,2126,2.619,2122,2.613,,,02:38,17.376,21.60,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.5,10.0,ENTEGRA,17/02/23,3235.40,2301.90,AGM _031,AGM _032,39.89608695,-89.62559569,582.75,1413,1531,1528
2360,TR107,2023,MFL/CAL/IMU,19800,62.32,114057.00,56.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:54,17.376,21.60,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,3235.40,2301.90,AGM _031,AGM _032,39.89608645,-89.62566753,582.75,,,
2361,TR107,2023,MFL/CAL/IMU,19810,56.26,114113.26,45.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:42,17.376,21.61,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,3297.70,2239.60,AGM _031,AGM _032,39.89608521,-89.62586821,582.66,,,
2362,TR107,2023,MFL/CAL/IMU,19820,45.42,114158.68,59.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:29,17.376,21.62,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,3353.90,2183.30,AGM _031,AGM _032,39.89608431,-89.62603034,582.48,,,
2363,TR107,2023,MFL/CAL/IMU,19830,59.20,114217.88,54.75,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:11,17.376,21.63,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,3399.40,2137.90,AGM _031,AGM _032,39.89608314,-89.62624167,582.12,,,
2364,TR107,2023,MFL/CAL/IMU,19830,8.80,114226.68,45.95,2364,ANOM,Longitudinal Weld Anomaly,External,Manufacturing Related; At Seam,01:49,10,,2.27,1.99,1949,2.401,2110,2.598,2102,2.589,,,02:11,17.376,21.63,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.5,10.0,ENTEGRA,17/02/23,3458.60,2078.70,AGM _031,AGM _032,39.89608298,-89.62627307,582.12,1404,1519,1513
2365,TR107,2023,MFL/CAL/IMU,19840,54.75,114272.64,62.44,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:49,17.376,21.64,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,3458.60,2078.70,AGM _031,AGM _032,39.89608212,-89.62643678,582.02,,,
2366,TR107,2023,MFL/CAL/IMU,19850,62.44,114335.08,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:51,17.376,21.65,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,3513.30,2023.90,AGM _031,AGM _032,39.89607996,-89.62665972,581.63,,,
2367,TR107,2023,MFL/CAL/IMU,19860,62.37,114397.45,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:37,17.376,21.67,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,3575.80,1961.50,AGM _031,AGM _032,39.89607684,-89.62688214,581.34,,,
2368,TR107,2023,MFL/CAL/IMU,19870,62.34,114459.79,62.50,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:09,17.376,21.68,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,3638.10,1899.10,AGM _031,AGM _032,39.89607419,-89.62710466,581.08,,,
2369,TR107,2023,MFL/CAL/IMU,19880,62.50,114522.29,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:18,17.376,21.69,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,3700.50,1836.80,AGM _031,AGM _032,39.89607204,-89.62732758,580.86,,,
2370,TR107,2023,MFL/CAL/IMU,19890,62.28,114584.57,61.88,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:20,17.376,21.70,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3763.00,1774.30,AGM _031,AGM _032,39.89606833,-89.62754983,581.21,,,
2371,TR107,2023,MFL/CAL/IMU,19900,61.88,114646.44,62.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:30,17.376,21.71,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,3825.30,1712.00,AGM _031,AGM _032,39.89606581,-89.62777051,581.04,,,
2372,TR107,2023,MFL/CAL/IMU,19910,62.43,114708.87,53.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:31,17.376,21.73,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,3887.10,1650.10,AGM _031,AGM _032,39.89606332,-89.62799333,581.55,,,
2373,TR107,2023,MFL/CAL/IMU,19920,53.26,114762.13,46.55,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:36,17.376,21.74,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,3949.60,1587.70,AGM _031,AGM _032,39.89606063,-89.62818341,581.80,,,
2374,TR107,2023,MFL/CAL/IMU,19930,46.55,114808.69,50.11,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:39,17.376,21.74,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,4002.80,1534.40,AGM _031,AGM _032,39.89605720,-89.62834939,581.75,,,
2375,TR107,2023,MFL/CAL/IMU,19930,45.01,114853.70,5.09,2375,ANOM,Corrosion - Other,Internal,Manufacturing Related,00:46,10,,0.59,0.57,1980,2.438,2146,2.642,2145,2.641,,,01:39,17.376,21.75,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.5,10.0,ENTEGRA,17/02/23,4049.40,1487.90,AGM _031,AGM _032,39.89605357,-89.62850992,581.76,1425,1545,1544
2376,TR107,2023,MFL/CAL/IMU,19940,50.11,114858.79,55.74,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:41,17.376,21.75,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,4049.40,1487.90,AGM _031,AGM _032,39.89605325,-89.62852809,581.75,,,
2377,TR107,2023,MFL/CAL/IMU,19950,55.74,114914.53,62.54,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:08,17.376,21.76,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,4099.50,1437.80,AGM _031,AGM _032,39.89605049,-89.62872698,581.64,,,
2378,TR107,2023,MFL/CAL/IMU,19960,62.54,114977.07,53.93,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:39,17.376,21.78,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,4155.20,1382.00,AGM _031,AGM _032,39.89604798,-89.62895007,581.35,,,
2379,TR107,2023,MFL/CAL/IMU,19970,53.93,115031.00,62.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:31,17.376,21.79,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,4217.80,1319.50,AGM _031,AGM _032,39.89604508,-89.62914243,580.56,,,
2380,TR107,2023,MFL/CAL/IMU,19980,62.18,115093.18,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:39,17.376,21.80,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,4271.70,1265.60,AGM _031,AGM _032,39.89604144,-89.62936419,579.89,,,
2381,TR107,2023,MFL/CAL/IMU,19990,62.19,115155.38,62.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:15,17.376,21.81,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,4333.90,1203.40,AGM _031,AGM _032,39.89603828,-89.62958601,579.43,,,
2382,TR107,2023,MFL/CAL/IMU,20000,62.46,115217.84,62.45,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:29,17.376,21.82,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,4396.10,1141.20,AGM _031,AGM _032,39.89603557,-89.62980896,579.59,,,
2383,TR107,2023,MFL/CAL/IMU,20010,62.45,115280.29,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:59,17.376,21.83,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,4458.50,1078.70,AGM _031,AGM _032,39.89603338,-89.63003170,579.26,,,
2384,TR107,2023,MFL/CAL/IMU,20020,62.32,115342.61,61.89,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:54,17.376,21.85,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,4521.00,1016.30,AGM _031,AGM _032,39.89603163,-89.63025418,578.68,,,
2385,TR107,2023,MFL/CAL/IMU,20030,61.89,115404.50,54.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:58,17.376,21.86,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,4583.30,954.00,AGM _031,AGM _032,39.89603004,-89.63047491,578.58,,,
2386,TR107,2023,MFL/CAL/IMU,20040,54.22,115458.72,61.81,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:22,17.376,21.87,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,4645.20,892.10,AGM _031,AGM _032,39.89602782,-89.63066845,578.68,,,
2387,TR107,2023,MFL/CAL/IMU,20050,61.81,115520.53,54.07,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:00,17.376,21.88,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,4699.40,837.90,AGM _031,AGM _032,39.89602460,-89.63088893,578.92,,,
2388,TR107,2023,MFL/CAL/IMU,20060,54.07,115574.59,55.14,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:22,17.376,21.89,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,4761.20,776.00,AGM _031,AGM _032,39.89602150,-89.63108171,578.80,,,
2389,TR107,2023,MFL/CAL/IMU,20070,55.14,115629.73,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:02,17.376,21.90,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,4815.30,722.00,AGM _031,AGM _032,39.89601809,-89.63127856,578.81,,,
2390,TR107,2023,MFL/CAL/IMU,20080,62.29,115692.02,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:41,17.376,21.91,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,4870.40,666.80,AGM _031,AGM _032,39.89601520,-89.63150069,578.28,,,
2391,TR107,2023,MFL/CAL/IMU,20090,62.37,115754.39,56.01,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:04,17.376,21.92,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,4932.70,604.60,AGM _031,AGM _032,39.89601418,-89.63172318,577.81,,,
2392,TR107,2023,MFL/CAL/IMU,20100,56.01,115810.39,55.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:46,17.376,21.93,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,4995.10,542.20,AGM _031,AGM _032,39.89601144,-89.63192302,577.78,,,
2393,TR107,2023,MFL/CAL/IMU,20110,55.38,115865.77,62.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:23,17.376,21.94,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,5051.10,486.20,AGM _031,AGM _032,39.89600645,-89.63212048,577.96,,,
2394,TR107,2023,MFL/CAL/IMU,20120,62.23,115927.99,62.12,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:48,17.376,21.96,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,5106.50,430.80,AGM _031,AGM _032,39.89600121,-89.63234233,578.03,,,
2395,TR107,2023,MFL/CAL/IMU,20130,62.12,115990.11,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:51,17.376,21.97,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,5168.70,368.60,AGM _031,AGM _032,39.89599790,-89.63256393,578.13,,,
2396,TR107,2023,MFL/CAL/IMU,20140,62.38,116052.49,62.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:02,17.376,21.98,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,5230.80,306.50,AGM _031,AGM _032,39.89599532,-89.63278651,578.56,,,
2397,TR107,2023,MFL/CAL/IMU,20150,62.31,116114.80,61.97,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:09,17.376,21.99,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,5293.20,244.10,AGM _031,AGM _032,39.89599275,-89.63300896,579.06,,,
2398,TR107,2023,MFL/CAL/IMU,20160,61.97,116176.77,56.06,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:51,17.376,22.00,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,5355.50,181.80,AGM _031,AGM _032,39.89599099,-89.63323001,578.64,,,
2399,TR107,2023,MFL/CAL/IMU,20170,56.06,116232.84,61.98,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:10,17.376,22.01,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,5417.50,119.80,AGM _031,AGM _032,39.89598912,-89.63343000,578.36,,,
2400,TR107,2023,MFL/CAL/IMU,20180,61.98,116294.81,52.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:47,17.376,22.03,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,5473.50,63.70,AGM _031,AGM _032,39.89598685,-89.63365112,577.19,,,
2401,TR107,2023,MFL/CAL/IMU,20180,1.76,116296.57,50.58,,REF,Above Ground Marker,,,,,,,,,,,,,,,,10:47,17.376,22.03,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,-1.80,2606.10,AGM _032,AGM _033,39.89598679,-89.63365734,577.14,,,
2402,TR107,2023,MFL/CAL/IMU,20190,52.33,116347.14,11.90,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:12,17.376,22.04,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,-1.80,2606.10,AGM _032,AGM _033,39.89598424,-89.63383801,575.90,,,
2403,TR107,2023,MFL/CAL/IMU,20200,11.90,116359.05,18.01,,COMP,Girth Weld,,"18in, 90 Degree Hot Bend",,,,,,,,,,,,,,,17.250,22.04,,812,18.000,0.375,,52000,,,,,2.8,10.0,ENTEGRA,17/02/23,50.60,2553.70,AGM _032,AGM _033,39.89598354,-89.63388038,575.81,,,
2404,TR107,2023,MFL/CAL/IMU,20200,8.83,116367.87,9.19,,COMP,Bend - Other (Induction),,90° 5.0D Left Induction Bend,08:17,,,,,,,,,,,,5D,,17.250,22.04,,812,18.000,0.375,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,62.50,2541.80,AGM _032,AGM _033,39.89597745,-89.63391008,575.85,,,
2405,TR107,2023,MFL/CAL/IMU,20210,18.01,116377.06,9.94,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:50,17.376,22.04,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,62.50,2541.80,AGM _032,AGM _033,39.89595391,-89.63391828,575.87,,,
2406,TR107,2023,MFL/CAL/IMU,20220,9.94,116387.00,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:16,17.376,22.04,,812,18.000,0.312,,52000,,,,,6.3,10.0,ENTEGRA,17/02/23,80.50,2523.80,AGM _032,AGM _033,39.89592657,-89.63391764,575.80,,,
2407,TR107,2023,MFL/CAL/IMU,20220,26.61,116413.61,35.68,,COMP,Casing Begin,,,,,,,,,,,,,,,,00:16,17.376,22.05,,812,18.000,0.312,,52000,,,,,6.4,10.0,ENTEGRA,17/02/23,90.40,2513.90,AGM _032,AGM _033,39.89585337,-89.63391668,575.80,,,
2408,TR107,2023,MFL/CAL/IMU,20230,62.28,116449.28,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:01,17.376,22.05,,812,18.000,0.312,,52000,,,,,6.5,10.0,ENTEGRA,17/02/23,90.40,2513.90,AGM _032,AGM _033,39.89575525,-89.63391511,575.91,,,
2409,TR107,2023,MFL/CAL/IMU,20230,23.88,116473.16,38.40,,COMP,Casing End,,,,,,,,,,,,,,,,02:01,17.376,22.06,,812,18.000,0.312,,52000,,,,,6.9,10.0,ENTEGRA,17/02/23,152.70,2451.60,AGM _032,AGM _033,39.89568952,-89.63391398,575.72,,,
2410,TR107,2023,MFL/CAL/IMU,20240,62.28,116511.56,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:08,17.376,22.07,,812,18.000,0.312,,52000,,,,,6.9,10.0,ENTEGRA,17/02/23,152.70,2451.60,AGM _032,AGM _033,39.89558377,-89.63391226,575.46,,,
2411,TR107,2023,MFL/CAL/IMU,20240,42.00,116553.56,20.21,2411,ANOM,Longitudinal Weld Anomaly,External,Manufacturing Related; At Seam,09:50,12,,1.64,1.27,1957,2.411,2120,2.610,2114,2.603,,,10:08,17.376,22.07,,812,18.000,0.312,,52000,1803,0.45,0.72,,7.3,10.0,ENTEGRA,17/02/23,215.00,2389.30,AGM _032,AGM _033,39.89546820,-89.63390916,575.27,1409,1526,1522
2412,TR107,2023,MFL/CAL/IMU,20250,62.21,116573.77,61.72,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:00,17.376,22.08,,812,18.000,0.312,,52000,,,,,6.8,10.0,ENTEGRA,17/02/23,215.00,2389.30,AGM _032,AGM _033,39.89541259,-89.63390752,575.07,,,
2413,TR107,2023,MFL/CAL/IMU,20260,61.72,116635.49,62.05,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:36,17.376,22.09,,812,18.000,0.312,,52000,,,,,6.8,10.0,ENTEGRA,17/02/23,277.20,2327.10,AGM _032,AGM _033,39.89524292,-89.63390274,574.98,,,
2414,TR107,2023,MFL/CAL/IMU,20270,62.05,116697.54,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:47,17.376,22.10,,812,18.000,0.312,,52000,,,,,6.8,10.0,ENTEGRA,17/02/23,338.90,2265.40,AGM _032,AGM _033,39.89507221,-89.63389774,575.07,,,
2415,TR107,2023,MFL/CAL/IMU,20280,62.30,116759.84,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:00,17.376,22.11,,812,18.000,0.312,,52000,,,,,6.5,10.0,ENTEGRA,17/02/23,401.00,2203.40,AGM _032,AGM _033,39.89490068,-89.63389297,574.47,,,
2416,TR107,2023,MFL/CAL/IMU,20290,62.36,116822.20,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:36,17.376,22.13,,812,18.000,0.312,,52000,,,,,6.3,10.0,ENTEGRA,17/02/23,463.30,2141.10,AGM _032,AGM _033,39.89472913,-89.63388979,573.31,,,
2417,TR107,2023,MFL/CAL/IMU,20300,62.30,116884.50,62.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:57,17.376,22.14,,812,18.000,0.312,,52000,,,,,6.2,10.0,ENTEGRA,17/02/23,525.60,2078.70,AGM _032,AGM _033,39.89455769,-89.63388817,572.40,,,
2418,TR107,2023,MFL/CAL/IMU,20310,62.31,116946.81,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:47,17.376,22.15,,812,18.000,0.312,,52000,,,,,6.0,10.0,ENTEGRA,17/02/23,587.90,2016.40,AGM _032,AGM _033,39.89438618,-89.63388777,570.90,,,
2419,TR107,2023,MFL/CAL/IMU,20310,48.89,116995.69,13.45,,COMP,Bend - Field,,21° 35.3D Right Cold Bend,02:58,,,,,,,,,,,,35.3D,00:47,17.376,22.16,,812,18.000,0.312,,52000,,,,,6.2,10.0,ENTEGRA,17/02/23,650.20,1954.10,AGM _032,AGM _033,39.89425177,-89.63389102,570.05,,,
2420,TR107,2023,MFL/CAL/IMU,20320,62.34,117009.14,61.97,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:20,17.376,22.16,,812,18.000,0.312,,52000,,,,,6.1,10.0,ENTEGRA,17/02/23,650.20,1954.10,AGM _032,AGM _033,39.89421640,-89.63390479,570.00,,,
2421,TR107,2023,MFL/CAL/IMU,20320,26.02,117035.16,35.94,,COMP,Bend - Field,,38° 42.7D Right Cold Bend,03:02,,,,,,,,,,,,42.7D,11:20,17.376,22.17,,812,18.000,0.312,,52000,,,,,6.0,10.0,ENTEGRA,17/02/23,712.60,1891.70,AGM _032,AGM _033,39.89415394,-89.63394901,569.81,,,
2422,TR107,2023,MFL/CAL/IMU,20330,61.97,117071.11,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:00,17.376,22.17,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,712.60,1891.70,AGM _032,AGM _033,39.89409512,-89.63405146,569.28,,,
2423,TR107,2023,MFL/CAL/IMU,20330,15.17,117086.27,47.12,,COMP,Casing Begin,,,,,,,,,,,,,,,,01:00,17.376,22.18,,812,18.000,0.312,,52000,,,,,6.1,10.0,ENTEGRA,17/02/23,774.50,1829.80,AGM _032,AGM _033,39.89407370,-89.63409785,569.32,,,
2424,TR107,2023,MFL/CAL/IMU,20340,62.28,117133.39,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:43,17.376,22.18,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,774.50,1829.80,AGM _032,AGM _033,39.89400733,-89.63424252,569.09,,,
2425,TR107,2023,MFL/CAL/IMU,20340,0.50,117133.89,61.84,2425,ANOM,Corrosion - Pitting,External,In Casing,00:05,10,,0.78,1.02,1977,2.435,2143,2.639,2142,2.637,,,09:43,17.376,22.18,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.0,10.0,ENTEGRA,17/02/23,836.80,1767.50,AGM _032,AGM _033,39.89400663,-89.63424405,569.08,1424,1543,1542
2425,TR107,2023,MFL/CAL/IMU,20340,0.50,117133.89,61.84,2425,ANOM,Corrosion - Cluster,External,In Casing,11:29,11,,0.86,5.56,1975,2.433,2141,2.636,2140,2.635,,,09:43,17.376,22.18,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.0,10.0,ENTEGRA,17/02/23,836.80,1767.50,AGM _032,AGM _033,39.89400663,-89.63424405,569.08,1422,1541,1540
2425,TR107,2023,MFL/CAL/IMU,20340,0.51,117133.90,61.84,2425,ANOM,Corrosion - Pitting,External,In Casing,11:29,10,,0.43,0.79,1981,2.440,2147,2.644,2147,2.644,,,09:43,17.376,22.18,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.0,10.0,ENTEGRA,17/02/23,836.80,1767.50,AGM _032,AGM _033,39.89400663,-89.63424406,569.08,1426,1546,1546
2425,TR107,2023,MFL/CAL/IMU,20340,0.52,117133.91,61.82,2425,ANOM,Corrosion - Pitting,External,In Casing,00:33,11,,0.43,0.72,1981,2.440,2147,2.644,2147,2.644,,,09:43,17.376,22.18,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.0,10.0,ENTEGRA,17/02/23,836.80,1767.50,AGM _032,AGM _033,39.89400661,-89.63424411,569.08,1426,1546,1546
2425,TR107,2023,MFL/CAL/IMU,20340,0.53,117133.92,61.81,2425,ANOM,Corrosion - Pitting,External,In Casing,11:48,10,,0.51,1.01,1980,2.439,2147,2.643,2146,2.643,,,09:43,17.376,22.18,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.0,10.0,ENTEGRA,17/02/23,836.80,1767.50,AGM _032,AGM _033,39.89400659,-89.63424414,569.08,1426,1545,1545
2426,TR107,2023,MFL/CAL/IMU,20340,57.04,117190.43,5.30,,COMP,Casing End,,,,,,,,,,,,,,,,09:43,17.376,22.20,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,836.80,1767.50,AGM _032,AGM _033,39.89392777,-89.63441804,567.48,,,
2427,TR107,2023,MFL/CAL/IMU,20350,62.34,117195.73,61.82,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:16,17.376,22.20,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,836.80,1767.50,AGM _032,AGM _033,39.89392037,-89.63443445,567.33,,,
2428,TR107,2023,MFL/CAL/IMU,20350,50.09,117245.82,11.73,,COMP,Bend - Field,,8° 46.1D Left Cold Bend,09:20,,,,,,,,,,,,46.1D,01:16,17.376,22.21,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,899.20,1705.20,AGM _032,AGM _033,39.89385061,-89.63458864,567.08,,,
2429,TR107,2023,MFL/CAL/IMU,20360,61.82,117257.55,62.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:44,17.376,22.21,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,899.20,1705.20,AGM _032,AGM _033,39.89383119,-89.63462211,567.43,,,
2430,TR107,2023,MFL/CAL/IMU,20360,17.47,117275.01,44.96,,COMP,Bend - Field,,22° 45.1D Left Cold Bend,09:07,,,,,,,,,,,,45.1D,11:44,17.376,22.21,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,961.00,1643.30,AGM _032,AGM _033,39.89379913,-89.63466838,568.19,,,
2431,TR107,2023,MFL/CAL/IMU,20370,62.42,117319.97,62.45,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:36,17.376,22.22,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,961.00,1643.30,AGM _032,AGM _033,39.89369394,-89.63475231,570.35,,,
2432,TR107,2023,MFL/CAL/IMU,20380,62.45,117382.42,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:52,17.376,22.23,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1023.40,1580.90,AGM _032,AGM _033,39.89354384,-89.63486057,568.27,,,
2433,TR107,2023,MFL/CAL/IMU,20390,62.34,117444.75,62.44,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:11,17.376,22.24,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,1085.80,1518.50,AGM _032,AGM _033,39.89339273,-89.63496506,564.80,,,
2434,TR107,2023,MFL/CAL/IMU,20400,62.44,117507.20,38.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:53,17.376,22.26,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,1148.20,1456.10,AGM _032,AGM _033,39.89324036,-89.63506789,562.12,,,
2435,TR107,2023,MFL/CAL/IMU,20410,38.39,117545.59,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:09,17.376,22.26,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1210.60,1393.70,AGM _032,AGM _033,39.89314727,-89.63513186,565.04,,,
2436,TR107,2023,MFL/CAL/IMU,20410,19.38,117564.97,43.00,,COMP,Bend - Field,,29° 39.1D Left Cold Bend,08:33,,,,,,,,,,,,39.1D,00:09,17.376,22.27,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,1249.00,1355.30,AGM _032,AGM _033,39.89309829,-89.63515823,566.52,,,
2437,TR107,2023,MFL/CAL/IMU,20410,62.09,117607.68,0.29,2437,ANOM,Corrosion - Pitting,External,,07:02,11,,0.55,0.75,1980,2.438,2146,2.643,2145,2.642,,,00:09,17.376,22.27,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.8,10.0,ENTEGRA,17/02/23,1249.00,1355.30,AGM _032,AGM _033,39.89298118,-89.63516338,566.53,1425,1545,1544
2437,TR107,2023,MFL/CAL/IMU,20410,62.09,117607.68,0.29,2437,ANOM,Girth Weld Anomaly,External,At Weld,06:18,19,,3.01,4.09,1890,2.327,2034,2.505,2078,2.560,,,00:09,17.376,22.27,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.8,10.0,ENTEGRA,17/02/23,1249.00,1355.30,AGM _032,AGM _033,39.89298118,-89.63516338,566.53,1361,1465,1496
2437,TR107,2023,MFL/CAL/IMU,20410,62.12,117607.72,0.25,2437,ANOM,Corrosion - Pitting,External,,06:43,19,,0.70,0.86,1973,2.430,2138,2.633,2136,2.631,,,00:09,17.376,22.27,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.8,10.0,ENTEGRA,17/02/23,1249.00,1355.30,AGM _032,AGM _033,39.89298110,-89.63516338,566.53,1421,1540,1538
2437,TR107,2023,MFL/CAL/IMU,20410,62.20,117607.79,0.18,2437,ANOM,Corrosion - Pitting,External,,06:18,10,,0.74,0.80,1978,2.436,2143,2.640,2142,2.638,,,00:09,17.376,22.27,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.8,10.0,ENTEGRA,17/02/23,1249.00,1355.30,AGM _032,AGM _033,39.89298091,-89.63516338,566.53,1424,1543,1542
2437,TR107,2023,MFL/CAL/IMU,20410,62.24,117607.83,0.14,2437,ANOM,Corrosion - Pitting,External,,06:51,10,,0.55,0.80,1980,2.438,2146,2.643,2145,2.642,,,00:09,17.376,22.27,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.8,10.0,ENTEGRA,17/02/23,1249.00,1355.30,AGM _032,AGM _033,39.89298080,-89.63516337,566.53,1426,1545,1545
2437,TR107,2023,MFL/CAL/IMU,20410,62.32,117607.91,0.06,2437,ANOM,Girth Weld Anomaly,External,At Weld,06:54,10,,0.27,0.66,1982,2.441,2149,2.646,2148,2.646,,,00:09,17.376,22.27,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,1249.00,1355.30,AGM _032,AGM _033,39.89298051,-89.63516337,566.53,1427,1547,1547
2438,TR107,2023,MFL/CAL/IMU,20420,62.38,117607.97,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:16,17.376,22.27,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,1249.00,1355.30,AGM _032,AGM _033,39.89298036,-89.63516337,566.53,,,
2439,TR107,2023,MFL/CAL/IMU,20420,0.07,117608.04,62.20,2439,ANOM,Corrosion - Circ Slotting,External,,06:45,24,,0.31,0.73,1980,2.439,2146,2.643,2146,2.642,,,11:16,17.376,22.27,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,1311.40,1292.90,AGM _032,AGM _033,39.89298019,-89.63516336,566.53,1426,1545,1545
2439,TR107,2023,MFL/CAL/IMU,20420,0.07,117608.04,62.20,2439,ANOM,Girth Weld Anomaly,External,At Weld,06:32,24,,3.79,2.14,1834,2.258,1959,2.413,2088,2.571,,,11:16,17.376,22.27,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,1311.40,1292.90,AGM _032,AGM _033,39.89298019,-89.63516336,566.53,1320,1411,1503
2439,TR107,2023,MFL/CAL/IMU,20420,0.14,117608.11,62.13,2439,ANOM,Corrosion - Circ Slotting,External,,06:44,10,,0.35,0.87,1982,2.441,2148,2.645,2148,2.645,,,11:16,17.376,22.27,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,1311.40,1292.90,AGM _032,AGM _033,39.89297999,-89.63516336,566.53,1427,1547,1546
2439,TR107,2023,MFL/CAL/IMU,20420,0.23,117608.19,62.04,2439,ANOM,Corrosion - Circ Slotting,External,,06:46,10,,0.39,1.13,1981,2.440,2148,2.645,2147,2.644,,,11:16,17.376,22.27,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,1311.40,1292.90,AGM _032,AGM _033,39.89297977,-89.63516336,566.53,1427,1546,1546
2439,TR107,2023,MFL/CAL/IMU,20420,0.27,117608.24,62.00,2439,ANOM,Corrosion - Circ Slotting,External,,06:38,23,,0.23,0.57,1982,2.440,2148,2.645,2147,2.645,,,11:16,17.376,22.27,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,1311.40,1292.90,AGM _032,AGM _033,39.89297965,-89.63516336,566.53,1427,1546,1546
2439,TR107,2023,MFL/CAL/IMU,20420,0.33,117608.30,61.94,2439,ANOM,Corrosion - Circ Slotting,External,,06:32,10,,0.39,0.68,1981,2.440,2148,2.645,2147,2.644,,,11:16,17.376,22.27,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,1311.40,1292.90,AGM _032,AGM _033,39.89297950,-89.63516335,566.53,1427,1546,1546
2439,TR107,2023,MFL/CAL/IMU,20420,0.35,117608.32,61.92,2439,ANOM,Corrosion - Pitting,External,,06:47,12,,0.43,0.57,1981,2.439,2147,2.644,2146,2.643,,,11:16,17.376,22.27,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,1311.40,1292.90,AGM _032,AGM _033,39.89297937,-89.63516335,566.53,1426,1546,1545
2440,TR107,2023,MFL/CAL/IMU,20430,62.27,117670.24,61.53,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:21,17.376,22.29,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,1311.40,1292.90,AGM _032,AGM _033,39.89280899,-89.63516045,566.02,,,
2441,TR107,2023,MFL/CAL/IMU,20430,12.71,117682.95,48.82,,COMP,Bend - Field,,15° 43.6D Over Cold Bend,06:03,,,,,,,,,,,,43.6D,10:21,17.376,22.29,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,1373.70,1230.70,AGM _032,AGM _033,39.89277420,-89.63515944,564.85,,,
2442,TR107,2023,MFL/CAL/IMU,20430,46.60,117716.84,14.93,,COMP,Bend - Field,,18° 42.4D Sag Cold Bend,00:08,,,,,,,,,,,,42.4D,10:21,17.376,22.29,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1373.70,1230.70,AGM _032,AGM _033,39.89268435,-89.63515625,556.20,,,
2443,TR107,2023,MFL/CAL/IMU,20440,61.53,117731.76,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:54,17.376,22.30,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,1373.70,1230.70,AGM _032,AGM _033,39.89264340,-89.63515568,555.67,,,
2444,TR107,2023,MFL/CAL/IMU,20450,62.27,117794.04,55.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:46,17.376,22.31,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,1435.20,1169.10,AGM _032,AGM _033,39.89247190,-89.63515521,556.17,,,
2445,TR107,2023,MFL/CAL/IMU,20460,55.16,117849.20,62.50,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:54,17.376,22.32,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,1497.50,1106.90,AGM _032,AGM _033,39.89232022,-89.63515028,556.43,,,
2446,TR107,2023,MFL/CAL/IMU,20460,27.42,117876.61,35.08,,ADME,Close Metal Object,,At Seam,05:26,,,4.38,11.15,,,,,,,,,03:54,17.376,22.33,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,1552.60,1051.70,AGM _032,AGM _033,39.89224484,-89.63514852,557.93,,,
2447,TR107,2023,MFL/CAL/IMU,20460,32.46,117881.65,30.05,,ADME,Close Metal Object,,,11:56,,,2.27,4.66,,,,,,,,,03:54,17.376,22.33,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,1552.60,1051.70,AGM _032,AGM _033,39.89223097,-89.63514832,558.31,,,
2448,TR107,2023,MFL/CAL/IMU,20470,62.50,117911.70,61.95,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:03,17.376,22.33,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1552.60,1051.70,AGM _032,AGM _033,39.89214861,-89.63514735,560.87,,,
2449,TR107,2023,MFL/CAL/IMU,20480,61.95,117973.65,53.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:54,17.376,22.34,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,1615.10,989.20,AGM _032,AGM _033,39.89197817,-89.63514494,562.06,,,
2450,TR107,2023,MFL/CAL/IMU,20490,53.39,118027.04,62.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:19,17.376,22.35,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,1677.10,927.20,AGM _032,AGM _033,39.89183118,-89.63514255,563.10,,,
2451,TR107,2023,MFL/CAL/IMU,20500,62.41,118089.46,62.47,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:04,17.376,22.37,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,1730.50,873.80,AGM _032,AGM _033,39.89165940,-89.63513904,563.54,,,
2452,TR107,2023,MFL/CAL/IMU,20510,62.47,118151.93,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:46,17.376,22.38,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1792.90,811.40,AGM _032,AGM _033,39.89148763,-89.63513790,564.74,,,
2453,TR107,2023,MFL/CAL/IMU,20520,62.29,118214.22,62.48,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:32,17.376,22.39,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1855.40,749.00,AGM _032,AGM _033,39.89131650,-89.63513766,568.58,,,
2454,TR107,2023,MFL/CAL/IMU,20530,62.48,118276.70,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:26,17.376,22.40,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1917.70,686.70,AGM _032,AGM _033,39.89114458,-89.63513616,568.81,,,
2455,TR107,2023,MFL/CAL/IMU,20540,62.25,118338.95,62.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:11,17.376,22.41,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,1980.10,624.20,AGM _032,AGM _033,39.89097382,-89.63513304,564.46,,,
2456,TR107,2023,MFL/CAL/IMU,20550,62.41,118401.36,54.14,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:36,17.376,22.42,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,2042.40,561.90,AGM _032,AGM _033,39.89080310,-89.63513044,557.68,,,
2457,TR107,2023,MFL/CAL/IMU,20550,0.42,118401.78,53.73,2457,ANOM,Corrosion - Pitting,External,,06:02,10,,0.43,0.57,1981,2.440,2147,2.644,2147,2.644,,,10:36,17.376,22.42,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.5,10.0,ENTEGRA,17/02/23,2104.80,499.50,AGM _032,AGM _033,39.89080196,-89.63513043,557.65,1426,1546,1546
2457,TR107,2023,MFL/CAL/IMU,20550,0.42,118401.78,53.73,2457,ANOM,Corrosion - Cluster,External,,05:17,18,,1.13,6.94,1961,2.415,2124,2.616,2125,2.617,,,10:36,17.376,22.42,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.5,10.0,ENTEGRA,17/02/23,2104.80,499.50,AGM _032,AGM _033,39.89080196,-89.63513043,557.65,1412,1530,1530
2457,TR107,2023,MFL/CAL/IMU,20550,0.44,118401.79,53.71,2457,ANOM,Corrosion - Circ Slotting,External,,06:16,10,,0.35,0.93,1982,2.441,2148,2.645,2148,2.645,,,10:36,17.376,22.42,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.5,10.0,ENTEGRA,17/02/23,2104.80,499.50,AGM _032,AGM _033,39.89080191,-89.63513043,557.65,1427,1547,1546
2457,TR107,2023,MFL/CAL/IMU,20550,0.45,118401.80,53.70,2457,ANOM,Corrosion - Pitting,External,,06:38,10,,0.70,0.80,1978,2.436,2144,2.640,2143,2.639,,,10:36,17.376,22.42,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.5,10.0,ENTEGRA,17/02/23,2104.80,499.50,AGM _032,AGM _033,39.89080189,-89.63513043,557.65,1424,1544,1543
2457,TR107,2023,MFL/CAL/IMU,20550,0.45,118401.81,53.69,2457,ANOM,Corrosion - Pitting,External,,05:45,17,,0.43,0.72,1980,2.438,2146,2.642,2145,2.641,,,10:36,17.376,22.42,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.5,10.0,ENTEGRA,17/02/23,2104.80,499.50,AGM _032,AGM _033,39.89080188,-89.63513043,557.65,1425,1545,1544
2457,TR107,2023,MFL/CAL/IMU,20550,0.45,118401.81,53.69,2457,ANOM,Corrosion - Pitting,External,,05:17,10,,0.47,0.68,1981,2.439,2147,2.644,2146,2.643,,,10:36,17.376,22.42,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.5,10.0,ENTEGRA,17/02/23,2104.80,499.50,AGM _032,AGM _033,39.89080188,-89.63513043,557.65,1426,1546,1545
2457,TR107,2023,MFL/CAL/IMU,20550,0.48,118401.84,53.66,2457,ANOM,Corrosion - Circ Slotting,External,,06:02,18,,0.35,0.81,1981,2.439,2147,2.644,2146,2.643,,,10:36,17.376,22.42,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.5,10.0,ENTEGRA,17/02/23,2104.80,499.50,AGM _032,AGM _033,39.89080180,-89.63513043,557.65,1426,1546,1545
2457,TR107,2023,MFL/CAL/IMU,20550,0.48,118401.84,53.66,2457,ANOM,Corrosion - Circ Slotting,External,,06:15,13,,0.35,0.84,1981,2.440,2148,2.645,2147,2.644,,,10:36,17.376,22.42,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.5,10.0,ENTEGRA,17/02/23,2104.80,499.50,AGM _032,AGM _033,39.89080180,-89.63513043,557.65,1427,1546,1546
2457,TR107,2023,MFL/CAL/IMU,20550,0.49,118401.84,53.66,2457,ANOM,Corrosion - Circ Slotting,External,,05:30,10,,0.31,0.77,1982,2.441,2148,2.646,2148,2.645,,,10:36,17.376,22.42,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.5,10.0,ENTEGRA,17/02/23,2104.80,499.50,AGM _032,AGM _033,39.89080179,-89.63513043,557.65,1427,1547,1547
2458,TR107,2023,MFL/CAL/IMU,20560,54.14,118455.50,62.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:31,17.376,22.43,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2104.80,499.50,AGM _032,AGM _033,39.89065426,-89.63513006,556.35,,,
2459,TR107,2023,MFL/CAL/IMU,20570,62.46,118517.96,62.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:44,17.376,22.45,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,2158.90,445.40,AGM _032,AGM _033,39.89048236,-89.63512934,556.50,,,
2460,TR107,2023,MFL/CAL/IMU,20570,12.52,118530.49,49.90,,COMP,Bend - Field,,11° 55.4D Sag Cold Bend,00:15,,,,,,,,,,,,55.4D,09:44,17.376,22.45,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2221.40,382.90,AGM _032,AGM _033,39.89044788,-89.63512907,556.83,,,
2461,TR107,2023,MFL/CAL/IMU,20580,62.42,118580.39,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:40,17.376,22.46,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,2221.40,382.90,AGM _032,AGM _033,39.89031275,-89.63513127,565.72,,,
2462,TR107,2023,MFL/CAL/IMU,20580,10.14,118590.52,52.24,,COMP,Bend - Field,,5° 51.4D Over Cold Bend,06:08,,,,,,,,,,,,51.4D,02:40,17.376,22.46,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,2283.80,320.50,AGM _032,AGM _033,39.89028516,-89.63513153,567.19,,,
2463,TR107,2023,MFL/CAL/IMU,20590,62.38,118642.77,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:10,17.376,22.47,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2283.80,320.50,AGM _032,AGM _033,39.89014151,-89.63513049,569.17,,,
2464,TR107,2023,MFL/CAL/IMU,20600,62.34,118705.11,40.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:11,17.376,22.48,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2346.20,258.10,AGM _032,AGM _033,39.88997003,-89.63512354,569.04,,,
2465,TR107,2023,MFL/CAL/IMU,20610,40.32,118745.43,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:40,17.376,22.49,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2408.50,195.80,AGM _032,AGM _033,39.88985911,-89.63511927,569.48,,,
2466,TR107,2023,MFL/CAL/IMU,20620,62.37,118807.80,10.83,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:12,17.376,22.50,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2448.90,155.50,AGM _032,AGM _033,39.88968738,-89.63511571,569.94,,,
2467,TR107,2023,MFL/CAL/IMU,20630,10.83,118818.63,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:22,17.376,22.50,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2511.20,93.10,AGM _032,AGM _033,39.88965760,-89.63511526,570.11,,,
2468,TR107,2023,MFL/CAL/IMU,20630,56.40,118875.03,5.97,,ANOM,Dent,,,01:40,,1.2,12.05,5.80,,,,,,,,,09:22,17.376,22.51,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,2522.10,82.30,AGM _032,AGM _033,39.88950238,-89.63511401,571.01,,,
2469,TR107,2023,MFL/CAL/IMU,20640,62.36,118881.00,14.70,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:34,17.376,22.52,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2522.10,82.30,AGM _032,AGM _033,39.88948608,-89.63511391,571.06,,,
2470,TR107,2023,MFL/CAL/IMU,20651,14.70,118895.70,4.67,,COMP,Girth Weld,,,,,,,,,,,,,,,,,17.376,22.52,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2584.40,19.90,AGM _032,AGM _033,39.88944576,-89.63511373,571.25,,,
2471,TR107,2023,MFL/CAL/IMU,20652,4.67,118900.37,2.20,,COMP,Girth Weld,,"18in x 18in Straight Tee, Barred Branch",,,,,,,,,,,,,,,17.250,22.52,,812,18.000,0.375,,42000,,,,,3.2,10.0,ENTEGRA,17/02/23,2599.10,5.20,AGM _032,AGM _033,39.88943279,-89.63511372,571.29,,,
2472,TR107,2023,MFL/CAL/IMU,20652,0.52,118900.89,1.68,,REF,Above Ground Marker,,,,,,,,,,,,,,,,,17.250,22.52,,812,18.000,0.375,,42000,,,,,3.7,10.0,ENTEGRA,17/02/23,-0.50,7.10,AGM _033,Valve -AGM MLV_S-8-3,39.88943117,-89.63511371,571.29,,,
2473,TR107,2023,MFL/CAL/IMU,20652,1.12,118901.49,1.07,,COMP,Tee,,,00:01,,,,,,,,,,,,,,17.250,22.52,,812,18.000,0.375,,42000,,,,,3.7,10.0,ENTEGRA,17/02/23,-0.50,7.10,AGM _033,Valve -AGM MLV_S-8-3,39.88942897,-89.63511372,571.23,,,
2474,TR107,2023,MFL/CAL/IMU,20653,2.20,118902.57,3.11,,COMP,Girth Weld,,,,,,,,,,,,,,,,,17.376,22.52,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,-0.50,7.10,AGM _033,Valve -AGM MLV_S-8-3,39.88942397,-89.63511376,571.10,,,
2475,TR107,2023,MFL/CAL/IMU,20654,3.11,118905.67,3.63,,COMP,Girth Weld,,"MLV#3, 18in Gate Valve, 600# ANSI, BFW to mach 0.375in WT, API-5L",,,,,,,,,,,,,,,17.250,22.52,,812,18.000,0.375,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1.70,4.90,AGM _033,Valve -AGM MLV_S-8-3,39.88941218,-89.63511381,570.75,,,
2476,TR107,2023,MFL/CAL/IMU,20654,1.78,118907.45,1.86,,COMP,Valve,,,,,,,,,,,,,,,,,17.250,22.52,,812,18.000,0.375,,52000,,,,,2.1,10.0,ENTEGRA,17/02/23,-1.80,2762.60,Valve -AGM MLV_S-8-3,AGM _034,39.88940446,-89.63511382,570.52,,,
2477,TR107,2023,MFL/CAL/IMU,20655,3.63,118909.31,3.08,,COMP,Girth Weld,,,,,,,,,,,,,,,,,17.376,22.52,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,-1.80,2762.60,Valve -AGM MLV_S-8-3,AGM _034,39.88939847,-89.63511379,570.50,,,
2478,TR107,2023,MFL/CAL/IMU,20656,3.08,118912.39,2.13,,COMP,Girth Weld,,"18in x 18in Straight Tee, Barred Branch",,,,,,,,,,,,,,,17.250,22.52,,812,18.000,0.375,,42000,,,,,5.8,10.0,ENTEGRA,17/02/23,1.90,2759.00,Valve -AGM MLV_S-8-3,AGM _034,39.88939108,-89.63511373,570.47,,,
2479,TR107,2023,MFL/CAL/IMU,20656,1.11,118913.50,1.02,,COMP,Tee,,,00:01,,,,,,,,,,,,,,17.250,22.52,,812,18.000,0.375,,42000,,,,,6.1,10.0,ENTEGRA,17/02/23,4.90,2755.90,Valve -AGM MLV_S-8-3,AGM _034,39.88938790,-89.63511370,570.46,,,
2480,TR107,2023,MFL/CAL/IMU,20657,2.13,118914.52,4.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,,17.376,22.52,,812,18.000,0.312,,52000,,,,,6.4,10.0,ENTEGRA,17/02/23,4.90,2755.90,Valve -AGM MLV_S-8-3,AGM _034,39.88938501,-89.63511367,570.44,,,
2481,TR107,2023,MFL/CAL/IMU,20660,4.18,118918.69,47.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:13,17.376,22.52,,812,18.000,0.312,,52000,,,,,8.2,10.0,ENTEGRA,17/02/23,7.10,2753.80,Valve -AGM MLV_S-8-3,AGM _034,39.88937359,-89.63511356,570.39,,,
2482,TR107,2023,MFL/CAL/IMU,20670,47.29,118965.98,62.10,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:23,17.376,22.53,,812,18.000,0.312,,52000,,,,,8.2,10.0,ENTEGRA,17/02/23,11.20,2749.60,Valve -AGM MLV_S-8-3,AGM _034,39.88924330,-89.63511249,569.75,,,
2483,TR107,2023,MFL/CAL/IMU,20680,62.10,119028.08,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:34,17.376,22.54,,812,18.000,0.312,,52000,,,,,8.0,10.0,ENTEGRA,17/02/23,58.50,2702.30,Valve -AGM MLV_S-8-3,AGM _034,39.88907251,-89.63511245,568.41,,,
2484,TR107,2023,MFL/CAL/IMU,20680,0.57,119028.65,61.70,2484,ANOM,Corrosion - Circ Slotting,External,,03:40,19,,0.31,0.59,1981,2.440,2147,2.644,2147,2.644,,,00:34,17.376,22.54,,812,18.000,0.312,,52000,1803,0.45,0.72,,7.9,10.0,ENTEGRA,17/02/23,120.60,2640.20,Valve -AGM MLV_S-8-3,AGM _034,39.88907098,-89.63511245,568.39,1426,1546,1546
2485,TR107,2023,MFL/CAL/IMU,20680,34.03,119062.12,28.23,,COMP,Bend - Field,,31° 37.8D Right Cold Bend,03:15,,,,,,,,,,,,37.8D,00:34,17.376,22.55,,812,18.000,0.312,,52000,,,,,7.7,10.0,ENTEGRA,17/02/23,120.60,2640.20,Valve -AGM MLV_S-8-3,AGM _034,39.88897932,-89.63511976,566.67,,,
2486,TR107,2023,MFL/CAL/IMU,20690,62.27,119090.35,45.81,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:45,17.376,22.55,,812,18.000,0.312,,52000,,,,,7.9,10.0,ENTEGRA,17/02/23,120.60,2640.20,Valve -AGM MLV_S-8-3,AGM _034,39.88891032,-89.63516412,563.72,,,
2487,TR107,2023,MFL/CAL/IMU,20700,45.81,119136.16,61.92,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:35,17.376,22.56,,812,18.000,0.312,,52000,,,,,7.2,10.0,ENTEGRA,17/02/23,182.90,2577.90,Valve -AGM MLV_S-8-3,AGM _034,39.88880140,-89.63524550,560.31,,,
2488,TR107,2023,MFL/CAL/IMU,20710,61.92,119198.08,61.67,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:01,17.376,22.58,,812,18.000,0.312,,52000,,,,,6.9,10.0,ENTEGRA,17/02/23,228.70,2532.10,Valve -AGM MLV_S-8-3,AGM _034,39.88865268,-89.63535293,562.44,,,
2489,TR107,2023,MFL/CAL/IMU,20720,61.67,119259.75,55.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:29,17.376,22.59,,812,18.000,0.312,,52000,,,,,6.4,10.0,ENTEGRA,17/02/23,290.60,2470.20,Valve -AGM MLV_S-8-3,AGM _034,39.88850376,-89.63545779,567.21,,,
2490,TR107,2023,MFL/CAL/IMU,20730,55.25,119315.00,61.92,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:38,17.376,22.60,,812,18.000,0.312,,52000,,,,,6.9,10.0,ENTEGRA,17/02/23,352.30,2408.50,Valve -AGM MLV_S-8-3,AGM _034,39.88837063,-89.63555238,568.32,,,
2491,TR107,2023,MFL/CAL/IMU,20740,61.92,119376.92,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:06,17.376,22.61,,812,18.000,0.312,,52000,,,,,6.8,10.0,ENTEGRA,17/02/23,407.60,2353.30,Valve -AGM MLV_S-8-3,AGM _034,39.88822103,-89.63565863,568.62,,,
2492,TR107,2023,MFL/CAL/IMU,20740,6.72,119383.65,55.60,2492,ANOM,Corrosion - Other,External,Manufacturing Related,11:43,10,,2.11,2.46,1953,2.405,2113,2.603,2107,2.594,,,01:06,17.376,22.61,,812,18.000,0.312,,52000,1803,0.45,0.72,,7.3,10.0,ENTEGRA,17/02/23,469.50,2291.30,Valve -AGM MLV_S-8-3,AGM _034,39.88820483,-89.63567021,568.69,1406,1522,1517
2493,TR107,2023,MFL/CAL/IMU,20750,62.32,119439.24,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:47,17.376,22.62,,812,18.000,0.312,,52000,,,,,6.9,10.0,ENTEGRA,17/02/23,469.50,2291.30,Valve -AGM MLV_S-8-3,AGM _034,39.88807103,-89.63576700,568.32,,,
2494,TR107,2023,MFL/CAL/IMU,20760,62.35,119501.60,62.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:48,17.376,22.63,,812,18.000,0.312,,52000,,,,,6.9,10.0,ENTEGRA,17/02/23,531.80,2229.00,Valve -AGM MLV_S-8-3,AGM _034,39.88792104,-89.63587508,568.03,,,
2495,TR107,2023,MFL/CAL/IMU,20770,62.31,119563.90,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:14,17.376,22.64,,812,18.000,0.312,,52000,,,,,6.8,10.0,ENTEGRA,17/02/23,594.10,2166.70,Valve -AGM MLV_S-8-3,AGM _034,39.88777077,-89.63598287,567.67,,,
