Feature ID,Segment Identifier,Assessment Year,Tool Type,Upstream Reference Girth Weld,Distance to Upstream Girth Weld,Absolute Distance,Distance to Downstream Girth Weld,Cluster Number,Feature Type,Feature Identification,Surface Location,Comment,Feature Orientation,Peak Depth of Metal Loss or Crack Anomaly,Peak Depth of Dent or Deformation Anomaly,Length of Anomaly,Width of Anomaly,B31G Pburst, B31G Pburst/MAOP,ModB31G Pburst, ModB31G Pburst/MAOP,EffectArea Pburst, EffectArea Pburst/MAOP,Half Life Corrosion Growth Rate,Bend Radius,Long Seam Orientation,Bore Diameter,Milepost,HCA,MAOP,Pipe OD,Pipe Wall Thickness NOMINAL,Pipe Wall Thickness MEASURED,SMYS,100% SMYS,Maximum Operating Stress,Safety Factor for Original Design Class Location,Installation Year,Actual Tool Speed,Maximum Allowable Tool Speed,ILI Vendor,Tool Run Date,Distance from Upstream Girth Weld to Upstream Reference,Distance from Upstream Girth Weld to Downstream Reference,Upstream Reference Description,Downstream Reference Description,Latitude,Longitude,Z coordinate,Psafe B31G (psi),Psafe MB31G (psi),Psafe EA31G (psi)
2496,TR107,2023,MFL/CAL/IMU,20770,0.01,119563.92,62.32,2496,ANOM,Girth Weld Anomaly,External,Manufacturing Related; At Weld,11:53,12,,0.55,0.66,1979,2.438,2145,2.642,2145,2.641,,,10:14,17.376,22.64,,812,18.000,0.312,,52000,1803,0.45,0.72,,6.8,10.0,ENTEGRA,17/02/23,656.50,2104.40,Valve -AGM MLV_S-8-3,AGM _034,39.88777074,-89.63598289,567.67,1425,1545,1544
2497,TR107,2023,MFL/CAL/IMU,20780,62.33,119626.23,62.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:28,17.376,22.66,,812,18.000,0.312,,52000,,,,,5.9,10.0,ENTEGRA,17/02/23,656.50,2104.40,Valve -AGM MLV_S-8-3,AGM _034,39.88762036,-89.63609010,567.41,,,
2498,TR107,2023,MFL/CAL/IMU,20790,62.43,119688.66,62.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:34,17.376,22.67,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,718.80,2042.00,Valve -AGM MLV_S-8-3,AGM _034,39.88746966,-89.63619629,563.88,,,
2499,TR107,2023,MFL/CAL/IMU,20800,62.46,119751.12,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:44,17.376,22.68,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,781.20,1979.60,Valve -AGM MLV_S-8-3,AGM _034,39.88731786,-89.63630113,564.53,,,
2500,TR107,2023,MFL/CAL/IMU,20800,44.61,119795.73,17.76,2500,ANOM,Corrosion - Other,External,Manufacturing Related,02:12,10,,1.25,0.91,1969,2.425,2134,2.628,2131,2.624,,,02:44,17.376,22.69,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.8,10.0,ENTEGRA,17/02/23,843.70,1917.20,Valve -AGM MLV_S-8-3,AGM _034,39.88720980,-89.63637619,567.05,1418,1536,1534
2500,TR107,2023,MFL/CAL/IMU,20800,44.61,119795.73,17.76,2500,ANOM,Longitudinal Weld Anomaly,External,Manufacturing Related; At Seam,02:10,10,,3.36,1.59,1930,2.377,2085,2.567,2086,2.569,,,02:44,17.376,22.69,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.8,10.0,ENTEGRA,17/02/23,843.70,1917.20,Valve -AGM MLV_S-8-3,AGM _034,39.88720980,-89.63637619,567.05,1390,1501,1502
2500,TR107,2023,MFL/CAL/IMU,20800,44.76,119795.88,17.61,2500,ANOM,Corrosion - Other,External,Manufacturing Related,02:10,10,,1.56,1.59,1963,2.418,2127,2.619,2123,2.614,,,02:44,17.376,22.69,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.8,10.0,ENTEGRA,17/02/23,843.70,1917.20,Valve -AGM MLV_S-8-3,AGM _034,39.88720944,-89.63637644,567.06,1414,1531,1528
2501,TR107,2023,MFL/CAL/IMU,20810,62.37,119813.49,62.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:56,17.376,22.69,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,843.70,1917.20,Valve -AGM MLV_S-8-3,AGM _034,39.88716666,-89.63640614,567.78,,,
2502,TR107,2023,MFL/CAL/IMU,20820,62.46,119875.95,62.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:08,17.376,22.70,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,906.00,1854.80,Valve -AGM MLV_S-8-3,AGM _034,39.88701534,-89.63651177,568.00,,,
2503,TR107,2023,MFL/CAL/IMU,20830,62.46,119938.40,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:31,17.376,22.72,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,968.50,1792.30,Valve -AGM MLV_S-8-3,AGM _034,39.88686430,-89.63661867,567.81,,,
2504,TR107,2023,MFL/CAL/IMU,20840,62.36,120000.76,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:58,17.376,22.73,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,1031.00,1729.90,Valve -AGM MLV_S-8-3,AGM _034,39.88671302,-89.63672404,567.19,,,
2505,TR107,2023,MFL/CAL/IMU,20850,62.20,120062.96,62.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:16,17.376,22.74,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,1093.30,1667.50,Valve -AGM MLV_S-8-3,AGM _034,39.88656192,-89.63682877,567.03,,,
2506,TR107,2023,MFL/CAL/IMU,20860,62.41,120125.38,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:17,17.376,22.75,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,1155.50,1605.30,Valve -AGM MLV_S-8-3,AGM _034,39.88641052,-89.63693431,566.60,,,
2507,TR107,2023,MFL/CAL/IMU,20870,62.21,120187.59,61.87,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:25,17.376,22.76,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,1217.90,1542.90,Valve -AGM MLV_S-8-3,AGM _034,39.88625968,-89.63703966,566.56,,,
2508,TR107,2023,MFL/CAL/IMU,20880,61.87,120249.46,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:53,17.376,22.77,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,1280.10,1480.70,Valve -AGM MLV_S-8-3,AGM _034,39.88610978,-89.63714461,566.02,,,
2509,TR107,2023,MFL/CAL/IMU,20890,62.35,120311.81,62.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:59,17.376,22.79,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,1342.00,1418.80,Valve -AGM MLV_S-8-3,AGM _034,39.88595865,-89.63725024,565.11,,,
2510,TR107,2023,MFL/CAL/IMU,20900,62.42,120374.23,61.96,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:32,17.376,22.80,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,1404.40,1356.50,Valve -AGM MLV_S-8-3,AGM _034,39.88580725,-89.63735527,564.07,,,
2511,TR107,2023,MFL/CAL/IMU,20910,61.96,120436.19,61.99,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:09,17.376,22.81,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,1466.80,1294.00,Valve -AGM MLV_S-8-3,AGM _034,39.88565665,-89.63745795,559.58,,,
2512,TR107,2023,MFL/CAL/IMU,20920,61.99,120498.18,62.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:37,17.376,22.82,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,1528.70,1232.10,Valve -AGM MLV_S-8-3,AGM _034,39.88550612,-89.63756040,554.06,,,
2513,TR107,2023,MFL/CAL/IMU,20930,62.43,120560.61,61.81,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:48,17.376,22.83,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,1590.70,1170.10,Valve -AGM MLV_S-8-3,AGM _034,39.88535446,-89.63766441,550.40,,,
2514,TR107,2023,MFL/CAL/IMU,20930,52.53,120613.14,9.27,,COMP,Bend - Field,,6° 35.4D Over Cold Bend,06:08,,,,,,,,,,,,35.4D,09:48,17.376,22.84,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,1653.20,1107.70,Valve -AGM MLV_S-8-3,AGM _034,39.88522668,-89.63775235,548.74,,,
2515,TR107,2023,MFL/CAL/IMU,20930,61.47,120622.08,0.34,2515,ANOM,Corrosion - Circ Grooving,External,,06:44,10,,0.74,1.59,1978,2.436,2143,2.640,2142,2.638,,,09:48,17.376,22.85,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.8,10.0,ENTEGRA,17/02/23,1653.20,1107.70,Valve -AGM MLV_S-8-3,AGM _034,39.88520525,-89.63776699,547.51,1424,1543,1542
2515,TR107,2023,MFL/CAL/IMU,20930,61.47,120622.08,0.34,2515,ANOM,Girth Weld Anomaly,External,At Weld,05:56,10,,3.75,9.07,1925,2.370,2077,2.558,2066,2.545,,,09:48,17.376,22.85,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.6,10.0,ENTEGRA,17/02/23,1653.20,1107.70,Valve -AGM MLV_S-8-3,AGM _034,39.88520525,-89.63776699,547.51,1386,1496,1488
2515,TR107,2023,MFL/CAL/IMU,20930,61.48,120622.09,0.32,2515,ANOM,Corrosion - Circ Grooving,External,,05:58,10,,0.63,1.36,1979,2.437,2145,2.642,2144,2.641,,,09:48,17.376,22.85,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.8,10.0,ENTEGRA,17/02/23,1653.20,1107.70,Valve -AGM MLV_S-8-3,AGM _034,39.88520522,-89.63776701,547.51,1425,1544,1544
2515,TR107,2023,MFL/CAL/IMU,20930,61.51,120622.12,0.30,2515,ANOM,Corrosion - Pitting,External,,07:25,10,,0.98,1.48,1974,2.431,2140,2.635,2138,2.633,,,09:48,17.376,22.85,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.8,10.0,ENTEGRA,17/02/23,1653.20,1107.70,Valve -AGM MLV_S-8-3,AGM _034,39.88520516,-89.63776705,547.51,1421,1540,1539
2515,TR107,2023,MFL/CAL/IMU,20930,61.58,120622.19,0.23,2515,ANOM,Corrosion - General,External,,06:03,10,,1.33,1.25,1968,2.424,2132,2.626,2129,2.622,,,09:48,17.376,22.85,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.6,10.0,ENTEGRA,17/02/23,1653.20,1107.70,Valve -AGM MLV_S-8-3,AGM _034,39.88520492,-89.63776722,547.49,1417,1535,1533
2515,TR107,2023,MFL/CAL/IMU,20930,61.66,120622.27,0.14,2515,ANOM,Corrosion - Pitting,External,,07:38,10,,0.70,1.14,1978,2.436,2144,2.640,2143,2.639,,,09:48,17.376,22.85,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.6,10.0,ENTEGRA,17/02/23,1653.20,1107.70,Valve -AGM MLV_S-8-3,AGM _034,39.88520472,-89.63776736,547.48,1424,1544,1543
2515,TR107,2023,MFL/CAL/IMU,20930,61.73,120622.34,0.08,2515,ANOM,Girth Weld Anomaly,External,At Weld,05:54,10,,0.63,1.14,1979,2.437,2145,2.642,2144,2.641,,,09:48,17.376,22.85,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.6,10.0,ENTEGRA,17/02/23,1653.20,1107.70,Valve -AGM MLV_S-8-3,AGM _034,39.88520455,-89.63776747,547.47,1425,1544,1544
2516,TR107,2023,MFL/CAL/IMU,20940,61.81,120622.41,61.96,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:59,17.376,22.85,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,1653.20,1107.70,Valve -AGM MLV_S-8-3,AGM _034,39.88520439,-89.63776759,547.46,,,
2517,TR107,2023,MFL/CAL/IMU,20940,0.06,120622.47,61.90,2517,ANOM,Corrosion - Pitting,External,,07:17,10,,0.47,0.91,1981,2.439,2147,2.644,2146,2.643,,,02:59,17.376,22.85,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.6,10.0,ENTEGRA,17/02/23,1715.00,1045.90,Valve -AGM MLV_S-8-3,AGM _034,39.88520425,-89.63776768,547.45,1426,1546,1545
2517,TR107,2023,MFL/CAL/IMU,20940,0.06,120622.47,61.90,2517,ANOM,Girth Weld Anomaly,External,At Weld,06:01,40,,5.44,8.19,1646,2.028,1700,2.094,2009,2.474,,,02:59,17.376,22.85,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,1715.00,1045.90,Valve -AGM MLV_S-8-3,AGM _034,39.88520425,-89.63776768,547.45,1185,1224,1447
2517,TR107,2023,MFL/CAL/IMU,20940,0.08,120622.50,61.88,2517,ANOM,Corrosion - Circ Slotting,External,,06:54,17,,0.35,0.70,1981,2.439,2147,2.644,2146,2.643,,,02:59,17.376,22.85,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.6,10.0,ENTEGRA,17/02/23,1715.00,1045.90,Valve -AGM MLV_S-8-3,AGM _034,39.88520420,-89.63776771,547.45,1426,1546,1545
2517,TR107,2023,MFL/CAL/IMU,20940,0.08,120622.50,61.88,2517,ANOM,Corrosion - Pitting,External,,06:28,16,,0.43,0.68,1980,2.438,2146,2.643,2145,2.642,,,02:59,17.376,22.85,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.6,10.0,ENTEGRA,17/02/23,1715.00,1045.90,Valve -AGM MLV_S-8-3,AGM _034,39.88520420,-89.63776771,547.45,1426,1545,1545
2517,TR107,2023,MFL/CAL/IMU,20940,0.10,120622.52,61.85,2517,ANOM,Corrosion - Pitting,External,,06:01,10,,0.59,0.80,1980,2.438,2146,2.642,2145,2.641,,,02:59,17.376,22.85,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.6,10.0,ENTEGRA,17/02/23,1715.00,1045.90,Valve -AGM MLV_S-8-3,AGM _034,39.88520414,-89.63776775,547.44,1425,1545,1544
2517,TR107,2023,MFL/CAL/IMU,20940,0.17,120622.59,61.78,2517,ANOM,Corrosion - Circ Slotting,External,,06:11,15,,0.39,1.02,1981,2.439,2147,2.644,2146,2.643,,,02:59,17.376,22.85,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,1715.00,1045.90,Valve -AGM MLV_S-8-3,AGM _034,39.88520395,-89.63776789,547.43,1426,1546,1545
2517,TR107,2023,MFL/CAL/IMU,20940,0.18,120622.60,61.78,2517,ANOM,Corrosion - Pitting,External,,06:40,40,,0.66,0.85,1961,2.416,2123,2.615,2116,2.606,,,02:59,17.376,22.85,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,1715.00,1045.90,Valve -AGM MLV_S-8-3,AGM _034,39.88520392,-89.63776790,547.43,1412,1529,1523
2517,TR107,2023,MFL/CAL/IMU,20940,0.19,120622.60,61.77,2517,ANOM,Corrosion - Circ Grooving,External,,07:35,10,,0.51,1.02,1980,2.439,2147,2.643,2146,2.643,,,02:59,17.376,22.85,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,1715.00,1045.90,Valve -AGM MLV_S-8-3,AGM _034,39.88520392,-89.63776791,547.43,1426,1545,1545
2517,TR107,2023,MFL/CAL/IMU,20940,0.20,120622.62,61.76,2517,ANOM,Corrosion - Circ Slotting,External,,07:03,17,,0.39,0.89,1980,2.439,2146,2.643,2146,2.642,,,02:59,17.376,22.85,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,1715.00,1045.90,Valve -AGM MLV_S-8-3,AGM _034,39.88520387,-89.63776794,547.43,1426,1545,1545
2517,TR107,2023,MFL/CAL/IMU,20940,0.32,120622.73,61.64,2517,ANOM,Corrosion - Circ Slotting,External,,07:07,10,,0.35,0.68,1982,2.441,2148,2.645,2148,2.645,,,02:59,17.376,22.85,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,1715.00,1045.90,Valve -AGM MLV_S-8-3,AGM _034,39.88520363,-89.63776811,547.41,1427,1547,1546
2517,TR107,2023,MFL/CAL/IMU,20940,0.37,120622.78,61.59,2517,ANOM,Corrosion - Pitting,External,,07:02,10,,0.63,0.80,1979,2.437,2145,2.642,2144,2.641,,,02:59,17.376,22.85,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,1715.00,1045.90,Valve -AGM MLV_S-8-3,AGM _034,39.88520351,-89.63776819,547.41,1425,1544,1544
2517,TR107,2023,MFL/CAL/IMU,20940,0.45,120622.86,61.51,2517,ANOM,Corrosion - Pitting,External,,06:55,10,,0.78,0.91,1977,2.435,2143,2.639,2142,2.637,,,02:59,17.376,22.85,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,1715.00,1045.90,Valve -AGM MLV_S-8-3,AGM _034,39.88520333,-89.63776831,547.40,1424,1543,1542
2517,TR107,2023,MFL/CAL/IMU,20940,0.48,120622.90,61.48,2517,ANOM,Corrosion - Circ Slotting,External,,06:37,15,,0.35,0.58,1981,2.440,2147,2.644,2147,2.644,,,02:59,17.376,22.85,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,1715.00,1045.90,Valve -AGM MLV_S-8-3,AGM _034,39.88520325,-89.63776837,547.39,1426,1546,1546
2518,TR107,2023,MFL/CAL/IMU,20940,15.43,120637.85,46.53,,COMP,Bend - Field,,5° 69.3D Over Cold Bend,06:08,,,,,,,,,,,,69.3D,02:59,17.376,22.85,,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1715.00,1045.90,Valve -AGM MLV_S-8-3,AGM _034,39.88516717,-89.63779304,545.22,,,
2519,TR107,2023,MFL/CAL/IMU,20940,51.03,120673.44,10.93,,COMP,Bend - Field,,6° 56.1D Sag Cold Bend,00:03,,,,,,,,,,,,56.1D,02:59,17.376,22.85,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,1715.00,1045.90,Valve -AGM MLV_S-8-3,AGM _034,39.88508258,-89.63785013,537.19,,,
2520,TR107,2023,MFL/CAL/IMU,20950,61.96,120684.37,62.56,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:31,17.376,22.86,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,1715.00,1045.90,Valve -AGM MLV_S-8-3,AGM _034,39.88505623,-89.63786804,535.50,,,
2521,TR107,2023,MFL/CAL/IMU,20950,9.46,120693.83,53.11,,COMP,Bend - Field,,7° 46.8D Sag Cold Bend,00:01,,,,,,,,,,,,46.8D,09:31,17.376,22.86,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,1776.90,983.90,Valve -AGM MLV_S-8-3,AGM _034,39.88503335,-89.63788355,534.30,,,
2522,TR107,2023,MFL/CAL/IMU,20950,49.34,120733.71,13.23,,COMP,Bend - Field,,10° 39.1D Sag Cold Bend,11:55,,,,,,,,,,,,39.1D,09:31,17.376,22.87,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1776.90,983.90,Valve -AGM MLV_S-8-3,AGM _034,39.88493639,-89.63795033,534.65,,,
2523,TR107,2023,MFL/CAL/IMU,20960,62.56,120746.93,62.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:47,17.376,22.87,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,1776.90,983.90,Valve -AGM MLV_S-8-3,AGM _034,39.88490484,-89.63797199,537.17,,,
2524,TR107,2023,MFL/CAL/IMU,20960,43.24,120790.17,19.18,,COMP,Bend - Field,,8° 42.9D Over Cold Bend,06:00,,,,,,,,,,,,42.9D,02:47,17.376,22.88,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,1839.50,921.30,Valve -AGM MLV_S-8-3,AGM _034,39.88480311,-89.63804230,547.94,,,
2525,TR107,2023,MFL/CAL/IMU,20970,62.42,120809.36,62.49,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:18,17.376,22.88,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1839.50,921.30,Valve -AGM MLV_S-8-3,AGM _034,39.88475677,-89.63807435,550.34,,,
2526,TR107,2023,MFL/CAL/IMU,20970,9.53,120818.89,52.97,,COMP,Bend - Field,,5° 38.7D Over Cold Bend,06:03,,,,,,,,,,,,38.7D,09:18,17.376,22.88,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,1901.90,858.90,Valve -AGM MLV_S-8-3,AGM _034,39.88473371,-89.63809025,551.34,,,
2527,TR107,2023,MFL/CAL/IMU,20970,51.71,120861.06,10.79,,COMP,Bend - Field,,6° 43.3D Sag Cold Bend,11:55,,,,,,,,,,,,43.3D,09:18,17.376,22.89,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,1901.90,858.90,Valve -AGM MLV_S-8-3,AGM _034,39.88463112,-89.63816055,552.80,,,
2528,TR107,2023,MFL/CAL/IMU,20980,62.49,120871.85,38.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:42,17.376,22.89,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1901.90,858.90,Valve -AGM MLV_S-8-3,AGM _034,39.88460506,-89.63817825,554.20,,,
2529,TR107,2023,MFL/CAL/IMU,20990,38.25,120910.10,62.03,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:41,17.376,22.90,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1964.40,796.40,Valve -AGM MLV_S-8-3,AGM _034,39.88451266,-89.63824097,559.52,,,
2530,TR107,2023,MFL/CAL/IMU,21000,62.03,120972.13,62.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:28,17.376,22.91,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,2002.60,758.20,Valve -AGM MLV_S-8-3,AGM _034,39.88436287,-89.63834579,565.34,,,
2531,TR107,2023,MFL/CAL/IMU,21010,62.43,121034.56,56.83,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:06,17.376,22.92,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,2064.70,696.10,Valve -AGM MLV_S-8-3,AGM _034,39.88421220,-89.63845248,568.08,,,
2532,TR107,2023,MFL/CAL/IMU,21020,56.83,121091.39,61.98,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:22,17.376,22.93,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,2127.10,633.70,Valve -AGM MLV_S-8-3,AGM _034,39.88407471,-89.63854972,568.97,,,
2533,TR107,2023,MFL/CAL/IMU,21020,24.59,121115.99,37.39,,COMP,Bend - Field,,6° 47.0D Over Cold Bend,05:50,,,,,,,,,,,,47D,02:22,17.376,22.94,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,2183.90,576.90,Valve -AGM MLV_S-8-3,AGM _034,39.88401541,-89.63859198,568.73,,,
2534,TR107,2023,MFL/CAL/IMU,21030,61.98,121153.37,57.05,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:14,17.376,22.95,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,2183.90,576.90,Valve -AGM MLV_S-8-3,AGM _034,39.88392620,-89.63865676,564.79,,,
2535,TR107,2023,MFL/CAL/IMU,21040,57.05,121210.42,62.51,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:16,17.376,22.96,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,2245.90,514.90,Valve -AGM MLV_S-8-3,AGM _034,39.88379071,-89.63875585,556.68,,,
2536,TR107,2023,MFL/CAL/IMU,21050,62.51,121272.93,62.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:51,17.376,22.97,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,2303.00,457.90,Valve -AGM MLV_S-8-3,AGM _034,39.88364233,-89.63886536,549.11,,,
2537,TR107,2023,MFL/CAL/IMU,21060,62.41,121335.34,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:28,17.376,22.98,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,2365.50,395.30,Valve -AGM MLV_S-8-3,AGM _034,39.88349335,-89.63897512,544.52,,,
2538,TR107,2023,MFL/CAL/IMU,21060,0.37,121335.71,62.03,2538,ANOM,Corrosion - Circ Slotting,External,,05:14,10,,0.31,0.77,1982,2.441,2148,2.646,2148,2.645,,,01:28,17.376,22.98,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.6,10.0,ENTEGRA,17/02/23,2427.90,332.90,Valve -AGM MLV_S-8-3,AGM _034,39.88349246,-89.63897577,544.50,1427,1547,1547
2538,TR107,2023,MFL/CAL/IMU,21060,0.37,121335.71,62.03,2538,ANOM,Corrosion - Circ Grooving,External,,06:29,10,,0.43,1.01,1981,2.440,2147,2.644,2147,2.644,,,01:28,17.376,22.98,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.6,10.0,ENTEGRA,17/02/23,2427.90,332.90,Valve -AGM MLV_S-8-3,AGM _034,39.88349246,-89.63897577,544.50,1426,1546,1546
2538,TR107,2023,MFL/CAL/IMU,21060,0.37,121335.71,62.03,2538,ANOM,Corrosion - Cluster,External,,05:14,15,,0.47,6.69,1980,2.438,2146,2.642,2145,2.642,,,01:28,17.376,22.98,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.6,10.0,ENTEGRA,17/02/23,2427.90,332.90,Valve -AGM MLV_S-8-3,AGM _034,39.88349246,-89.63897577,544.50,1425,1545,1544
2538,TR107,2023,MFL/CAL/IMU,21060,0.38,121335.72,62.03,2538,ANOM,Corrosion - Circ Slotting,External,,05:33,15,,0.31,0.61,1981,2.440,2148,2.645,2147,2.644,,,01:28,17.376,22.98,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.6,10.0,ENTEGRA,17/02/23,2427.90,332.90,Valve -AGM MLV_S-8-3,AGM _034,39.88349246,-89.63897577,544.50,1427,1546,1546
2538,TR107,2023,MFL/CAL/IMU,21060,0.38,121335.72,62.03,2538,ANOM,Corrosion - Circ Slotting,External,,06:10,10,,0.35,1.04,1982,2.441,2148,2.645,2148,2.645,,,01:28,17.376,22.98,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.6,10.0,ENTEGRA,17/02/23,2427.90,332.90,Valve -AGM MLV_S-8-3,AGM _034,39.88349246,-89.63897577,544.50,1427,1547,1546
2538,TR107,2023,MFL/CAL/IMU,21060,0.39,121335.73,62.02,2538,ANOM,Corrosion - Circ Slotting,External,,05:48,10,,0.31,0.84,1982,2.441,2148,2.646,2148,2.645,,,01:28,17.376,22.98,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.6,10.0,ENTEGRA,17/02/23,2427.90,332.90,Valve -AGM MLV_S-8-3,AGM _034,39.88349243,-89.63897579,544.50,1427,1547,1547
2539,TR107,2023,MFL/CAL/IMU,21070,62.40,121397.75,62.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:10,17.376,22.99,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,2427.90,332.90,Valve -AGM MLV_S-8-3,AGM _034,39.88334431,-89.63908400,539.17,,,
2540,TR107,2023,MFL/CAL/IMU,21080,62.42,121460.17,62.48,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:18,17.376,23.00,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,2490.30,270.50,Valve -AGM MLV_S-8-3,AGM _034,39.88319461,-89.63919205,533.99,,,
2541,TR107,2023,MFL/CAL/IMU,21090,62.48,121522.65,61.96,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:02,17.376,23.02,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,2552.70,208.10,Valve -AGM MLV_S-8-3,AGM _034,39.88304668,-89.63930094,524.81,,,
2542,TR107,2023,MFL/CAL/IMU,21100,61.96,121584.61,61.87,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:51,17.376,23.03,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,2615.20,145.60,Valve -AGM MLV_S-8-3,AGM _034,39.88289993,-89.63940957,516.53,,,
2543,TR107,2023,MFL/CAL/IMU,21110,61.87,121646.48,35.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:03,17.376,23.04,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,2677.20,83.70,Valve -AGM MLV_S-8-3,AGM _034,39.88275197,-89.63951753,511.43,,,
2544,TR107,2023,MFL/CAL/IMU,21110,21.79,121668.27,13.54,,REF,Above Ground Marker,,,,,,,,,,,,,,,,10:03,17.376,23.04,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,-21.80,1575.20,AGM _034,AGM _035,39.88269974,-89.63955538,509.83,,,
2545,TR107,2023,MFL/CAL/IMU,21120,35.33,121681.81,51.67,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:51,17.376,23.05,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,-21.80,1575.20,AGM _034,AGM _035,39.88266738,-89.63957915,508.78,,,
2546,TR107,2023,MFL/CAL/IMU,21130,51.67,121733.48,52.88,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:19,17.376,23.06,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,13.50,1539.90,AGM _034,AGM _035,39.88254422,-89.63967109,506.88,,,
2547,TR107,2023,MFL/CAL/IMU,21140,52.88,121786.37,52.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:22,17.376,23.07,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,65.20,1488.20,AGM _034,AGM _035,39.88242070,-89.63977132,506.40,,,
2548,TR107,2023,MFL/CAL/IMU,21150,52.42,121838.79,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:25,17.376,23.08,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,118.10,1435.30,AGM _034,AGM _035,39.88230115,-89.63987607,506.31,,,
2549,TR107,2023,MFL/CAL/IMU,21160,62.26,121901.05,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:05,17.376,23.09,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,170.50,1382.90,AGM _034,AGM _035,39.88215802,-89.63999871,506.68,,,
2550,TR107,2023,MFL/CAL/IMU,21160,47.22,121948.27,15.17,,COMP,Bend - Field,,18° 41.7D Left Cold Bend,08:57,,,,,,,,,,,,41.7D,00:05,17.376,23.10,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,232.80,1320.60,AGM _034,AGM _035,39.88204802,-89.64008827,507.43,,,
2551,TR107,2023,MFL/CAL/IMU,21170,62.40,121963.44,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:46,17.376,23.10,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,232.80,1320.60,AGM _034,AGM _035,39.88200820,-89.64010458,507.62,,,
2552,TR107,2023,MFL/CAL/IMU,21170,14.28,121977.73,48.09,,COMP,Bend - Field,,16° 45.9D Left Cold Bend,08:59,,,,,,,,,,,,45.9D,11:46,17.376,23.10,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,295.20,1258.20,AGM _034,AGM _035,39.88196966,-89.64011446,507.80,,,
2553,TR107,2023,MFL/CAL/IMU,21170,38.55,122002.00,23.82,,ADME,Close Metal Object,,,02:15,,,38.17,9.44,,,,,,,,,11:46,17.376,23.11,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,295.20,1258.20,AGM _034,AGM _035,39.88190290,-89.64011397,508.02,,,
2554,TR107,2023,MFL/CAL/IMU,21180,62.37,122025.81,47.87,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:35,17.376,23.11,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,295.20,1258.20,AGM _034,AGM _035,39.88183734,-89.64011225,508.16,,,
2555,TR107,2023,MFL/CAL/IMU,21180,19.16,122044.97,28.71,,ADME,Close Metal Object,,,09:16,,,39.42,8.76,,,,,,,,,02:35,17.376,23.11,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,357.50,1195.90,AGM _034,AGM _035,39.88178452,-89.64011129,508.17,,,
2556,TR107,2023,MFL/CAL/IMU,21190,47.87,122073.68,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:53,17.376,23.12,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,357.50,1195.90,AGM _034,AGM _035,39.88170548,-89.64011016,508.11,,,
2557,TR107,2023,MFL/CAL/IMU,21200,62.38,122136.06,35.83,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:03,17.376,23.13,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,405.40,1148.00,AGM _034,AGM _035,39.88153374,-89.64010959,507.33,,,
2558,TR107,2023,MFL/CAL/IMU,21210,35.83,122171.89,36.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:44,17.376,23.14,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,467.80,1085.60,AGM _034,AGM _035,39.88143506,-89.64010911,506.66,,,
2559,TR107,2023,MFL/CAL/IMU,21220,36.25,122208.14,35.09,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:33,17.376,23.15,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,503.60,1049.80,AGM _034,AGM _035,39.88133525,-89.64010808,506.36,,,
2560,TR107,2023,MFL/CAL/IMU,21230,35.09,122243.24,37.74,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:14,17.376,23.15,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,539.90,1013.50,AGM _034,AGM _035,39.88123866,-89.64010702,506.42,,,
2561,TR107,2023,MFL/CAL/IMU,21240,37.74,122280.98,33.75,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:45,17.376,23.16,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,575.00,978.40,AGM _034,AGM _035,39.88113470,-89.64010598,506.61,,,
2562,TR107,2023,MFL/CAL/IMU,21240,16.43,122297.41,17.32,,ADME,Close Metal Object,,,03:03,,,7.35,5.69,,,,,,,,,01:45,17.376,23.16,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,612.70,940.70,AGM _034,AGM _035,39.88108940,-89.64010571,506.71,,,
2563,TR107,2023,MFL/CAL/IMU,21250,33.75,122314.73,34.44,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:16,17.376,23.17,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,612.70,940.70,AGM _034,AGM _035,39.88104172,-89.64010540,506.84,,,
2564,TR107,2023,MFL/CAL/IMU,21260,34.44,122349.17,33.98,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:40,17.376,23.17,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,646.50,906.90,AGM _034,AGM _035,39.88094681,-89.64010448,506.98,,,
2565,TR107,2023,MFL/CAL/IMU,21270,33.98,122383.15,32.04,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:06,17.376,23.18,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,680.90,872.50,AGM _034,AGM _035,39.88085333,-89.64010384,506.92,,,
2566,TR107,2023,MFL/CAL/IMU,21280,32.04,122415.19,38.74,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:10,17.376,23.18,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,714.90,838.50,AGM _034,AGM _035,39.88076511,-89.64010334,506.92,,,
2567,TR107,2023,MFL/CAL/IMU,21290,38.74,122453.93,47.49,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:14,17.376,23.19,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,746.90,806.50,AGM _034,AGM _035,39.88065839,-89.64010286,507.00,,,
2568,TR107,2023,MFL/CAL/IMU,21300,47.49,122501.42,33.85,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:31,17.376,23.20,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,785.70,767.70,AGM _034,AGM _035,39.88052767,-89.64010219,507.30,,,
2569,TR107,2023,MFL/CAL/IMU,21310,33.85,122535.27,38.65,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:27,17.376,23.21,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,833.10,720.30,AGM _034,AGM _035,39.88043446,-89.64010171,507.39,,,
2570,TR107,2023,MFL/CAL/IMU,21320,38.65,122573.92,34.47,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:41,17.376,23.21,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,867.00,686.40,AGM _034,AGM _035,39.88032800,-89.64010137,507.36,,,
2571,TR107,2023,MFL/CAL/IMU,21330,34.47,122608.39,48.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:28,17.376,23.22,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,905.60,647.80,AGM _034,AGM _035,39.88023312,-89.64010055,507.42,,,
2572,TR107,2023,MFL/CAL/IMU,21340,48.20,122656.59,31.68,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:34,17.376,23.23,,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,940.10,613.30,AGM _034,AGM _035,39.88010041,-89.64009960,507.46,,,
2573,TR107,2023,MFL/CAL/IMU,21350,31.68,122688.27,31.85,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:12,17.376,23.24,,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,988.30,565.10,AGM _034,AGM _035,39.88001318,-89.64009911,507.72,,,
2574,TR107,2023,MFL/CAL/IMU,21360,31.85,122720.11,39.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:15,17.376,23.24,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,1020.00,533.40,AGM _034,AGM _035,39.87992545,-89.64009830,507.96,,,
2575,TR107,2023,MFL/CAL/IMU,21370,39.36,122759.47,38.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:31,17.376,23.25,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1051.80,501.60,AGM _034,AGM _035,39.87981705,-89.64009792,507.93,,,
2576,TR107,2023,MFL/CAL/IMU,21380,38.23,122797.71,35.88,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:02,17.376,23.26,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1091.20,462.20,AGM _034,AGM _035,39.87971179,-89.64009739,507.70,,,
2577,TR107,2023,MFL/CAL/IMU,21390,35.88,122833.58,38.05,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:24,17.376,23.26,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1129.40,424.00,AGM _034,AGM _035,39.87961289,-89.64009698,507.57,,,
2578,TR107,2023,MFL/CAL/IMU,21400,38.05,122871.63,36.59,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:37,17.376,23.27,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1165.30,388.10,AGM _034,AGM _035,39.87950814,-89.64009730,507.35,,,
2579,TR107,2023,MFL/CAL/IMU,21410,36.59,122908.22,33.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:42,17.376,23.28,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,1203.40,350.00,AGM _034,AGM _035,39.87940746,-89.64009857,507.77,,,
2580,TR107,2023,MFL/CAL/IMU,21420,33.16,122941.38,44.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:00,17.376,23.28,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,1240.00,313.40,AGM _034,AGM _035,39.87931615,-89.64010002,508.91,,,
2581,TR107,2023,MFL/CAL/IMU,21430,44.35,122985.73,42.51,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:41,17.376,23.29,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1273.10,280.30,AGM _034,AGM _035,39.87919402,-89.64009984,509.07,,,
2582,TR107,2023,MFL/CAL/IMU,21440,42.51,123028.24,38.73,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:38,17.376,23.30,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1317.50,235.90,AGM _034,AGM _035,39.87907694,-89.64009773,508.87,,,
2583,TR107,2023,MFL/CAL/IMU,21450,38.73,123066.97,37.53,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:21,17.376,23.31,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,1360.00,193.40,AGM _034,AGM _035,39.87897033,-89.64009557,508.82,,,
2584,TR107,2023,MFL/CAL/IMU,21460,37.53,123104.50,37.53,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:37,17.376,23.32,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1398.70,154.70,AGM _034,AGM _035,39.87886692,-89.64009319,508.46,,,
2585,TR107,2023,MFL/CAL/IMU,21470,37.53,123142.03,37.00,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:20,17.376,23.32,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,1436.20,117.20,AGM _034,AGM _035,39.87876365,-89.64009142,507.94,,,
2586,TR107,2023,MFL/CAL/IMU,21480,37.00,123179.03,42.64,,COMP,Girth Weld,,,,,,,,,,,,,,,,06:18,17.376,23.33,,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,1473.80,79.60,AGM _034,AGM _035,39.87866180,-89.64009048,508.07,,,
2587,TR107,2023,MFL/CAL/IMU,21480,42.64,123221.67,0.00,,REF,Above Ground Marker,,,,,,,,,,,,,,,,06:18,17.376,23.34,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,-42.60,6529.30,AGM _035,AGM _036,39.87854432,-89.64009072,507.95,,,
2588,TR107,2023,MFL/CAL/IMU,21490,42.64,123221.67,29.93,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:36,17.376,23.34,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,-42.60,6529.30,AGM _035,AGM _036,39.87854432,-89.64009072,507.95,,,
2589,TR107,2023,MFL/CAL/IMU,21490,8.04,123229.71,21.89,,COMP,Bend - Field,,7° 41.7D Over Cold Bend,06:17,,,,,,,,,,,,41.7D,09:36,17.376,23.34,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,0.00,6486.70,AGM _035,AGM _036,39.87852214,-89.64009064,507.74,,,
2590,TR107,2023,MFL/CAL/IMU,21500,29.93,123251.60,33.56,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:33,17.376,23.34,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,0.00,6486.70,AGM _035,AGM _036,39.87846238,-89.64008932,505.18,,,
2591,TR107,2023,MFL/CAL/IMU,21500,7.58,123259.18,25.97,,COMP,Bend - Field,,6° 37.3D Sag Cold Bend,00:02,,,,,,,,,,,,37.3D,03:33,17.376,23.34,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,29.90,6456.70,AGM _035,AGM _036,39.87844158,-89.64008877,504.40,,,
2592,TR107,2023,MFL/CAL/IMU,21510,33.56,123285.16,41.56,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:00,17.376,23.35,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,29.90,6456.70,AGM _035,AGM _036,39.87837020,-89.64008694,504.33,,,
2593,TR107,2023,MFL/CAL/IMU,21510,14.14,123299.29,27.42,,COMP,Bend - Field,,7° 39.5D Sag Cold Bend,00:18,,,,,,,,,,,,39.5D,10:00,17.376,23.35,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,63.50,6423.20,AGM _035,AGM _036,39.87833133,-89.64008587,504.57,,,
2594,TR107,2023,MFL/CAL/IMU,21520,41.56,123326.71,34.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:25,17.376,23.36,,812,18.000,0.312,,52000,,,,,3.6,10.0,ENTEGRA,17/02/23,63.50,6423.20,AGM _035,AGM _036,39.87825634,-89.64008531,508.13,,,
2595,TR107,2023,MFL/CAL/IMU,21520,11.40,123338.12,22.87,,ADME,Close Metal Object,,,09:25,,,2.62,4.55,,,,,,,,,03:25,17.376,23.36,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,105.00,6381.60,AGM _035,AGM _036,39.87822518,-89.64008492,509.48,,,
2596,TR107,2023,MFL/CAL/IMU,21520,15.31,123342.02,18.97,,COMP,Bend - Field,,6° 31.2D Over Cold Bend,06:06,,,,,,,,,,,,31.2D,03:25,17.376,23.36,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,105.00,6381.60,AGM _035,AGM _036,39.87821444,-89.64008475,509.81,,,
2597,TR107,2023,MFL/CAL/IMU,21530,34.27,123360.98,39.65,,COMP,Girth Weld,,,,,,,,,,,,,,,,06:27,17.376,23.36,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,105.00,6381.60,AGM _035,AGM _036,39.87816235,-89.64008335,509.74,,,
2598,TR107,2023,MFL/CAL/IMU,21540,39.65,123400.63,37.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:34,17.376,23.37,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,139.30,6347.30,AGM _035,AGM _036,39.87805321,-89.64007829,509.04,,,
2599,TR107,2023,MFL/CAL/IMU,21550,37.39,123438.02,32.50,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:29,17.376,23.38,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,179.00,6307.70,AGM _035,AGM _036,39.87795047,-89.64007222,508.79,,,
2600,TR107,2023,MFL/CAL/IMU,21560,32.50,123470.52,36.83,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:26,17.376,23.38,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,216.40,6270.30,AGM _035,AGM _036,39.87786113,-89.64006725,508.64,,,
2601,TR107,2023,MFL/CAL/IMU,21570,36.83,123507.34,35.01,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:01,17.376,23.39,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,248.80,6237.80,AGM _035,AGM _036,39.87775968,-89.64006211,508.68,,,
2602,TR107,2023,MFL/CAL/IMU,21580,35.01,123542.35,34.85,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:05,17.376,23.40,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,285.70,6201.00,AGM _035,AGM _036,39.87766353,-89.64005745,508.65,,,
2603,TR107,2023,MFL/CAL/IMU,21590,34.85,123577.20,34.04,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:31,17.376,23.40,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,320.70,6166.00,AGM _035,AGM _036,39.87756762,-89.64005370,508.52,,,
2604,TR107,2023,MFL/CAL/IMU,21600,34.04,123611.24,38.69,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:34,17.376,23.41,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,355.50,6131.10,AGM _035,AGM _036,39.87747394,-89.64005064,508.75,,,
2605,TR107,2023,MFL/CAL/IMU,21600,16.24,123627.49,22.44,,ADME,Close Metal Object,,,09:50,,,12.20,6.37,,,,,,,,,01:34,17.376,23.41,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,389.60,6097.10,AGM _035,AGM _036,39.87742919,-89.64004930,508.90,,,
2606,TR107,2023,MFL/CAL/IMU,21610,38.69,123649.93,36.09,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:57,17.376,23.42,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,389.60,6097.10,AGM _035,AGM _036,39.87736736,-89.64004748,508.91,,,
2607,TR107,2023,MFL/CAL/IMU,21620,36.09,123686.02,37.79,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:09,17.376,23.43,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,428.30,6058.40,AGM _035,AGM _036,39.87726794,-89.64004464,508.85,,,
2608,TR107,2023,MFL/CAL/IMU,21630,37.79,123723.80,34.67,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:37,17.376,23.43,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,464.30,6022.30,AGM _035,AGM _036,39.87716403,-89.64004112,508.62,,,
2609,TR107,2023,MFL/CAL/IMU,21640,34.67,123758.47,31.96,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:17,17.376,23.44,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,502.10,5984.50,AGM _035,AGM _036,39.87706869,-89.64003717,508.52,,,
2610,TR107,2023,MFL/CAL/IMU,21650,31.96,123790.44,38.66,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:47,17.376,23.45,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,536.80,5949.90,AGM _035,AGM _036,39.87698082,-89.64003351,508.59,,,
2611,TR107,2023,MFL/CAL/IMU,21660,38.66,123829.09,40.84,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:42,17.376,23.45,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,568.80,5917.90,AGM _035,AGM _036,39.87687433,-89.64003011,508.45,,,
2612,TR107,2023,MFL/CAL/IMU,21670,40.84,123869.93,40.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:32,17.376,23.46,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,607.40,5879.20,AGM _035,AGM _036,39.87676193,-89.64002693,508.11,,,
2613,TR107,2023,MFL/CAL/IMU,21680,40.26,123910.19,39.14,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:45,17.376,23.47,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,648.30,5838.40,AGM _035,AGM _036,39.87665127,-89.64002413,507.82,,,
2614,TR107,2023,MFL/CAL/IMU,21690,39.14,123949.33,35.54,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:16,17.376,23.48,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,688.50,5798.10,AGM _035,AGM _036,39.87654351,-89.64002158,507.75,,,
2615,TR107,2023,MFL/CAL/IMU,21700,35.54,123984.87,37.96,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:18,17.376,23.48,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,727.70,5759.00,AGM _035,AGM _036,39.87644559,-89.64001920,507.87,,,
2616,TR107,2023,MFL/CAL/IMU,21710,37.96,124022.83,42.95,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:59,17.376,23.49,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,763.20,5723.50,AGM _035,AGM _036,39.87634118,-89.64001682,507.86,,,
2617,TR107,2023,MFL/CAL/IMU,21720,42.95,124065.77,42.91,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:40,17.376,23.50,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,801.20,5685.50,AGM _035,AGM _036,39.87622288,-89.64001414,507.68,,,
2618,TR107,2023,MFL/CAL/IMU,21730,42.91,124108.68,42.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:42,17.376,23.51,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,844.10,5642.60,AGM _035,AGM _036,39.87610473,-89.64001128,507.74,,,
2619,TR107,2023,MFL/CAL/IMU,21740,42.43,124151.11,39.74,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:18,17.376,23.51,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,887.00,5599.60,AGM _035,AGM _036,39.87598796,-89.64000780,507.94,,,
2620,TR107,2023,MFL/CAL/IMU,21750,39.74,124190.85,42.81,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:08,17.376,23.52,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,929.40,5557.20,AGM _035,AGM _036,39.87587874,-89.64000451,508.06,,,
2621,TR107,2023,MFL/CAL/IMU,21760,42.81,124233.67,30.12,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:51,17.376,23.53,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,969.20,5517.50,AGM _035,AGM _036,39.87576078,-89.64000060,507.93,,,
2622,TR107,2023,MFL/CAL/IMU,21770,30.12,124263.78,35.61,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:20,17.376,23.53,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1012.00,5474.70,AGM _035,AGM _036,39.87567784,-89.63999784,507.93,,,
2623,TR107,2023,MFL/CAL/IMU,21780,35.61,124299.39,34.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:54,17.376,23.54,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1042.10,5444.50,AGM _035,AGM _036,39.87557995,-89.63999518,507.67,,,
2624,TR107,2023,MFL/CAL/IMU,21790,34.27,124333.66,35.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:30,17.376,23.55,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1077.70,5408.90,AGM _035,AGM _036,39.87548562,-89.63999310,506.80,,,
2625,TR107,2023,MFL/CAL/IMU,21800,35.15,124368.80,12.49,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:17,17.376,23.55,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1112.00,5374.70,AGM _035,AGM _036,39.87538885,-89.63999094,506.66,,,
2626,TR107,2023,MFL/CAL/IMU,21810,12.49,124381.29,35.91,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:04,17.376,23.56,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1147.10,5339.50,AGM _035,AGM _036,39.87535457,-89.63999022,506.80,,,
2627,TR107,2023,MFL/CAL/IMU,21820,35.91,124417.20,12.93,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:44,17.376,23.56,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1159.60,5327.00,AGM _035,AGM _036,39.87525583,-89.63998872,507.52,,,
2628,TR107,2023,MFL/CAL/IMU,21830,12.93,124430.13,38.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:13,17.376,23.57,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1195.50,5291.10,AGM _035,AGM _036,39.87522010,-89.63998843,507.69,,,
2629,TR107,2023,MFL/CAL/IMU,21840,38.32,124468.45,29.75,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:17,17.376,23.57,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1208.50,5278.20,AGM _035,AGM _036,39.87511460,-89.63998687,508.07,,,
2630,TR107,2023,MFL/CAL/IMU,21850,29.75,124498.20,40.17,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:15,17.376,23.58,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1246.80,5239.90,AGM _035,AGM _036,39.87503275,-89.63998482,507.89,,,
2631,TR107,2023,MFL/CAL/IMU,21860,40.17,124538.37,44.64,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:22,17.376,23.59,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1276.50,5210.10,AGM _035,AGM _036,39.87492225,-89.63998258,507.56,,,
2632,TR107,2023,MFL/CAL/IMU,21870,44.64,124583.01,44.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:52,17.376,23.60,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1316.70,5170.00,AGM _035,AGM _036,39.87479923,-89.63998043,507.32,,,
2633,TR107,2023,MFL/CAL/IMU,21880,44.31,124627.31,46.89,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:59,17.376,23.60,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1361.30,5125.30,AGM _035,AGM _036,39.87467735,-89.63997859,507.26,,,
2634,TR107,2023,MFL/CAL/IMU,21880,23.67,124650.98,23.22,,ADME,Close Metal Object,,,09:10,,,3.60,4.55,,,,,,,,,02:59,17.376,23.61,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,1405.60,5081.00,AGM _035,AGM _036,39.87461219,-89.63997767,507.10,,,
2635,TR107,2023,MFL/CAL/IMU,21890,46.89,124674.20,44.62,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:34,17.376,23.61,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1405.60,5081.00,AGM _035,AGM _036,39.87454828,-89.63997675,507.14,,,
2636,TR107,2023,MFL/CAL/IMU,21900,44.62,124718.82,42.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:12,17.376,23.62,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1452.50,5034.10,AGM _035,AGM _036,39.87442551,-89.63997534,507.49,,,
2637,TR107,2023,MFL/CAL/IMU,21910,42.20,124761.02,44.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:13,17.376,23.63,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1497.10,4989.50,AGM _035,AGM _036,39.87430932,-89.63997457,507.78,,,
2638,TR107,2023,MFL/CAL/IMU,21920,44.34,124805.36,61.75,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:46,17.376,23.64,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1539.40,4947.30,AGM _035,AGM _036,39.87418727,-89.63997379,508.04,,,
2639,TR107,2023,MFL/CAL/IMU,21930,61.75,124867.11,62.45,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:03,17.376,23.65,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1583.70,4903.00,AGM _035,AGM _036,39.87401749,-89.63997488,504.65,,,
2640,TR107,2023,MFL/CAL/IMU,21930,5.37,124872.48,57.08,2640,ANOM,Corrosion - Other,External,Manufacturing Related,08:08,10,,1.64,1.37,1962,2.416,2125,2.617,2120,2.611,,,09:03,17.376,23.65,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.6,10.0,ENTEGRA,17/02/23,1645.40,4841.20,AGM _035,AGM _036,39.87400277,-89.63997534,504.71,1413,1530,1527
2641,TR107,2023,MFL/CAL/IMU,21940,62.45,124929.56,36.70,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:48,17.376,23.66,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1645.40,4841.20,AGM _035,AGM _036,39.87384600,-89.63998267,508.18,,,
2642,TR107,2023,MFL/CAL/IMU,21950,36.70,124966.26,33.11,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:09,17.376,23.67,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1707.90,4778.80,AGM _035,AGM _036,39.87374526,-89.63999019,507.90,,,
2643,TR107,2023,MFL/CAL/IMU,21960,33.11,124999.37,29.04,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:10,17.376,23.67,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1744.60,4742.10,AGM _035,AGM _036,39.87365445,-89.63999956,507.48,,,
2644,TR107,2023,MFL/CAL/IMU,21970,29.04,125028.41,25.65,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:03,17.376,23.68,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1777.70,4709.00,AGM _035,AGM _036,39.87357466,-89.64000707,507.52,,,
2645,TR107,2023,MFL/CAL/IMU,21980,25.65,125054.06,30.10,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:25,17.376,23.68,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1806.70,4679.90,AGM _035,AGM _036,39.87350425,-89.64001412,507.71,,,
2646,TR107,2023,MFL/CAL/IMU,21990,30.10,125084.17,35.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:20,17.376,23.69,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1832.40,4654.30,AGM _035,AGM _036,39.87342167,-89.64002269,507.96,,,
2647,TR107,2023,MFL/CAL/IMU,21990,34.18,125118.34,1.18,2647,ANOM,Corrosion - Circ Slotting,External,,09:00,12,,0.31,0.57,1982,2.441,2148,2.645,2148,2.645,,,11:20,17.376,23.70,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.8,10.0,ENTEGRA,17/02/23,1862.50,4624.20,AGM _035,AGM _036,39.87332785,-89.64003218,507.86,1427,1547,1546
2648,TR107,2023,MFL/CAL/IMU,22000,35.36,125119.53,30.95,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:05,17.376,23.70,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1862.50,4624.20,AGM _035,AGM _036,39.87332456,-89.64003250,507.86,,,
2649,TR107,2023,MFL/CAL/IMU,22010,30.95,125150.48,35.54,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:06,17.376,23.70,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1897.90,4588.80,AGM _035,AGM _036,39.87323954,-89.64004104,507.78,,,
2650,TR107,2023,MFL/CAL/IMU,22020,35.54,125186.02,26.02,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:10,17.376,23.71,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1928.80,4557.80,AGM _035,AGM _036,39.87314208,-89.64005064,508.12,,,
2651,TR107,2023,MFL/CAL/IMU,22030,26.02,125212.04,30.02,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:22,17.376,23.71,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1964.40,4522.30,AGM _035,AGM _036,39.87307059,-89.64005723,508.42,,,
2652,TR107,2023,MFL/CAL/IMU,22040,30.02,125242.05,22.90,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:51,17.376,23.72,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1990.40,4496.30,AGM _035,AGM _036,39.87298820,-89.64006495,508.94,,,
2653,TR107,2023,MFL/CAL/IMU,22050,22.90,125264.95,38.54,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:55,17.376,23.72,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2020.40,4466.30,AGM _035,AGM _036,39.87292529,-89.64007121,509.16,,,
2654,TR107,2023,MFL/CAL/IMU,22050,25.85,125290.80,12.69,,ADME,Close Metal Object,,,09:11,,,7.20,5.57,,,,,,,,,01:55,17.376,23.73,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,2043.30,4443.40,AGM _035,AGM _036,39.87285436,-89.64007804,509.14,,,
2655,TR107,2023,MFL/CAL/IMU,22060,38.54,125303.49,34.09,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:48,17.376,23.73,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2043.30,4443.40,AGM _035,AGM _036,39.87281952,-89.64008127,509.15,,,
2656,TR107,2023,MFL/CAL/IMU,22070,34.09,125337.58,32.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:11,17.376,23.74,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2081.80,4404.80,AGM _035,AGM _036,39.87272591,-89.64008961,509.40,,,
2657,TR107,2023,MFL/CAL/IMU,22080,32.29,125369.87,37.50,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:32,17.376,23.74,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2115.90,4370.70,AGM _035,AGM _036,39.87263714,-89.64009762,509.46,,,
2658,TR107,2023,MFL/CAL/IMU,22090,37.50,125407.37,36.09,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:11,17.376,23.75,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,2148.20,4338.50,AGM _035,AGM _036,39.87253431,-89.64010707,509.13,,,
