Feature ID,Segment Identifier,Assessment Year,Tool Type,Upstream Reference Girth Weld,Distance to Upstream Girth Weld,Absolute Distance,Distance to Downstream Girth Weld,Cluster Number,Feature Type,Feature Identification,Surface Location,Comment,Feature Orientation,Peak Depth of Metal Loss or Crack Anomaly,Peak Depth of Dent or Deformation Anomaly,Length of Anomaly,Width of Anomaly,B31G Pburst, B31G Pburst/MAOP,ModB31G Pburst, ModB31G Pburst/MAOP,EffectArea Pburst, EffectArea Pburst/MAOP,Half Life Corrosion Growth Rate,Bend Radius,Long Seam Orientation,Bore Diameter,Milepost,HCA,MAOP,Pipe OD,Pipe Wall Thickness NOMINAL,Pipe Wall Thickness MEASURED,SMYS,100% SMYS,Maximum Operating Stress,Safety Factor for Original Design Class Location,Installation Year,Actual Tool Speed,Maximum Allowable Tool Speed,ILI Vendor,Tool Run Date,Distance from Upstream Girth Weld to Upstream Reference,Distance from Upstream Girth Weld to Downstream Reference,Upstream Reference Description,Downstream Reference Description,Latitude,Longitude,Z coordinate,Psafe B31G (psi),Psafe MB31G (psi),Psafe EA31G (psi)
2659,TR107,2023,MFL/CAL/IMU,22100,36.09,125443.46,34.93,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:28,17.376,23.76,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2185.70,4301.00,AGM _035,AGM _036,39.87243517,-89.64011597,508.96,,,
2660,TR107,2023,MFL/CAL/IMU,22110,34.93,125478.40,44.50,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:19,17.376,23.76,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2221.80,4264.90,AGM _035,AGM _036,39.87233913,-89.64012429,509.25,,,
2661,TR107,2023,MFL/CAL/IMU,22120,44.50,125522.89,37.67,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:09,17.376,23.77,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,2256.70,4229.90,AGM _035,AGM _036,39.87221694,-89.64013480,509.34,,,
2662,TR107,2023,MFL/CAL/IMU,22130,37.67,125560.57,39.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:18,17.376,23.78,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2301.20,4185.40,AGM _035,AGM _036,39.87211343,-89.64014367,509.38,,,
2663,TR107,2023,MFL/CAL/IMU,22140,39.18,125599.75,34.93,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:10,17.376,23.79,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2338.90,4147.80,AGM _035,AGM _036,39.87200577,-89.64015332,509.40,,,
2664,TR107,2023,MFL/CAL/IMU,22150,34.93,125634.68,40.69,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:08,17.376,23.79,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,2378.10,4108.60,AGM _035,AGM _036,39.87190986,-89.64016353,509.22,,,
2665,TR107,2023,MFL/CAL/IMU,22160,40.69,125675.37,41.77,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:04,17.376,23.80,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,2413.00,4073.60,AGM _035,AGM _036,39.87179840,-89.64017568,509.11,,,
2666,TR107,2023,MFL/CAL/IMU,22170,41.77,125717.14,39.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:23,17.376,23.81,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,2453.70,4033.00,AGM _035,AGM _036,39.87168375,-89.64018693,508.79,,,
2667,TR107,2023,MFL/CAL/IMU,22180,39.41,125756.55,31.98,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:56,17.376,23.82,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,2495.50,3991.20,AGM _035,AGM _036,39.87157552,-89.64019734,508.47,,,
2668,TR107,2023,MFL/CAL/IMU,22190,31.98,125788.53,30.73,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:21,17.376,23.82,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2534.90,3951.80,AGM _035,AGM _036,39.87148766,-89.64020540,508.54,,,
2669,TR107,2023,MFL/CAL/IMU,22200,30.73,125819.26,34.69,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:55,17.376,23.83,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2566.90,3919.80,AGM _035,AGM _036,39.87140316,-89.64021222,508.63,,,
2670,TR107,2023,MFL/CAL/IMU,22210,34.69,125853.94,40.63,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:01,17.376,23.84,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,2597.60,3889.10,AGM _035,AGM _036,39.87130797,-89.64021842,508.50,,,
2671,TR107,2023,MFL/CAL/IMU,22210,26.26,125880.20,14.38,,COMP,Bend - Field,,20° 40.5D Left Cold Bend,09:05,,,,,,,,,,,,40.5D,01:01,17.376,23.84,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2632.30,3854.40,AGM _035,AGM _036,39.87123567,-89.64021881,508.06,,,
2672,TR107,2023,MFL/CAL/IMU,22210,40.23,125894.17,0.41,2672,ANOM,Corrosion - Pitting,External,,07:54,13,,0.59,0.61,1978,2.437,2144,2.641,2143,2.640,,,01:01,17.376,23.84,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.4,10.0,ENTEGRA,17/02/23,2632.30,3854.40,AGM _035,AGM _036,39.87119850,-89.64020691,508.01,1425,1544,1543
2672,TR107,2023,MFL/CAL/IMU,22210,40.23,125894.17,0.41,2672,ANOM,Corrosion - Cluster,External,,07:54,13,,1.96,0.99,1947,2.398,2107,2.595,2121,2.613,,,01:01,17.376,23.84,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.4,10.0,ENTEGRA,17/02/23,2632.30,3854.40,AGM _035,AGM _036,39.87119850,-89.64020691,508.01,1402,1517,1527
2672,TR107,2023,MFL/CAL/IMU,22210,40.33,125894.27,0.30,2672,ANOM,Corrosion - Pitting,External,,08:00,10,,0.70,0.57,1978,2.436,2144,2.640,2143,2.639,,,01:01,17.376,23.84,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.4,10.0,ENTEGRA,17/02/23,2632.30,3854.40,AGM _035,AGM _036,39.87119823,-89.64020681,508.01,1424,1544,1543
2673,TR107,2023,MFL/CAL/IMU,22220,40.63,125894.58,30.86,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:33,17.376,23.84,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2632.30,3854.40,AGM _035,AGM _036,39.87119742,-89.64020647,508.01,,,
2674,TR107,2023,MFL/CAL/IMU,22220,7.59,125902.17,23.27,,COMP,Bend - Field,,7° 37.3D Left Cold Bend,09:00,,,,,,,,,,,,37.3D,01:33,17.376,23.85,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,2672.90,3813.70,AGM _035,AGM _036,39.87117756,-89.64019787,507.98,,,
2675,TR107,2023,MFL/CAL/IMU,22230,30.86,125925.43,32.96,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:30,17.376,23.85,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,2672.90,3813.70,AGM _035,AGM _036,39.87111915,-89.64016400,507.93,,,
2676,TR107,2023,MFL/CAL/IMU,22240,32.96,125958.39,34.68,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:41,17.376,23.86,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2703.80,3782.90,AGM _035,AGM _036,39.87103615,-89.64011600,508.03,,,
2677,TR107,2023,MFL/CAL/IMU,22250,34.68,125993.07,35.02,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:21,17.376,23.86,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2736.70,3749.90,AGM _035,AGM _036,39.87094873,-89.64006645,508.05,,,
2678,TR107,2023,MFL/CAL/IMU,22260,35.02,126028.09,29.81,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:29,17.376,23.87,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,2771.40,3715.30,AGM _035,AGM _036,39.87086018,-89.64001689,508.04,,,
2679,TR107,2023,MFL/CAL/IMU,22270,29.81,126057.90,34.70,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:42,17.376,23.87,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2806.40,3680.20,AGM _035,AGM _036,39.87078475,-89.63997460,508.06,,,
2680,TR107,2023,MFL/CAL/IMU,22280,34.70,126092.60,34.74,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:29,17.376,23.88,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2836.20,3650.40,AGM _035,AGM _036,39.87069712,-89.63992556,508.01,,,
2681,TR107,2023,MFL/CAL/IMU,22290,34.74,126127.34,40.69,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:34,17.376,23.89,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2870.90,3615.70,AGM _035,AGM _036,39.87060929,-89.63987654,508.11,,,
2682,TR107,2023,MFL/CAL/IMU,22290,29.01,126156.35,11.69,,COMP,Bend - Field,,10° 32.8D Right Cold Bend,03:00,,,,,,,,,,,,32.8D,00:34,17.376,23.89,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,2905.70,3581.00,AGM _035,AGM _036,39.87053527,-89.63983756,508.10,,,
2683,TR107,2023,MFL/CAL/IMU,22290,40.46,126167.80,0.24,2683,ANOM,Corrosion - Pitting,External,,03:18,10,,0.43,0.71,1981,2.440,2147,2.644,2147,2.644,,,00:34,17.376,23.90,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.3,10.0,ENTEGRA,17/02/23,2905.70,3581.00,AGM _035,AGM _036,39.87050464,-89.63982833,508.08,1426,1546,1546
2683,TR107,2023,MFL/CAL/IMU,22290,40.46,126167.80,0.24,2683,ANOM,Girth Weld Anomaly,External,At Weld,03:18,15,,2.54,1.59,1923,2.369,2077,2.558,2111,2.600,,,00:34,17.376,23.90,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.3,10.0,ENTEGRA,17/02/23,2905.70,3581.00,AGM _035,AGM _036,39.87050464,-89.63982833,508.08,1385,1496,1520
2683,TR107,2023,MFL/CAL/IMU,22290,40.54,126167.88,0.16,2683,ANOM,Corrosion - Circ Slotting,External,,03:33,15,,0.39,0.52,1981,2.439,2147,2.644,2146,2.643,,,00:34,17.376,23.90,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.3,10.0,ENTEGRA,17/02/23,2905.70,3581.00,AGM _035,AGM _036,39.87050444,-89.63982827,508.08,1426,1546,1545
2683,TR107,2023,MFL/CAL/IMU,22290,40.59,126167.94,0.10,2683,ANOM,Corrosion - Pitting,External,,03:26,10,,0.47,0.80,1981,2.439,2147,2.644,2146,2.643,,,00:34,17.376,23.90,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.3,10.0,ENTEGRA,17/02/23,2905.70,3581.00,AGM _035,AGM _036,39.87050420,-89.63982821,508.08,1426,1546,1545
2683,TR107,2023,MFL/CAL/IMU,22290,40.65,126167.99,0.05,2683,ANOM,Girth Weld Anomaly,External,At Weld,03:20,10,,0.31,0.80,1982,2.441,2148,2.646,2148,2.645,,,00:34,17.376,23.90,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.3,10.0,ENTEGRA,17/02/23,2905.70,3581.00,AGM _035,AGM _036,39.87050407,-89.63982817,508.08,1427,1547,1547
2684,TR107,2023,MFL/CAL/IMU,22300,40.69,126168.04,35.86,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:55,17.376,23.90,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2905.70,3581.00,AGM _035,AGM _036,39.87050394,-89.63982814,508.08,,,
2685,TR107,2023,MFL/CAL/IMU,22300,0.08,126168.11,35.79,2685,ANOM,Corrosion - Pitting,External,,03:26,10,,0.47,0.69,1981,2.439,2147,2.644,2146,2.643,,,11:55,17.376,23.90,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.3,10.0,ENTEGRA,17/02/23,2946.40,3540.30,AGM _035,AGM _036,39.87050375,-89.63982809,508.08,1426,1546,1545
2685,TR107,2023,MFL/CAL/IMU,22300,0.08,126168.11,35.79,2685,ANOM,Girth Weld Anomaly,External,At Weld,03:26,10,,1.72,1.00,1960,2.414,2123,2.615,2130,2.623,,,11:55,17.376,23.90,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.3,10.0,ENTEGRA,17/02/23,2946.40,3540.30,AGM _035,AGM _036,39.87050375,-89.63982809,508.08,1411,1529,1534
2685,TR107,2023,MFL/CAL/IMU,22300,0.17,126168.20,35.69,2685,ANOM,Corrosion - Pitting,External,,03:30,10,,0.63,0.68,1979,2.437,2145,2.642,2144,2.641,,,11:55,17.376,23.90,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.3,10.0,ENTEGRA,17/02/23,2946.40,3540.30,AGM _035,AGM _036,39.87050354,-89.63982803,508.08,1425,1544,1544
2686,TR107,2023,MFL/CAL/IMU,22300,9.72,126177.75,26.15,,COMP,Bend - Field,,8° 44.1D Right Cold Bend,02:51,,,,,,,,,,,,44.1D,11:55,17.376,23.90,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,2946.40,3540.30,AGM _035,AGM _036,39.87047764,-89.63982181,508.01,,,
2687,TR107,2023,MFL/CAL/IMU,22300,35.74,126203.78,0.12,2687,ANOM,Corrosion - Pitting,External,,08:39,10,,0.43,0.63,1981,2.440,2147,2.644,2147,2.644,,,11:55,17.376,23.90,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.2,10.0,ENTEGRA,17/02/23,2946.40,3540.30,AGM _035,AGM _036,39.87040615,-89.63981605,508.09,1426,1546,1546
2687,TR107,2023,MFL/CAL/IMU,22300,35.74,126203.78,0.12,2687,ANOM,Girth Weld Anomaly,External,At Weld,08:38,10,,1.10,0.76,1972,2.429,2137,2.632,2140,2.635,,,11:55,17.376,23.90,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.2,10.0,ENTEGRA,17/02/23,2946.40,3540.30,AGM _035,AGM _036,39.87040615,-89.63981605,508.09,1420,1539,1541
2687,TR107,2023,MFL/CAL/IMU,22300,35.80,126203.84,0.06,2687,ANOM,Girth Weld Anomaly,External,At Weld,08:38,10,,0.31,0.52,1982,2.441,2148,2.646,2148,2.645,,,11:55,17.376,23.90,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.2,10.0,ENTEGRA,17/02/23,2946.40,3540.30,AGM _035,AGM _036,39.87040598,-89.63981603,508.09,1427,1547,1547
2688,TR107,2023,MFL/CAL/IMU,22310,35.86,126203.90,24.73,,COMP,Girth Weld,,,,,,,,,,,,,,,,04:51,17.376,23.90,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2946.40,3540.30,AGM _035,AGM _036,39.87040583,-89.63981602,508.09,,,
2689,TR107,2023,MFL/CAL/IMU,22320,24.73,126228.63,34.90,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:53,17.376,23.91,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2982.20,3504.40,AGM _035,AGM _036,39.87033786,-89.63981107,508.11,,,
2690,TR107,2023,MFL/CAL/IMU,22330,34.90,126263.53,35.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,06:39,17.376,23.91,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,3007.00,3479.70,AGM _035,AGM _036,39.87024196,-89.63980325,508.10,,,
2691,TR107,2023,MFL/CAL/IMU,22340,35.22,126298.75,34.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:38,17.376,23.92,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,3041.90,3444.80,AGM _035,AGM _036,39.87014530,-89.63979405,508.14,,,
2692,TR107,2023,MFL/CAL/IMU,22350,34.39,126333.14,38.52,,COMP,Girth Weld,,,,,,,,,,,,,,,,04:32,17.376,23.93,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,3077.10,3409.60,AGM _035,AGM _036,39.87005093,-89.63978410,507.98,,,
2693,TR107,2023,MFL/CAL/IMU,22360,38.52,126371.65,39.12,,COMP,Girth Weld,,,,,,,,,,,,,,,,06:43,17.376,23.93,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,3111.50,3375.20,AGM _035,AGM _036,39.86994527,-89.63977237,507.91,,,
2694,TR107,2023,MFL/CAL/IMU,22370,39.12,126410.77,48.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,04:57,17.376,23.94,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3150.00,3336.70,AGM _035,AGM _036,39.86983796,-89.63975995,507.98,,,
2695,TR107,2023,MFL/CAL/IMU,22380,48.31,126459.08,39.90,,COMP,Girth Weld,,,,,,,,,,,,,,,,07:11,17.376,23.95,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3189.10,3297.60,AGM _035,AGM _036,39.86970551,-89.63974571,507.57,,,
2696,TR107,2023,MFL/CAL/IMU,22390,39.90,126498.98,46.79,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:45,17.376,23.96,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,3237.40,3249.20,AGM _035,AGM _036,39.86959587,-89.63973383,507.96,,,
2697,TR107,2023,MFL/CAL/IMU,22400,46.79,126545.77,45.60,,COMP,Girth Weld,,,,,,,,,,,,,,,,07:45,17.376,23.97,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,3277.30,3209.30,AGM _035,AGM _036,39.86946756,-89.63972097,508.07,,,
2698,TR107,2023,MFL/CAL/IMU,22400,0.10,126545.87,45.50,2698,ANOM,Corrosion - Circ Slotting,External,,08:56,14,,0.35,0.56,1981,2.440,2147,2.645,2147,2.644,,,07:45,17.376,23.97,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.1,10.0,ENTEGRA,17/02/23,3324.10,3162.60,AGM _035,AGM _036,39.86946731,-89.63972095,508.07,1426,1546,1546
2699,TR107,2023,MFL/CAL/IMU,22410,45.60,126591.37,34.75,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:12,17.376,23.98,,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,3324.10,3162.60,AGM _035,AGM _036,39.86934228,-89.63970969,508.13,,,
2700,TR107,2023,MFL/CAL/IMU,22410,22.90,126614.27,11.84,,COMP,Bend - Field,,8° 51.8D Right Cold Bend,02:57,,,,,,,,,,,,51.8D,00:12,17.376,23.98,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3369.70,3117.00,AGM _035,AGM _036,39.86927935,-89.63970439,508.36,,,
2701,TR107,2023,MFL/CAL/IMU,22420,34.75,126626.12,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:24,17.376,23.98,,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,3369.70,3117.00,AGM _035,AGM _036,39.86924681,-89.63970635,508.41,,,
2702,TR107,2023,MFL/CAL/IMU,22420,35.40,126661.52,26.95,,COMP,Bend - Field,,45° 37.7D Right Cold Bend,02:56,,,,,,,,,,,,37.7D,00:24,17.376,23.99,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3404.40,3082.20,AGM _035,AGM _036,39.86915154,-89.63972826,507.98,,,
2703,TR107,2023,MFL/CAL/IMU,22420,61.54,126687.66,0.80,2703,ANOM,Corrosion - Circ Slotting,External,,03:49,10,,0.27,0.57,1982,2.441,2149,2.646,2148,2.646,,,00:24,17.376,23.99,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.3,10.0,ENTEGRA,17/02/23,3404.40,3082.20,AGM _035,AGM _036,39.86909525,-89.63978521,508.10,1427,1547,1547
2704,TR107,2023,MFL/CAL/IMU,22420,61.92,126688.04,0.42,2704,ANOM,Corrosion - Circ Slotting,External,,03:55,20,,0.31,0.61,1981,2.439,2147,2.644,2146,2.643,,,00:24,17.376,23.99,,812,18.000,0.312,,52000,1803,0.45,0.72,,3.9,10.0,ENTEGRA,17/02/23,3404.40,3082.20,AGM _035,AGM _036,39.86909458,-89.63978618,508.10,1426,1546,1545
2705,TR107,2023,MFL/CAL/IMU,22420,62.08,126688.20,0.27,2705,ANOM,Corrosion - Pitting,External,,03:39,16,,0.51,0.75,1979,2.437,2145,2.641,2144,2.640,,,00:24,17.376,23.99,,812,18.000,0.312,,52000,1803,0.45,0.72,,3.9,10.0,ENTEGRA,17/02/23,3404.40,3082.20,AGM _035,AGM _036,39.86909431,-89.63978658,508.11,1425,1544,1543
2705,TR107,2023,MFL/CAL/IMU,22420,62.08,126688.20,0.27,2705,ANOM,Girth Weld Anomaly,External,At Weld,03:39,20,,2.93,5.09,1887,2.324,2031,2.501,2069,2.548,,,00:24,17.376,23.99,,812,18.000,0.312,,52000,1803,0.45,0.72,,3.9,10.0,ENTEGRA,17/02/23,3404.40,3082.20,AGM _035,AGM _036,39.86909431,-89.63978658,508.11,1359,1462,1490
2705,TR107,2023,MFL/CAL/IMU,22420,62.12,126688.23,0.23,2705,ANOM,Corrosion - Circ Slotting,External,,03:54,20,,0.35,0.71,1980,2.439,2146,2.643,2146,2.642,,,00:24,17.376,23.99,,812,18.000,0.312,,52000,1803,0.45,0.72,,3.9,10.0,ENTEGRA,17/02/23,3404.40,3082.20,AGM _035,AGM _036,39.86909425,-89.63978667,508.11,1426,1545,1545
2705,TR107,2023,MFL/CAL/IMU,22420,62.15,126688.26,0.20,2705,ANOM,Corrosion - Circ Slotting,External,,04:02,14,,0.31,0.71,1982,2.440,2148,2.645,2147,2.645,,,00:24,17.376,23.99,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.0,10.0,ENTEGRA,17/02/23,3404.40,3082.20,AGM _035,AGM _036,39.86909414,-89.63978684,508.11,1427,1546,1546
2705,TR107,2023,MFL/CAL/IMU,22420,62.20,126688.32,0.14,2705,ANOM,Corrosion - Circ Slotting,External,,03:49,10,,0.31,0.75,1982,2.441,2148,2.646,2148,2.645,,,00:24,17.376,23.99,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.0,10.0,ENTEGRA,17/02/23,3404.40,3082.20,AGM _035,AGM _036,39.86909404,-89.63978697,508.11,1427,1547,1547
2705,TR107,2023,MFL/CAL/IMU,22420,62.22,126688.34,0.12,2705,ANOM,Corrosion - Pitting,External,,04:36,17,,0.47,0.85,1979,2.437,2145,2.642,2144,2.640,,,00:24,17.376,23.99,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.0,10.0,ENTEGRA,17/02/23,3404.40,3082.20,AGM _035,AGM _036,39.86909400,-89.63978703,508.11,1425,1544,1544
2705,TR107,2023,MFL/CAL/IMU,22420,62.23,126688.35,0.11,2705,ANOM,Corrosion - Circ Slotting,External,,04:01,12,,0.39,0.68,1981,2.440,2147,2.644,2147,2.644,,,00:24,17.376,23.99,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.0,10.0,ENTEGRA,17/02/23,3404.40,3082.20,AGM _035,AGM _036,39.86909398,-89.63978706,508.11,1426,1546,1546
2705,TR107,2023,MFL/CAL/IMU,22420,62.25,126688.36,0.10,2705,ANOM,Corrosion - Circ Slotting,External,,03:48,14,,0.39,0.68,1981,2.439,2147,2.644,2146,2.643,,,00:24,17.376,23.99,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.0,10.0,ENTEGRA,17/02/23,3404.40,3082.20,AGM _035,AGM _036,39.86909396,-89.63978709,508.11,1426,1546,1545
2705,TR107,2023,MFL/CAL/IMU,22420,62.30,126688.42,0.04,2705,ANOM,Girth Weld Anomaly,External,At Weld,03:55,10,,0.23,0.80,1982,2.441,2149,2.646,2149,2.646,,,00:24,17.376,23.99,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.0,10.0,ENTEGRA,17/02/23,3404.40,3082.20,AGM _035,AGM _036,39.86909388,-89.63978722,508.11,1427,1547,1547
2706,TR107,2023,MFL/CAL/IMU,22430,62.35,126688.46,33.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:46,17.376,23.99,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,3404.40,3082.20,AGM _035,AGM _036,39.86909381,-89.63978732,508.11,,,
2707,TR107,2023,MFL/CAL/IMU,22430,0.07,126688.53,33.39,2707,ANOM,Corrosion - Pitting,External,,03:42,17,,0.70,0.83,1974,2.432,2140,2.635,2138,2.633,,,11:46,17.376,23.99,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.0,10.0,ENTEGRA,17/02/23,3466.80,3019.90,AGM _035,AGM _036,39.86909370,-89.63978748,508.12,1422,1541,1539
2707,TR107,2023,MFL/CAL/IMU,22430,0.07,126688.53,33.39,2707,ANOM,Girth Weld Anomaly,External,At Weld,03:42,17,,0.70,3.38,1974,2.432,2140,2.635,2138,2.633,,,11:46,17.376,23.99,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.0,10.0,ENTEGRA,17/02/23,3466.80,3019.90,AGM _035,AGM _036,39.86909370,-89.63978748,508.12,1422,1541,1539
2707,TR107,2023,MFL/CAL/IMU,22430,0.08,126688.54,33.38,2707,ANOM,Corrosion - Pitting,External,,03:59,15,,0.43,0.85,1980,2.439,2146,2.643,2145,2.642,,,11:46,17.376,23.99,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.0,10.0,ENTEGRA,17/02/23,3466.80,3019.90,AGM _035,AGM _036,39.86909368,-89.63978750,508.12,1426,1545,1545
2707,TR107,2023,MFL/CAL/IMU,22430,0.09,126688.55,33.37,2707,ANOM,Corrosion - Circ Slotting,External,,04:16,10,,0.31,0.81,1982,2.441,2148,2.646,2148,2.645,,,11:46,17.376,23.99,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.0,10.0,ENTEGRA,17/02/23,3466.80,3019.90,AGM _035,AGM _036,39.86909366,-89.63978753,508.12,1427,1547,1547
2708,TR107,2023,MFL/CAL/IMU,22430,33.28,126721.74,0.19,2708,ANOM,Corrosion - Circ Slotting,External,,05:23,15,,0.31,0.68,1981,2.440,2148,2.645,2147,2.644,,,11:46,17.376,24.00,,812,18.000,0.312,,52000,1803,0.45,0.72,,2.9,10.0,ENTEGRA,17/02/23,3466.80,3019.90,AGM _035,AGM _036,39.86903292,-89.63987520,508.94,1427,1546,1546
2709,TR107,2023,MFL/CAL/IMU,22430,33.39,126721.85,0.07,2709,ANOM,Girth Weld Anomaly,External,At Weld,05:03,25,,0.39,0.78,1979,2.437,2144,2.641,2143,2.640,,,11:46,17.376,24.00,,812,18.000,0.312,,52000,1803,0.45,0.72,,2.6,10.0,ENTEGRA,17/02/23,3466.80,3019.90,AGM _035,AGM _036,39.86903264,-89.63987560,508.94,1425,1544,1543
2710,TR107,2023,MFL/CAL/IMU,22440,33.46,126721.92,12.19,,COMP,Girth Weld,,"18in, 45 Degree Hot Bend",,,,,,,,,,,,,,,17.250,24.00,,812,18.000,0.375,,52000,,,,,2.6,10.0,ENTEGRA,17/02/23,3466.80,3019.90,AGM _035,AGM _036,39.86903253,-89.63987577,508.95,,,
2711,TR107,2023,MFL/CAL/IMU,22440,0.11,126722.03,12.08,2711,ANOM,Corrosion - Circ Slotting,External,In Induction Bend,05:28,23,,0.31,0.55,2381,2.932,2580,3.178,2580,3.177,,,,17.250,24.00,,812,18.000,0.375,,52000,2167,0.37,0.72,,2.6,10.0,ENTEGRA,17/02/23,3500.30,2986.40,AGM _035,AGM _036,39.86903233,-89.63987605,508.95,1714,1858,1857
2712,TR107,2023,MFL/CAL/IMU,22440,6.23,126728.15,5.96,,COMP,Bend - Other (Induction),,45° 5.0D Right Induction Bend,03:34,,,,,,,,,,,,5D,,17.250,24.00,,812,18.000,0.375,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,3500.30,2986.40,AGM _035,AGM _036,39.86902224,-89.63989412,508.94,,,
2713,TR107,2023,MFL/CAL/IMU,22450,12.19,126734.11,10.08,,COMP,Girth Weld,,,,,,,,,,,,,,,,,17.376,24.00,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,3500.30,2986.40,AGM _035,AGM _036,39.86902138,-89.63991483,508.06,,,
2714,TR107,2023,MFL/CAL/IMU,22460,10.08,126744.19,60.99,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:05,17.376,24.00,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,3512.40,2974.20,AGM _035,AGM _036,39.86902296,-89.63995020,506.32,,,
2715,TR107,2023,MFL/CAL/IMU,22460,59.81,126804.00,1.18,,ADME,Close Metal Object,,,04:06,,,12.83,16.04,,,,,,,,,11:05,17.376,24.02,,812,18.000,0.312,,52000,,,,,5.5,10.0,ENTEGRA,17/02/23,3522.50,2964.10,AGM _035,AGM _036,39.86903272,-89.64015889,494.10,,,
2716,TR107,2023,MFL/CAL/IMU,22470,60.99,126805.18,61.85,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:51,17.376,24.02,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,3522.50,2964.10,AGM _035,AGM _036,39.86903290,-89.64016293,493.85,,,
2717,TR107,2023,MFL/CAL/IMU,22470,14.23,126819.42,47.62,,COMP,Bend - Field,,10° 32.9D Sag Cold Bend,11:52,,,,,,,,,,,,32.9D,02:51,17.376,24.02,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,3583.50,2903.10,AGM _035,AGM _036,39.86903499,-89.64021268,491.08,,,
2718,TR107,2023,MFL/CAL/IMU,22470,39.17,126844.35,22.68,2718,ANOM,Longitudinal Weld Anomaly,External,Manufacturing Related; At Seam,02:45,11,,1.80,1.28,1956,2.409,2118,2.609,2112,2.601,,,02:51,17.376,24.02,,812,18.000,0.312,,52000,1803,0.45,0.72,,5.0,10.0,ENTEGRA,17/02/23,3583.50,2903.10,AGM _035,AGM _036,39.86903779,-89.64030169,490.25,1408,1525,1521
2719,TR107,2023,MFL/CAL/IMU,22480,61.85,126867.04,61.97,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:32,17.376,24.03,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,3583.50,2903.10,AGM _035,AGM _036,39.86904017,-89.64038247,490.22,,,
2720,TR107,2023,MFL/CAL/IMU,22490,61.97,126929.00,62.02,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:40,17.376,24.04,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3645.40,2841.30,AGM _035,AGM _036,39.86904898,-89.64060342,492.52,,,
2721,TR107,2023,MFL/CAL/IMU,22490,52.75,126981.76,9.26,,COMP,Bend - Field,,8° 48.0D Sag Cold Bend,00:11,,,,,,,,,,,,48D,02:40,17.376,24.05,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,3707.30,2779.30,AGM _035,AGM _036,39.86905637,-89.64079156,495.51,,,
2722,TR107,2023,MFL/CAL/IMU,22500,62.02,126991.02,61.94,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:51,17.376,24.05,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,3707.30,2779.30,AGM _035,AGM _036,39.86905802,-89.64082418,496.88,,,
2723,TR107,2023,MFL/CAL/IMU,22510,61.94,127052.96,47.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:19,17.376,24.06,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,3769.40,2717.30,AGM _035,AGM _036,39.86907650,-89.64104214,505.46,,,
2724,TR107,2023,MFL/CAL/IMU,22520,47.32,127100.28,48.80,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:02,17.376,24.07,,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,3831.30,2655.40,AGM _035,AGM _036,39.86909417,-89.64120899,509.35,,,
2725,TR107,2023,MFL/CAL/IMU,22520,38.05,127138.32,10.75,,COMP,Bend - Field,,10° 50.4D Left Cold Bend,09:02,,,,,,,,,,,,50.4D,11:02,17.376,24.08,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3878.60,2608.00,AGM _035,AGM _036,39.86910728,-89.64134374,510.22,,,
2726,TR107,2023,MFL/CAL/IMU,22530,48.80,127149.07,61.97,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:54,17.376,24.08,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3878.60,2608.00,AGM _035,AGM _036,39.86910696,-89.64138205,510.40,,,
2727,TR107,2023,MFL/CAL/IMU,22530,12.61,127161.68,49.37,,COMP,Bend - Field,,14° 35.0D Left Cold Bend,08:52,,,,,,,,,,,,35D,10:54,17.376,24.08,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,3927.40,2559.30,AGM _035,AGM _036,39.86910441,-89.64142708,510.61,,,
2728,TR107,2023,MFL/CAL/IMU,22530,44.55,127193.62,17.42,,COMP,Bend - Field,,25° 40.5D Left Cold Bend,08:52,,,,,,,,,,,,40.5D,10:54,17.376,24.09,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,3927.40,2559.30,AGM _035,AGM _036,39.86907689,-89.64153510,510.69,,,
2729,TR107,2023,MFL/CAL/IMU,22540,61.97,127211.04,62.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:05,17.376,24.09,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,3927.40,2559.30,AGM _035,AGM _036,39.86904846,-89.64158486,510.37,,,
2730,TR107,2023,MFL/CAL/IMU,22550,62.31,127273.35,59.84,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:37,17.376,24.10,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3989.40,2497.30,AGM _035,AGM _036,39.86893121,-89.64174721,509.01,,,
2731,TR107,2023,MFL/CAL/IMU,22560,59.84,127333.19,61.87,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:27,17.376,24.12,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,4051.70,2435.00,AGM _035,AGM _036,39.86881288,-89.64189592,508.33,,,
2732,TR107,2023,MFL/CAL/IMU,22570,61.87,127395.05,62.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:50,17.376,24.13,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,4111.50,2375.10,AGM _035,AGM _036,39.86868890,-89.64204752,508.93,,,
2733,TR107,2023,MFL/CAL/IMU,22580,62.15,127457.20,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:59,17.376,24.14,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,4173.40,2313.30,AGM _035,AGM _036,39.86856581,-89.64220169,508.76,,,
2734,TR107,2023,MFL/CAL/IMU,22590,62.37,127519.57,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:38,17.376,24.15,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,4235.50,2251.10,AGM _035,AGM _036,39.86844235,-89.64235653,509.13,,,
2735,TR107,2023,MFL/CAL/IMU,22590,48.87,127568.44,13.46,,ADME,Close Metal Object,,,09:40,,,2.03,3.87,,,,,,,,,03:38,17.376,24.16,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,4297.90,2188.80,AGM _035,AGM _036,39.86834525,-89.64247733,509.19,,,
2736,TR107,2023,MFL/CAL/IMU,22600,62.33,127581.90,61.86,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:36,17.376,24.16,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,4297.90,2188.80,AGM _035,AGM _036,39.86831857,-89.64251062,509.07,,,
2737,TR107,2023,MFL/CAL/IMU,22600,6.99,127588.89,54.87,,ADME,Close Metal Object,,,02:57,,,2.82,5.35,,,,,,,,,00:36,17.376,24.16,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,4360.20,2126.40,AGM _035,AGM _036,39.86830465,-89.64252796,508.98,,,
2738,TR107,2023,MFL/CAL/IMU,22610,61.86,127643.76,62.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:59,17.376,24.17,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,4360.20,2126.40,AGM _035,AGM _036,39.86819587,-89.64266406,508.74,,,
2739,TR107,2023,MFL/CAL/IMU,22620,62.46,127706.22,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:45,17.376,24.19,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,4422.10,2064.60,AGM _035,AGM _036,39.86807230,-89.64281925,508.68,,,
2740,TR107,2023,MFL/CAL/IMU,22630,62.29,127768.51,61.81,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:12,17.376,24.20,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,4484.50,2002.10,AGM _035,AGM _036,39.86794997,-89.64297518,508.55,,,
2741,TR107,2023,MFL/CAL/IMU,22640,61.81,127830.32,62.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:11,17.376,24.21,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,4546.80,1939.80,AGM _035,AGM _036,39.86782806,-89.64312918,507.58,,,
2742,TR107,2023,MFL/CAL/IMU,22650,62.41,127892.73,62.47,,COMP,Girth Weld,,,,,,,,,,,,,,,,04:17,17.376,24.22,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,4608.70,1878.00,AGM _035,AGM _036,39.86770455,-89.64328414,507.89,,,
2743,TR107,2023,MFL/CAL/IMU,22650,41.22,127933.95,21.25,,ADME,Close Metal Object,,,09:50,,,5.16,8.19,,,,,,,,,04:17,17.376,24.23,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,4671.10,1815.60,AGM _035,AGM _036,39.86762221,-89.64338533,507.43,,,
2744,TR107,2023,MFL/CAL/IMU,22660,62.47,127955.20,55.59,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:55,17.376,24.23,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,4671.10,1815.60,AGM _035,AGM _036,39.86757989,-89.64343783,506.94,,,
2745,TR107,2023,MFL/CAL/IMU,22670,55.59,128010.79,61.96,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:37,17.376,24.24,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,4733.50,1753.10,AGM _035,AGM _036,39.86746917,-89.64357490,506.17,,,
2746,TR107,2023,MFL/CAL/IMU,22670,48.89,128059.68,13.08,,COMP,Bend - Field,,17° 42.8D Left Cold Bend,08:51,,,,,,,,,,,,42.8D,00:37,17.376,24.25,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,4789.10,1697.50,AGM _035,AGM _036,39.86737016,-89.64369293,505.85,,,
2747,TR107,2023,MFL/CAL/IMU,22680,61.96,128072.76,62.44,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:10,17.376,24.26,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,4789.10,1697.50,AGM _035,AGM _036,39.86733884,-89.64371587,505.47,,,
2748,TR107,2023,MFL/CAL/IMU,22680,13.40,128086.15,49.05,,COMP,Bend - Field,,12° 38.5D Left Cold Bend,09:03,,,,,,,,,,,,38.5D,00:10,17.376,24.26,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,4851.10,1635.60,AGM _035,AGM _036,39.86730532,-89.64373559,504.95,,,
2749,TR107,2023,MFL/CAL/IMU,22680,40.91,128113.67,21.53,,COMP,Bend - Field,,32° 39.2D Left Cold Bend,09:02,,,,,,,,,,,,39.2D,00:10,17.376,24.26,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,4851.10,1635.60,AGM _035,AGM _036,39.86723109,-89.64375103,504.19,,,
2750,TR107,2023,MFL/CAL/IMU,22690,62.44,128135.20,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:09,17.376,24.27,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,4851.10,1635.60,AGM _035,AGM _036,39.86717338,-89.64373402,503.78,,,
2751,TR107,2023,MFL/CAL/IMU,22700,62.40,128197.60,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:55,17.376,24.28,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,4913.50,1573.10,AGM _035,AGM _036,39.86701006,-89.64366562,505.70,,,
2752,TR107,2023,MFL/CAL/IMU,22710,62.30,128259.90,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:22,17.376,24.29,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,4975.90,1510.70,AGM _035,AGM _036,39.86684688,-89.64359763,507.90,,,
2753,TR107,2023,MFL/CAL/IMU,22720,62.20,128322.09,61.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:57,17.376,24.30,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,5038.20,1448.40,AGM _035,AGM _036,39.86668399,-89.64352930,508.70,,,
2754,TR107,2023,MFL/CAL/IMU,22730,61.22,128383.31,61.89,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:45,17.376,24.32,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,5100.40,1386.20,AGM _035,AGM _036,39.86652372,-89.64346158,507.45,,,
2755,TR107,2023,MFL/CAL/IMU,22740,61.89,128445.20,61.87,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:33,17.376,24.33,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,5161.60,1325.00,AGM _035,AGM _036,39.86636149,-89.64339410,507.81,,,
2756,TR107,2023,MFL/CAL/IMU,22750,61.87,128507.08,62.13,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:21,17.376,24.34,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,5223.50,1263.10,AGM _035,AGM _036,39.86619951,-89.64332575,508.18,,,
2757,TR107,2023,MFL/CAL/IMU,22760,62.13,128569.21,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:44,17.376,24.35,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,5285.40,1201.30,AGM _035,AGM _036,39.86603650,-89.64325890,508.19,,,
2758,TR107,2023,MFL/CAL/IMU,22770,62.38,128631.59,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:44,17.376,24.36,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,5347.50,1139.10,AGM _035,AGM _036,39.86587219,-89.64319383,508.30,,,
2759,TR107,2023,MFL/CAL/IMU,22780,62.35,128693.94,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:19,17.376,24.37,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,5409.90,1076.70,AGM _035,AGM _036,39.86570820,-89.64312840,508.43,,,
2760,TR107,2023,MFL/CAL/IMU,22790,62.32,128756.26,62.48,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:44,17.376,24.39,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,5472.30,1014.40,AGM _035,AGM _036,39.86554413,-89.64306285,507.90,,,
2761,TR107,2023,MFL/CAL/IMU,22800,62.48,128818.73,62.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:52,17.376,24.40,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,5534.60,952.10,AGM _035,AGM _036,39.86537930,-89.64299954,508.14,,,
2762,TR107,2023,MFL/CAL/IMU,22810,62.43,128881.16,34.77,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:50,17.376,24.41,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,5597.10,889.60,AGM _035,AGM _036,39.86521383,-89.64293873,509.27,,,
2763,TR107,2023,MFL/CAL/IMU,22820,34.77,128915.93,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:00,17.376,24.42,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,5659.50,827.20,AGM _035,AGM _036,39.86512111,-89.64290780,509.79,,,
2764,TR107,2023,MFL/CAL/IMU,22820,36.74,128952.67,25.50,,COMP,Bend - Field,,51° 32.0D Right Cold Bend,02:58,,,,,,,,,,,,32D,00:00,17.376,24.42,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,5694.30,792.40,AGM _035,AGM _036,39.86502151,-89.64289619,509.22,,,
2765,TR107,2023,MFL/CAL/IMU,22830,62.24,128978.17,62.58,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:57,17.376,24.43,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,5694.30,792.40,AGM _035,AGM _036,39.86496018,-89.64293836,508.91,,,
2766,TR107,2023,MFL/CAL/IMU,22830,40.79,129018.96,21.79,,COMP,Bend - Field,,30° 46.7D Sag Right Cold Bend,00:55,,,,,,,,,,,,46.7D,01:57,17.376,24.44,,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,5756.50,730.20,AGM _035,AGM _036,39.86487397,-89.64303076,511.59,,,
2767,TR107,2023,MFL/CAL/IMU,22840,62.58,129040.74,61.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:12,17.376,24.44,,812,18.000,0.312,,52000,,,,,3.5,10.0,ENTEGRA,17/02/23,5756.50,730.20,AGM _035,AGM _036,39.86483771,-89.64308554,519.49,,,
2768,TR107,2023,MFL/CAL/IMU,22840,58.53,129099.27,2.85,,ANOM,Dent,,,06:17,,1.0,20.34,5.00,,,,,,,,,10:12,17.376,24.45,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,5819.10,667.60,AGM _035,AGM _036,39.86475513,-89.64324096,544.80,,,
2769,TR107,2023,MFL/CAL/IMU,22850,61.37,129102.12,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:40,17.376,24.45,,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,5819.10,667.60,AGM _035,AGM _036,39.86475133,-89.64324879,545.98,,,
2770,TR107,2023,MFL/CAL/IMU,22850,23.59,129125.71,38.60,,COMP,Bend - Field,,21° 44.4D Over Cold Bend,05:48,,,,,,,,,,,,44.4D,02:40,17.376,24.46,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,5880.40,606.20,AGM _035,AGM _036,39.86472017,-89.64331606,554.55,,,
2771,TR107,2023,MFL/CAL/IMU,22850,52.10,129154.21,10.10,,COMP,Bend - Field,,9° 46.8D Over Cold Bend,05:46,,,,,,,,,,,,46.8D,02:40,17.376,24.46,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,5880.40,606.20,AGM _035,AGM _036,39.86468217,-89.64340450,557.13,,,
2772,TR107,2023,MFL/CAL/IMU,22860,62.19,129164.31,61.62,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:56,17.376,24.46,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,5880.40,606.20,AGM _035,AGM _036,39.86466923,-89.64343629,556.46,,,
2773,TR107,2023,MFL/CAL/IMU,22860,29.16,129193.47,32.46,,COMP,Bend - Field,,10° 43.5D Sag Right Cold Bend,01:21,,,,,,,,,,,,43.5D,10:56,17.376,24.47,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,5942.60,544.00,AGM _035,AGM _036,39.86463289,-89.64352884,554.39,,,
2774,TR107,2023,MFL/CAL/IMU,22870,61.62,129225.93,42.11,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:31,17.376,24.47,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,5942.60,544.00,AGM _035,AGM _036,39.86460123,-89.64363714,556.33,,,
2775,TR107,2023,MFL/CAL/IMU,22880,42.11,129268.05,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:44,17.376,24.48,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,6004.30,482.40,AGM _035,AGM _036,39.86456073,-89.64377757,559.85,,,
2776,TR107,2023,MFL/CAL/IMU,22890,62.37,129330.41,62.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:51,17.376,24.49,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,6046.40,440.30,AGM _035,AGM _036,39.86449868,-89.64398447,565.25,,,
2777,TR107,2023,MFL/CAL/IMU,22890,13.99,129344.40,48.32,,COMP,Bend - Field,,11° 45.2D Right Cold Bend,03:09,,,,,,,,,,,,45.2D,00:51,17.376,24.50,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,6108.70,377.90,AGM _035,AGM _036,39.86448536,-89.64403132,566.29,,,
2778,TR107,2023,MFL/CAL/IMU,22900,62.31,129392.72,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:35,17.376,24.51,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,6108.70,377.90,AGM _035,AGM _036,39.86446155,-89.64420060,569.39,,,
2779,TR107,2023,MFL/CAL/IMU,22900,48.80,129441.52,13.60,,COMP,Bend - Field,,9° 43.8D Right Cold Bend,03:23,,,,,,,,,,,,43.8D,00:35,17.376,24.52,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,6171.10,315.60,AGM _035,AGM _036,39.86443939,-89.64437255,572.30,,,
2780,TR107,2023,MFL/CAL/IMU,22910,62.40,129455.12,54.97,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:42,17.376,24.52,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,6171.10,315.60,AGM _035,AGM _036,39.86443810,-89.64442090,572.82,,,
2781,TR107,2023,MFL/CAL/IMU,22910,6.71,129461.84,48.25,2781,ANOM,Corrosion - Circ Slotting,External,,03:35,14,,0.27,0.56,1982,2.441,2148,2.645,2148,2.645,,,00:42,17.376,24.52,,812,18.000,0.312,,52000,1803,0.45,0.60,,5.0,10.0,ENTEGRA,17/02/23,6233.50,253.20,AGM _035,AGM _036,39.86443775,-89.64444499,573.07,1189,1289,1289
2782,TR107,2023,MFL/CAL/IMU,22920,54.97,129510.09,62.14,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:19,17.376,24.53,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,6233.50,253.20,AGM _035,AGM _036,39.86443439,-89.64461723,573.74,,,
2783,TR107,2023,MFL/CAL/IMU,22920,46.16,129556.25,15.98,,COMP,Tap,,,00:02,,,,,,,,,,,,,11:19,17.376,24.54,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,6288.40,198.20,AGM _035,AGM _036,39.86443152,-89.64478218,574.33,,,
2784,TR107,2023,MFL/CAL/IMU,22930,62.14,129572.23,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:45,17.376,24.54,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,6288.40,198.20,AGM _035,AGM _036,39.86443052,-89.64483919,574.51,,,
2785,TR107,2023,MFL/CAL/IMU,22930,0.10,129572.33,62.14,2785,ANOM,Corrosion - Circ Slotting,External,,04:16,11,,0.39,0.49,1981,2.440,2147,2.645,2147,2.644,,,00:45,17.376,24.54,,812,18.000,0.312,,52000,1803,0.45,0.60,,4.3,10.0,ENTEGRA,17/02/23,6350.60,136.10,AGM _035,AGM _036,39.86443051,-89.64483952,574.51,1189,1288,1288
2786,TR107,2023,MFL/CAL/IMU,22930,51.33,129623.56,10.91,,COMP,Bend - Field,,13° 39.6D Left Cold Bend,09:00,,,,,,,,,,,,39.6D,00:45,17.376,24.55,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,6350.60,136.10,AGM _035,AGM _036,39.86442621,-89.64502240,574.01,,,
2787,TR107,2023,MFL/CAL/IMU,22940,62.24,129634.47,62.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:11,17.376,24.55,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,6350.60,136.10,AGM _035,AGM _036,39.86441986,-89.64506045,573.80,,,
2788,TR107,2023,MFL/CAL/IMU,22950,62.42,129696.89,56.59,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:37,17.376,24.56,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,6412.80,73.90,AGM _035,AGM _036,39.86437784,-89.64527666,574.83,,,
2789,TR107,2023,MFL/CAL/IMU,22950,11.44,129708.33,45.16,,REF,Above Ground Marker,,,,,,,,,,,,,,,,00:37,17.376,24.57,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,-11.40,5195.70,AGM _036,AGM _037,39.86437019,-89.64531631,574.99,,,
2790,TR107,2023,MFL/CAL/IMU,22960,56.59,129753.48,44.14,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:57,17.376,24.57,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,-11.40,5195.70,AGM _036,AGM _037,39.86434073,-89.64547296,574.50,,,
2791,TR107,2023,MFL/CAL/IMU,22970,44.14,129797.62,62.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:20,17.376,24.58,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,45.20,5139.10,AGM _036,AGM _037,39.86431318,-89.64562649,574.77,,,
2792,TR107,2023,MFL/CAL/IMU,22980,62.43,129860.05,62.45,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:16,17.376,24.59,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,89.30,5095.00,AGM _036,AGM _037,39.86427468,-89.64584330,571.60,,,
2793,TR107,2023,MFL/CAL/IMU,22990,62.45,129922.50,61.92,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:22,17.376,24.61,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,151.70,5032.50,AGM _036,AGM _037,39.86423432,-89.64605966,569.58,,,
2794,TR107,2023,MFL/CAL/IMU,23000,61.92,129984.41,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:34,17.376,24.62,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,214.20,4970.10,AGM _036,AGM _037,39.86419575,-89.64627493,572.48,,,
2795,TR107,2023,MFL/CAL/IMU,23010,62.37,130046.79,62.49,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:54,17.376,24.63,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,276.10,4908.20,AGM _036,AGM _037,39.86415767,-89.64649123,578.17,,,
2796,TR107,2023,MFL/CAL/IMU,23020,62.49,130109.28,62.07,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:54,17.376,24.64,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,338.50,4845.80,AGM _036,AGM _037,39.86411933,-89.64670819,582.21,,,
2797,TR107,2023,MFL/CAL/IMU,23020,50.05,130159.33,12.02,,COMP,Bend - Field,,12° 46.4D Right Cold Bend,03:07,,,,,,,,,,,,46.4D,11:54,17.376,24.65,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,401.00,4783.30,AGM _036,AGM _037,39.86408985,-89.64688270,582.92,,,
2798,TR107,2023,MFL/CAL/IMU,23030,62.07,130171.34,50.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:27,17.376,24.65,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,401.00,4783.30,AGM _036,AGM _037,39.86408857,-89.64692552,582.83,,,
2799,TR107,2023,MFL/CAL/IMU,23040,50.41,130221.76,52.13,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:01,17.376,24.66,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,463.00,4721.30,AGM _036,AGM _037,39.86408760,-89.64710551,581.38,,,
2800,TR107,2023,MFL/CAL/IMU,23050,52.13,130273.88,55.91,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:16,17.376,24.67,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,513.40,4670.80,AGM _036,AGM _037,39.86408667,-89.64729135,579.19,,,
2801,TR107,2023,MFL/CAL/IMU,23050,55.49,130329.37,0.42,2801,ANOM,Corrosion - Circ Slotting,External,,04:28,10,,0.23,1.00,1982,2.441,2149,2.646,2149,2.646,,,02:16,17.376,24.68,,812,18.000,0.312,,52000,1803,0.45,0.60,,4.3,10.0,ENTEGRA,17/02/23,565.60,4618.70,AGM _036,AGM _037,39.86408608,-89.64748932,577.32,1189,1289,1289
2802,TR107,2023,MFL/CAL/IMU,23060,55.91,130329.79,41.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:01,17.376,24.68,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,565.60,4618.70,AGM _036,AGM _037,39.86408608,-89.64749089,577.31,,,
2803,TR107,2023,MFL/CAL/IMU,23070,41.38,130371.17,34.54,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:04,17.376,24.69,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,621.50,4562.80,AGM _036,AGM _037,39.86408519,-89.64763876,576.86,,,
2804,TR107,2023,MFL/CAL/IMU,23080,34.54,130405.71,44.00,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:06,17.376,24.70,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,662.80,4521.40,AGM _036,AGM _037,39.86408471,-89.64776211,576.22,,,
2805,TR107,2023,MFL/CAL/IMU,23090,44.00,130449.70,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:06,17.376,24.71,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,697.40,4486.90,AGM _036,AGM _037,39.86408444,-89.64791911,576.47,,,
2806,TR107,2023,MFL/CAL/IMU,23100,62.35,130512.05,44.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:57,17.376,24.72,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,741.40,4442.90,AGM _036,AGM _037,39.86408476,-89.64814178,577.27,,,
2807,TR107,2023,MFL/CAL/IMU,23100,22.42,130534.48,21.76,,ADME,Close Metal Object,,At Seam,09:43,,,5.79,4.78,,,,,,,,,09:57,17.376,24.72,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,803.70,4380.50,AGM _036,AGM _037,39.86408474,-89.64822192,577.60,,,
2808,TR107,2023,MFL/CAL/IMU,23110,44.18,130556.24,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:50,17.376,24.73,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,803.70,4380.50,AGM _036,AGM _037,39.86408462,-89.64829967,577.32,,,
2809,TR107,2023,MFL/CAL/IMU,23120,62.28,130618.52,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:54,17.376,24.74,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,847.90,4336.40,AGM _036,AGM _037,39.86408490,-89.64852156,574.41,,,
2810,TR107,2023,MFL/CAL/IMU,23130,62.40,130680.91,59.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:37,17.376,24.75,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,910.20,4274.10,AGM _036,AGM _037,39.86408586,-89.64874428,571.22,,,
2811,TR107,2023,MFL/CAL/IMU,23140,59.30,130740.21,56.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:10,17.376,24.76,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,972.60,4211.70,AGM _036,AGM _037,39.86408580,-89.64895580,569.26,,,
2812,TR107,2023,MFL/CAL/IMU,23150,56.21,130796.42,56.06,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:35,17.376,24.77,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,1031.90,4152.40,AGM _036,AGM _037,39.86408424,-89.64915631,567.22,,,
2813,TR107,2023,MFL/CAL/IMU,23160,56.06,130852.48,62.00,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:07,17.376,24.78,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1088.10,4096.20,AGM _036,AGM _037,39.86408181,-89.64935639,565.55,,,
2814,TR107,2023,MFL/CAL/IMU,23170,62.00,130914.48,56.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:52,17.376,24.79,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1144.20,4040.10,AGM _036,AGM _037,39.86407873,-89.64957765,563.06,,,
2815,TR107,2023,MFL/CAL/IMU,23180,56.26,130970.74,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:17,17.376,24.81,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1206.20,3978.10,AGM _036,AGM _037,39.86407642,-89.64977835,560.91,,,
2816,TR107,2023,MFL/CAL/IMU,23190,62.33,131033.07,36.62,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:55,17.376,24.82,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1262.40,3921.90,AGM _036,AGM _037,39.86407375,-89.65000030,556.51,,,
2817,TR107,2023,MFL/CAL/IMU,23190,18.12,131051.19,18.50,,COMP,Bend - Field,,7° 35.6D Over Cold Bend,06:15,,,,,,,,,,,,35.6D,09:55,17.376,24.82,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,1324.70,3859.50,AGM _036,AGM _037,39.86407282,-89.65006477,554.81,,,
2818,TR107,2023,MFL/CAL/IMU,23190,19.41,131052.48,17.21,,ANOM,Dent,,In Cold Bend,06:28,,1.2,32.54,9.10,,,,,,,,,09:55,17.376,24.82,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,1324.70,3859.50,AGM _036,AGM _037,39.86407272,-89.65006929,554.60,,,
2819,TR107,2023,MFL/CAL/IMU,23200,36.62,131069.69,62.72,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:40,17.376,24.82,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1324.70,3859.50,AGM _036,AGM _037,39.86407109,-89.65012910,550.91,,,
2820,TR107,2023,MFL/CAL/IMU,23200,32.65,131102.34,30.07,,COMP,Bend - Field,,49° 40.7D Left Cold Bend,09:31,,,,,,,,,,,,40.7D,11:40,17.376,24.83,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1361.40,3822.90,AGM _036,AGM _037,39.86405230,-89.65023989,545.06,,,
2821,TR107,2023,MFL/CAL/IMU,23200,48.03,131117.71,14.69,,ANOM,Dent,,In Cold Bend,07:12,,1.0,27.85,10.12,,,,,,,,,11:40,17.376,24.83,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1361.40,3822.90,AGM _036,AGM _037,39.86402875,-89.65028508,543.75,,,
2822,TR107,2023,MFL/CAL/IMU,23210,62.72,131132.41,62.64,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:52,17.376,24.84,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,1361.40,3822.90,AGM _036,AGM _037,39.86399924,-89.65032072,543.31,,,
2823,TR107,2023,MFL/CAL/IMU,23210,24.62,131157.03,38.02,,COMP,Bend - Field,,40° 38.0D Left Sag Cold Bend,09:45,,,,,,,,,,,,38D,11:52,17.376,24.84,,812,18.000,0.312,,52000,,,,,3.6,10.0,ENTEGRA,17/02/23,1424.10,3760.20,AGM _036,AGM _037,39.86394194,-89.65036655,544.44,,,
2824,TR107,2023,MFL/CAL/IMU,23220,62.64,131195.05,62.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:47,17.376,24.85,,812,18.000,0.312,,52000,,,,,3.4,10.0,ENTEGRA,17/02/23,1424.10,3760.20,AGM _036,AGM _037,39.86384104,-89.65038150,552.54,,,
2825,TR107,2023,MFL/CAL/IMU,23220,14.55,131209.59,47.88,,COMP,Bend - Field,,10° 40.6D Over Cold Bend,05:56,,,,,,,,,,,,40.6D,08:47,17.376,24.85,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1486.70,3697.50,AGM _036,AGM _037,39.86380197,-89.65038278,555.84,,,
