Feature ID,Segment Identifier,Assessment Year,Tool Type,Upstream Reference Girth Weld,Distance to Upstream Girth Weld,Absolute Distance,Distance to Downstream Girth Weld,Cluster Number,Feature Type,Feature Identification,Surface Location,Comment,Feature Orientation,Peak Depth of Metal Loss or Crack Anomaly,Peak Depth of Dent or Deformation Anomaly,Length of Anomaly,Width of Anomaly,B31G Pburst, B31G Pburst/MAOP,ModB31G Pburst, ModB31G Pburst/MAOP,EffectArea Pburst, EffectArea Pburst/MAOP,Half Life Corrosion Growth Rate,Bend Radius,Long Seam Orientation,Bore Diameter,Milepost,HCA,MAOP,Pipe OD,Pipe Wall Thickness NOMINAL,Pipe Wall Thickness MEASURED,SMYS,100% SMYS,Maximum Operating Stress,Safety Factor for Original Design Class Location,Installation Year,Actual Tool Speed,Maximum Allowable Tool Speed,ILI Vendor,Tool Run Date,Distance from Upstream Girth Weld to Upstream Reference,Distance from Upstream Girth Weld to Downstream Reference,Upstream Reference Description,Downstream Reference Description,Latitude,Longitude,Z coordinate,Psafe B31G (psi),Psafe MB31G (psi),Psafe EA31G (psi)
2826,TR107,2023,MFL/CAL/IMU,23230,62.42,131257.47,62.48,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:45,17.376,24.86,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1486.70,3697.50,AGM _036,AGM _037,39.86367055,-89.65038831,557.14,,,
2827,TR107,2023,MFL/CAL/IMU,23230,47.86,131305.33,14.62,,COMP,Bend - Field,,8° 51.5D Sag Left Cold Bend,11:02,,,,,,,,,,,,51.5D,00:45,17.376,24.87,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,1549.10,3635.10,AGM _036,AGM _037,39.86353896,-89.65039597,555.98,,,
2828,TR107,2023,MFL/CAL/IMU,23240,62.48,131319.95,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:38,17.376,24.87,,812,18.000,0.312,,52000,,,,,3.6,10.0,ENTEGRA,17/02/23,1549.10,3635.10,AGM _036,AGM _037,39.86349897,-89.65039564,557.27,,,
2829,TR107,2023,MFL/CAL/IMU,23250,62.37,131382.32,61.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,04:25,17.376,24.88,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1611.60,3572.60,AGM _036,AGM _037,39.86332784,-89.65039581,562.17,,,
2830,TR107,2023,MFL/CAL/IMU,23260,61.16,131443.48,62.02,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:12,17.376,24.89,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1674.00,3510.30,AGM _036,AGM _037,39.86315970,-89.65039678,564.39,,,
2831,TR107,2023,MFL/CAL/IMU,23260,13.70,131457.17,48.33,,COMP,Bend - Field,,5° 52.3D Over Cold Bend,06:05,,,,,,,,,,,,52.3D,09:12,17.376,24.90,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,1735.10,3449.10,AGM _036,AGM _037,39.86312191,-89.65039706,564.65,,,
2832,TR107,2023,MFL/CAL/IMU,23270,62.02,131505.50,60.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:47,17.376,24.91,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1735.10,3449.10,AGM _036,AGM _037,39.86298924,-89.65039707,561.45,,,
2833,TR107,2023,MFL/CAL/IMU,23270,21.41,131526.91,39.02,,COMP,Bend - Field,,7° 62.1D Sag Cold Bend,00:07,,,,,,,,,,,,62.1D,02:47,17.376,24.91,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1797.20,3387.10,AGM _036,AGM _037,39.86293026,-89.65039681,560.57,,,
2834,TR107,2023,MFL/CAL/IMU,23280,60.42,131565.92,51.75,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:35,17.376,24.92,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,1797.20,3387.10,AGM _036,AGM _037,39.86282320,-89.65039747,562.96,,,
2835,TR107,2023,MFL/CAL/IMU,23290,51.75,131617.67,61.78,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:58,17.376,24.93,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1857.60,3326.70,AGM _036,AGM _037,39.86268088,-89.65039847,564.73,,,
2836,TR107,2023,MFL/CAL/IMU,23290,49.25,131666.92,12.52,,COMP,Bend - Field,,7° 39.8D Over Cold Bend,06:11,,,,,,,,,,,,39.8D,02:58,17.376,24.94,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,1909.30,3274.90,AGM _036,AGM _037,39.86254541,-89.65039697,562.71,,,
2837,TR107,2023,MFL/CAL/IMU,23300,61.78,131679.45,62.53,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:07,17.376,24.94,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1909.30,3274.90,AGM _036,AGM _037,39.86251158,-89.65039591,560.65,,,
2838,TR107,2023,MFL/CAL/IMU,23300,53.13,131732.57,9.40,,COMP,Bend - Field,,9° 46.0D Sag Cold Bend,11:58,,,,,,,,,,,,46D,09:07,17.376,24.95,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1971.10,3213.20,AGM _036,AGM _037,39.86236751,-89.65038957,552.00,,,
2839,TR107,2023,MFL/CAL/IMU,23310,62.53,131741.97,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:02,17.376,24.95,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,1971.10,3213.20,AGM _036,AGM _037,39.86234176,-89.65038828,551.86,,,
2840,TR107,2023,MFL/CAL/IMU,23310,11.06,131753.03,51.24,,COMP,Bend - Field,,11° 44.2D Sag Cold Bend,00:17,,,,,,,,,,,,44.2D,03:02,17.376,24.95,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,2033.60,3150.60,AGM _036,AGM _037,39.86231122,-89.65038698,552.18,,,
2841,TR107,2023,MFL/CAL/IMU,23320,62.30,131804.27,62.12,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:19,17.376,24.96,,812,18.000,0.312,,52000,,,,,3.6,10.0,ENTEGRA,17/02/23,2033.60,3150.60,AGM _036,AGM _037,39.86217276,-89.65038539,561.86,,,
2842,TR107,2023,MFL/CAL/IMU,23330,62.12,131866.39,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:56,17.376,24.97,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2095.90,3088.30,AGM _036,AGM _037,39.86200332,-89.65038360,570.36,,,
2843,TR107,2023,MFL/CAL/IMU,23340,62.33,131928.72,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:23,17.376,24.99,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,2158.10,3026.20,AGM _036,AGM _037,39.86183216,-89.65038167,568.20,,,
2844,TR107,2023,MFL/CAL/IMU,23350,62.33,131991.05,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:25,17.376,25.00,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2220.40,2963.90,AGM _036,AGM _037,39.86166107,-89.65037803,564.57,,,
2845,TR107,2023,MFL/CAL/IMU,23350,0.22,131991.27,61.98,2845,ANOM,Corrosion - Pitting,External,,07:24,10,,0.98,1.02,1974,2.431,2140,2.635,2138,2.633,,,02:25,17.376,25.00,,812,18.000,0.312,,52000,1803,0.45,0.60,,4.3,10.0,ENTEGRA,17/02/23,2282.70,2901.50,AGM _036,AGM _037,39.86166040,-89.65037802,564.56,1185,1284,1283
2845,TR107,2023,MFL/CAL/IMU,23350,0.22,131991.27,61.98,2845,ANOM,Corrosion - Cluster,External,,07:15,10,,2.15,1.71,1952,2.404,2113,2.602,2111,2.599,,,02:25,17.376,25.00,,812,18.000,0.312,,52000,1803,0.45,0.60,,4.3,10.0,ENTEGRA,17/02/23,2282.70,2901.50,AGM _036,AGM _037,39.86166040,-89.65037802,564.56,1171,1268,1266
2845,TR107,2023,MFL/CAL/IMU,23350,0.31,131991.36,61.89,2845,ANOM,Corrosion - Pitting,External,,07:15,10,,0.55,0.80,1980,2.438,2146,2.643,2145,2.642,,,02:25,17.376,25.00,,812,18.000,0.312,,52000,1803,0.45,0.60,,4.3,10.0,ENTEGRA,17/02/23,2282.70,2901.50,AGM _036,AGM _037,39.86166016,-89.65037801,564.56,1188,1288,1287
2845,TR107,2023,MFL/CAL/IMU,23350,0.37,131991.42,61.83,2845,ANOM,Corrosion - Circ Slotting,External,,07:28,10,,0.39,0.68,1981,2.440,2148,2.645,2147,2.644,,,02:25,17.376,25.00,,812,18.000,0.312,,52000,1803,0.45,0.60,,4.3,10.0,ENTEGRA,17/02/23,2282.70,2901.50,AGM _036,AGM _037,39.86166002,-89.65037801,564.55,1189,1289,1288
2846,TR107,2023,MFL/CAL/IMU,23360,62.20,132053.25,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:05,17.376,25.01,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2282.70,2901.50,AGM _036,AGM _037,39.86149002,-89.65037816,565.63,,,
2847,TR107,2023,MFL/CAL/IMU,23360,61.47,132114.71,0.81,,ADME,Close Metal Object,,,10:00,,,4.62,6.82,,,,,,,,,00:05,17.376,25.02,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,2344.90,2839.30,AGM _036,AGM _037,39.86132088,-89.65037935,568.24,,,
2848,TR107,2023,MFL/CAL/IMU,23370,62.27,132115.52,62.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:44,17.376,25.02,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2344.90,2839.30,AGM _036,AGM _037,39.86131865,-89.65037937,568.27,,,
2849,TR107,2023,MFL/CAL/IMU,23370,60.94,132176.46,1.47,,MCA Start,MCA Start,,TR-107-MLN-1-132631-132744,,,,,,,,,,,,,,02:44,17.376,25.03,MCA,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,2407.20,2777.10,AGM _036,AGM _037,39.86115098,-89.65037851,568.11,,,
2850,TR107,2023,MFL/CAL/IMU,23380,62.41,132177.93,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:03,17.376,25.03,MCA,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,2407.20,2777.10,AGM _036,AGM _037,39.86114695,-89.65037845,568.05,,,
2851,TR107,2023,MFL/CAL/IMU,23390,62.37,132240.30,61.91,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:20,17.376,25.05,MCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2469.60,2714.70,AGM _036,AGM _037,39.86097566,-89.65037615,564.76,,,
2852,TR107,2023,MFL/CAL/IMU,23390,48.75,132289.05,13.16,,MCA End,MCA End,,TR-107-MLN-1-132631-132744,,,,,,,,,,,,,,02:20,17.376,25.05,MCA,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,2532.00,2652.30,AGM _036,AGM _037,39.86084147,-89.65037207,564.23,,,
2853,TR107,2023,MFL/CAL/IMU,23390,48.80,132289.09,13.11,,HCA Start,HCA Start,,TR-107-MLN-1-132744-134361,,,,,,,,,,,,,,02:20,17.376,25.05,HCA,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,2532.00,2652.30,AGM _036,AGM _037,39.86084134,-89.65037207,564.23,,,
2854,TR107,2023,MFL/CAL/IMU,23400,61.91,132302.21,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:38,17.376,25.06,HCA,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2532.00,2652.30,AGM _036,AGM _037,39.86080534,-89.65037099,564.41,,,
2855,TR107,2023,MFL/CAL/IMU,23410,62.37,132364.57,32.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:16,17.376,25.07,HCA,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,2593.90,2590.40,AGM _036,AGM _037,39.86063370,-89.65036518,564.82,,,
2856,TR107,2023,MFL/CAL/IMU,23420,32.33,132396.90,62.51,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:03,17.376,25.08,HCA,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2656.20,2528.00,AGM _036,AGM _037,39.86054490,-89.65036244,565.17,,,
2857,TR107,2023,MFL/CAL/IMU,23430,62.51,132459.41,62.44,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:10,17.376,25.09,HCA,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2688.60,2495.70,AGM _036,AGM _037,39.86037292,-89.65035623,566.09,,,
2858,TR107,2023,MFL/CAL/IMU,23430,46.59,132506.01,15.85,,COMP,Bend - Field,,23° 40.4D Right Cold Bend,02:59,,,,,,,,,,,,40.4D,01:10,17.376,25.10,HCA,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,2751.10,2433.20,AGM _036,AGM _037,39.86024483,-89.65035335,567.87,,,
2859,TR107,2023,MFL/CAL/IMU,23440,62.44,132521.85,62.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:00,17.376,25.10,HCA,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2751.10,2433.20,AGM _036,AGM _037,39.86020304,-89.65036907,568.57,,,
2860,TR107,2023,MFL/CAL/IMU,23440,32.79,132554.64,29.64,,COMP,Bend - Field,,52° 37.9D Right Cold Bend,03:00,,,,,,,,,,,,37.9D,00:00,17.376,25.11,HCA,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,2813.50,2370.70,AGM _036,AGM _037,39.86012670,-89.65042861,569.94,,,
2861,TR107,2023,MFL/CAL/IMU,23450,62.43,132584.28,63.58,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:36,17.376,25.11,HCA,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2813.50,2370.70,AGM _036,AGM _037,39.86008813,-89.65052064,571.18,,,
2862,TR107,2023,MFL/CAL/IMU,23450,12.59,132596.87,50.99,,COMP,Bend - Field,,14° 38.9D Right Cold Bend,03:13,,,,,,,,,,,,38.9D,11:36,17.376,25.11,HCA,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,2876.00,2308.30,AGM _036,AGM _037,39.86007901,-89.65056404,571.59,,,
2863,TR107,2023,MFL/CAL/IMU,23460,63.58,132647.86,62.03,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:20,17.376,25.12,HCA,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2876.00,2308.30,AGM _036,AGM _037,39.86007042,-89.65074558,572.50,,,
2864,TR107,2023,MFL/CAL/IMU,23470,62.03,132709.89,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:04,17.376,25.13,HCA,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,2939.50,2244.70,AGM _036,AGM _037,39.86006528,-89.65096706,572.80,,,
2865,TR107,2023,MFL/CAL/IMU,23480,62.36,132772.25,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:08,17.376,25.15,HCA,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,3001.60,2182.70,AGM _036,AGM _037,39.86006339,-89.65118959,572.78,,,
2866,TR107,2023,MFL/CAL/IMU,23490,62.34,132834.59,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:16,17.376,25.16,HCA,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,3063.90,2120.30,AGM _036,AGM _037,39.86006284,-89.65141216,573.02,,,
2867,TR107,2023,MFL/CAL/IMU,23500,62.38,132896.97,48.66,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:21,17.376,25.17,HCA,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,3126.30,2058.00,AGM _036,AGM _037,39.86006290,-89.65163491,573.25,,,
2868,TR107,2023,MFL/CAL/IMU,23510,48.66,132945.62,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:53,17.376,25.18,HCA,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,3188.60,1995.60,AGM _036,AGM _037,39.86006313,-89.65180869,572.90,,,
2869,TR107,2023,MFL/CAL/IMU,23520,62.24,133007.86,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:26,17.376,25.19,HCA,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,3237.30,1947.00,AGM _036,AGM _037,39.86006276,-89.65203111,573.04,,,
2870,TR107,2023,MFL/CAL/IMU,23530,62.25,133070.11,61.87,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:08,17.376,25.20,HCA,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,3299.50,1884.70,AGM _036,AGM _037,39.86006255,-89.65225329,573.07,,,
2871,TR107,2023,MFL/CAL/IMU,23540,61.87,133131.99,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:27,17.376,25.21,HCA,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,3361.80,1822.50,AGM _036,AGM _037,39.86006264,-89.65247445,573.60,,,
2872,TR107,2023,MFL/CAL/IMU,23550,62.25,133194.24,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:45,17.376,25.23,HCA,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,3423.70,1760.60,AGM _036,AGM _037,39.86006230,-89.65269666,574.23,,,
2873,TR107,2023,MFL/CAL/IMU,23560,62.38,133256.62,55.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:11,17.376,25.24,HCA,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3485.90,1698.40,AGM _036,AGM _037,39.86006082,-89.65291935,574.31,,,
2874,TR107,2023,MFL/CAL/IMU,23570,55.32,133311.94,10.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:30,17.376,25.25,HCA,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,3548.30,1636.00,AGM _036,AGM _037,39.86005930,-89.65311670,574.29,,,
2875,TR107,2023,MFL/CAL/IMU,23580,10.31,133322.25,21.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,07:10,17.376,25.25,HCA,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3603.60,1580.70,AGM _036,AGM _037,39.86005910,-89.65315361,574.33,,,
2876,TR107,2023,MFL/CAL/IMU,23590,21.42,133343.67,62.08,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:05,17.376,25.25,HCA,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3613.90,1570.30,AGM _036,AGM _037,39.86005848,-89.65323015,574.75,,,
2877,TR107,2023,MFL/CAL/IMU,23600,62.08,133405.75,54.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:19,17.376,25.27,HCA,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3635.30,1548.90,AGM _036,AGM _037,39.86005621,-89.65345198,574.65,,,
2878,TR107,2023,MFL/CAL/IMU,23610,54.33,133460.07,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:30,17.376,25.28,HCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,3697.40,1486.80,AGM _036,AGM _037,39.86005337,-89.65364575,574.14,,,
2879,TR107,2023,MFL/CAL/IMU,23620,62.33,133522.40,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:32,17.376,25.29,HCA,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3751.70,1432.50,AGM _036,AGM _037,39.86005115,-89.65386852,574.59,,,
2880,TR107,2023,MFL/CAL/IMU,23630,62.21,133584.62,57.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:40,17.376,25.30,HCA,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,3814.10,1370.20,AGM _036,AGM _037,39.86005076,-89.65409062,574.73,,,
2881,TR107,2023,MFL/CAL/IMU,23640,57.46,133642.08,53.17,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:46,17.376,25.31,HCA,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,3876.30,1308.00,AGM _036,AGM _037,39.86004963,-89.65429582,574.15,,,
2882,TR107,2023,MFL/CAL/IMU,23640,51.96,133694.04,1.20,2882,ANOM,Corrosion - Circ Grooving,Internal,,06:23,10,,0.51,1.16,1980,2.439,2147,2.643,2146,2.643,,,02:46,17.376,25.32,HCA,812,18.000,0.312,,52000,1803,0.45,0.60,,5.1,10.0,ENTEGRA,17/02/23,3933.70,1250.50,AGM _036,AGM _037,39.86004844,-89.65448115,572.86,1188,1288,1288
2883,TR107,2023,MFL/CAL/IMU,23650,53.17,133695.24,61.86,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:24,17.376,25.32,HCA,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,3933.70,1250.50,AGM _036,AGM _037,39.86004841,-89.65448545,572.81,,,
2884,TR107,2023,MFL/CAL/IMU,23660,61.86,133757.10,62.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:02,17.376,25.33,HCA,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,3986.90,1197.40,AGM _036,AGM _037,39.86004556,-89.65470628,571.44,,,
2885,TR107,2023,MFL/CAL/IMU,23670,62.39,133819.49,51.82,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:14,17.376,25.34,HCA,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,4048.80,1135.50,AGM _036,AGM _037,39.86004219,-89.65492893,572.71,,,
2886,TR107,2023,MFL/CAL/IMU,23680,51.82,133871.30,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:06,17.376,25.35,HCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,4111.20,1073.10,AGM _036,AGM _037,39.86003941,-89.65511366,575.15,,,
2887,TR107,2023,MFL/CAL/IMU,23680,29.02,133900.32,33.23,,HCA End,HCA End,,TR-107-MLN-1-132744-134361,,,,,,,,,,,,,,02:06,17.376,25.36,HCA,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,4163.00,1021.30,AGM _036,AGM _037,39.86003871,-89.65521739,576.29,,,
2888,TR107,2023,MFL/CAL/IMU,23690,62.24,133933.54,61.85,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:04,17.376,25.37,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,4163.00,1021.30,AGM _036,AGM _037,39.86003790,-89.65533583,577.88,,,
2889,TR107,2023,MFL/CAL/IMU,23700,61.85,133995.40,60.82,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:49,17.376,25.38,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,4225.20,959.10,AGM _036,AGM _037,39.86003582,-89.65555663,579.11,,,
2890,TR107,2023,MFL/CAL/IMU,23710,60.82,134056.22,61.84,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:49,17.376,25.39,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,4287.10,897.20,AGM _036,AGM _037,39.86003359,-89.65577391,579.64,,,
2891,TR107,2023,MFL/CAL/IMU,23720,61.84,134118.05,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:31,17.376,25.40,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,4347.90,836.40,AGM _036,AGM _037,39.86003131,-89.65599467,581.02,,,
2892,TR107,2023,MFL/CAL/IMU,23720,56.35,134174.40,5.91,,ANOM,Mill Anomaly,Internal,With ID Restriction <1.0%,05:22,,,14.63,8.30,,,,,,,,,00:31,17.376,25.41,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,4409.70,774.50,AGM _036,AGM _037,39.86002812,-89.65619564,583.88,,,
2893,TR107,2023,MFL/CAL/IMU,23730,62.26,134180.31,61.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:15,17.376,25.41,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,4409.70,774.50,AGM _036,AGM _037,39.86002775,-89.65621673,584.30,,,
2894,TR107,2023,MFL/CAL/IMU,23740,61.22,134241.54,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:46,17.376,25.42,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,4472.00,712.30,AGM _036,AGM _037,39.86002439,-89.65643481,587.02,,,
2895,TR107,2023,MFL/CAL/IMU,23750,62.24,134303.77,58.44,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:54,17.376,25.44,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,4533.20,651.10,AGM _036,AGM _037,39.86002296,-89.65665696,584.65,,,
2896,TR107,2023,MFL/CAL/IMU,23760,58.44,134362.21,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:39,17.376,25.45,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,4595.40,588.80,AGM _036,AGM _037,39.86002263,-89.65686566,583.49,,,
2897,TR107,2023,MFL/CAL/IMU,23770,62.37,134424.58,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:15,17.376,25.46,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,4653.90,530.40,AGM _036,AGM _037,39.86002063,-89.65708825,582.66,,,
2898,TR107,2023,MFL/CAL/IMU,23780,62.30,134486.87,61.82,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:46,17.376,25.47,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,4716.30,468.00,AGM _036,AGM _037,39.86001714,-89.65731066,582.13,,,
2899,TR107,2023,MFL/CAL/IMU,23790,61.82,134548.69,61.65,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:39,17.376,25.48,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,4778.50,405.70,AGM _036,AGM _037,39.86001564,-89.65753121,581.76,,,
2900,TR107,2023,MFL/CAL/IMU,23800,61.65,134610.33,62.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:58,17.376,25.49,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,4840.40,343.90,AGM _036,AGM _037,39.86001568,-89.65775133,580.40,,,
2901,TR107,2023,MFL/CAL/IMU,23810,62.42,134672.75,36.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:18,17.376,25.51,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,4902.00,282.30,AGM _036,AGM _037,39.86001644,-89.65797416,579.27,,,
2902,TR107,2023,MFL/CAL/IMU,23820,36.35,134709.10,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:23,17.376,25.51,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,4964.40,219.80,AGM _036,AGM _037,39.86001771,-89.65810395,578.33,,,
2903,TR107,2023,MFL/CAL/IMU,23820,44.55,134753.65,17.81,,COMP,Bend - Field,,23° 43.7D Left Cold Bend,09:05,,,,,,,,,,,,43.7D,01:23,17.376,25.52,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,5000.80,183.50,AGM _036,AGM _037,39.86001513,-89.65826279,577.25,,,
2904,TR107,2023,MFL/CAL/IMU,23830,62.35,134771.46,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:09,17.376,25.52,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,5000.80,183.50,AGM _036,AGM _037,39.85999960,-89.65832281,577.17,,,
2905,TR107,2023,MFL/CAL/IMU,23830,18.18,134789.64,44.21,,COMP,Bend - Field,,22° 43.5D Left Cold Bend,09:07,,,,,,,,,,,,43.5D,00:09,17.376,25.53,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,5063.10,121.10,AGM _036,AGM _037,39.85997688,-89.65838060,577.18,,,
2906,TR107,2023,MFL/CAL/IMU,23840,62.40,134833.85,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:30,17.376,25.54,,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,5063.10,121.10,AGM _036,AGM _037,39.85989321,-89.65849471,578.05,,,
2907,TR107,2023,MFL/CAL/IMU,23840,58.74,134892.60,3.46,,REF,Above Ground Marker,,,,,,,,,,,,,,,,01:30,17.376,25.55,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,-58.70,2912.10,AGM _037,AGM _038,39.85977706,-89.65864079,578.52,,,
2908,TR107,2023,MFL/CAL/IMU,23850,62.21,134896.06,16.00,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:47,17.376,25.55,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,-58.70,2912.10,AGM _037,AGM _038,39.85977027,-89.65864944,578.46,,,
2909,TR107,2023,MFL/CAL/IMU,23860,16.00,134912.05,15.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:26,17.376,25.55,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,3.50,2849.90,AGM _037,AGM _038,39.85973897,-89.65868956,578.06,,,
2910,TR107,2023,MFL/CAL/IMU,23870,15.46,134927.51,62.01,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:17,17.376,25.55,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,19.50,2833.90,AGM _037,AGM _038,39.85970876,-89.65872840,578.32,,,
2911,TR107,2023,MFL/CAL/IMU,23870,29.16,134956.67,32.85,,COMP,Bend - Field,,46° 39.9D Left Cold Bend,09:00,,,,,,,,,,,,39.9D,11:17,17.376,25.56,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,34.90,2818.40,AGM _037,AGM _038,39.85964370,-89.65878765,579.93,,,
2912,TR107,2023,MFL/CAL/IMU,23880,62.01,134989.52,59.81,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:35,17.376,25.57,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,34.90,2818.40,AGM _037,AGM _038,39.85955483,-89.65880172,581.74,,,
2913,TR107,2023,MFL/CAL/IMU,23890,59.81,135049.33,39.60,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:13,17.376,25.58,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,96.90,2756.40,AGM _037,AGM _038,39.85939046,-89.65879688,583.37,,,
2914,TR107,2023,MFL/CAL/IMU,23900,39.60,135088.93,11.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:28,17.376,25.59,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,156.70,2696.60,AGM _037,AGM _038,39.85928138,-89.65879364,583.59,,,
2915,TR107,2023,MFL/CAL/IMU,23910,11.16,135100.09,61.87,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:22,17.376,25.59,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,196.30,2657.00,AGM _037,AGM _038,39.85925074,-89.65879297,583.44,,,
2916,TR107,2023,MFL/CAL/IMU,23920,61.87,135161.96,56.66,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:31,17.376,25.60,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,207.50,2645.80,AGM _037,AGM _038,39.85908041,-89.65878992,582.34,,,
2917,TR107,2023,MFL/CAL/IMU,23930,56.66,135218.62,62.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:33,17.376,25.61,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,269.40,2584.00,AGM _037,AGM _038,39.85892454,-89.65878712,581.34,,,
2918,TR107,2023,MFL/CAL/IMU,23940,62.16,135280.79,61.90,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:15,17.376,25.62,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,326.00,2527.30,AGM _037,AGM _038,39.85875341,-89.65878564,580.34,,,
2919,TR107,2023,MFL/CAL/IMU,23950,61.90,135342.68,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:31,17.376,25.63,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,388.20,2465.20,AGM _037,AGM _038,39.85858306,-89.65878468,579.30,,,
2920,TR107,2023,MFL/CAL/IMU,23960,62.24,135404.93,61.94,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:35,17.376,25.64,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,450.10,2403.30,AGM _037,AGM _038,39.85841216,-89.65878879,576.61,,,
2921,TR107,2023,MFL/CAL/IMU,23960,12.96,135417.89,48.98,,COMP,Bend - Field,,15° 44.3D Right Cold Bend,03:03,,,,,,,,,,,,44.3D,11:35,17.376,25.65,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,512.30,2341.00,AGM _037,AGM _038,39.85837677,-89.65879470,575.82,,,
2922,TR107,2023,MFL/CAL/IMU,23960,45.07,135450.00,16.88,,COMP,Bend - Field,,15° 37.8D Right Cold Bend,03:01,,,,,,,,,,,,37.8D,11:35,17.376,25.65,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,512.30,2341.00,AGM _037,AGM _038,39.85829376,-89.65883262,573.50,,,
2923,TR107,2023,MFL/CAL/IMU,23970,61.94,135466.87,61.79,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:42,17.376,25.66,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,512.30,2341.00,AGM _037,AGM _038,39.85825496,-89.65886529,572.17,,,
2924,TR107,2023,MFL/CAL/IMU,23970,4.21,135471.08,57.58,,ADME,Close Metal Object,,,02:29,,,3.44,4.78,,,,,,,,,00:42,17.376,25.66,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,574.30,2279.10,AGM _037,AGM _038,39.85824548,-89.65887379,571.82,,,
2925,TR107,2023,MFL/CAL/IMU,23970,27.25,135494.12,34.54,,ADME,Close Metal Object,,,02:47,,,5.94,4.89,,,,,,,,,00:42,17.376,25.66,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,574.30,2279.10,AGM _037,AGM _038,39.85819508,-89.65892326,569.98,,,
2926,TR107,2023,MFL/CAL/IMU,23970,56.65,135523.52,5.14,,ADME,Close Metal Object,,,04:59,,,3.60,8.30,,,,,,,,,00:42,17.376,25.67,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,574.30,2279.10,AGM _037,AGM _038,39.85813111,-89.65898734,568.14,,,
2927,TR107,2023,MFL/CAL/IMU,23980,61.79,135528.66,62.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:38,17.376,25.67,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,574.30,2279.10,AGM _037,AGM _038,39.85811996,-89.65899850,567.82,,,
2928,TR107,2023,MFL/CAL/IMU,23980,9.62,135538.28,52.57,,COMP,Bend - Field,,6° 71.5D Sag Cold Bend,00:07,,,,,,,,,,,,71.5D,09:38,17.376,25.67,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,636.10,2217.30,AGM _037,AGM _038,39.85809897,-89.65901951,567.38,,,
2929,TR107,2023,MFL/CAL/IMU,23990,62.18,135590.85,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:54,17.376,25.68,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,636.10,2217.30,AGM _037,AGM _038,39.85798476,-89.65913437,568.83,,,
2930,TR107,2023,MFL/CAL/IMU,23990,29.23,135620.07,33.11,,COMP,Bend - Field,,30° 44.3D Right Cold Bend,02:55,,,,,,,,,,,,44.3D,00:54,17.376,25.69,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,698.30,2155.10,AGM _037,AGM _038,39.85792487,-89.65920369,568.95,,,
2931,TR107,2023,MFL/CAL/IMU,24000,62.34,135653.19,60.02,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:53,17.376,25.69,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,698.30,2155.10,AGM _037,AGM _038,39.85788398,-89.65930885,569.72,,,
2932,TR107,2023,MFL/CAL/IMU,24010,60.02,135713.21,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:52,17.376,25.70,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,760.60,2092.80,AGM _037,AGM _038,39.85782072,-89.65950631,573.65,,,
2933,TR107,2023,MFL/CAL/IMU,24010,51.28,135764.50,10.90,,COMP,Bend - Field,,8° 48.5D Right Cold Bend,03:16,,,,,,,,,,,,48.5D,00:52,17.376,25.71,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,820.60,2032.70,AGM _037,AGM _038,39.85776834,-89.65967580,578.50,,,
2934,TR107,2023,MFL/CAL/IMU,24020,62.19,135775.40,62.06,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:06,17.376,25.72,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,820.60,2032.70,AGM _037,AGM _038,39.85776080,-89.65971327,579.20,,,
2935,TR107,2023,MFL/CAL/IMU,24020,10.47,135785.87,51.59,,COMP,Bend - Field,,9° 47.1D Right Cold Bend,03:14,,,,,,,,,,,,47.1D,00:06,17.376,25.72,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,882.80,1970.50,AGM _037,AGM _038,39.85775477,-89.65974983,579.80,,,
2936,TR107,2023,MFL/CAL/IMU,24030,62.06,135837.46,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:11,17.376,25.73,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,882.80,1970.50,AGM _037,AGM _038,39.85774524,-89.65993366,581.69,,,
2937,TR107,2023,MFL/CAL/IMU,24040,62.21,135899.67,53.85,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:51,17.376,25.74,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,944.90,1908.50,AGM _037,AGM _038,39.85773754,-89.66015549,582.30,,,
2938,TR107,2023,MFL/CAL/IMU,24050,53.85,135953.52,55.81,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:15,17.376,25.75,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1007.10,1846.30,AGM _037,AGM _038,39.85773135,-89.66034759,582.61,,,
2939,TR107,2023,MFL/CAL/IMU,24060,55.81,136009.33,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:09,17.376,25.76,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,1060.90,1792.40,AGM _037,AGM _038,39.85772420,-89.66054680,583.00,,,
2940,TR107,2023,MFL/CAL/IMU,24070,62.30,136071.62,60.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:42,17.376,25.77,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1116.70,1736.60,AGM _037,AGM _038,39.85771400,-89.66076895,583.58,,,
2941,TR107,2023,MFL/CAL/IMU,24080,60.27,136131.89,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:35,17.376,25.78,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1179.00,1674.30,AGM _037,AGM _038,39.85770207,-89.66098349,583.42,,,
2942,TR107,2023,MFL/CAL/IMU,24090,62.29,136194.18,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:11,17.376,25.79,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1239.30,1614.10,AGM _037,AGM _038,39.85768844,-89.66120535,583.36,,,
2943,TR107,2023,MFL/CAL/IMU,24100,62.28,136256.46,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:29,17.376,25.81,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1301.60,1551.80,AGM _037,AGM _038,39.85767450,-89.66142706,583.20,,,
2944,TR107,2023,MFL/CAL/IMU,24100,9.80,136266.25,52.44,,MCA Start,MCA Start,,TR-107-MLN-1-136708-138403,,,,,,,,,,,,,,09:29,17.376,25.81,MCA,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,1363.90,1489.50,AGM _037,AGM _038,39.85767242,-89.66146201,583.07,,,
2945,TR107,2023,MFL/CAL/IMU,24110,62.24,136318.70,62.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:47,17.376,25.82,MCA,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1363.90,1489.50,AGM _037,AGM _038,39.85766172,-89.66164879,582.88,,,
2946,TR107,2023,MFL/CAL/IMU,24120,62.39,136381.09,62.50,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:53,17.376,25.83,MCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1426.10,1427.20,AGM _037,AGM _038,39.85764989,-89.66187097,581.41,,,
2947,TR107,2023,MFL/CAL/IMU,24130,62.50,136443.59,62.47,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:31,17.376,25.84,MCA,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,1488.50,1364.80,AGM _037,AGM _038,39.85763755,-89.66209360,582.43,,,
2948,TR107,2023,MFL/CAL/IMU,24140,62.47,136506.05,44.01,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:15,17.376,25.85,MCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1551.00,1302.40,AGM _037,AGM _038,39.85762234,-89.66231576,583.33,,,
2949,TR107,2023,MFL/CAL/IMU,24150,44.01,136550.06,62.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:37,17.376,25.86,MCA,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,1613.50,1239.90,AGM _037,AGM _038,39.85761090,-89.66247228,583.36,,,
2950,TR107,2023,MFL/CAL/IMU,24160,62.23,136612.30,62.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:29,17.376,25.87,MCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1657.50,1195.90,AGM _037,AGM _038,39.85759686,-89.66269398,583.66,,,
2951,TR107,2023,MFL/CAL/IMU,24160,62.04,136674.33,0.19,2951,ANOM,Girth Weld Anomaly,External,At Weld,07:42,10,,1.33,1.24,1968,2.424,2132,2.626,2129,2.622,,,01:29,17.376,25.89,MCA,812,18.000,0.312,,52000,1803,0.45,0.60,,4.4,10.0,ENTEGRA,17/02/23,1719.70,1133.60,AGM _037,AGM _038,39.85758497,-89.66291493,583.14,1181,1279,1277
2952,TR107,2023,MFL/CAL/IMU,24170,62.23,136674.53,62.01,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:07,17.376,25.89,MCA,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1719.70,1133.60,AGM _037,AGM _038,39.85758494,-89.66291558,583.13,,,
2953,TR107,2023,MFL/CAL/IMU,24170,44.02,136718.55,17.98,,ADME,Close Metal Object,,,04:07,,,5.95,5.57,,,,,,,,,00:07,17.376,25.89,MCA,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,1781.90,1071.40,AGM _037,AGM _038,39.85757555,-89.66307245,582.63,,,
2954,TR107,2023,MFL/CAL/IMU,24180,62.01,136736.53,45.73,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:52,17.376,25.90,MCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1781.90,1071.40,AGM _037,AGM _038,39.85757142,-89.66313643,582.65,,,
2955,TR107,2023,MFL/CAL/IMU,24190,45.73,136782.26,41.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:09,17.376,25.91,MCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1843.90,1009.40,AGM _037,AGM _038,39.85756125,-89.66329908,582.54,,,
2956,TR107,2023,MFL/CAL/IMU,24190,38.32,136820.58,2.91,2956,ANOM,Longitudinal Weld Anomaly,External,Manufacturing Related; At Seam,10:44,10,,1.13,1.13,1972,2.428,2136,2.631,2134,2.628,,,11:09,17.376,25.91,MCA,812,18.000,0.312,,52000,1803,0.45,0.60,,4.9,10.0,ENTEGRA,17/02/23,1889.70,963.70,AGM _037,AGM _038,39.85755368,-89.66343562,581.87,1183,1282,1280
2957,TR107,2023,MFL/CAL/IMU,24200,41.23,136823.49,45.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:28,17.376,25.91,MCA,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1889.70,963.70,AGM _037,AGM _038,39.85755313,-89.66344598,581.82,,,
2958,TR107,2023,MFL/CAL/IMU,24210,45.29,136868.77,43.65,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:47,17.376,25.92,MCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1930.90,922.50,AGM _037,AGM _038,39.85754475,-89.66360739,581.80,,,
2959,TR107,2023,MFL/CAL/IMU,24220,43.65,136912.43,62.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:12,17.376,25.93,MCA,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1976.20,877.20,AGM _037,AGM _038,39.85753631,-89.66376288,582.85,,,
2960,TR107,2023,MFL/CAL/IMU,24230,62.39,136974.81,43.75,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:20,17.376,25.94,MCA,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,2019.80,833.50,AGM _037,AGM _038,39.85752347,-89.66398494,584.08,,,
2961,TR107,2023,MFL/CAL/IMU,24240,43.75,137018.56,18.01,,COMP,Girth Weld,,,,,,,,,,,,,,,,06:51,17.376,25.95,MCA,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2082.20,771.10,AGM _037,AGM _038,39.85751469,-89.66414100,584.00,,,
2962,TR107,2023,MFL/CAL/IMU,24240,8.68,137027.25,9.33,,COMP,Casing Begin,,,,,,,,,,,,,,,,06:51,17.376,25.95,MCA,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,2126.00,727.40,AGM _037,AGM _038,39.85751290,-89.66417185,584.02,,,
2963,TR107,2023,MFL/CAL/IMU,24250,18.01,137036.57,41.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:56,17.376,25.95,MCA,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,2126.00,727.40,AGM _037,AGM _038,39.85751100,-89.66420510,584.06,,,
2964,TR107,2023,MFL/CAL/IMU,24260,41.16,137077.74,50.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,05:57,17.376,25.96,MCA,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,2144.00,709.40,AGM _037,AGM _038,39.85750251,-89.66435163,584.13,,,
2965,TR107,2023,MFL/CAL/IMU,24270,50.35,137128.09,62.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:30,17.376,25.97,MCA,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,2185.10,668.20,AGM _037,AGM _038,39.85749193,-89.66453096,583.98,,,
2966,TR107,2023,MFL/CAL/IMU,24270,61.26,137189.35,1.12,,COMP,Casing End,,,,,,,,,,,,,,,,03:30,17.376,25.98,MCA,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,2235.50,617.90,AGM _037,AGM _038,39.85747888,-89.66474910,584.90,,,
2967,TR107,2023,MFL/CAL/IMU,24280,62.39,137190.47,62.55,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:55,17.376,25.98,MCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2235.50,617.90,AGM _037,AGM _038,39.85747863,-89.66475315,584.95,,,
2968,TR107,2023,MFL/CAL/IMU,24280,26.64,137217.11,35.92,,COMP,Bend - Field,,40° 40.9D Left Cold Bend,08:56,,,,,,,,,,,,40.9D,10:55,17.376,25.99,MCA,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2297.90,555.50,AGM _037,AGM _038,39.85746262,-89.66484511,586.27,,,
2969,TR107,2023,MFL/CAL/IMU,24290,62.55,137253.02,38.07,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:18,17.376,25.99,MCA,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,2297.90,555.50,AGM _037,AGM _038,39.85740127,-89.66494450,587.49,,,
2970,TR107,2023,MFL/CAL/IMU,24300,38.07,137291.10,50.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:44,17.376,26.00,MCA,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,2360.40,492.90,AGM _037,AGM _038,39.85732738,-89.66504095,587.59,,,
2971,TR107,2023,MFL/CAL/IMU,24310,50.42,137341.51,62.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:17,17.376,26.01,MCA,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,2398.50,454.80,AGM _037,AGM _038,39.85722855,-89.66516736,587.60,,,
2972,TR107,2023,MFL/CAL/IMU,24320,62.31,137403.82,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:44,17.376,26.02,MCA,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,2448.90,404.40,AGM _037,AGM _038,39.85710640,-89.66532381,588.11,,,
2973,TR107,2023,MFL/CAL/IMU,24330,62.37,137466.19,62.49,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:56,17.376,26.04,MCA,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,2511.20,342.10,AGM _037,AGM _038,39.85698632,-89.66548292,588.19,,,
2974,TR107,2023,MFL/CAL/IMU,24340,62.49,137528.68,12.02,,COMP,Girth Weld,,"18in, 45 Degree Hot Bend",,,,,,,,,,,,,,,17.250,26.05,MCA,812,18.000,0.375,,52000,,,,,3.4,10.0,ENTEGRA,17/02/23,2573.60,279.70,AGM _037,AGM _038,39.85686556,-89.66564176,587.71,,,
2975,TR107,2023,MFL/CAL/IMU,24340,5.88,137534.56,6.14,,COMP,Bend - Other (Induction),,45° 5.0D Right Induction Bend,03:44,,,,,,,,,,,,5D,,17.250,26.05,MCA,812,18.000,0.375,,52000,,,,,3.4,10.0,ENTEGRA,17/02/23,2636.10,217.30,AGM _037,AGM _038,39.85685519,-89.66565785,587.62,,,
2976,TR107,2023,MFL/CAL/IMU,24350,12.02,137540.70,52.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:22,17.376,26.05,MCA,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,2636.10,217.30,AGM _037,AGM _038,39.85685322,-89.66567935,587.61,,,
2977,TR107,2023,MFL/CAL/IMU,24360,52.40,137593.10,12.71,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:09,17.376,26.06,MCA,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,2648.10,205.20,AGM _037,AGM _038,39.85685295,-89.66586641,588.85,,,
2978,TR107,2023,MFL/CAL/IMU,24370,12.71,137605.81,62.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:53,17.376,26.06,MCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2700.50,152.80,AGM _037,AGM _038,39.85685276,-89.66591169,589.22,,,
2979,TR107,2023,MFL/CAL/IMU,24380,62.43,137668.23,62.45,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:03,17.376,26.07,MCA,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2713.20,140.10,AGM _037,AGM _038,39.85685264,-89.66613467,591.23,,,
2980,TR107,2023,MFL/CAL/IMU,24390,62.45,137730.68,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:40,17.376,26.09,MCA,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2775.60,77.70,AGM _037,AGM _038,39.85685270,-89.66635773,591.04,,,
2981,TR107,2023,MFL/CAL/IMU,24390,10.75,137741.43,51.55,,COMP,Bend - Field,,12° 39.3D Left Cold Bend,08:37,,,,,,,,,,,,39.3D,10:40,17.376,26.09,MCA,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,2838.10,15.30,AGM _037,AGM _038,39.85685150,-89.66639612,591.25,,,
2982,TR107,2023,MFL/CAL/IMU,24390,15.26,137745.94,47.05,,REF,Above Ground Marker,,,,,,,,,,,,,,,,10:40,17.376,26.09,MCA,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,-15.30,2196.50,AGM _038,AGM _039,39.85684966,-89.66641205,591.24,,,
2983,TR107,2023,MFL/CAL/IMU,24400,62.30,137792.99,51.49,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:51,17.376,26.10,MCA,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,-15.30,2196.50,AGM _038,AGM _039,39.85682232,-89.66657662,591.51,,,
2984,TR107,2023,MFL/CAL/IMU,24410,51.49,137844.48,35.59,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:44,17.376,26.11,MCA,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,47.00,2134.20,AGM _038,AGM _039,39.85679344,-89.66675684,591.53,,,
2985,TR107,2023,MFL/CAL/IMU,24420,35.59,137880.07,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:03,17.376,26.11,MCA,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,98.50,2082.70,AGM _038,AGM _039,39.85677319,-89.66688145,590.91,,,
2986,TR107,2023,MFL/CAL/IMU,24420,24.34,137904.41,37.99,,ADME,Close Metal Object,,,08:01,,,1.56,3.75,,,,,,,,,01:03,17.376,26.12,MCA,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,134.10,2047.10,AGM _038,AGM _039,39.85675835,-89.66696642,591.05,,,
2987,TR107,2023,MFL/CAL/IMU,24420,47.14,137927.20,15.20,,COMP,Bend - Field,,14° 34.6D Left Cold Bend,08:58,,,,,,,,,,,,34.6D,01:03,17.376,26.12,MCA,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,134.10,2047.10,AGM _038,AGM _039,39.85674243,-89.66704510,592.00,,,
2988,TR107,2023,MFL/CAL/IMU,24430,62.33,137942.40,62.56,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:48,17.376,26.13,MCA,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,134.10,2047.10,AGM _038,AGM _039,39.85672383,-89.66709379,592.57,,,
2989,TR107,2023,MFL/CAL/IMU,24430,29.08,137971.48,33.48,,COMP,Bend - Field,,42° 44.5D Left Cold Bend,08:54,,,,,,,,,,,,44.5D,11:48,17.376,26.13,MCA,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,196.50,1984.80,AGM _038,AGM _039,39.85667673,-89.66717726,593.96,,,
2990,TR107,2023,MFL/CAL/IMU,24430,29.76,137972.16,32.80,,MCA End,MCA End,,TR-107-MLN-1-136708-138403,,,,,,,,,,,,,,11:48,17.376,26.13,MCA,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,196.50,1984.80,AGM _038,AGM _039,39.85667534,-89.66717888,594.00,,,
2991,TR107,2023,MFL/CAL/IMU,24440,62.56,138004.96,62.51,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:02,17.376,26.14,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,196.50,1984.80,AGM _038,AGM _039,39.85659620,-89.66723336,595.01,,,
2992,TR107,2023,MFL/CAL/IMU,24440,2.21,138007.17,60.30,,ADME,Close Metal Object,,At Seam,02:05,,,1.02,3.18,,,,,,,,,02:02,17.376,26.14,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,259.00,1922.20,AGM _038,AGM _039,39.85659046,-89.66723613,595.03,,,
2993,TR107,2023,MFL/CAL/IMU,24440,24.17,138029.14,38.34,,ADME,Close Metal Object,,,06:17,,,2.11,4.55,,,,,,,,,02:02,17.376,26.14,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,259.00,1922.20,AGM _038,AGM _039,39.85653378,-89.66726384,595.21,,,
2994,TR107,2023,MFL/CAL/IMU,24440,26.05,138031.01,36.47,,ADME,Close Metal Object,,,08:36,,,1.80,3.30,,,,,,,,,02:02,17.376,26.14,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,259.00,1922.20,AGM _038,AGM _039,39.85652893,-89.66726621,595.23,,,
2995,TR107,2023,MFL/CAL/IMU,24440,31.86,138036.82,30.66,,ADME,Close Metal Object,,,02:52,,,2.42,4.66,,,,,,,,,02:02,17.376,26.14,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,259.00,1922.20,AGM _038,AGM _039,39.85651397,-89.66727354,595.28,,,
2996,TR107,2023,MFL/CAL/IMU,24440,43.15,138048.11,19.37,,ADME,Close Metal Object,,,07:03,,,2.58,5.91,,,,,,,,,02:02,17.376,26.15,,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,259.00,1922.20,AGM _038,AGM _039,39.85648481,-89.66728788,595.35,,,
2997,TR107,2023,MFL/CAL/IMU,24440,53.88,138058.85,8.63,,ADME,Close Metal Object,,At Seam,01:58,,,2.82,2.96,,,,,,,,,02:02,17.376,26.15,,812,18.000,0.312,,52000,,,,,5.3,10.0,ENTEGRA,17/02/23,259.00,1922.20,AGM _038,AGM _039,39.85645714,-89.66730152,595.41,,,
2998,TR107,2023,MFL/CAL/IMU,24450,62.51,138067.48,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:04,17.376,26.15,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,259.00,1922.20,AGM _038,AGM _039,39.85643496,-89.66731251,595.47,,,
2999,TR107,2023,MFL/CAL/IMU,24450,2.98,138070.46,59.42,,ADME,Close Metal Object,,,10:58,,,1.02,2.84,,,,,,,,,00:04,17.376,26.15,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,321.50,1859.70,AGM _038,AGM _039,39.85642721,-89.66731634,595.50,,,
3000,TR107,2023,MFL/CAL/IMU,24450,47.70,138115.18,14.70,,COMP,Bend - Field,,11° 41.4D Right Cold Bend,03:01,,,,,,,,,,,,41.4D,00:04,17.376,26.16,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,321.50,1859.70,AGM _038,AGM _039,39.85631250,-89.66737480,595.56,,,
3001,TR107,2023,MFL/CAL/IMU,24460,62.40,138129.87,62.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:45,17.376,26.16,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,321.50,1859.70,AGM _038,AGM _039,39.85627784,-89.66740208,595.45,,,
3002,TR107,2023,MFL/CAL/IMU,24460,10.89,138140.77,51.56,,COMP,Bend - Field,,11° 49.7D Right Cold Bend,02:55,,,,,,,,,,,,49.7D,01:45,17.376,26.16,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,383.90,1797.30,AGM _038,AGM _039,39.85625300,-89.66742400,595.35,,,
3003,TR107,2023,MFL/CAL/IMU,24460,34.75,138164.62,27.71,,COMP,Bend - Field,,22° 43.9D Right Cold Bend,02:58,,,,,,,,,,,,43.9D,01:45,17.376,26.17,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,383.90,1797.30,AGM _038,AGM _039,39.85620686,-89.66748459,595.33,,,
3004,TR107,2023,MFL/CAL/IMU,24470,62.46,138192.33,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:24,17.376,26.17,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,383.90,1797.30,AGM _038,AGM _039,39.85617176,-89.66757246,595.44,,,
3005,TR107,2023,MFL/CAL/IMU,24470,62.02,138254.35,0.34,3005,ANOM,Corrosion - Circ Grooving,External,,05:49,10,,0.55,1.36,1980,2.438,2146,2.643,2145,2.642,,,11:24,17.376,26.18,,812,18.000,0.312,,52000,1803,0.45,0.60,,4.7,10.0,ENTEGRA,17/02/23,446.40,1734.80,AGM _038,AGM _039,39.85610004,-89.66777385,594.57,1188,1288,1287
3005,TR107,2023,MFL/CAL/IMU,24470,62.02,138254.35,0.34,3005,ANOM,Corrosion - Cluster,External,,05:49,11,,0.55,3.28,1980,2.438,2146,2.643,2145,2.642,,,11:24,17.376,26.18,,812,18.000,0.312,,52000,1803,0.45,0.60,,4.7,10.0,ENTEGRA,17/02/23,446.40,1734.80,AGM _038,AGM _039,39.85610004,-89.66777385,594.57,1188,1287,1287
3005,TR107,2023,MFL/CAL/IMU,24470,62.04,138254.37,0.32,3005,ANOM,Corrosion - Circ Slotting,External,,06:21,11,,0.23,0.82,1982,2.441,2149,2.646,2149,2.646,,,11:24,17.376,26.18,,812,18.000,0.312,,52000,1803,0.45,0.60,,4.7,10.0,ENTEGRA,17/02/23,446.40,1734.80,AGM _038,AGM _039,39.85610002,-89.66777390,594.57,1189,1289,1289
3006,TR107,2023,MFL/CAL/IMU,24480,62.36,138254.69,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:48,17.376,26.18,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,446.40,1734.80,AGM _038,AGM _039,39.85609963,-89.66777499,594.56,,,
3007,TR107,2023,MFL/CAL/IMU,24480,8.10,138262.79,54.31,,ADME,Close Metal Object,,,00:54,,,1.06,3.98,,,,,,,,,11:48,17.376,26.19,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,508.80,1672.50,AGM _038,AGM _039,39.85609014,-89.66780114,594.45,,,
3008,TR107,2023,MFL/CAL/IMU,24480,37.75,138292.44,24.66,,ADME,Close Metal Object,,,09:19,,,2.66,5.12,,,,,,,,,11:48,17.376,26.19,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,508.80,1672.50,AGM _038,AGM _039,39.85605510,-89.66789686,594.04,,,
3009,TR107,2023,MFL/CAL/IMU,24490,62.40,138317.09,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:08,17.376,26.20,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,508.80,1672.50,AGM _038,AGM _039,39.85602575,-89.66797639,593.88,,,
3010,TR107,2023,MFL/CAL/IMU,24490,20.66,138337.75,41.55,,COMP,Bend - Field,,12° 39.3D Right Cold Bend,02:55,,,,,,,,,,,,39.3D,00:08,17.376,26.20,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,571.20,1610.10,AGM _038,AGM _039,39.85600190,-89.66804365,593.66,,,
3011,TR107,2023,MFL/CAL/IMU,24490,50.35,138367.44,11.86,,COMP,Bend - Field,,8° 35.3D Right Cold Bend,02:54,,,,,,,,,,,,35.3D,00:08,17.376,26.21,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,571.20,1610.10,AGM _038,AGM _039,39.85598251,-89.66814677,593.79,,,
3012,TR107,2023,MFL/CAL/IMU,24500,62.20,138379.30,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:17,17.376,26.21,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,571.20,1610.10,AGM _038,AGM _039,39.85597925,-89.66818900,594.00,,,
3013,TR107,2023,MFL/CAL/IMU,24500,61.33,138440.62,0.87,,HCA Start,HCA Start,,TR-107-MLN-1-138875-140308,,,,,,,,,,,,,,01:17,17.376,26.22,HCA,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,633.40,1547.90,AGM _038,AGM _039,39.85597439,-89.66840808,594.42,,,
3014,TR107,2023,MFL/CAL/IMU,24510,62.20,138441.49,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:22,17.376,26.22,HCA,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,633.40,1547.90,AGM _038,AGM _039,39.85597435,-89.66841137,594.41,,,
3015,TR107,2023,MFL/CAL/IMU,24510,61.12,138502.61,1.13,3015,ANOM,Corrosion - Pitting,External,,08:35,10,,0.47,0.57,1981,2.439,2147,2.644,2146,2.643,,,09:22,17.376,26.23,HCA,812,18.000,0.312,,52000,1803,0.45,0.60,,4.7,10.0,ENTEGRA,17/02/23,695.60,1485.70,AGM _038,AGM _039,39.85597133,-89.66862993,593.13,1188,1288,1288
