Feature ID,Segment Identifier,Assessment Year,Tool Type,Upstream Reference Girth Weld,Distance to Upstream Girth Weld,Absolute Distance,Distance to Downstream Girth Weld,Cluster Number,Feature Type,Feature Identification,Surface Location,Comment,Feature Orientation,Peak Depth of Metal Loss or Crack Anomaly,Peak Depth of Dent or Deformation Anomaly,Length of Anomaly,Width of Anomaly,B31G Pburst, B31G Pburst/MAOP,ModB31G Pburst, ModB31G Pburst/MAOP,EffectArea Pburst, EffectArea Pburst/MAOP,Half Life Corrosion Growth Rate,Bend Radius,Long Seam Orientation,Bore Diameter,Milepost,HCA,MAOP,Pipe OD,Pipe Wall Thickness NOMINAL,Pipe Wall Thickness MEASURED,SMYS,100% SMYS,Maximum Operating Stress,Safety Factor for Original Design Class Location,Installation Year,Actual Tool Speed,Maximum Allowable Tool Speed,ILI Vendor,Tool Run Date,Distance from Upstream Girth Weld to Upstream Reference,Distance from Upstream Girth Weld to Downstream Reference,Upstream Reference Description,Downstream Reference Description,Latitude,Longitude,Z coordinate,Psafe B31G (psi),Psafe MB31G (psi),Psafe EA31G (psi)
3015,TR107,2023,MFL/CAL/IMU,24510,61.12,138502.61,1.13,3015,ANOM,Corrosion - Cluster,External,,08:32,14,,1.64,0.84,1953,2.405,2114,2.604,2125,2.617,,,09:22,17.376,26.23,HCA,812,18.000,0.312,,52000,1803,0.45,0.60,,4.7,10.0,ENTEGRA,17/02/23,695.60,1485.70,AGM _038,AGM _039,39.85597133,-89.66862993,593.13,1172,1268,1275
3015,TR107,2023,MFL/CAL/IMU,24510,61.17,138502.66,1.09,3015,ANOM,Corrosion - Pitting,External,,08:32,14,,0.43,0.58,1980,2.439,2146,2.643,2146,2.643,,,09:22,17.376,26.23,HCA,812,18.000,0.312,,52000,1803,0.45,0.60,,4.7,10.0,ENTEGRA,17/02/23,695.60,1485.70,AGM _038,AGM _039,39.85597133,-89.66863010,593.13,1188,1288,1287
3015,TR107,2023,MFL/CAL/IMU,24510,61.23,138502.72,1.02,3015,ANOM,Corrosion - Circ Slotting,External,,08:32,10,,0.31,0.57,1982,2.441,2148,2.646,2148,2.645,,,09:22,17.376,26.23,HCA,812,18.000,0.312,,52000,1803,0.45,0.60,,4.7,10.0,ENTEGRA,17/02/23,695.60,1485.70,AGM _038,AGM _039,39.85597132,-89.66863029,593.13,1189,1289,1289
3016,TR107,2023,MFL/CAL/IMU,24510,62.01,138503.50,0.25,3016,ANOM,Corrosion - Pitting,External,,06:34,10,,0.51,0.68,1980,2.439,2147,2.643,2146,2.643,,,09:22,17.376,26.23,HCA,812,18.000,0.312,,52000,1803,0.45,0.60,,4.3,10.0,ENTEGRA,17/02/23,695.60,1485.70,AGM _038,AGM _039,39.85597129,-89.66863313,593.10,1188,1288,1288
3016,TR107,2023,MFL/CAL/IMU,24510,62.01,138503.50,0.25,3016,ANOM,Girth Weld Anomaly,External,At Weld,06:05,14,,2.23,3.03,1936,2.384,2093,2.578,2117,2.607,,,09:22,17.376,26.23,HCA,812,18.000,0.312,,52000,1803,0.45,0.60,,4.3,10.0,ENTEGRA,17/02/23,695.60,1485.70,AGM _038,AGM _039,39.85597129,-89.66863313,593.10,1162,1256,1270
3016,TR107,2023,MFL/CAL/IMU,24510,62.13,138503.62,0.13,3016,ANOM,Corrosion - Pitting,External,,06:05,14,,0.70,0.76,1976,2.434,2142,2.637,2140,2.636,,,09:22,17.376,26.23,HCA,812,18.000,0.312,,52000,1803,0.45,0.60,,4.3,10.0,ENTEGRA,17/02/23,695.60,1485.70,AGM _038,AGM _039,39.85597128,-89.66863357,593.10,1186,1285,1284
3016,TR107,2023,MFL/CAL/IMU,24510,62.16,138503.65,0.10,3016,ANOM,Corrosion - Circ Slotting,External,,06:34,11,,0.39,0.84,1981,2.440,2147,2.645,2147,2.644,,,09:22,17.376,26.23,HCA,812,18.000,0.312,,52000,1803,0.45,0.60,,4.3,10.0,ENTEGRA,17/02/23,695.60,1485.70,AGM _038,AGM _039,39.85597128,-89.66863368,593.10,1189,1288,1288
3017,TR107,2023,MFL/CAL/IMU,24520,62.25,138503.75,13.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:07,17.376,26.23,HCA,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,695.60,1485.70,AGM _038,AGM _039,39.85597127,-89.66863401,593.10,,,
3018,TR107,2023,MFL/CAL/IMU,24520,0.03,138503.78,13.17,3018,ANOM,Girth Weld Anomaly,External,At Weld,02:29,12,,0.31,0.58,1982,2.441,2148,2.645,2148,2.645,,,01:07,17.376,26.23,HCA,812,18.000,0.312,,52000,1803,0.45,0.60,,4.3,10.0,ENTEGRA,17/02/23,757.80,1423.40,AGM _038,AGM _039,39.85597127,-89.66863424,593.09,1189,1289,1289
3019,TR107,2023,MFL/CAL/IMU,24530,13.21,138516.95,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:02,17.376,26.23,HCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,757.80,1423.40,AGM _038,AGM _039,39.85597051,-89.66868127,592.83,,,
3020,TR107,2023,MFL/CAL/IMU,24530,52.45,138569.40,9.76,,COMP,Bend - Field,,5° 38.9D Left Cold Bend,08:49,,,,,,,,,,,,38.9D,01:02,17.376,26.24,HCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,771.00,1410.20,AGM _038,AGM _039,39.85596772,-89.66886892,592.94,,,
3021,TR107,2023,MFL/CAL/IMU,24540,62.21,138579.16,62.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:42,17.376,26.25,HCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,771.00,1410.20,AGM _038,AGM _039,39.85596499,-89.66890366,592.71,,,
3022,TR107,2023,MFL/CAL/IMU,24540,8.37,138587.53,53.87,,COMP,Bend - Field,,7° 53.0D Left Cold Bend,08:51,,,,,,,,,,,,53D,11:42,17.376,26.25,HCA,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,833.20,1348.00,AGM _038,AGM _039,39.85596203,-89.66893327,592.48,,,
3023,TR107,2023,MFL/CAL/IMU,24550,62.23,138641.40,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:05,17.376,26.26,HCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,833.20,1348.00,AGM _038,AGM _039,39.85592911,-89.66912107,591.04,,,
3024,TR107,2023,MFL/CAL/IMU,24550,20.15,138661.54,42.12,,COMP,Bend - Field,,12° 38.1D Right Cold Bend,02:50,,,,,,,,,,,,38.1D,01:05,17.376,26.26,HCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,895.50,1285.80,AGM _038,AGM _039,39.85591852,-89.66919175,590.90,,,
3025,TR107,2023,MFL/CAL/IMU,24560,62.26,138703.66,62.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:52,17.376,26.27,HCA,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,895.50,1285.80,AGM _038,AGM _039,39.85591750,-89.66934246,590.71,,,
3026,TR107,2023,MFL/CAL/IMU,24560,12.36,138716.02,49.79,,COMP,Bend - Field,,13° 46.4D Right Cold Bend,02:54,,,,,,,,,,,,46.4D,11:52,17.376,26.27,HCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,957.70,1223.50,AGM _038,AGM _039,39.85591831,-89.66938675,590.48,,,
3027,TR107,2023,MFL/CAL/IMU,24570,62.15,138765.81,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:15,17.376,26.28,HCA,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,957.70,1223.50,AGM _038,AGM _039,39.85594845,-89.66956035,590.40,,,
3028,TR107,2023,MFL/CAL/IMU,24570,22.86,138788.67,39.43,,COMP,Bend - Field,,13° 40.0D Left Cold Bend,08:58,,,,,,,,,,,,40D,01:15,17.376,26.29,HCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1019.90,1161.30,AGM _038,AGM _039,39.85596245,-89.66964012,590.37,,,
3029,TR107,2023,MFL/CAL/IMU,24580,62.29,138828.09,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:31,17.376,26.29,HCA,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1019.90,1161.30,AGM _038,AGM _039,39.85596483,-89.66978085,590.59,,,
3030,TR107,2023,MFL/CAL/IMU,24590,62.28,138890.38,59.50,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:09,17.376,26.30,HCA,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1082.20,1099.10,AGM _038,AGM _039,39.85596616,-89.67000397,591.21,,,
3031,TR107,2023,MFL/CAL/IMU,24600,59.50,138949.87,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:09,17.376,26.32,HCA,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1144.40,1036.80,AGM _038,AGM _039,39.85596671,-89.67021674,591.69,,,
3032,TR107,2023,MFL/CAL/IMU,24600,26.08,138975.95,36.26,3032,ANOM,Corrosion - Other,External,Manufacturing Related,11:53,10,,1.72,1.82,1960,2.414,2123,2.615,2118,2.608,,,11:09,17.376,26.32,HCA,812,18.000,0.312,,52000,1803,0.45,0.60,,4.9,10.0,ENTEGRA,17/02/23,1203.90,977.30,AGM _038,AGM _039,39.85596646,-89.67030995,591.83,1176,1274,1271
3033,TR107,2023,MFL/CAL/IMU,24610,62.34,139012.21,61.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:01,17.376,26.33,HCA,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,1203.90,977.30,AGM _038,AGM _039,39.85596575,-89.67043974,591.74,,,
3034,TR107,2023,MFL/CAL/IMU,24620,61.40,139073.61,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:34,17.376,26.34,HCA,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1266.30,914.90,AGM _038,AGM _039,39.85596437,-89.67065939,591.32,,,
3035,TR107,2023,MFL/CAL/IMU,24620,53.08,139126.69,9.32,3035,ANOM,Corrosion - Pitting,External,,05:03,10,,1.06,1.14,1973,2.430,2138,2.633,2136,2.630,,,10:34,17.376,26.35,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.7,10.0,ENTEGRA,17/02/23,1327.70,853.50,AGM _038,AGM _039,39.85596394,-89.67084943,591.46,986,1069,1068
3035,TR107,2023,MFL/CAL/IMU,24620,53.08,139126.69,9.32,3035,ANOM,Corrosion - Cluster,External,,05:03,10,,2.50,4.55,1945,2.395,2104,2.591,2099,2.585,,,10:34,17.376,26.35,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.7,10.0,ENTEGRA,17/02/23,1327.70,853.50,AGM _038,AGM _039,39.85596394,-89.67084943,591.46,972,1052,1049
3035,TR107,2023,MFL/CAL/IMU,24620,53.10,139126.70,9.31,3035,ANOM,Corrosion - Pitting,External,,05:28,10,,0.94,1.16,1975,2.432,2140,2.636,2138,2.634,,,10:34,17.376,26.35,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.7,10.0,ENTEGRA,17/02/23,1327.70,853.50,AGM _038,AGM _039,39.85596394,-89.67084948,591.46,987,1070,1069
3035,TR107,2023,MFL/CAL/IMU,24620,53.18,139126.79,9.22,3035,ANOM,Corrosion - Pitting,External,,05:33,10,,0.63,1.02,1979,2.437,2145,2.642,2144,2.641,,,10:34,17.376,26.35,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.7,10.0,ENTEGRA,17/02/23,1327.70,853.50,AGM _038,AGM _039,39.85596394,-89.67084986,591.46,990,1073,1072
3035,TR107,2023,MFL/CAL/IMU,24620,53.24,139126.85,9.16,3035,ANOM,Corrosion - Pitting,External,,05:54,10,,0.59,0.80,1980,2.438,2146,2.642,2145,2.641,,,10:34,17.376,26.35,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.7,10.0,ENTEGRA,17/02/23,1327.70,853.50,AGM _038,AGM _039,39.85596394,-89.67085005,591.46,990,1073,1072
3036,TR107,2023,MFL/CAL/IMU,24630,62.40,139136.01,62.08,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:58,17.376,26.35,HCA,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1327.70,853.50,AGM _038,AGM _039,39.85596399,-89.67088274,591.35,,,
3037,TR107,2023,MFL/CAL/IMU,24640,62.08,139198.09,62.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:43,17.376,26.36,HCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1390.10,791.10,AGM _038,AGM _039,39.85596438,-89.67110487,590.36,,,
3038,TR107,2023,MFL/CAL/IMU,24650,62.41,139260.51,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:01,17.376,26.38,HCA,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,1452.20,729.10,AGM _038,AGM _039,39.85596409,-89.67132812,590.21,,,
3039,TR107,2023,MFL/CAL/IMU,24660,62.34,139322.84,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:26,17.376,26.39,HCA,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,1514.60,666.70,AGM _038,AGM _039,39.85596248,-89.67155127,590.38,,,
3040,TR107,2023,MFL/CAL/IMU,24670,62.34,139385.18,62.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:03,17.376,26.40,HCA,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1576.90,604.30,AGM _038,AGM _039,39.85596207,-89.67177429,590.92,,,
3041,TR107,2023,MFL/CAL/IMU,24680,62.23,139447.41,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:33,17.376,26.41,HCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1639.20,542.00,AGM _038,AGM _039,39.85596220,-89.67199696,590.90,,,
3042,TR107,2023,MFL/CAL/IMU,24690,62.21,139509.63,62.44,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:28,17.376,26.42,HCA,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,1701.50,479.70,AGM _038,AGM _039,39.85596202,-89.67221957,590.58,,,
3043,TR107,2023,MFL/CAL/IMU,24700,62.44,139572.07,62.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:26,17.376,26.43,HCA,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,1763.70,417.50,AGM _038,AGM _039,39.85595980,-89.67244300,590.31,,,
3044,TR107,2023,MFL/CAL/IMU,24700,26.62,139598.69,35.77,3044,ANOM,Corrosion - Other,External,Manufacturing Related,07:49,10,,0.27,0.60,1982,2.441,2149,2.646,2148,2.646,,,08:26,17.376,26.44,HCA,812,18.000,0.312,,52000,1803,0.45,0.60,,4.4,10.0,ENTEGRA,17/02/23,1826.10,355.10,AGM _038,AGM _039,39.85595878,-89.67253820,589.94,1189,1289,1289
3045,TR107,2023,MFL/CAL/IMU,24710,62.39,139634.46,61.87,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:34,17.376,26.45,HCA,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1826.10,355.10,AGM _038,AGM _039,39.85595762,-89.67266617,589.34,,,
3046,TR107,2023,MFL/CAL/IMU,24720,61.87,139696.33,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:10,17.376,26.46,HCA,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,1888.50,292.70,AGM _038,AGM _039,39.85595730,-89.67288751,587.85,,,
3047,TR107,2023,MFL/CAL/IMU,24730,62.40,139758.73,43.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:02,17.376,26.47,HCA,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,1950.40,230.80,AGM _038,AGM _039,39.85595795,-89.67311068,588.47,,,
3048,TR107,2023,MFL/CAL/IMU,24740,43.23,139801.96,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:58,17.376,26.48,HCA,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,2012.80,168.40,AGM _038,AGM _039,39.85595841,-89.67326525,589.88,,,
3049,TR107,2023,MFL/CAL/IMU,24740,53.01,139854.97,9.34,,HCA End,HCA End,,TR-107-MLN-1-138875-140308,,,,,,,,,,,,,,02:58,17.376,26.49,HCA,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,2056.00,125.20,AGM _038,AGM _039,39.85595938,-89.67345493,590.06,,,
3050,TR107,2023,MFL/CAL/IMU,24740,53.02,139854.98,9.33,,MCA Start,MCA Start,,TR-107-MLN-1-140308-140770,,,,,,,,,,,,,,02:58,17.376,26.49,MCA,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,2056.00,125.20,AGM _038,AGM _039,39.85595938,-89.67345495,590.06,,,
3051,TR107,2023,MFL/CAL/IMU,24750,62.35,139864.31,62.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:37,17.376,26.49,MCA,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,2056.00,125.20,AGM _038,AGM _039,39.85595949,-89.67348836,589.99,,,
3052,TR107,2023,MFL/CAL/IMU,24750,57.35,139921.66,4.80,,COMP,Tap,,At Seam; With ID Restriction,03:00,,,,,,,,,,,,,02:37,17.376,26.50,MCA,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,2118.40,62.90,AGM _038,AGM _039,39.85595881,-89.67369361,589.37,,,
3053,TR107,2023,MFL/CAL/IMU,24760,62.15,139926.46,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:33,17.376,26.50,MCA,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,2118.40,62.90,AGM _038,AGM _039,39.85595865,-89.67371072,589.21,,,
3054,TR107,2023,MFL/CAL/IMU,24760,0.70,139927.16,61.68,,REF,Above Ground Marker,,,,,,,,,,,,,,,,00:33,17.376,26.50,MCA,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,-0.70,2080.70,AGM _039,AGM _040,39.85595862,-89.67371325,589.18,,,
3055,TR107,2023,MFL/CAL/IMU,24760,26.21,139952.67,36.17,3055,ANOM,Corrosion - Other,External,Manufacturing Related,10:00,10,,0.98,1.40,1974,2.431,2140,2.635,2138,2.632,,,00:33,17.376,26.51,MCA,812,18.000,0.312,,52000,1803,0.45,0.60,,4.6,10.0,ENTEGRA,17/02/23,-0.70,2080.70,AGM _039,AGM _040,39.85595760,-89.67380443,588.13,1185,1284,1283
3056,TR107,2023,MFL/CAL/IMU,24770,62.38,139988.84,52.51,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:22,17.376,26.51,MCA,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,-0.70,2080.70,AGM _039,AGM _040,39.85595665,-89.67393334,586.12,,,
3057,TR107,2023,MFL/CAL/IMU,24780,52.51,140041.35,61.83,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:44,17.376,26.52,MCA,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,61.70,2018.30,AGM _039,AGM _040,39.85595471,-89.67412074,584.82,,,
3058,TR107,2023,MFL/CAL/IMU,24790,61.83,140103.18,62.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:17,17.376,26.53,MCA,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,114.20,1965.80,AGM _039,AGM _040,39.85595135,-89.67434165,587.02,,,
3059,TR107,2023,MFL/CAL/IMU,24790,50.79,140153.96,11.65,,COMP,Bend - Field,,13° 40.7D Right Over Cold Bend,03:46,,,,,,,,,,,,40.7D,01:17,17.376,26.54,MCA,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,176.00,1903.90,AGM _039,AGM _040,39.85594990,-89.67452321,588.91,,,
3060,TR107,2023,MFL/CAL/IMU,24800,62.43,140165.61,62.49,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:42,17.376,26.55,MCA,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,176.00,1903.90,AGM _039,AGM _040,39.85595498,-89.67456412,588.64,,,
3061,TR107,2023,MFL/CAL/IMU,24800,10.41,140176.02,52.07,,COMP,Bend - Field,,8° 44.1D Right Cold Bend,02:40,,,,,,,,,,,,44.1D,11:42,17.376,26.55,MCA,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,238.50,1841.50,AGM _039,AGM _040,39.85596083,-89.67460059,588.29,,,
3062,TR107,2023,MFL/CAL/IMU,24800,46.23,140211.84,16.25,,COMP,Bend - Field,,19° 47.1D Right Cold Bend,02:47,,,,,,,,,,,,47.1D,11:42,17.376,26.56,MCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,238.50,1841.50,AGM _039,AGM _040,39.85599412,-89.67472091,587.69,,,
3063,TR107,2023,MFL/CAL/IMU,24810,62.49,140228.10,14.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:03,17.376,26.56,MCA,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,238.50,1841.50,AGM _039,AGM _040,39.85601894,-89.67476918,587.78,,,
3064,TR107,2023,MFL/CAL/IMU,24820,14.16,140242.25,47.84,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:00,17.376,26.56,MCA,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,300.90,1779.00,AGM _039,AGM _040,39.85604295,-89.67480905,587.86,,,
3065,TR107,2023,MFL/CAL/IMU,24830,47.84,140290.09,62.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:09,17.376,26.57,MCA,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,315.10,1764.90,AGM _039,AGM _040,39.85612605,-89.67494174,587.31,,,
3066,TR107,2023,MFL/CAL/IMU,24830,23.71,140313.81,38.72,,MCA End,MCA End,,TR-107-MLN-1-140308-140770,,,,,,,,,,,,,,00:09,17.376,26.57,MCA,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,362.90,1717.00,AGM _039,AGM _040,39.85615886,-89.67501437,587.23,,,
3067,TR107,2023,MFL/CAL/IMU,24830,29.56,140319.65,32.87,,COMP,Bend - Field,,52° 37.7D Left Cold Bend,09:05,,,,,,,,,,,,37.7D,00:09,17.376,26.58,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,362.90,1717.00,AGM _039,AGM _040,39.85616326,-89.67503448,587.31,,,
3068,TR107,2023,MFL/CAL/IMU,24840,62.43,140352.52,57.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:32,17.376,26.58,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,362.90,1717.00,AGM _039,AGM _040,39.85615925,-89.67515049,587.94,,,
3069,TR107,2023,MFL/CAL/IMU,24840,24.85,140377.38,32.47,,COMP,Bend - Field,,38° 41.3D Left Cold Bend,08:57,,,,,,,,,,,,41.3D,00:32,17.376,26.59,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,425.40,1654.60,AGM _039,AGM _040,39.85613546,-89.67523337,588.13,,,
3070,TR107,2023,MFL/CAL/IMU,24840,29.61,140382.14,27.71,3070,ANOM,Longitudinal Weld Anomaly,External,Manufacturing Related; At Seam,00:25,10,,1.80,1.54,1959,2.412,2121,2.612,2116,2.606,,,00:32,17.376,26.59,,812,18.000,0.312,,52000,1803,0.45,0.60,,4.7,10.0,ENTEGRA,17/02/23,425.40,1654.60,AGM _039,AGM _040,39.85612818,-89.67524749,588.10,1175,1273,1269
3071,TR107,2023,MFL/CAL/IMU,24850,57.32,140409.85,48.10,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:24,17.376,26.59,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,425.40,1654.60,AGM _039,AGM _040,39.85607302,-89.67531522,588.13,,,
3072,TR107,2023,MFL/CAL/IMU,24860,48.10,140457.94,24.14,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:54,17.376,26.60,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,482.70,1597.30,AGM _039,AGM _040,39.85597095,-89.67542468,588.12,,,
3073,TR107,2023,MFL/CAL/IMU,24870,24.14,140482.09,61.89,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:29,17.376,26.61,,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,530.80,1549.20,AGM _039,AGM _040,39.85592079,-89.67548141,588.06,,,
3074,TR107,2023,MFL/CAL/IMU,24880,61.89,140543.97,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:56,17.376,26.62,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,554.90,1525.00,AGM _039,AGM _040,39.85579445,-89.67563021,587.50,,,
3075,TR107,2023,MFL/CAL/IMU,24890,62.37,140606.35,61.88,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:59,17.376,26.63,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,616.80,1463.20,AGM _039,AGM _040,39.85566641,-89.67577867,588.71,,,
3076,TR107,2023,MFL/CAL/IMU,24900,61.88,140668.23,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:57,17.376,26.64,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,679.20,1400.80,AGM _039,AGM _040,39.85553869,-89.67592519,590.25,,,
3077,TR107,2023,MFL/CAL/IMU,24910,62.20,140730.43,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:57,17.376,26.65,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,741.10,1338.90,AGM _039,AGM _040,39.85541119,-89.67607331,592.50,,,
3078,TR107,2023,MFL/CAL/IMU,24920,62.36,140792.79,57.61,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:51,17.376,26.67,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,803.30,1276.70,AGM _039,AGM _040,39.85528289,-89.67622156,594.59,,,
3079,TR107,2023,MFL/CAL/IMU,24930,57.61,140850.40,62.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:36,17.376,26.68,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,865.60,1214.30,AGM _039,AGM _040,39.85516464,-89.67635879,595.67,,,
3080,TR107,2023,MFL/CAL/IMU,24940,62.15,140912.55,57.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:24,17.376,26.69,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,923.20,1156.70,AGM _039,AGM _040,39.85503627,-89.67650585,594.32,,,
3081,TR107,2023,MFL/CAL/IMU,24950,57.23,140969.78,51.56,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:29,17.376,26.70,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,985.40,1094.60,AGM _039,AGM _040,39.85491780,-89.67664051,595.24,,,
3082,TR107,2023,MFL/CAL/IMU,24960,51.56,141021.34,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:32,17.376,26.71,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1042.60,1037.30,AGM _039,AGM _040,39.85481098,-89.67676234,596.19,,,
3083,TR107,2023,MFL/CAL/IMU,24970,62.33,141083.67,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:40,17.376,26.72,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1094.20,985.80,AGM _039,AGM _040,39.85468346,-89.67691116,594.48,,,
3084,TR107,2023,MFL/CAL/IMU,24980,62.36,141146.04,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:43,17.376,26.73,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1156.50,923.50,AGM _039,AGM _040,39.85455593,-89.67706028,592.63,,,
3085,TR107,2023,MFL/CAL/IMU,24990,62.35,141208.39,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:05,17.376,26.74,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1218.90,861.10,AGM _039,AGM _040,39.85442865,-89.67720996,591.74,,,
3086,TR107,2023,MFL/CAL/IMU,25000,62.34,141270.74,62.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:25,17.376,26.76,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1281.20,798.70,AGM _039,AGM _040,39.85430058,-89.67735856,591.11,,,
3087,TR107,2023,MFL/CAL/IMU,25010,62.46,141333.19,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:43,17.376,26.77,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1343.60,736.40,AGM _039,AGM _040,39.85417194,-89.67750674,590.92,,,
3088,TR107,2023,MFL/CAL/IMU,25020,62.38,141395.58,62.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:14,17.376,26.78,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1406.00,673.90,AGM _039,AGM _040,39.85404346,-89.67765467,590.82,,,
3089,TR107,2023,MFL/CAL/IMU,25030,62.31,141457.89,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:46,17.376,26.79,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1468.40,611.60,AGM _039,AGM _040,39.85391518,-89.67780282,590.92,,,
3090,TR107,2023,MFL/CAL/IMU,25030,34.18,141492.07,28.12,3090,ANOM,Corrosion - Other,External,Manufacturing Related,10:27,19,,0.35,0.72,1980,2.439,2147,2.643,2146,2.643,,,11:46,17.376,26.80,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,1530.70,549.20,AGM _039,AGM _040,39.85384502,-89.67788415,591.04,1426,1545,1545
3091,TR107,2023,MFL/CAL/IMU,25040,62.30,141520.19,48.55,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:35,17.376,26.80,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1530.70,549.20,AGM _039,AGM _040,39.85378761,-89.67795165,590.88,,,
3092,TR107,2023,MFL/CAL/IMU,25050,48.55,141568.74,62.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:12,17.376,26.81,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1593.00,486.90,AGM _039,AGM _040,39.85368804,-89.67806742,590.57,,,
3093,TR107,2023,MFL/CAL/IMU,25060,62.41,141631.15,50.94,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:54,17.376,26.82,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,1641.60,438.40,AGM _039,AGM _040,39.85355955,-89.67821566,590.24,,,
3094,TR107,2023,MFL/CAL/IMU,25060,38.94,141670.09,12.01,,COMP,Bend - Field,,6° 44.6D Right Cold Bend,02:56,,,,,,,,,,,,44.6D,01:54,17.376,26.83,,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,1704.00,376.00,AGM _039,AGM _040,39.85347997,-89.67830904,589.82,,,
3095,TR107,2023,MFL/CAL/IMU,25070,50.94,141682.09,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:58,17.376,26.83,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1704.00,376.00,AGM _039,AGM _040,39.85345755,-89.67834056,589.72,,,
3096,TR107,2023,MFL/CAL/IMU,25070,10.19,141692.28,52.09,,COMP,Bend - Field,,10° 43.4D Right Cold Bend,02:48,,,,,,,,,,,,43.4D,11:58,17.376,26.84,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1754.90,325.00,AGM _039,AGM _040,39.85343932,-89.67836817,589.71,,,
3097,TR107,2023,MFL/CAL/IMU,25070,49.20,141731.29,13.08,,COMP,Bend - Field,,16° 36.7D Right Cold Bend,03:03,,,,,,,,,,,,36.7D,11:58,17.376,26.84,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,1754.90,325.00,AGM _039,AGM _040,39.85338377,-89.67848742,590.05,,,
3098,TR107,2023,MFL/CAL/IMU,25080,62.27,141744.37,51.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:40,17.376,26.85,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1754.90,325.00,AGM _039,AGM _040,39.85337319,-89.67853192,590.01,,,
3099,TR107,2023,MFL/CAL/IMU,25080,19.68,141764.05,31.50,,COMP,Bend - Field,,16° 39.2D Right Cold Bend,02:51,,,,,,,,,,,,39.2D,00:40,17.376,26.85,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,1817.20,262.80,AGM _039,AGM _040,39.85336125,-89.67860058,590.00,,,
3100,TR107,2023,MFL/CAL/IMU,25090,51.19,141795.55,29.91,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:12,17.376,26.86,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1817.20,262.80,AGM _039,AGM _040,39.85336173,-89.67871321,590.49,,,
3101,TR107,2023,MFL/CAL/IMU,25100,29.91,141825.47,62.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:37,17.376,26.86,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1868.40,211.60,AGM _039,AGM _040,39.85336331,-89.67882013,590.99,,,
3102,TR107,2023,MFL/CAL/IMU,25100,37.65,141863.12,24.74,,COMP,Bend - Field,,35° 44.0D Left Cold Bend,08:53,,,,,,,,,,,,44D,11:37,17.376,26.87,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1898.30,181.70,AGM _039,AGM _040,39.85335608,-89.67895349,591.47,,,
3103,TR107,2023,MFL/CAL/IMU,25110,62.39,141887.85,62.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:42,17.376,26.87,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1898.30,181.70,AGM _039,AGM _040,39.85332522,-89.67903186,591.20,,,
3104,TR107,2023,MFL/CAL/IMU,25110,23.40,141911.25,39.03,,COMP,Bend - Field,,35° 39.5D Left Cold Bend,08:59,,,,,,,,,,,,39.5D,11:42,17.376,26.88,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,1960.70,119.30,AGM _039,AGM _040,39.85328341,-89.67909492,590.80,,,
3105,TR107,2023,MFL/CAL/IMU,25120,62.43,141950.29,62.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:48,17.376,26.88,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1960.70,119.30,AGM _039,AGM _040,39.85318619,-89.67915289,590.54,,,
3106,TR107,2023,MFL/CAL/IMU,25120,56.84,142007.13,5.57,,REF,Above Ground Marker,,,,,,,,,,,,,,,,10:48,17.376,26.90,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,-56.80,6903.00,AGM _040,AGM _041,39.85303869,-89.67922123,590.81,,,
3107,TR107,2023,MFL/CAL/IMU,25130,62.41,142012.70,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:21,17.376,26.90,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,-56.80,6903.00,AGM _040,AGM _041,39.85302431,-89.67922778,590.74,,,
3108,TR107,2023,MFL/CAL/IMU,25140,62.25,142074.95,51.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:41,17.376,26.91,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,5.60,6840.60,AGM _040,AGM _041,39.85286247,-89.67930145,589.73,,,
3109,TR107,2023,MFL/CAL/IMU,25150,51.41,142126.35,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:31,17.376,26.92,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,67.80,6778.40,AGM _040,AGM _041,39.85272850,-89.67936042,590.68,,,
3110,TR107,2023,MFL/CAL/IMU,25160,62.28,142188.64,61.94,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:36,17.376,26.93,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,119.20,6727.00,AGM _040,AGM _041,39.85256632,-89.67943299,590.35,,,
3111,TR107,2023,MFL/CAL/IMU,25170,61.94,142250.57,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:35,17.376,26.94,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,181.50,6664.70,AGM _040,AGM _041,39.85240652,-89.67951048,589.90,,,
3112,TR107,2023,MFL/CAL/IMU,25170,52.06,142302.63,10.28,,COMP,Bend - Field,,8° 41.3D Right Cold Bend,02:57,,,,,,,,,,,,41.3D,00:35,17.376,26.95,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,243.40,6602.70,AGM _040,AGM _041,39.85227447,-89.67958279,589.69,,,
3113,TR107,2023,MFL/CAL/IMU,25180,62.34,142312.91,62.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:21,17.376,26.95,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,243.40,6602.70,AGM _040,AGM _041,39.85225006,-89.67960148,589.62,,,
3114,TR107,2023,MFL/CAL/IMU,25180,18.20,142331.11,43.98,,COMP,Bend - Field,,25° 42.7D Right Cold Bend,03:02,,,,,,,,,,,,42.7D,11:21,17.376,26.96,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,305.80,6540.40,AGM _040,AGM _041,39.85220988,-89.67964029,589.43,,,
3115,TR107,2023,MFL/CAL/IMU,25180,50.99,142363.90,11.19,,COMP,Bend - Field,,8° 42.5D Right Cold Bend,02:59,,,,,,,,,,,,42.5D,11:21,17.376,26.96,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,305.80,6540.40,AGM _040,AGM _041,39.85215784,-89.67973556,588.86,,,
3116,TR107,2023,MFL/CAL/IMU,25190,62.18,142375.09,61.90,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:33,17.376,26.96,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,305.80,6540.40,AGM _040,AGM _041,39.85214457,-89.67977162,588.69,,,
3117,TR107,2023,MFL/CAL/IMU,25190,9.95,142385.04,51.95,,COMP,Bend - Field,,8° 45.5D Right Cold Bend,02:52,,,,,,,,,,,,45.5D,00:33,17.376,26.97,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,368.00,6478.20,AGM _040,AGM _041,39.85213356,-89.67980406,588.55,,,
3118,TR107,2023,MFL/CAL/IMU,25190,38.83,142413.91,23.08,,COMP,Bend - Field,,18° 43.3D Right Cold Bend,02:58,,,,,,,,,,,,43.3D,00:33,17.376,26.97,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,368.00,6478.20,AGM _040,AGM _041,39.85211233,-89.67990334,588.49,,,
3119,TR107,2023,MFL/CAL/IMU,25200,61.90,142436.99,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:24,17.376,26.98,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,368.00,6478.20,AGM _040,AGM _041,39.85211113,-89.67998569,588.54,,,
3120,TR107,2023,MFL/CAL/IMU,25210,62.40,142499.39,61.90,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:04,17.376,26.99,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,429.90,6416.30,AGM _040,AGM _041,39.85211153,-89.68020870,588.60,,,
3121,TR107,2023,MFL/CAL/IMU,25210,27.98,142527.36,33.92,,ADME,Close Metal Object,,,03:16,,,1.21,3.18,,,,,,,,,01:04,17.376,26.99,,812,18.000,0.312,,52000,,,,,5.0,10.0,ENTEGRA,17/02/23,492.30,6353.90,AGM _040,AGM _041,39.85211106,-89.68030869,588.42,,,
3122,TR107,2023,MFL/CAL/IMU,25220,61.90,142561.28,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:29,17.376,27.00,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,492.30,6353.90,AGM _040,AGM _041,39.85211082,-89.68042986,588.22,,,
3123,TR107,2023,MFL/CAL/IMU,25230,62.19,142623.48,48.54,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:13,17.376,27.01,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,554.20,6292.00,AGM _040,AGM _041,39.85211100,-89.68065214,588.02,,,
3124,TR107,2023,MFL/CAL/IMU,25240,48.54,142672.02,47.89,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:06,17.376,27.02,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,616.40,6229.80,AGM _040,AGM _041,39.85211175,-89.68082556,587.42,,,
3125,TR107,2023,MFL/CAL/IMU,25250,47.89,142719.90,48.14,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:12,17.376,27.03,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,664.90,6181.30,AGM _040,AGM _041,39.85211195,-89.68099670,586.96,,,
3126,TR107,2023,MFL/CAL/IMU,25260,48.14,142768.05,59.10,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:02,17.376,27.04,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,712.80,6133.40,AGM _040,AGM _041,39.85211092,-89.68116869,586.55,,,
3127,TR107,2023,MFL/CAL/IMU,25260,0.54,142768.58,58.57,3127,ANOM,Corrosion - Other,Internal,Manufacturing Related,02:01,10,,0.23,0.57,1982,2.441,2149,2.646,2149,2.646,,,00:02,17.376,27.04,,812,18.000,0.312,,52000,1803,0.45,0.60,,3.8,10.0,ENTEGRA,17/02/23,760.90,6085.30,AGM _040,AGM _041,39.85211090,-89.68117078,586.55,1189,1289,1289
3128,TR107,2023,MFL/CAL/IMU,25270,59.10,142827.15,62.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:10,17.376,27.05,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,760.90,6085.30,AGM _040,AGM _041,39.85210998,-89.68137978,586.13,,,
3129,TR107,2023,MFL/CAL/IMU,25280,62.41,142889.56,57.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:11,17.376,27.06,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,820.00,6026.20,AGM _040,AGM _041,39.85211026,-89.68160289,584.91,,,
3130,TR107,2023,MFL/CAL/IMU,25290,57.29,142946.85,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:09,17.376,27.07,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,882.40,5963.80,AGM _040,AGM _041,39.85211132,-89.68180755,584.09,,,
3131,TR107,2023,MFL/CAL/IMU,25300,62.21,143009.06,55.61,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:51,17.376,27.09,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,939.70,5906.50,AGM _040,AGM _041,39.85211242,-89.68202985,583.22,,,
3132,TR107,2023,MFL/CAL/IMU,25310,55.61,143064.68,54.65,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:38,17.376,27.10,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1001.90,5844.20,AGM _040,AGM _041,39.85211248,-89.68222845,582.89,,,
3133,TR107,2023,MFL/CAL/IMU,25320,54.65,143119.32,47.76,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:03,17.376,27.11,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1057.60,5788.60,AGM _040,AGM _041,39.85211235,-89.68242387,582.70,,,
3134,TR107,2023,MFL/CAL/IMU,25330,47.76,143167.08,54.08,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:16,17.376,27.11,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1112.20,5734.00,AGM _040,AGM _041,39.85211132,-89.68259463,582.25,,,
3135,TR107,2023,MFL/CAL/IMU,25340,54.08,143221.16,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:02,17.376,27.13,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1160.00,5686.20,AGM _040,AGM _041,39.85211011,-89.68278771,581.71,,,
3136,TR107,2023,MFL/CAL/IMU,25350,62.33,143283.49,39.78,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:37,17.376,27.14,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,1214.00,5632.20,AGM _040,AGM _041,39.85210835,-89.68301052,581.61,,,
3137,TR107,2023,MFL/CAL/IMU,25360,39.78,143323.27,40.08,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:20,17.376,27.14,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,1276.40,5569.80,AGM _040,AGM _041,39.85210729,-89.68315269,581.49,,,
3138,TR107,2023,MFL/CAL/IMU,25370,40.08,143363.35,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:28,17.376,27.15,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1316.10,5530.00,AGM _040,AGM _041,39.85210647,-89.68329585,581.20,,,
3139,TR107,2023,MFL/CAL/IMU,25380,62.40,143425.75,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:33,17.376,27.16,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1356.20,5490.00,AGM _040,AGM _041,39.85210568,-89.68351877,581.26,,,
3140,TR107,2023,MFL/CAL/IMU,25390,62.33,143488.07,62.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:49,17.376,27.18,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1418.60,5427.60,AGM _040,AGM _041,39.85210540,-89.68374146,580.67,,,
3141,TR107,2023,MFL/CAL/IMU,25390,11.69,143499.76,50.47,3141,ANOM,Corrosion - Other,External,Manufacturing Related,01:40,10,,1.10,1.34,1972,2.429,2137,2.632,2135,2.629,,,02:49,17.376,27.18,,812,18.000,0.312,,52000,1803,0.45,0.60,,4.8,10.0,ENTEGRA,17/02/23,1480.90,5365.20,AGM _040,AGM _041,39.85210542,-89.68378337,580.54,1183,1282,1281
3142,TR107,2023,MFL/CAL/IMU,25400,62.15,143550.23,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:23,17.376,27.19,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1480.90,5365.20,AGM _040,AGM _041,39.85210551,-89.68396366,580.44,,,
3143,TR107,2023,MFL/CAL/IMU,25410,62.36,143612.59,62.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:53,17.376,27.20,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1543.10,5303.10,AGM _040,AGM _041,39.85210568,-89.68418641,579.90,,,
3144,TR107,2023,MFL/CAL/IMU,25420,62.46,143675.05,62.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:10,17.376,27.21,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1605.50,5240.70,AGM _040,AGM _041,39.85210675,-89.68440962,579.65,,,
3145,TR107,2023,MFL/CAL/IMU,25430,62.23,143737.27,56.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:48,17.376,27.22,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1667.90,5178.30,AGM _040,AGM _041,39.85210734,-89.68463191,579.33,,,
3146,TR107,2023,MFL/CAL/IMU,25430,16.62,143753.90,39.65,,COMP,Bend - Field,,23° 40.4D Left Cold Bend,09:02,,,,,,,,,,,,40.4D,00:48,17.376,27.23,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1730.10,5116.00,AGM _040,AGM _041,39.85210383,-89.68469118,579.37,,,
3147,TR107,2023,MFL/CAL/IMU,25430,43.48,143780.76,12.79,,COMP,Bend - Field,,11° 39.5D Left Cold Bend,08:58,,,,,,,,,,,,39.5D,00:48,17.376,27.23,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1730.10,5116.00,AGM _040,AGM _041,39.85207730,-89.68478053,579.54,,,
3148,TR107,2023,MFL/CAL/IMU,25440,56.28,143793.55,62.44,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:11,17.376,27.23,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1730.10,5116.00,AGM _040,AGM _041,39.85205834,-89.68481898,579.56,,,
3149,TR107,2023,MFL/CAL/IMU,25440,11.24,143804.79,51.20,,COMP,Bend - Field,,12° 43.2D Left Cold Bend,08:52,,,,,,,,,,,,43.2D,11:11,17.376,27.24,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1786.40,5059.80,AGM _040,AGM _041,39.85204026,-89.68485155,579.52,,,
3150,TR107,2023,MFL/CAL/IMU,25450,62.44,143855.99,62.44,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:13,17.376,27.25,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1786.40,5059.80,AGM _040,AGM _041,39.85193969,-89.68497960,578.90,,,
3151,TR107,2023,MFL/CAL/IMU,25460,62.44,143918.43,61.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:49,17.376,27.26,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1848.90,4997.30,AGM _040,AGM _041,39.85181481,-89.68513319,579.02,,,
3152,TR107,2023,MFL/CAL/IMU,25470,61.25,143979.67,62.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:06,17.376,27.27,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1911.30,4934.90,AGM _040,AGM _041,39.85169426,-89.68528601,578.01,,,
3153,TR107,2023,MFL/CAL/IMU,25470,50.43,144030.10,11.99,,COMP,Bend - Field,,12° 39.2D Right Cold Bend,03:02,,,,,,,,,,,,39.2D,01:06,17.376,27.28,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1972.50,4873.60,AGM _040,AGM _041,39.85159662,-89.68541412,578.17,,,
3154,TR107,2023,MFL/CAL/IMU,25480,62.42,144042.09,43.96,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:18,17.376,27.28,,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,1972.50,4873.60,AGM _040,AGM _041,39.85157807,-89.68544953,578.46,,,
3155,TR107,2023,MFL/CAL/IMU,25480,21.89,144063.98,22.07,,COMP,Bend - Field,,33° 42.6D Right Cold Bend,03:07,,,,,,,,,,,,42.6D,11:18,17.376,27.28,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,2035.00,4811.20,AGM _040,AGM _041,39.85155255,-89.68552011,578.34,,,
3156,TR107,2023,MFL/CAL/IMU,25490,43.96,144086.05,62.45,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:53,17.376,27.29,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,2035.00,4811.20,AGM _040,AGM _041,39.85154600,-89.68559804,577.75,,,
3157,TR107,2023,MFL/CAL/IMU,25500,62.45,144148.50,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:45,17.376,27.30,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2078.90,4767.30,AGM _040,AGM _041,39.85154735,-89.68582113,577.94,,,
3158,TR107,2023,MFL/CAL/IMU,25510,62.26,144210.76,62.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:40,17.376,27.31,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2141.40,4704.80,AGM _040,AGM _041,39.85154649,-89.68604367,577.65,,,
3159,TR107,2023,MFL/CAL/IMU,25520,62.41,144273.17,62.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:52,17.376,27.32,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2203.60,4642.50,AGM _040,AGM _041,39.85154443,-89.68626652,577.59,,,
3160,TR107,2023,MFL/CAL/IMU,25530,62.43,144335.59,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:48,17.376,27.34,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,2266.00,4580.10,AGM _040,AGM _041,39.85154262,-89.68648961,577.02,,,
3161,TR107,2023,MFL/CAL/IMU,25540,62.40,144397.99,61.97,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:15,17.376,27.35,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2328.50,4517.70,AGM _040,AGM _041,39.85154185,-89.68671260,577.02,,,
3162,TR107,2023,MFL/CAL/IMU,25550,61.97,144459.97,62.50,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:54,17.376,27.36,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2390.90,4455.30,AGM _040,AGM _041,39.85154163,-89.68693415,576.33,,,
3163,TR107,2023,MFL/CAL/IMU,25560,62.50,144522.46,61.98,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:17,17.376,27.37,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2452.80,4393.30,AGM _040,AGM _041,39.85154056,-89.68715722,574.72,,,
3164,TR107,2023,MFL/CAL/IMU,25570,61.98,144584.45,60.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:15,17.376,27.38,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2515.30,4330.80,AGM _040,AGM _041,39.85153877,-89.68737849,570.93,,,
3165,TR107,2023,MFL/CAL/IMU,25580,60.37,144644.82,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:45,17.376,27.39,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2577.30,4268.90,AGM _040,AGM _041,39.85153668,-89.68759378,568.38,,,
3166,TR107,2023,MFL/CAL/IMU,25580,48.96,144693.78,13.22,,COMP,Bend - Field,,8° 37.2D Sag Cold Bend,00:06,,,,,,,,,,,,37.2D,02:45,17.376,27.40,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,2637.70,4208.50,AGM _040,AGM _041,39.85153430,-89.68776668,561.13,,,
3167,TR107,2023,MFL/CAL/IMU,25590,62.19,144707.00,62.59,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:39,17.376,27.41,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2637.70,4208.50,AGM _040,AGM _041,39.85153380,-89.68781389,560.81,,,
3168,TR107,2023,MFL/CAL/IMU,25590,11.63,144718.62,50.97,,COMP,Bend - Field,,11° 43.8D Sag Cold Bend,00:06,,,,,,,,,,,,43.8D,02:39,17.376,27.41,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2699.90,4146.30,AGM _040,AGM _041,39.85153338,-89.68785544,561.00,,,
3169,TR107,2023,MFL/CAL/IMU,25600,62.59,144769.59,62.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:22,17.376,27.42,,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,2699.90,4146.30,AGM _040,AGM _041,39.85153344,-89.68803449,570.27,,,
3170,TR107,2023,MFL/CAL/IMU,25600,22.01,144791.60,40.45,,COMP,Bend - Field,,6° 46.4D Over Cold Bend,06:06,,,,,,,,,,,,46.4D,09:22,17.376,27.42,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,2762.50,4083.70,AGM _040,AGM _041,39.85153313,-89.68811273,572.64,,,
3171,TR107,2023,MFL/CAL/IMU,25610,62.46,144832.05,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:16,17.376,27.43,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2762.50,4083.70,AGM _040,AGM _041,39.85153198,-89.68825713,570.92,,,
3172,TR107,2023,MFL/CAL/IMU,25620,62.40,144894.45,62.60,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:09,17.376,27.44,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,2824.90,4021.30,AGM _040,AGM _041,39.85153213,-89.68847916,565.81,,,
3173,TR107,2023,MFL/CAL/IMU,25620,39.70,144934.15,22.90,,COMP,Bend - Field,,6° 44.0D Sag Cold Bend,00:11,,,,,,,,,,,,44D,10:09,17.376,27.45,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,2887.30,3958.90,AGM _040,AGM _041,39.85153196,-89.68862024,561.65,,,
3174,TR107,2023,MFL/CAL/IMU,25630,62.60,144957.05,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:11,17.376,27.45,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,2887.30,3958.90,AGM _040,AGM _041,39.85153291,-89.68870205,562.44,,,
3175,TR107,2023,MFL/CAL/IMU,25630,9.36,144966.40,53.01,,COMP,Bend - Field,,6° 41.0D Sag Cold Bend,11:51,,,,,,,,,,,,41D,02:11,17.376,27.46,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2949.90,3896.30,AGM _040,AGM _041,39.85153357,-89.68873524,563.31,,,
3176,TR107,2023,MFL/CAL/IMU,25630,52.07,145009.12,10.29,,COMP,Bend - Field,,10° 44.0D Right Over Cold Bend,03:51,,,,,,,,,,,,44D,02:11,17.376,27.46,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2949.90,3896.30,AGM _040,AGM _041,39.85153631,-89.68888550,571.01,,,
3177,TR107,2023,MFL/CAL/IMU,25640,62.36,145019.41,54.08,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:02,17.376,27.47,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,2949.90,3896.30,AGM _040,AGM _041,39.85154066,-89.68892147,572.25,,,
3178,TR107,2023,MFL/CAL/IMU,25640,25.29,145044.69,28.79,,COMP,Bend - Field,,36° 42.9D Right Cold Bend,03:24,,,,,,,,,,,,42.9D,00:02,17.376,27.47,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,3012.30,3833.90,AGM _040,AGM _041,39.85156124,-89.68900708,574.34,,,
3179,TR107,2023,MFL/CAL/IMU,25650,54.08,145073.49,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:31,17.376,27.48,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,3012.30,3833.90,AGM _040,AGM _041,39.85161147,-89.68908592,574.33,,,
3180,TR107,2023,MFL/CAL/IMU,25660,62.27,145135.75,62.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:31,17.376,27.49,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,3066.40,3779.80,AGM _040,AGM _041,39.85173383,-89.68924182,573.72,,,
3181,TR107,2023,MFL/CAL/IMU,25670,62.39,145198.14,62.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:12,17.376,27.50,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3128.60,3717.60,AGM _040,AGM _041,39.85185705,-89.68939699,572.09,,,
3182,TR107,2023,MFL/CAL/IMU,25680,62.42,145260.55,62.54,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:07,17.376,27.51,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3191.00,3655.20,AGM _040,AGM _041,39.85198347,-89.68954791,571.71,,,
3183,TR107,2023,MFL/CAL/IMU,25680,16.08,145276.63,46.46,,COMP,Bend - Field,,21° 41.9D Left Cold Bend,09:03,,,,,,,,,,,,41.9D,11:07,17.376,27.51,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,3253.40,3592.80,AGM _040,AGM _041,39.85201430,-89.68958914,571.61,,,
3184,TR107,2023,MFL/CAL/IMU,25680,43.51,145304.07,19.02,,COMP,Bend - Field,,18° 39.6D Left Cold Bend,09:03,,,,,,,,,,,,39.6D,11:07,17.376,27.52,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,3253.40,3592.80,AGM _040,AGM _041,39.85204917,-89.68967558,571.75,,,
3185,TR107,2023,MFL/CAL/IMU,25690,62.54,145323.09,61.59,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:41,17.376,27.52,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,3253.40,3592.80,AGM _040,AGM _041,39.85205921,-89.68974228,572.03,,,
3186,TR107,2023,MFL/CAL/IMU,25690,0.18,145323.27,61.42,3186,ANOM,Corrosion - Pitting,External,,08:50,20,,0.43,0.71,1979,2.437,2145,2.641,2144,2.640,,,00:41,17.376,27.52,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.5,10.0,ENTEGRA,17/02/23,3316.00,3530.20,AGM _040,AGM _041,39.85205928,-89.68974287,572.04,1425,1544,1544
3187,TR107,2023,MFL/CAL/IMU,25690,18.79,145341.87,42.81,,COMP,Bend - Field,,30° 38.8D Left Cold Bend,08:58,,,,,,,,,,,,38.8D,00:41,17.376,27.53,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3316.00,3530.20,AGM _040,AGM _041,39.85206169,-89.68980911,572.16,,,
3188,TR107,2023,MFL/CAL/IMU,25690,46.96,145370.04,14.64,,COMP,Bend - Field,,16° 36.7D Left Cold Bend,09:02,,,,,,,,,,,,36.7D,00:41,17.376,27.53,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,3316.00,3530.20,AGM _040,AGM _041,39.85203744,-89.68990413,572.32,,,
3189,TR107,2023,MFL/CAL/IMU,25700,61.59,145384.68,57.77,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:56,17.376,27.53,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,3316.00,3530.20,AGM _040,AGM _041,39.85201428,-89.68994671,572.45,,,
3190,TR107,2023,MFL/CAL/IMU,25700,11.00,145395.68,46.77,,COMP,Bend - Field,,8° 37.7D Left Cold Bend,09:00,,,,,,,,,,,,37.7D,10:56,17.376,27.54,,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,3377.60,3468.60,AGM _040,AGM _041,39.85199540,-89.68997765,572.56,,,
3191,TR107,2023,MFL/CAL/IMU,25710,57.77,145442.45,62.50,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:18,17.376,27.55,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,3377.60,3468.60,AGM _040,AGM _041,39.85190251,-89.69009346,573.42,,,
3192,TR107,2023,MFL/CAL/IMU,25720,62.50,145504.95,62.17,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:38,17.376,27.56,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3435.30,3410.90,AGM _040,AGM _041,39.85177795,-89.69024734,574.01,,,
3193,TR107,2023,MFL/CAL/IMU,25730,62.17,145567.12,62.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:38,17.376,27.57,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,3497.80,3348.40,AGM _040,AGM _041,39.85165452,-89.69040144,575.01,,,
3194,TR107,2023,MFL/CAL/IMU,25740,62.39,145629.52,61.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:17,17.376,27.58,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,3560.00,3286.20,AGM _040,AGM _041,39.85153172,-89.69055730,576.23,,,
3195,TR107,2023,MFL/CAL/IMU,25750,61.31,145690.83,33.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:13,17.376,27.59,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,3622.40,3223.80,AGM _040,AGM _041,39.85141132,-89.69071083,576.55,,,
3196,TR107,2023,MFL/CAL/IMU,25760,33.24,145724.07,41.92,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:56,17.376,27.60,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,3683.70,3162.50,AGM _040,AGM _041,39.85134632,-89.69079454,576.83,,,
3197,TR107,2023,MFL/CAL/IMU,25770,41.92,145766.00,41.59,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:39,17.376,27.61,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,3716.90,3129.20,AGM _040,AGM _041,39.85126456,-89.69090050,576.75,,,
